ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,291,2.389,122+09,12736.31,12736.30,4571,ML Int ,D14.85,44.67,14.84,1.02,D1214.57,3659.15,1214.57,0.219,13,23,0.23,0.37,163,59.51,,2264,2262,2264,2261,3144,3140,35.0763346,-119.3711577,613.99,,8.625,X52,ERW,1363
MFL,291,2.389,122+09,12736.50,12736.48,4572,ML Ext ,D14.67,44.85,14.66,1.40,D1214.39,3659.33,1214.39,0.219,24,34,0.43,1.57,223,59.51,,2250,2240,2246,2233,3120,3102,35.0763346,-119.3711571,613.99,,8.625,X52,ERW,1363
MFL,291,2.389,122+12,12739.23,12739.22,4573,ML Int ,D11.93,47.59,11.92,1.03,D1211.65,3662.07,1211.65,0.219,16,26,0.27,0.54,165,59.51,,2263,2259,2262,2257,3141,3135,35.0763346,-119.3711480,613.93,,8.625,X52,ERW,1363
MFL,292,2.391,122+23,12751.15,,4574,Weld,D58.86,59.51,58.86,,D1199.73,3673.99,1199.73,0.219,,,,,,58.86,28,,,,,,,35.0763350,-119.3711084,613.63,,8.625,X52,ERW,1363
MFL,292,2.394,122+38,12766.15,12766.13,4575,ML Int ,U15.00,15.00,43.86,1.02,D1184.73,3688.98,1184.73,0.219,14,24,0.23,0.27,163,58.86,,2264,2262,2264,2260,3144,3140,35.0763359,-119.3710586,612.98,,8.625,X52,ERW,1363
MFL,292,2.394,122+38,12766.31,12766.30,4576,ML Int ,U15.16,15.16,43.70,1.02,D1184.57,3689.15,1184.57,0.219,15,25,0.27,0.50,162,58.86,,2263,2259,2262,2258,3142,3136,35.0763359,-119.3710581,612.97,,8.625,X52,ERW,1363
MFL,292,2.394,122+39,12766.57,12766.55,4577,ML Int ,U15.41,15.41,43.44,1.02,D1184.32,3689.40,1184.32,0.219,15,25,0.23,0.23,162,58.86,,2264,2261,2263,2260,3144,3139,35.0763360,-119.3710572,612.96,,8.625,X52,ERW,1363
MFL,292,2.394,122+40,12767.51,12767.50,4578,ML Int ,U16.36,16.36,42.50,1.02,D1183.37,3690.35,1183.37,0.219,14,24,0.23,0.27,163,58.86,,2264,2262,2264,2260,3144,3140,35.0763360,-119.3710541,612.92,,8.625,X52,ERW,1363
MFL,292,2.395,122+42,12769.80,12769.77,4579,ML Int ,U18.65,18.65,40.21,1.00,D1181.08,3692.64,1181.08,0.219,11,21,0.51,0.23,160,58.86,,2258,2247,2256,2243,3133,3115,35.0763362,-119.3710465,612.81,,8.625,X52,ERW,1363
MFL,292,2.395,122+44,12771.97,12771.89,4580,ML Int Cluster,U20.82,20.82,38.04,1.05,D1178.91,3694.80,1178.91,0.219,14,24,1.02,0.63,167,58.86,,2226,2190,2248,2231,3122,3099,35.0763363,-119.3710395,612.71,,8.625,X52,ERW,1363
MFL,292,2.396,122+45,12773.32,12773.31,4581,ML Int ,U22.17,22.17,36.69,1.02,D1177.56,3696.16,1177.56,0.219,11,21,0.23,0.23,162,58.86,,2265,2263,2264,2262,3145,3141,35.0763364,-119.3710348,612.64,,8.625,X52,ERW,1363
MFL,292,2.396,122+45,12773.42,12773.42,4582,ML Int ,U22.27,22.27,36.59,1.02,D1177.46,3696.26,1177.46,0.219,14,24,0.31,0.69,163,58.86,,2262,2258,2261,2256,3140,3133,35.0763364,-119.3710344,612.64,,8.625,X52,ERW,1363
MFL,292,2.396,122+46,12773.57,12773.56,4583,ML Int ,U22.42,22.42,36.44,1.02,D1177.31,3696.40,1177.31,0.219,11,21,0.23,0.23,163,58.86,,2265,2262,2264,2262,3145,3141,35.0763364,-119.3710340,612.63,,8.625,X52,ERW,1363
MFL,292,2.396,122+46,12774.13,12774.12,4584,ML Int ,U22.98,22.98,35.87,1.03,D1176.75,3696.97,1176.75,0.219,12,22,0.23,0.23,164,58.86,,2265,2262,2264,2261,3145,3141,35.0763365,-119.3710321,612.60,,8.625,X52,ERW,1363
MFL,292,2.396,122+47,12775.04,12775.03,4585,ML Int ,U23.89,23.89,34.97,1.02,D1175.84,3697.88,1175.84,0.219,14,24,0.23,0.23,162,58.86,,2264,2262,2264,2260,3144,3140,35.0763365,-119.3710291,612.56,,8.625,X52,ERW,1363
MFL,292,2.396,122+48,12775.56,12775.55,4586,ML Int ,U24.41,24.41,34.45,1.03,D1175.32,3698.40,1175.32,0.219,11,21,0.23,0.23,164,58.86,,2265,2262,2264,2262,3145,3141,35.0763366,-119.3710273,612.54,,8.625,X52,ERW,1363
MFL,292,2.396,122+48,12776.47,12776.45,4587,ML Int ,U25.31,25.31,33.54,1.03,D1174.42,3699.30,1174.42,0.219,11,21,0.23,0.23,164,58.86,,2265,2262,2264,2262,3145,3141,35.0763366,-119.3710244,612.49,,8.625,X52,ERW,1363
MFL,292,2.396,122+49,12777.24,12777.23,4588,ML Int ,U26.09,26.09,32.77,1.02,D1173.64,3700.07,1173.64,0.219,13,23,0.23,0.23,162,58.86,,2264,2262,2264,2261,3144,3140,35.0763367,-119.3710218,612.46,,8.625,X52,ERW,1363
MFL,292,2.396,122+50,12778.19,12778.19,4589,ML Int ,U27.04,27.04,31.82,1.03,D1172.69,3701.03,1172.69,0.219,18,28,0.23,0.23,164,58.86,,2263,2261,2262,2259,3142,3138,35.0763367,-119.3710186,612.41,,8.625,X52,ERW,1363
MFL,292,2.397,122+52,12780.07,12780.06,4590,ML Int Cluster,U28.92,28.92,29.94,1.01,D1170.81,3702.91,1170.81,0.219,18,28,0.59,0.54,161,58.86,,2246,2230,2251,2238,3127,3109,35.0763369,-119.3710124,612.33,,8.625,X52,ERW,1363
MFL,292,2.397,122+53,12780.62,12780.60,4591,ML Int ,D29.39,29.47,29.39,1.03,D1170.26,3703.45,1170.26,0.219,11,21,0.23,0.40,164,58.86,,2265,2263,2264,2262,3145,3141,35.0763369,-119.3710106,612.30,,8.625,X52,ERW,1363
MFL,292,2.397,122+53,12781.15,12781.14,4592,ML Int ,D28.86,30.00,28.86,1.00,D1169.73,3703.99,1169.73,0.219,18,28,0.23,0.27,160,58.86,,2263,2261,2262,2259,3142,3138,35.0763370,-119.3710088,612.28,,8.625,X52,ERW,1363
MFL,292,2.397,122+54,12782.03,12782.02,4593,ML Int ,D27.98,30.88,27.98,1.03,D1168.85,3704.87,1168.85,0.219,16,26,0.23,0.27,164,58.86,,2264,2261,2263,2260,3143,3139,35.0763370,-119.3710059,612.24,,8.625,X52,ERW,1363
MFL,292,2.398,122+56,12784.34,12784.33,4594,ML Int ,D25.68,33.19,25.67,1.03,D1166.54,3707.18,1166.54,0.219,11,21,0.23,0.40,164,58.86,,2265,2263,2264,2262,3145,3141,35.0763372,-119.3709982,612.13,,8.625,X52,ERW,1363
MFL,292,2.398,122+60,12788.44,12788.43,4595,ML Int ,D21.58,37.28,21.57,1.02,D1162.45,3711.27,1162.45,0.219,15,25,0.23,0.27,163,58.86,,2264,2261,2263,2260,3144,3139,35.0763376,-119.3709846,611.94,,8.625,X52,ERW,1363
MFL,292,2.399,122+62,12789.69,12789.68,4596,ML Int ,D20.33,38.54,20.32,1.03,D1161.19,3712.53,1161.19,0.219,11,21,0.23,0.23,164,58.86,,2265,2263,2264,2262,3145,3141,35.0763377,-119.3709804,611.89,,8.625,X52,ERW,1363
MFL,292,2.399,122+62,12790.12,12790.11,4597,ML Int ,D19.90,38.97,19.89,1.04,D1160.76,3712.96,1160.76,0.219,15,25,0.23,0.23,166,58.86,,2264,2261,2263,2260,3144,3139,35.0763377,-119.3709790,611.87,,8.625,X52,ERW,1363
MFL,292,2.399,122+63,12791.28,12791.27,4598,ML Int ,D18.74,40.13,18.73,1.04,D1159.60,3714.12,1159.60,0.219,17,27,0.23,0.23,166,58.86,,2263,2261,2263,2259,3143,3138,35.0763378,-119.3709752,611.81,,8.625,X52,ERW,1363
MFL,292,2.399,122+65,12793.46,12793.45,4599,ML Int ,D16.56,42.30,16.55,1.03,D1157.43,3716.29,1157.43,0.219,11,21,0.23,0.27,164,58.86,,2265,2262,2264,2262,3145,3141,35.0763380,-119.3709679,611.71,,8.625,X52,ERW,1363
MFL,292,2.400,122+66,12794.50,12794.49,4600,ML Int ,D15.52,43.35,15.50,1.03,D1156.38,3717.34,1156.38,0.219,16,26,0.31,0.67,164,58.86,,2261,2257,2260,2254,3139,3131,35.0763380,-119.3709645,611.67,,8.625,X52,ERW,1363
MFL,292,2.400,122+67,12794.78,12794.77,4601,ML Int ,D15.24,43.63,15.23,1.04,D1156.10,3717.61,1156.10,0.219,13,23,0.23,0.23,166,58.86,,2264,2262,2264,2261,3144,3140,35.0763381,-119.3709635,611.65,,8.625,X52,ERW,1363
MFL,292,2.400,122+67,12795.03,12795.02,4602,ML Int ,D14.99,43.88,14.98,1.02,D1155.85,3717.87,1155.85,0.219,15,25,0.23,0.27,162,58.86,,2264,2261,2263,2260,3144,3139,35.0763381,-119.3709627,611.64,,8.625,X52,ERW,1363
MFL,292,2.400,122+67,12795.51,12795.50,4603,ML Int ,D14.51,44.36,14.50,1.03,D1155.37,3718.35,1155.37,0.219,13,23,0.23,0.27,164,58.86,,2264,2262,2264,2261,3144,3140,35.0763381,-119.3709611,611.62,,8.625,X52,ERW,1363
MFL,292,2.400,122+68,12796.56,12796.55,4604,ML Int ,D13.46,45.41,13.45,1.02,D1154.32,3719.39,1154.32,0.219,13,23,0.23,0.23,162,58.86,,2264,2262,2264,2261,3144,3140,35.0763382,-119.3709576,611.57,,8.625,X52,ERW,1363
MFL,292,2.400,122+69,12797.25,12797.25,4605,ML Int ,D12.76,46.10,12.76,1.03,D1153.63,3720.09,1153.63,0.219,11,21,0.23,0.40,164,58.86,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3709553,611.54,,8.625,X52,ERW,1363
MFL,292,2.400,122+70,12798.52,12798.50,4606,ML Int ,D11.50,47.37,11.49,1.05,D1152.36,3721.35,1152.36,0.219,27,37,0.31,0.32,168,58.86,,2256,2251,2254,2246,3130,3119,35.0763384,-119.3709511,611.48,,8.625,X52,ERW,1363
MFL,292,2.401,122+72,12800.17,12800.16,4607,ML Int ,D9.85,49.02,9.84,1.03,D1150.71,3723.01,1150.71,0.219,12,22,0.23,0.23,165,58.86,,2265,2262,2264,2261,3145,3141,35.0763385,-119.3709457,611.41,,8.625,X52,ERW,1363
MFL,292,2.401,122+73,12800.85,12800.83,4608,ML Int ,D9.18,49.69,9.16,1.03,D1150.04,3723.68,1150.04,0.219,17,27,0.23,0.23,164,58.86,,2263,2261,2263,2259,3143,3138,35.0763385,-119.3709434,611.38,,8.625,X52,ERW,1363
MFL,292,2.401,122+74,12801.80,12801.78,4609,ML Int ,D8.22,50.65,8.21,1.03,D1149.08,3724.63,1149.08,0.219,12,22,0.23,0.23,164,58.86,,2265,2262,2264,2261,3145,3141,35.0763386,-119.3709403,611.33,,8.625,X52,ERW,1363
MFL,292,2.401,122+74,12802.51,12802.49,4610,ML Int ,D7.51,51.36,7.50,1.02,D1148.37,3725.34,1148.37,0.219,13,23,0.23,0.23,162,58.86,,2264,2262,2264,2261,3144,3140,35.0763387,-119.3709379,611.30,,8.625,X52,ERW,1363
MFL,292,2.401,122+76,12804.24,12804.23,4611,ML Int ,D5.78,53.09,5.77,1.04,D1146.64,3727.07,1146.64,0.219,11,21,0.23,0.23,166,58.86,,2265,2262,2264,2262,3145,3141,35.0763388,-119.3709321,611.22,,8.625,X52,ERW,1363
MFL,293,2.402,122+82,12810.01,,4612,Weld,U58.86,58.86,59.69,,D1140.87,3732.84,1140.87,0.219,,,,,,59.69,312,,,,,,,35.0763393,-119.3709129,610.96,,8.625,X52,ERW,1363
MFL,293,2.403,122+83,12811.42,12811.18,4613,ML Ext Cluster,U1.41,1.41,58.27,0.74,D1139.46,3734.26,1139.46,0.219,25,35,4.97,4.70,118,59.69,,1924,1772,2026,1888,2814,2622,35.0763394,-119.3709091,610.91,,8.625,X52,ERW,1363
MFL,293,2.403,122+83,12811.76,12811.73,4614,ML Ext ,U1.75,1.75,57.94,0.75,D1139.13,3734.59,1139.13,0.219,11,21,0.47,0.63,119,59.69,,2259,2250,2257,2246,3135,3120,35.0763394,-119.3709072,610.88,,8.625,X52,ERW,1363
MFL,293,2.403,122+83,12811.79,12811.78,4615,ML Ext ,U1.78,1.78,57.91,0.51,D1139.09,3734.62,1139.09,0.219,11,21,0.35,0.63,82,59.69,,2262,2257,2261,2255,3141,3132,35.0763394,-119.3709071,610.88,,8.625,X52,ERW,1363
MFL,293,2.403,122+84,12812.18,12812.02,4616,ML Ext Cluster,U2.17,2.17,57.52,0.47,D1138.70,3735.01,1138.70,0.219,22,32,3.05,4.40,75,59.69,,2033,1910,2122,2006,2947,2786,35.0763394,-119.3709063,610.87,,8.625,X52,ERW,1363
MFL,293,2.403,122+86,12814.68,12814.67,4617,ML Int ,U4.67,4.67,55.02,1.02,D1136.21,3737.51,1136.21,0.219,27,37,0.31,0.35,162,59.69,,2256,2251,2254,2246,3130,3119,35.0763396,-119.3708975,610.75,,8.625,X52,ERW,1363
MFL,293,2.404,122+90,12818.58,12818.57,4618,ML Int ,U8.57,8.57,51.12,1.02,D1132.30,3741.41,1132.30,0.219,13,23,0.23,0.23,163,59.69,,2264,2262,2264,2261,3144,3140,35.0763398,-119.3708845,610.57,,8.625,X52,ERW,1363
MFL,293,2.405,122+93,12821.67,12821.65,4619,ML Int ,U11.66,11.66,48.03,1.01,D1129.22,3744.50,1129.22,0.219,10,20,0.23,0.23,161,59.69,,2265,2263,2265,2262,3145,3141,35.0763400,-119.3708743,610.43,,8.625,X52,ERW,1363
MFL,293,2.405,122+95,12823.23,12823.22,4620,ML Int ,U13.23,13.23,46.46,1.03,D1127.65,3746.07,1127.65,0.219,13,23,0.23,0.23,165,59.69,,2264,2262,2264,2261,3144,3140,35.0763401,-119.3708691,610.36,,8.625,X52,ERW,1363
MFL,293,2.405,122+96,12824.67,12824.65,4621,ML Int ,U14.66,14.66,45.03,1.03,D1126.22,3747.50,1126.22,0.219,16,26,0.23,0.23,164,59.69,,2264,2261,2263,2260,3143,3139,35.0763402,-119.3708643,610.30,,8.625,X52,ERW,1363
MFL,293,2.405,122+97,12825.57,12825.56,4622,ML Int ,U15.56,15.56,44.13,1.02,D1125.31,3748.40,1125.31,0.219,11,21,0.23,0.40,162,59.69,,2265,2262,2264,2262,3145,3141,35.0763402,-119.3708613,610.25,,8.625,X52,ERW,1363
MFL,293,2.405,122+97,12825.80,12825.79,4623,ML Int ,U15.79,15.79,43.89,1.02,D1125.08,3748.64,1125.08,0.219,14,24,0.23,0.23,162,59.69,,2264,2262,2264,2260,3144,3140,35.0763402,-119.3708606,610.24,,8.625,X52,ERW,1363
MFL,293,2.405,122+97,12826.00,12825.96,4624,ML Int Cluster,U16.00,16.00,43.69,1.02,D1124.88,3748.84,1124.88,0.219,13,23,1.68,0.38,163,59.69,,2191,2122,2234,2204,3102,3061,35.0763402,-119.3708600,610.24,,8.625,X52,ERW,1363
MFL,293,2.406,122+98,12826.23,12826.22,4625,ML Int ,U16.22,16.22,43.47,1.02,D1124.65,3749.06,1124.65,0.219,12,22,0.23,0.23,163,59.69,,2265,2262,2264,2261,3145,3141,35.0763403,-119.3708591,610.23,,8.625,X52,ERW,1363
MFL,293,2.406,122+98,12826.42,12826.41,4626,ML Int ,U16.41,16.41,43.27,1.00,D1124.46,3749.26,1124.46,0.219,19,29,0.39,0.39,160,59.69,,2256,2249,2254,2245,3131,3117,35.0763403,-119.3708585,610.22,,8.625,X52,ERW,1363
MFL,293,2.406,122+98,12826.67,12826.66,4627,ML Int ,U16.66,16.66,43.03,1.02,D1124.21,3749.51,1124.21,0.219,13,23,0.23,0.27,163,59.69,,2264,2262,2264,2261,3144,3140,35.0763403,-119.3708577,610.21,,8.625,X52,ERW,1363
MFL,293,2.406,122+98,12826.84,12826.82,4628,ML Int ,U16.83,16.83,42.86,1.02,D1124.04,3749.67,1124.04,0.219,12,22,0.23,0.27,163,59.69,,2265,2262,2264,2261,3145,3141,35.0763403,-119.3708571,610.20,,8.625,X52,ERW,1363
MFL,293,2.406,122+99,12827.32,12827.31,4629,ML Int ,U17.31,17.31,42.37,1.02,D1123.56,3750.16,1123.56,0.219,12,22,0.23,0.23,163,59.69,,2265,2262,2264,2261,3145,3141,35.0763403,-119.3708555,610.18,,8.625,X52,ERW,1363
MFL,293,2.406,123+00,12828.31,12828.31,4630,ML Int ,U18.30,18.30,41.38,1.03,D1122.57,3751.15,1122.57,0.219,11,21,0.27,0.40,164,59.69,,2264,2261,2264,2260,3144,3138,35.0763404,-119.3708522,610.13,,8.625,X52,ERW,1363
MFL,293,2.406,123+00,12828.53,12828.52,4631,ML Int ,U18.53,18.53,41.16,1.02,D1122.35,3751.37,1122.35,0.219,16,26,0.23,0.23,163,59.69,,2264,2261,2263,2260,3143,3139,35.0763404,-119.3708515,610.12,,8.625,X52,ERW,1363
MFL,293,2.409,123+15,12843.68,12843.67,4632,ML Int ,D26.03,33.67,26.02,1.03,D1107.20,3766.51,1107.20,0.219,15,25,0.23,0.23,164,59.69,,2264,2261,2263,2260,3144,3139,35.0763410,-119.3708012,609.69,,8.625,X52,ERW,1363
MFL,293,2.409,123+16,12844.26,12844.21,4633,ML Int Cluster,D25.48,34.25,25.44,1.05,D1106.63,3767.09,1106.63,0.219,12,22,0.63,0.46,167,59.69,,2252,2236,2254,2241,3131,3113,35.0763410,-119.3707993,609.69,,8.625,X52,ERW,1363
MFL,293,2.411,123+29,12857.90,12857.89,4634,ML Int ,D11.80,47.89,11.79,1.01,D1092.98,3780.74,1092.98,0.219,11,21,0.23,0.40,161,59.69,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3707539,609.52,,8.625,X52,ERW,1363
MFL,293,2.412,123+30,12858.39,12858.38,4635,ML Int ,D11.32,48.38,11.31,1.02,D1092.49,3781.22,1092.49,0.219,12,22,0.23,0.23,163,59.69,,2265,2262,2264,2261,3145,3141,35.0763414,-119.3707523,609.52,,8.625,X52,ERW,1363
MFL,293,2.412,123+30,12858.70,12858.69,4636,ML Int ,D11.01,48.69,11.00,1.02,D1092.18,3781.53,1092.18,0.219,11,21,0.23,0.23,163,59.69,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3707513,609.52,,8.625,X52,ERW,1363
MFL,293,2.412,123+33,12862.19,12862.17,4637,ML Int ,D7.52,52.18,7.50,1.02,D1088.69,3785.03,1088.69,0.219,11,21,0.27,0.23,163,59.69,,2264,2261,2264,2260,3144,3138,35.0763414,-119.3707397,609.52,,8.625,X52,ERW,1363
MFL,293,2.412,123+34,12863.06,12863.05,4638,ML Int ,D6.65,53.05,6.63,1.03,D1087.82,3785.90,1087.82,0.219,14,24,0.23,0.27,164,59.69,,2264,2262,2264,2260,3144,3140,35.0763414,-119.3707368,609.52,,8.625,X52,ERW,1363
MFL,293,2.413,123+35,12863.98,12863.97,4639,ML Int ,D5.72,53.97,5.71,1.00,D1086.90,3786.82,1086.90,0.219,16,26,0.23,0.27,160,59.69,,2264,2261,2263,2260,3143,3139,35.0763414,-119.3707337,609.52,,8.625,X52,ERW,1363
MFL,293,2.413,123+36,12864.68,12864.67,4640,ML Int ,D5.02,54.68,5.01,1.02,D1086.20,3787.52,1086.20,0.219,11,21,0.23,0.23,162,59.69,,2265,2263,2264,2262,3145,3141,35.0763414,-119.3707314,609.52,,8.625,X52,ERW,1363
MFL,293,2.413,123+37,12865.69,12865.67,4641,ML Int ,D4.03,55.68,4.01,1.00,D1085.20,3788.52,1085.20,0.219,14,24,0.23,0.34,160,59.69,,2264,2262,2264,2260,3144,3140,35.0763415,-119.3707281,609.52,,8.625,X52,ERW,1363
MFL,294,2.414,123+41,12869.69,,4642,Weld,D46.06,59.69,46.06,,D1081.19,3792.53,1081.19,0.219,,,,,,46.06,12,,,,,,,35.0763415,-119.3707147,609.52,,8.625,X52,ERW,1363
MFL,294,2.415,123+46,12874.82,12874.81,4643,ML Int ,U5.12,5.12,40.94,1.00,D1076.07,3797.65,1076.07,0.219,10,20,0.23,0.23,160,46.06,,2265,2263,2265,2262,3145,3141,35.0763416,-119.3706977,609.52,,8.625,X52,ERW,1363
MFL,294,2.415,123+47,12875.66,12875.65,4644,ML Int ,U5.97,5.97,40.09,1.02,D1075.22,3798.50,1075.22,0.219,11,21,0.23,0.27,162,46.06,,2265,2263,2264,2262,3145,3141,35.0763416,-119.3706949,609.52,,8.625,X52,ERW,1363
MFL,294,2.415,123+48,12876.90,12876.89,4645,ML Int ,U7.21,7.21,38.85,1.03,D1073.98,3799.74,1073.98,0.219,13,23,0.23,0.23,164,46.06,,2264,2262,2264,2261,3144,3140,35.0763416,-119.3706908,609.52,,8.625,X52,ERW,1363
MFL,294,2.415,123+49,12877.64,12877.63,4646,ML Int ,U7.95,7.95,38.11,1.03,D1073.24,3800.48,1073.24,0.219,23,33,0.35,0.80,164,46.06,,2256,2249,2253,2245,3130,3118,35.0763416,-119.3706884,609.52,,8.625,X52,ERW,1363
MFL,294,2.415,123+50,12879.19,12879.17,4647,ML Int ,U9.49,9.49,36.57,0.99,D1071.69,3802.02,1071.69,0.219,18,28,0.31,0.61,158,46.06,,2260,2256,2259,2253,3138,3129,35.0763416,-119.3706832,609.52,,8.625,X52,ERW,1363
MFL,294,2.416,123+55,12883.62,12883.59,4648,ML Int Cluster,U13.93,13.93,32.13,0.98,D1067.26,3806.46,1067.26,0.219,23,33,0.59,0.65,157,46.06,,2238,2221,2244,2228,3117,3094,35.0763417,-119.3706686,609.52,,8.625,X52,ERW,1363
MFL,294,2.419,123+71,12899.86,12899.85,4649,ML Int ,D15.91,30.17,15.90,1.04,D1051.02,3822.70,1051.02,0.219,13,23,0.23,0.23,166,46.06,,2264,2262,2264,2261,3144,3140,35.0763417,-119.3706145,609.55,,8.625,X52,ERW,1363
MFL,294,2.420,123+73,12902.64,12902.63,4650,ML Int ,D13.13,32.94,13.12,1.02,D1048.25,3825.47,1048.25,0.219,10,20,0.23,0.54,162,46.06,,2265,2263,2265,2262,3145,3141,35.0763417,-119.3706053,609.56,,8.625,X52,ERW,1363
MFL,294,2.420,123+76,12904.73,12904.72,4651,ML Int ,D11.04,35.04,11.02,1.03,D1046.15,3827.57,1046.15,0.219,13,23,0.23,0.23,164,46.06,,2264,2262,2264,2261,3144,3140,35.0763417,-119.3705984,609.57,,8.625,X52,ERW,1363
MFL,294,2.421,123+79,12908.23,12908.22,4652,ML Int ,D7.54,38.53,7.53,1.03,D1042.66,3831.06,1042.66,0.219,17,27,0.23,0.23,164,46.06,,2263,2261,2263,2259,3143,3138,35.0763417,-119.3705868,609.56,,8.625,X52,ERW,1363
MFL,294,2.421,123+82,12911.00,12910.99,4653,ML Int ,D4.76,41.31,4.75,1.03,D1039.88,3833.84,1039.88,0.219,13,23,0.23,0.23,164,46.06,,2264,2262,2264,2261,3144,3140,35.0763417,-119.3705775,609.52,,8.625,X52,ERW,1363
MFL,294,2.422,123+85,12914.60,12914.59,4654,ML Int ,D1.17,44.91,1.15,1.02,D1036.28,3837.44,1036.28,0.219,11,21,0.23,0.27,162,46.06,,2265,2262,2264,2262,3145,3141,35.0763417,-119.3705656,609.45,,8.625,X52,ERW,1363
MFL,294,2.422,123+86,12914.87,12914.86,4655,ML Int ,D0.90,45.18,0.89,0.98,D1036.01,3837.71,1036.01,0.219,13,23,0.23,0.27,156,46.06,,2264,2262,2264,2261,3144,3140,35.0763417,-119.3705647,609.45,,8.625,X52,ERW,1363
MFL,295,2.422,123+86,12915.76,,4656,"Weld; Begin 0.250in Wall, API 5L X42- ERW",D25.51,46.06,25.51,,D1035.13,3838.59,1035.13,0.250,,,,,,25.51,23,,,,,,,35.0763417,-119.3705617,609.43,,8.625,X42,ERW,1363
MFL,295,2.427,124+11,12940.98,12940.96,4657,ML Int Cluster Weld Adjacent,D0.31,25.23,0.29,1.30,D1009.90,3863.82,1009.90,0.250,16,26,3.01,2.91,208,25.51,,2020,1914,2069,1983,2873,2754,35.0763417,-119.3704780,609.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X42,ERW,1363
MFL,295,2.427,124+12,12941.10,12941.05,4658,ML Int Cluster Weld Adjacent,D0.22,25.34,0.17,0.72,D1009.78,3863.93,1009.78,0.250,11,21,0.63,1.51,115,25.51,,2159,2146,2157,2141,2996,2974,35.0763417,-119.3704777,609.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X42,ERW,1363
MFL,296,2.427,124+12,12941.27,,4659,Weld,D4.06,25.51,4.06,,D1009.61,3864.11,1009.61,0.250,,,,,,4.06,,,,,,,,35.0763417,-119.3704769,609.20,,8.625,X42,ERW,1363
MFL,296,2.427,124+12,12941.34,12941.30,4660,ML Ext Cluster Weld Adjacent,U0.07,0.07,3.99,1.77,D1009.55,3864.17,1009.55,0.250,21,31,1.10,7.54,282,4.06,,2107,2068,2094,2044,2909,2839,35.0763417,-119.3704769,609.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X42,ERW,1363
MFL,296,2.427,124+12,12941.36,12941.33,4661,ML Ext Weld Adjacent,U0.09,0.09,3.97,1.09,D1009.52,3864.19,1009.52,0.250,16,26,0.59,0.44,173,4.06,,2155,2142,2151,2135,2988,2966,35.0763417,-119.3704768,609.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X42,ERW,1363
MFL,296,2.428,124+15,12945.10,12945.00,4662,ML Int Cluster Weld Adjacent,D0.33,3.83,0.23,1.24,D1005.78,3867.94,1005.78,0.250,14,24,3.48,3.37,198,4.06,,2027,1913,2067,1973,2871,2740,35.0763416,-119.3704646,609.22,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X42,ERW,1363
MFL,297,2.428,124+16,12945.33,,4663,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U4.06,4.06,12.71,,D1005.55,3868.16,1005.55,0.219,,,,,,12.71,15,,,,,,,35.0763416,-119.3704635,609.23,,8.625,X52,ERW,1363
MFL,297,2.428,124+17,12946.80,12946.79,4664,ML Int ,U1.47,1.47,11.24,1.19,D1004.08,3869.64,1004.08,0.219,20,30,0.23,0.37,190,12.71,,2263,2260,2262,2258,3141,3136,35.0763416,-119.3704586,609.24,,8.625,X52,ERW,1363
MFL,297,2.428,124+18,12947.10,12947.09,4665,ML Int ,U1.77,1.77,10.95,1.02,D1003.79,3869.93,1003.79,0.219,12,22,0.23,0.23,162,12.71,,2265,2262,2264,2261,3145,3141,35.0763416,-119.3704576,609.24,,8.625,X52,ERW,1363
MFL,297,2.428,124+18,12947.36,12947.36,4666,ML Int ,U2.03,2.03,10.68,1.29,D1003.52,3870.20,1003.52,0.219,14,24,0.23,0.23,206,12.71,,2264,2262,2264,2260,3144,3140,35.0763416,-119.3704567,609.24,,8.625,X52,ERW,1363
MFL,297,2.428,124+18,12947.44,12947.43,4667,ML Int ,U2.12,2.12,10.60,1.02,D1003.44,3870.28,1003.44,0.219,14,24,0.23,0.23,163,12.71,,2264,2262,2264,2260,3144,3140,35.0763416,-119.3704565,609.24,,8.625,X52,ERW,1363
MFL,297,2.428,124+19,12948.62,,4668,Marker Band Start,U3.29,3.29,9.42,,D1002.26,3871.46,1002.26,0.219,,,,,,12.71,,,,,,,,35.0763415,-119.3704525,609.25,,8.625,X52,ERW,1363
MFL,297,2.429,124+19,12948.83,12948.82,4669,ML Int Between Marker Bands,U3.50,3.50,9.21,1.06,D1002.05,3871.66,1002.05,0.219,10,20,0.23,0.23,169,12.71,,2265,2263,2265,2262,3145,3141,35.0763415,-119.3704519,609.25,,8.625,X52,ERW,1363
MFL,297,2.429,124+19,12949.00,12948.98,4670,ML Int Between Marker Bands,U3.67,3.67,9.04,1.24,D1001.88,3871.83,1001.88,0.219,11,21,0.23,0.23,197,12.71,,2265,2262,2264,2262,3145,3141,35.0763415,-119.3704513,609.25,,8.625,X52,ERW,1363
MFL,297,2.429,124+20,12949.35,12949.33,4671,ML Ext Between Marker Bands,U4.02,4.02,8.69,0.38,D1001.53,3872.18,1001.53,0.219,30,40,0.47,0.66,60,12.71,,2240,2227,2234,2216,3102,3077,35.0763415,-119.3704502,609.25,,8.625,X52,ERW,1363
MFL,297,2.429,124+20,12949.69,12949.68,4672,ML Ext Between Marker Bands,U4.36,4.36,8.35,2.16,D1001.19,3872.53,1001.19,0.219,16,26,0.35,0.69,345,12.71,,2260,2254,2258,2251,3137,3127,35.0763415,-119.3704490,609.26,,8.625,X52,ERW,1363
MFL,297,2.429,124+20,12949.79,12949.76,4673,ML Ext Between Marker Bands,U4.46,4.46,8.25,0.29,D1001.09,3872.63,1001.09,0.219,10,20,0.51,0.63,47,12.71,,2258,2248,2257,2244,3134,3117,35.0763415,-119.3704488,609.26,,8.625,X52,ERW,1363
MFL,297,2.429,124+20,12949.85,12949.84,4674,ML Int Between Marker Bands,U4.52,4.52,8.19,1.05,D1001.03,3872.68,1001.03,0.219,11,21,0.23,0.23,167,12.71,,2265,2263,2264,2262,3145,3141,35.0763415,-119.3704485,609.26,,8.625,X52,ERW,1363
MFL,297,2.429,124+21,12950.43,12950.41,4675,ML Int Between Marker Bands,U5.10,5.10,7.62,1.14,D1000.45,3873.26,1000.45,0.219,13,23,0.23,0.26,182,12.71,,2264,2262,2264,2261,3144,3140,35.0763415,-119.3704466,609.26,,8.625,X52,ERW,1363
MFL,297,2.429,124+21,12950.95,12950.93,4676,ML Ext Between Marker Bands,U5.62,5.62,7.09,1.99,D999.93,3873.78,999.93,0.219,11,21,0.35,0.54,317,12.71,,2262,2257,2261,2255,3141,3132,35.0763415,-119.3704449,609.26,,8.625,X52,ERW,1363
MFL,297,2.429,124+22,12951.29,12951.27,4677,ML Ext Between Marker Bands,U5.96,5.96,6.76,0.31,D999.59,3874.12,999.59,0.219,20,30,0.51,1.59,49,12.71,,2248,2236,2244,2228,3117,3095,35.0763415,-119.3704437,609.27,,8.625,X52,ERW,1363
MFL,297,2.429,124+22,12951.52,,4678,Marker Band End,U6.19,6.19,6.52,,D999.36,3874.36,999.36,0.219,,,,,,12.71,,,,,,,,35.0763415,-119.3704429,609.27,,8.625,X52,ERW,1363
MFL,297,2.429,124+23,12952.85,12952.69,4679,ML Ext Cluster,D5.19,7.52,5.19,1.74,D998.03,3875.68,998.03,0.219,23,33,2.58,3.22,278,12.71,,2049,1936,2123,2018,2949,2802,35.0763415,-119.3704390,609.28,,8.625,X52,ERW,1363
MFL,297,2.429,124+24,12953.43,12953.40,4680,ML Ext Cluster,D4.65,8.10,4.62,0.45,D997.46,3876.26,997.46,0.219,11,21,1.37,0.76,72,12.71,,2218,2166,2216,2160,3078,3000,35.0763415,-119.3704367,609.28,,8.625,X52,ERW,1363
MFL,297,2.429,124+24,12954.01,12953.97,4681,ML Ext Cluster Seam Xing,D4.07,8.68,4.04,0.04,D996.88,3876.84,996.88,0.219,19,29,0.90,2.63,6,12.71,,2219,2187,2223,2185,3087,3035,35.0763414,-119.3704348,609.29,,8.625,X52,ERW,1363
MFL,298,2.430,124+28,12958.04,,4682,Weld,U12.71,12.71,59.62,,D992.84,3880.88,992.84,0.219,,,,,,59.62,322,,,,,,,35.0763414,-119.3704213,609.31,,8.625,X52,ERW,1363
MFL,298,2.430,124+29,12958.20,12958.19,4683,ML Ext Weld Adjacent,U0.16,0.16,59.47,1.98,D992.68,3881.03,992.68,0.219,10,20,0.23,0.80,315,59.62,,2265,2263,2265,2262,3145,3141,35.0763414,-119.3704208,609.31,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,298,2.430,124+29,12959.01,,4684,Marker Band Start,U0.97,0.97,58.65,,D991.87,3881.85,991.87,0.219,,,,,,59.62,,,,,,,,35.0763414,-119.3704180,609.32,,8.625,X52,ERW,1363
MFL,298,2.431,124+32,12961.45,,4685,Marker Band End,U3.41,3.41,56.21,,D989.43,3884.29,989.43,0.219,,,,,,59.62,,,,,,,,35.0763413,-119.3704099,609.33,,8.625,X52,ERW,1363
MFL,298,2.431,124+32,12962.06,12962.05,4686,ML Int ,U4.02,4.02,55.61,1.03,D988.82,3884.89,988.82,0.219,11,21,0.23,0.40,164,59.62,,2265,2263,2264,2262,3145,3141,35.0763413,-119.3704079,609.32,,8.625,X52,ERW,1363
MFL,298,2.431,124+33,12962.36,12962.35,4687,ML Int ,U4.32,4.32,55.30,1.04,D988.52,3885.20,988.52,0.219,13,23,0.23,0.23,166,59.62,,2264,2262,2264,2261,3144,3140,35.0763413,-119.3704070,609.32,,8.625,X52,ERW,1363
MFL,298,2.431,124+33,12962.66,12962.44,4688,ML Ext Cluster,U4.62,4.62,55.00,0.15,D988.22,3885.50,988.22,0.219,19,29,4.07,3.88,24,59.62,,2032,1895,2136,2018,2966,2803,35.0763413,-119.3704067,609.32,,8.625,X52,ERW,1363
MFL,298,2.431,124+34,12964.08,12963.72,4689,ML Ext Cluster,U6.03,6.03,53.59,0.54,D986.81,3886.91,986.81,0.219,37,47,6.30,2.63,86,59.62,,1704,1533,2076,1961,2883,2724,35.0763413,-119.3704024,609.32,,8.625,X52,ERW,1363
MFL,298,2.431,124+34,12963.92,12963.91,4690,ML Int ,U5.88,5.88,53.74,1.03,D986.96,3886.75,986.96,0.219,11,21,0.23,0.27,165,59.62,,2265,2262,2264,2262,3145,3141,35.0763413,-119.3704018,609.32,,8.625,X52,ERW,1363
MFL,298,2.432,124+35,12964.84,12964.83,4691,ML Int ,U6.80,6.80,52.82,1.05,D986.04,3887.68,986.04,0.219,16,26,0.23,0.35,168,59.62,,2264,2261,2263,2260,3143,3139,35.0763413,-119.3703987,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+35,12965.26,12965.03,4692,ML Ext Cluster Seam Xing,U7.22,7.22,52.40,0.09,D985.62,3888.10,985.62,0.219,15,25,9.58,6.74,14,59.62,,2031,1867,2117,1982,2940,2753,35.0763413,-119.3703981,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+35,12965.13,12965.10,4693,ML Ext Cluster,U7.09,7.09,52.54,1.30,D985.75,3887.96,985.75,0.219,14,24,0.74,1.43,208,59.62,,2243,2221,2240,2214,3111,3075,35.0763413,-119.3703978,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+36,12965.86,12965.82,4694,ML Ext ,U7.82,7.82,51.81,1.56,D985.02,3888.69,985.02,0.219,10,20,0.70,0.67,248,59.62,,2252,2233,2249,2226,3123,3092,35.0763413,-119.3703954,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+36,12965.90,12965.88,4695,ML Ext ,U7.86,7.86,51.77,0.41,D984.98,3888.73,984.98,0.219,10,20,0.43,0.63,66,59.62,,2261,2253,2260,2250,3138,3126,35.0763413,-119.3703952,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+36,12968.09,12965.95,4696,ML Ext Cluster Seam Xing,U10.05,10.05,49.57,0.64,D982.79,3890.93,982.79,0.219,37,47,38.49,19.29,102,59.62,,1571,1381,1815,1636,2521,2273,35.0763413,-119.3703950,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+36,12966.00,12965.98,4697,ML Ext ,U7.95,7.95,51.67,1.46,D984.89,3888.83,984.89,0.219,12,22,0.98,0.80,233,59.62,,2234,2202,2228,2188,3094,3038,35.0763413,-119.3703949,609.31,,8.625,X52,ERW,1363
MFL,298,2.432,124+38,12967.51,12967.50,4698,ML Int ,U9.47,9.47,50.15,1.04,D983.37,3890.35,983.37,0.219,17,27,0.23,0.25,166,59.62,,2263,2261,2263,2259,3143,3138,35.0763413,-119.3703898,609.30,,8.625,X52,ERW,1363
MFL,298,2.432,124+38,12967.96,12967.95,4699,ML Int ,U9.92,9.92,49.70,1.02,D982.92,3890.80,982.92,0.219,10,20,0.31,0.68,162,59.62,,2264,2260,2263,2258,3143,3136,35.0763412,-119.3703883,609.30,,8.625,X52,ERW,1363
MFL,298,2.432,124+39,12968.62,12968.61,4700,ML Ext ,U10.58,10.58,49.04,0.97,D982.26,3891.46,982.26,0.219,10,20,0.35,0.94,154,59.62,,2263,2258,2262,2256,3142,3133,35.0763412,-119.3703861,609.29,,8.625,X52,ERW,1363
MFL,298,2.432,124+39,12969.14,12969.13,4701,ML Int ,U11.10,11.10,48.53,1.04,D981.74,3891.97,981.74,0.219,14,24,0.23,0.23,166,59.62,,2264,2262,2264,2260,3144,3140,35.0763412,-119.3703844,609.29,,8.625,X52,ERW,1363
MFL,298,2.432,124+40,12969.35,12969.33,4702,ML Int ,U11.31,11.31,48.32,1.04,D981.54,3892.18,981.54,0.219,13,23,0.23,0.27,166,59.62,,2264,2262,2264,2261,3144,3140,35.0763412,-119.3703837,609.29,,8.625,X52,ERW,1363
MFL,298,2.433,124+41,12970.37,12970.35,4703,ML Int ,U12.33,12.33,47.30,1.06,D980.51,3893.20,980.51,0.219,11,21,0.23,0.23,169,59.62,,2265,2263,2264,2262,3145,3141,35.0763412,-119.3703804,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+41,12970.48,12970.47,4704,ML Int ,U12.44,12.44,47.18,1.04,D980.40,3893.32,980.40,0.219,15,25,0.23,0.27,166,59.62,,2264,2261,2263,2260,3144,3139,35.0763412,-119.3703800,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+41,12971.05,12971.04,4705,ML Int ,U13.01,13.01,46.62,1.05,D979.83,3893.88,979.83,0.219,17,27,0.23,0.23,168,59.62,,2263,2261,2263,2259,3143,3138,35.0763412,-119.3703781,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+41,12971.13,12971.12,4706,ML Ext Cluster,U13.09,13.09,46.53,1.69,D979.75,3893.97,979.75,0.219,15,25,0.78,1.38,269,59.62,,2238,2214,2240,2213,3111,3074,35.0763412,-119.3703778,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12971.33,12971.32,4707,ML Ext ,U13.29,13.29,46.33,2.05,D979.55,3894.17,979.55,0.219,11,21,0.51,0.67,327,59.62,,2258,2247,2256,2243,3133,3115,35.0763412,-119.3703772,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12971.37,12971.36,4708,ML Int ,U13.33,13.33,46.30,1.05,D979.51,3894.20,979.51,0.219,14,24,0.23,0.35,168,59.62,,2264,2262,2264,2260,3144,3140,35.0763412,-119.3703770,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12971.61,12971.56,4709,ML Ext Cluster,U13.56,13.56,46.06,0.09,D979.28,3894.44,979.28,0.219,23,33,0.90,2.28,14,59.62,,2207,2172,2218,2185,3081,3035,35.0763412,-119.3703764,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12971.69,12971.62,4710,ML Int Cluster,U13.65,13.65,45.98,1.03,D979.19,3894.52,979.19,0.219,18,28,0.90,0.27,164,59.62,,2222,2190,2242,2226,3115,3092,35.0763412,-119.3703761,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12971.84,12971.83,4711,ML Ext ,U13.80,13.80,45.82,2.20,D979.04,3894.68,979.04,0.219,13,23,0.31,0.95,350,59.62,,2262,2258,2262,2256,3141,3134,35.0763412,-119.3703754,609.28,,8.625,X52,ERW,1363
MFL,298,2.433,124+42,12972.10,12972.06,4712,ML Ext Cluster,U14.06,14.06,45.57,0.36,D978.78,3894.93,978.78,0.219,13,23,0.90,2.68,58,59.62,,2236,2207,2233,2198,3101,3052,35.0763412,-119.3703747,609.27,,8.625,X52,ERW,1363
MFL,298,2.433,124+43,12972.96,12972.85,4713,ML Ext Cluster,U14.92,14.92,44.70,1.81,D977.92,3895.80,977.92,0.219,11,21,1.72,1.11,289,59.62,,2201,2133,2213,2157,3074,2995,35.0763412,-119.3703721,609.27,,8.625,X52,ERW,1363
MFL,298,2.433,124+45,12975.19,12975.11,4714,ML Int Cluster,U17.15,17.15,42.48,1.03,D975.69,3898.02,975.69,0.219,12,22,1.13,0.36,164,59.62,,2226,2185,2249,2232,3123,3099,35.0763412,-119.3703646,609.26,,8.625,X52,ERW,1363
MFL,298,2.434,124+47,12977.16,12977.15,4715,ML Ext Cluster,U19.12,19.12,40.50,1.68,D973.72,3900.00,973.72,0.219,20,30,1.45,0.80,268,59.62,,2164,2101,2230,2204,3097,3061,35.0763411,-119.3703578,609.25,,8.625,X52,ERW,1363
MFL,298,2.434,124+50,12979.57,12979.48,4716,ML Ext Cluster,U21.53,21.53,38.09,0.45,D971.31,3902.40,971.31,0.219,22,32,3.48,4.01,71,59.62,,2013,1882,2109,1988,2929,2762,35.0763411,-119.3703500,609.24,,8.625,X52,ERW,1363
MFL,298,2.434,124+50,12980.19,12980.17,4717,ML Ext ,U22.14,22.14,37.48,0.36,D970.70,3903.02,970.70,0.219,10,20,0.43,0.88,58,59.62,,2261,2253,2260,2250,3138,3126,35.0763411,-119.3703477,609.23,,8.625,X52,ERW,1363
MFL,298,2.435,124+52,12981.46,12981.45,4718,ML Ext Cluster,U23.42,23.42,36.20,0.45,D969.42,3904.30,969.42,0.219,13,23,0.63,1.65,72,59.62,,2250,2235,2247,2227,3121,3094,35.0763411,-119.3703435,609.23,,8.625,X52,ERW,1363
MFL,298,2.435,124+52,12982.17,12982.16,4719,ML Ext ,U24.13,24.13,35.49,0.31,D968.71,3905.01,968.71,0.219,10,20,0.74,0.71,49,59.62,,2250,2230,2247,2222,3121,3086,35.0763411,-119.3703411,609.24,,8.625,X52,ERW,1363
MFL,298,2.435,124+53,12982.65,12982.61,4720,ML Ext Cluster,U24.61,24.61,35.01,0.45,D968.23,3905.49,968.23,0.219,20,30,1.96,4.06,71,59.62,,2122,2034,2178,2107,3025,2926,35.0763411,-119.3703396,609.25,,8.625,X52,ERW,1363
MFL,298,2.435,124+53,12982.86,12982.81,4721,ML Ext ,U24.82,24.82,34.81,1.67,D968.02,3905.69,968.02,0.219,10,20,0.70,0.98,266,59.62,,2252,2233,2249,2226,3123,3092,35.0763411,-119.3703390,609.25,,8.625,X52,ERW,1363
MFL,298,2.435,124+53,12982.93,12982.91,4722,ML Ext Cluster,U24.89,24.89,34.74,2.15,D967.95,3905.76,967.95,0.219,14,24,1.02,1.29,343,59.62,,2226,2190,2237,2207,3107,3065,35.0763411,-119.3703386,609.25,,8.625,X52,ERW,1363
MFL,298,2.435,124+53,12983.11,12982.97,4723,ML Ext Cluster,U25.07,25.07,34.55,1.34,D967.77,3905.95,967.77,0.219,10,20,1.96,2.23,214,59.62,,2199,2122,2210,2146,3069,2981,35.0763411,-119.3703385,609.26,,8.625,X52,ERW,1363
MFL,298,2.435,124+53,12983.09,12983.08,4724,ML Ext Cluster,U25.05,25.05,34.57,0.59,D967.79,3905.92,967.79,0.219,16,26,2.74,3.32,94,59.62,,2114,2005,2171,2082,3015,2891,35.0763411,-119.3703381,609.26,,8.625,X52,ERW,1363
MFL,298,2.435,124+54,12983.50,12983.40,4725,ML Ext Cluster,U25.46,25.46,34.16,0.31,D967.38,3906.34,967.38,0.219,24,34,2.23,9.22,49,59.62,,2064,1961,2070,1951,2875,2710,35.0763411,-119.3703370,609.26,,8.625,X52,ERW,1363
MFL,298,2.435,124+54,12983.73,12983.71,4726,ML Int ,U25.68,25.68,33.94,1.06,D967.16,3906.56,967.16,0.219,16,26,0.35,0.74,169,59.62,,2260,2254,2258,2251,3137,3127,35.0763411,-119.3703360,609.27,,8.625,X52,ERW,1363
MFL,298,2.435,124+54,12983.92,12983.86,4727,ML Ext ,U25.88,25.88,33.75,0.03,D966.96,3906.75,966.96,0.219,11,21,0.82,0.94,4,59.62,,2245,2221,2240,2210,3112,3070,35.0763411,-119.3703355,609.27,,8.625,X52,ERW,1363
MFL,298,2.435,124+54,12984.08,12984.00,4728,ML Int Cluster,U26.04,26.04,33.58,1.02,D966.80,3906.92,966.80,0.219,15,25,1.13,1.10,163,59.62,,2214,2172,2233,2207,3102,3065,35.0763411,-119.3703350,609.28,,8.625,X52,ERW,1363
MFL,298,2.435,124+55,12984.39,12984.38,4729,ML Ext ,U26.35,26.35,33.27,0.31,D966.49,3907.23,966.49,0.219,16,26,0.31,0.95,50,59.62,,2261,2257,2260,2254,3139,3131,35.0763411,-119.3703338,609.29,,8.625,X52,ERW,1363
MFL,298,2.435,124+55,12984.67,12984.66,4730,ML Int ,U26.63,26.63,32.99,1.03,D966.21,3907.51,966.21,0.219,12,22,0.23,0.23,165,59.62,,2265,2262,2264,2261,3145,3141,35.0763411,-119.3703328,609.29,,8.625,X52,ERW,1363
MFL,298,2.435,124+55,12984.78,12984.75,4731,ML Ext ,U26.74,26.74,32.89,2.09,D966.10,3907.61,966.10,0.219,10,20,0.43,0.89,334,59.62,,2261,2253,2260,2250,3138,3126,35.0763411,-119.3703325,609.29,,8.625,X52,ERW,1363
MFL,298,2.435,124+55,12985.01,12984.99,4732,ML Ext Cluster,U26.97,26.97,32.65,0.03,D965.87,3907.85,965.87,0.219,13,23,2.07,1.88,4,59.62,,2171,2086,2193,2128,3046,2956,35.0763411,-119.3703317,609.30,,8.625,X52,ERW,1363
MFL,298,2.436,124+57,12986.83,12986.81,4733,ML Ext ,U28.79,28.79,30.84,0.68,D964.05,3909.66,964.05,0.219,13,23,0.43,0.93,108,59.62,,2259,2251,2257,2247,3135,3121,35.0763411,-119.3703257,609.34,,8.625,X52,ERW,1363
MFL,298,2.436,124+57,12986.94,12986.88,4734,ML Ext Cluster,U28.90,28.90,30.72,1.44,D963.94,3909.78,963.94,0.219,30,40,3.25,4.33,230,59.62,,1923,1786,2114,2017,2936,2802,35.0763411,-119.3703255,609.34,,8.625,X52,ERW,1363
MFL,298,2.436,124+57,12987.33,12987.30,4735,ML Ext Cluster,U29.29,29.29,30.33,1.59,D963.55,3910.17,963.55,0.219,10,20,1.37,1.61,253,59.62,,2223,2172,2229,2185,3095,3035,35.0763411,-119.3703241,609.35,,8.625,X52,ERW,1363
MFL,298,2.436,124+57,12987.43,12987.39,4736,ML Ext Cluster,U29.39,29.39,30.23,0.73,D963.45,3910.27,963.45,0.219,21,31,0.66,2.73,116,59.62,,2235,2215,2238,2215,3109,3076,35.0763411,-119.3703238,609.35,,8.625,X52,ERW,1363
MFL,298,2.436,124+58,12987.64,12987.61,4737,ML Ext ,U29.60,29.60,30.03,1.75,D963.24,3910.47,963.24,0.219,10,20,0.43,1.07,279,59.62,,2261,2253,2260,2250,3138,3126,35.0763411,-119.3703230,609.35,,8.625,X52,ERW,1363
MFL,298,2.436,124+58,12988.21,12988.19,4738,ML Ext ,D29.45,30.17,29.45,1.03,D962.67,3911.05,962.67,0.219,13,23,0.35,0.81,164,59.62,,2261,2256,2260,2254,3139,3130,35.0763411,-119.3703211,609.37,,8.625,X52,ERW,1363
MFL,298,2.436,124+59,12988.43,12988.41,4739,ML Ext Cluster,D29.23,30.39,29.23,0.45,D962.45,3911.26,962.45,0.219,19,29,0.90,1.16,71,59.62,,2219,2187,2220,2182,3084,3031,35.0763411,-119.3703204,609.37,,8.625,X52,ERW,1363
MFL,298,2.436,124+59,12988.75,12988.74,4740,ML Ext Cluster,D28.91,30.71,28.91,1.91,D962.13,3911.59,962.13,0.219,15,25,0.98,2.65,304,59.62,,2225,2191,2225,2188,3091,3039,35.0763411,-119.3703193,609.38,,8.625,X52,ERW,1363
MFL,298,2.436,124+59,12989.01,12988.77,4741,ML Ext Cluster,D28.65,30.97,28.65,0.63,D961.87,3911.85,961.87,0.219,15,25,3.17,6.52,100,59.62,,2108,1991,2155,2048,2993,2845,35.0763411,-119.3703192,609.38,,8.625,X52,ERW,1363
MFL,298,2.436,124+59,12988.98,12988.96,4742,ML Ext ,D28.68,30.94,28.68,1.68,D961.90,3911.82,961.90,0.219,10,20,0.55,0.54,268,59.62,,2257,2246,2255,2241,3132,3112,35.0763411,-119.3703186,609.38,,8.625,X52,ERW,1363
MFL,298,2.436,124+59,12989.63,12989.19,4743,ML Ext Cluster,D28.47,31.59,28.03,1.15,D961.25,3912.47,961.25,0.219,46,56,7.51,11.14,183,59.62,,1526,1344,1908,1745,2650,2424,35.0763411,-119.3703178,609.39,,8.625,X52,ERW,1363
MFL,298,2.436,124+60,12989.85,12989.83,4744,ML Ext ,D27.83,31.81,27.81,1.73,D961.03,3912.69,961.03,0.219,12,22,0.39,0.79,276,59.62,,2261,2254,2259,2251,3138,3127,35.0763411,-119.3703157,609.40,,8.625,X52,ERW,1363
MFL,298,2.436,124+60,12989.95,12989.93,4745,ML Ext ,D27.73,31.91,27.71,1.48,D960.93,3912.79,960.93,0.219,13,23,0.35,0.78,236,59.62,,2261,2256,2260,2254,3139,3130,35.0763411,-119.3703153,609.40,,8.625,X52,ERW,1363
MFL,298,2.436,124+60,12990.03,12989.95,4746,ML Ext Cluster,D27.72,31.99,27.63,0.77,D960.85,3912.87,960.85,0.219,11,21,4.81,2.36,123,59.62,,2124,1986,2151,2032,2987,2823,35.0763411,-119.3703153,609.40,,8.625,X52,ERW,1363
MFL,298,2.436,124+60,12990.44,12990.40,4747,ML Ext Cluster,D27.27,32.40,27.23,0.90,D960.44,3913.27,960.44,0.219,26,36,3.83,7.48,144,59.62,,1946,1805,2095,1994,2910,2769,35.0763411,-119.3703138,609.41,,8.625,X52,ERW,1363
MFL,298,2.436,124+61,12990.75,12990.74,4748,ML Ext ,D26.93,32.71,26.91,1.10,D960.13,3913.59,960.13,0.219,16,26,1.21,0.54,176,59.62,,2205,2157,2192,2132,3044,2961,35.0763411,-119.3703127,609.42,,8.625,X52,ERW,1363
MFL,298,2.436,124+61,12990.81,12990.74,4749,ML Ext Cluster,D26.92,32.77,26.85,0.30,D960.07,3913.65,960.07,0.219,10,20,0.98,1.34,48,59.62,,2240,2209,2246,2222,3119,3086,35.0763411,-119.3703126,609.42,,8.625,X52,ERW,1363
MFL,298,2.437,124+61,12991.48,12991.38,4750,ML Ext Cluster,D26.28,33.44,26.19,0.87,D959.40,3914.31,959.40,0.219,19,29,3.09,5.54,138,59.62,,2066,1945,2134,2022,2963,2808,35.0763411,-119.3703105,609.44,,8.625,X52,ERW,1363
MFL,298,2.437,124+62,12991.75,12991.75,4751,ML Ext ,D25.92,33.71,25.91,0.76,D959.13,3914.59,959.13,0.219,10,20,0.82,0.70,121,59.62,,2247,2223,2243,2214,3115,3075,35.0763412,-119.3703093,609.45,,8.625,X52,ERW,1363
MFL,298,2.437,124+62,12992.23,12992.22,4752,ML Ext Cluster,D25.45,34.19,25.43,0.46,D958.65,3915.07,958.65,0.219,14,24,1.68,2.44,74,59.62,,2184,2115,2186,2106,3037,2925,35.0763412,-119.3703078,609.47,,8.625,X52,ERW,1363
MFL,298,2.437,124+63,12993.01,12993.00,4753,ML Ext ,D24.67,34.97,24.65,1.89,D957.87,3915.84,957.87,0.219,12,22,0.43,0.45,302,59.62,,2259,2252,2258,2248,3136,3123,35.0763412,-119.3703052,609.49,,8.625,X52,ERW,1363
MFL,298,2.437,124+63,12993.04,12993.03,4754,ML Int Cluster,D24.64,35.00,24.62,1.05,D957.84,3915.88,957.84,0.219,10,20,0.74,0.66,168,59.62,,2250,2230,2252,2236,3128,3105,35.0763412,-119.3703051,609.49,,8.625,X52,ERW,1363
MFL,298,2.437,124+64,12994.46,12994.45,4755,ML Int ,D23.22,36.42,23.20,1.05,D956.42,3917.29,956.42,0.219,15,25,0.23,0.27,168,59.62,,2264,2261,2263,2260,3144,3139,35.0763412,-119.3703004,609.54,,8.625,X52,ERW,1363
MFL,298,2.438,124+67,12997.36,12997.35,4756,ML Ext ,D20.31,39.32,20.30,2.22,D953.52,3920.20,953.52,0.219,10,20,0.31,0.68,354,59.62,,2264,2260,2263,2258,3143,3136,35.0763412,-119.3702907,609.63,,8.625,X52,ERW,1363
MFL,298,2.438,124+71,13000.67,13000.66,4757,ML Int ,D17.00,42.63,16.99,1.02,D950.21,3923.51,950.21,0.219,12,22,0.23,0.23,163,59.62,,2265,2262,2264,2261,3145,3141,35.0763413,-119.3702797,609.73,,8.625,X52,ERW,1363
MFL,298,2.439,124+75,13005.55,13005.54,4758,ML Int ,D12.12,47.50,12.12,1.03,D945.33,3928.38,945.33,0.219,10,20,0.23,0.23,165,59.62,,2265,2263,2265,2262,3145,3141,35.0763414,-119.3702636,609.88,,8.625,X52,ERW,1363
MFL,298,2.439,124+76,13006.40,13006.39,4759,ML Int ,D11.27,48.36,11.26,1.05,D944.48,3929.24,944.48,0.219,11,21,0.23,0.23,168,59.62,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3702607,609.91,,8.625,X52,ERW,1363
MFL,298,2.439,124+77,13006.88,,4760,"Sleeve B, Begin",D10.78,48.84,10.78,,D944.00,3929.71,944.00,0.219,,,,,,59.62,,,,,,,,35.0763414,-119.3702591,609.92,,8.625,X52,ERW,1363
MFL,298,2.441,124+83,13012.93,,4761,"Sleeve B, End",D4.74,54.89,4.74,,D937.96,3935.76,937.96,0.219,,,,,,59.62,,,,,,,,35.0763414,-119.3702390,610.05,,8.625,X52,ERW,1363
MFL,298,2.441,124+85,13015.40,13015.39,4762,ML Int ,D2.27,57.36,2.26,1.04,D935.48,3938.24,935.48,0.219,11,21,0.23,0.23,166,59.62,,2265,2263,2264,2262,3145,3141,35.0763415,-119.3702308,610.09,,8.625,X52,ERW,1363
MFL,298,2.441,124+85,13015.53,13015.52,4763,ML Int ,D2.14,57.49,2.13,1.04,D935.35,3938.37,935.35,0.219,13,23,0.23,0.23,166,59.62,,2264,2262,2264,2261,3144,3140,35.0763415,-119.3702304,610.09,,8.625,X52,ERW,1363
MFL,298,2.441,124+86,13016.15,13016.14,4764,ML Int ,D1.52,58.11,1.51,1.04,D934.73,3938.99,934.73,0.219,14,24,0.23,0.23,166,59.62,,2264,2262,2264,2260,3144,3140,35.0763415,-119.3702284,610.10,,8.625,X52,ERW,1363
MFL,299,2.441,124+88,13017.66,,4765,Weld,D58.28,59.62,58.28,,D933.22,3940.50,933.22,0.219,,,,,,58.28,20,,,,,,,35.0763415,-119.3702233,610.13,,8.625,X52,ERW,1363
MFL,299,2.443,124+94,13023.83,13023.82,4766,ML Int ,U6.17,6.17,52.12,1.03,D927.05,3946.67,927.05,0.219,12,22,0.31,0.56,164,58.28,,2263,2259,2262,2257,3142,3134,35.0763414,-119.3702029,610.18,,8.625,X52,ERW,1363
MFL,299,2.443,124+94,13024.08,13024.07,4767,ML Int Cluster,U6.42,6.42,51.87,1.04,D926.80,3946.91,926.80,0.219,14,24,0.63,0.23,166,58.28,,2249,2233,2253,2240,3129,3111,35.0763414,-119.3702020,610.18,,8.625,X52,ERW,1363
MFL,299,2.446,125+10,13040.38,13040.37,4768,ML Int ,U22.72,22.72,35.57,1.04,D910.50,3963.21,910.50,0.219,17,27,0.23,0.23,166,58.28,,2263,2261,2263,2259,3143,3138,35.0763412,-119.3701479,609.83,,8.625,X52,ERW,1363
MFL,299,2.446,125+11,13041.06,13041.05,4769,ML Int ,U23.40,23.40,34.88,1.04,D909.82,3963.90,909.82,0.219,14,24,0.23,0.23,166,58.28,,2264,2262,2264,2260,3144,3140,35.0763412,-119.3701456,609.81,,8.625,X52,ERW,1363
MFL,299,2.447,125+14,13044.60,13044.59,4770,ML Int ,U26.94,26.94,31.34,1.03,D906.28,3967.44,906.28,0.219,11,21,0.23,0.23,164,58.28,,2265,2263,2264,2262,3145,3141,35.0763411,-119.3701338,609.70,,8.625,X52,ERW,1363
MFL,300,2.452,125+45,13075.95,,4771,Weld,U58.28,58.28,59.32,,D874.94,3998.78,874.94,0.219,,,,,,59.32,322,,,,,,,35.0763410,-119.3700297,609.00,,8.625,X52,ERW,1363
MFL,300,2.453,125+51,13081.88,,4772,MCP,U5.93,5.93,53.38,1.86,D869.00,4004.71,869.00,0.219,,,2.11,2.29,296,59.32,,,,,,,,35.0763410,-119.3700100,608.93,,8.625,X52,ERW,1363
MFL,300,2.456,125+65,13095.67,13095.66,4773,ML Int ,U19.73,19.73,39.59,1.03,D855.21,4018.51,855.21,0.219,10,20,0.23,0.27,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763409,-119.3699642,608.78,,8.625,X52,ERW,1363
MFL,300,2.458,125+73,13103.78,13103.77,4774,ML Int ,U27.84,27.84,31.48,1.03,D847.10,4026.62,847.10,0.219,11,21,0.23,0.23,164,59.32,,2265,2262,2264,2262,3145,3141,35.0763408,-119.3699373,608.69,,8.625,X52,ERW,1363
MFL,300,2.458,125+77,13108.06,13108.05,4775,ML Int ,D27.22,32.11,27.21,1.03,D842.83,4030.89,842.83,0.219,10,20,0.23,0.23,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763408,-119.3699230,608.65,,8.625,X52,ERW,1363
MFL,300,2.459,125+78,13108.80,13108.79,4776,ML Int ,D26.47,32.86,26.46,1.03,D842.08,4031.64,842.08,0.219,10,20,0.23,0.23,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763408,-119.3699206,608.64,,8.625,X52,ERW,1363
MFL,300,2.459,125+79,13110.07,13110.06,4777,ML Int ,D25.20,34.13,25.19,1.03,D840.81,4032.91,840.81,0.219,12,22,0.23,0.23,164,59.32,,2265,2262,2264,2261,3145,3141,35.0763408,-119.3699163,608.62,,8.625,X52,ERW,1363
MFL,300,2.460,125+84,13114.92,13114.91,4778,ML Int ,D20.35,38.98,20.34,1.03,D835.96,4037.76,835.96,0.219,10,20,0.23,0.23,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763408,-119.3699002,608.55,,8.625,X52,ERW,1363
MFL,300,2.460,125+84,13115.35,13115.34,4779,ML Int ,D19.92,39.41,19.91,1.03,D835.53,4038.19,835.53,0.219,10,20,0.23,0.23,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763408,-119.3698988,608.54,,8.625,X52,ERW,1363
MFL,300,2.460,125+87,13117.79,13117.78,4780,ML Int ,D17.48,41.85,17.47,1.03,D833.09,4040.63,833.09,0.219,10,20,0.23,0.23,165,59.32,,2265,2263,2265,2262,3145,3141,35.0763407,-119.3698907,608.50,,8.625,X52,ERW,1363
MFL,300,2.460,125+88,13119.07,13119.05,4781,ML Int ,D16.21,43.12,16.19,1.03,D831.81,4041.90,831.81,0.219,12,22,0.23,0.23,165,59.32,,2265,2262,2264,2261,3145,3141,35.0763407,-119.3698865,608.47,,8.625,X52,ERW,1363
MFL,300,2.461,125+92,13122.65,13122.64,4782,ML Int ,D12.62,46.71,12.61,1.03,D828.23,4045.49,828.23,0.219,10,20,0.23,0.23,165,59.32,,2265,2263,2265,2262,3145,3141,35.0763407,-119.3698746,608.41,,8.625,X52,ERW,1363
MFL,300,2.461,125+92,13123.23,13123.23,4783,ML Int ,D12.04,47.29,12.03,1.03,D827.65,4046.07,827.65,0.219,10,20,0.23,0.23,164,59.32,,2265,2263,2265,2262,3145,3141,35.0763407,-119.3698726,608.40,,8.625,X52,ERW,1363
MFL,300,2.461,125+92,13123.56,13123.55,4784,ML Int Cluster,D11.71,47.62,11.70,1.03,D827.32,4046.40,827.32,0.219,13,23,0.78,0.23,165,59.32,,2242,2219,2252,2238,3128,3108,35.0763407,-119.3698715,608.39,,8.625,X52,ERW,1363
MFL,300,2.463,125+99,13130.30,13130.29,4785,ML Int ,D4.97,54.35,4.97,1.03,D820.58,4053.13,820.58,0.219,11,21,0.23,0.23,164,59.32,,2265,2263,2264,2262,3145,3141,35.0763407,-119.3698491,608.27,,8.625,X52,ERW,1363
MFL,300,2.463,125+99,13130.65,13130.64,4786,ML Int ,D4.62,54.71,4.61,1.04,D820.23,4053.49,820.23,0.219,11,21,0.23,0.23,166,59.32,,2265,2262,2264,2262,3145,3141,35.0763407,-119.3698480,608.26,,8.625,X52,ERW,1363
MFL,300,2.463,126+00,13131.38,13131.37,4787,ML Int ,D3.89,55.44,3.88,1.03,D819.50,4054.22,819.50,0.219,12,22,0.23,0.23,165,59.32,,2265,2262,2264,2261,3145,3141,35.0763407,-119.3698456,608.25,,8.625,X52,ERW,1363
MFL,300,2.463,126+02,13132.69,13132.68,4788,ML Int Cluster,D2.58,56.75,2.57,1.04,D818.19,4055.53,818.19,0.219,15,25,1.29,0.23,166,59.32,,2203,2152,2245,2227,3118,3093,35.0763407,-119.3698412,608.23,,8.625,X52,ERW,1363
MFL,300,2.463,126+02,13133.07,13133.06,4789,ML Int ,D2.20,57.13,2.19,1.03,D817.81,4055.91,817.81,0.219,11,21,0.23,0.23,165,59.32,,2265,2262,2264,2262,3145,3141,35.0763407,-119.3698399,608.22,,8.625,X52,ERW,1363
MFL,301,2.464,126+04,13135.26,,4790,Weld,D59.30,59.32,59.30,,D815.62,4058.10,815.62,0.219,,,,,,59.30,33,,,,,,,35.0763406,-119.3698326,608.18,,8.625,X52,ERW,1363
MFL,301,2.464,126+06,13137.21,13137.20,4791,ML Int ,U1.95,1.95,57.35,1.03,D813.67,4060.05,813.67,0.219,12,22,0.23,0.23,165,59.30,,2265,2262,2264,2261,3145,3141,35.0763406,-119.3698262,608.15,,8.625,X52,ERW,1363
MFL,301,2.464,126+07,13137.78,13137.77,4792,ML Int ,U2.52,2.52,56.78,1.03,D813.10,4060.62,813.10,0.219,14,24,0.23,0.23,165,59.30,,2264,2262,2264,2260,3144,3140,35.0763406,-119.3698243,608.13,,8.625,X52,ERW,1363
MFL,301,2.465,126+11,13141.82,13141.80,4793,ML Int ,U6.56,6.56,52.74,1.03,D809.06,4064.65,809.06,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763406,-119.3698109,608.06,,8.625,X52,ERW,1363
MFL,301,2.465,126+11,13142.61,13142.60,4794,ML Int ,U7.34,7.34,51.95,1.03,D808.28,4065.44,808.28,0.219,11,21,0.23,0.23,164,59.30,,2265,2263,2264,2262,3145,3141,35.0763406,-119.3698083,608.05,,8.625,X52,ERW,1363
