ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,301,2.465,126+12,13143.20,13143.19,4795,ML Int ,U7.94,7.94,51.36,1.03,D807.68,4066.04,807.68,0.219,11,21,0.23,0.23,164,59.30,,2265,2263,2264,2262,3145,3141,35.0763406,-119.3698063,608.04,,8.625,X52,ERW,1363
MFL,301,2.465,126+13,13144.42,13144.41,4796,ML Int ,U9.16,9.16,50.14,1.03,D806.46,4067.25,806.46,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763406,-119.3698022,608.02,,8.625,X52,ERW,1363
MFL,301,2.465,126+14,13145.07,13145.05,4797,ML Int ,U9.81,9.81,49.49,1.03,D805.81,4067.90,805.81,0.219,10,20,0.23,0.23,164,59.30,,2265,2263,2265,2262,3145,3141,35.0763406,-119.3698001,608.01,,8.625,X52,ERW,1363
MFL,301,2.465,126+14,13145.53,13145.52,4798,ML Int ,U10.27,10.27,49.03,1.02,D805.35,4068.37,805.35,0.219,11,21,0.23,0.23,162,59.30,,2265,2262,2264,2262,3145,3141,35.0763406,-119.3697985,608.00,,8.625,X52,ERW,1363
MFL,301,2.466,126+15,13146.45,13146.43,4799,ML Int ,U11.18,11.18,48.11,1.02,D804.43,4069.28,804.43,0.219,11,21,0.23,0.23,162,59.30,,2265,2262,2264,2262,3145,3141,35.0763406,-119.3697955,607.99,,8.625,X52,ERW,1363
MFL,301,2.466,126+15,13146.66,13146.64,4800,ML Int ,U11.39,11.39,47.90,1.02,D804.23,4069.49,804.23,0.219,11,21,0.23,0.23,162,59.30,,2265,2262,2264,2262,3145,3141,35.0763406,-119.3697948,607.98,,8.625,X52,ERW,1363
MFL,301,2.466,126+16,13147.08,13147.07,4801,ML Int ,U11.82,11.82,47.48,1.03,D803.80,4069.91,803.80,0.219,13,23,0.23,0.23,164,59.30,,2264,2262,2264,2261,3144,3140,35.0763406,-119.3697934,607.98,,8.625,X52,ERW,1363
MFL,301,2.466,126+18,13148.94,13148.93,4802,ML Int ,U13.68,13.68,45.61,1.03,D801.94,4071.78,801.94,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763406,-119.3697872,607.95,,8.625,X52,ERW,1363
MFL,301,2.466,126+19,13150.67,13150.66,4803,ML Int ,U15.41,15.41,43.89,1.03,D800.21,4073.50,800.21,0.219,14,24,0.23,0.23,164,59.30,,2264,2262,2264,2260,3144,3140,35.0763406,-119.3697815,607.93,,8.625,X52,ERW,1363
MFL,301,2.467,126+20,13151.75,13151.74,4804,ML Int ,U16.49,16.49,42.81,1.03,D799.13,4074.59,799.13,0.219,10,20,0.23,0.23,164,59.30,,2265,2263,2265,2262,3145,3141,35.0763406,-119.3697779,607.91,,8.625,X52,ERW,1363
MFL,301,2.467,126+22,13153.36,13153.35,4805,ML Int ,U18.10,18.10,41.20,1.03,D797.52,4076.20,797.52,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763406,-119.3697725,607.89,,8.625,X52,ERW,1363
MFL,301,2.467,126+23,13154.24,13154.23,4806,ML Int ,U18.98,18.98,40.32,1.04,D796.64,4077.07,796.64,0.219,10,20,0.23,0.23,166,59.30,,2265,2263,2265,2262,3145,3141,35.0763406,-119.3697696,607.88,,8.625,X52,ERW,1363
MFL,301,2.468,126+26,13157.52,13157.51,4807,ML Int ,U22.26,22.26,37.04,1.03,D793.36,4080.35,793.36,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3697587,607.83,,8.625,X52,ERW,1363
MFL,301,2.468,126+28,13159.63,13159.62,4808,ML Int ,U24.37,24.37,34.93,1.03,D791.25,4082.46,791.25,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3697517,607.80,,8.625,X52,ERW,1363
MFL,301,2.468,126+28,13159.90,13159.89,4809,ML Int ,U24.64,24.64,34.66,1.03,D790.98,4082.74,790.98,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3697508,607.80,,8.625,X52,ERW,1363
MFL,301,2.468,126+29,13160.80,13160.79,4810,ML Int ,U25.54,25.54,33.76,1.03,D790.08,4083.64,790.08,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3697478,607.78,,8.625,X52,ERW,1363
MFL,301,2.468,126+30,13161.34,13161.33,4811,ML Int ,U26.08,26.08,33.21,1.03,D789.54,4084.18,789.54,0.219,13,23,0.23,0.23,164,59.30,,2264,2262,2264,2261,3144,3140,35.0763405,-119.3697460,607.78,,8.625,X52,ERW,1363
MFL,301,2.469,126+31,13162.34,13162.33,4812,ML Int ,U27.08,27.08,32.21,1.03,D788.54,4085.18,788.54,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3697427,607.76,,8.625,X52,ERW,1363
MFL,301,2.469,126+33,13164.11,13164.10,4813,ML Int ,U28.85,28.85,30.44,1.03,D786.77,4086.95,786.77,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3697368,607.74,,8.625,X52,ERW,1363
MFL,301,2.469,126+33,13164.22,13164.21,4814,ML Int ,U28.96,28.96,30.34,1.03,D786.66,4087.06,786.66,0.219,14,24,0.23,0.23,164,59.30,,2264,2262,2264,2260,3144,3140,35.0763405,-119.3697364,607.74,,8.625,X52,ERW,1363
MFL,301,2.470,126+41,13172.09,13172.08,4815,ML Int ,D22.48,36.83,22.47,1.03,D778.79,4094.92,778.79,0.219,10,20,0.23,0.23,164,59.30,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3697103,607.62,,8.625,X52,ERW,1363
MFL,301,2.471,126+45,13176.30,13176.29,4816,ML Int ,D18.27,41.04,18.26,1.03,D774.58,4099.14,774.58,0.219,10,20,0.23,0.23,164,59.30,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3696963,607.57,,8.625,X52,ERW,1363
MFL,301,2.473,126+55,13187.14,13187.13,4817,ML Int ,D7.43,51.87,7.42,1.03,D763.75,4109.97,763.75,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3696603,607.48,,8.625,X52,ERW,1363
MFL,301,2.473,126+56,13187.30,13187.28,4818,ML Int ,D7.28,52.03,7.26,1.03,D763.59,4110.13,763.59,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3696598,607.47,,8.625,X52,ERW,1363
MFL,301,2.473,126+56,13187.51,13187.50,4819,ML Int ,D7.06,52.25,7.05,1.03,D763.37,4110.35,763.37,0.219,11,21,0.23,0.23,164,59.30,,2265,2263,2264,2262,3145,3141,35.0763405,-119.3696591,607.47,,8.625,X52,ERW,1363
MFL,301,2.474,126+58,13189.27,13189.26,4820,ML Int ,D5.30,54.01,5.28,1.03,D761.61,4112.11,761.61,0.219,13,23,0.23,0.23,164,59.30,,2264,2262,2264,2261,3144,3140,35.0763405,-119.3696532,607.46,,8.625,X52,ERW,1363
MFL,301,2.474,126+59,13190.55,13190.54,4821,ML Int ,D4.02,55.29,4.01,1.03,D760.33,4113.38,760.33,0.219,11,21,0.23,0.23,164,59.30,,2265,2263,2264,2262,3145,3141,35.0763405,-119.3696490,607.45,,8.625,X52,ERW,1363
MFL,301,2.474,126+59,13190.68,13190.67,4822,ML Int ,D3.89,55.42,3.88,1.03,D760.20,4113.51,760.20,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3696485,607.45,,8.625,X52,ERW,1363
MFL,301,2.474,126+59,13190.87,13190.85,4823,ML Int ,D3.70,55.61,3.69,1.03,D760.01,4113.70,760.01,0.219,11,21,0.23,0.23,164,59.30,,2265,2263,2264,2262,3145,3141,35.0763405,-119.3696479,607.44,,8.625,X52,ERW,1363
MFL,301,2.474,126+59,13190.99,13190.98,4824,ML Int ,D3.58,55.73,3.57,1.03,D759.89,4113.82,759.89,0.219,12,22,0.23,0.23,164,59.30,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3696475,607.44,,8.625,X52,ERW,1363
MFL,301,2.474,126+60,13192.13,13192.12,4825,ML Int ,D2.44,56.87,2.43,1.03,D758.75,4114.97,758.75,0.219,11,21,0.23,0.23,164,59.30,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3696437,607.43,,8.625,X52,ERW,1363
MFL,301,2.474,126+61,13192.66,13192.51,4826,ML Int Cluster,D2.04,57.40,1.90,1.03,D758.22,4115.50,758.22,0.219,11,21,1.88,0.23,164,59.30,,2195,2120,2227,2186,3092,3036,35.0763405,-119.3696424,607.43,,8.625,X52,ERW,1363
MFL,302,2.475,126+63,13194.56,,4827,Weld,U59.30,59.30,59.48,,D756.32,4117.39,756.32,0.219,,,,,,59.48,326,,,,,,,35.0763405,-119.3696356,607.41,,8.625,X52,ERW,1363
MFL,302,2.480,126+90,13222.33,13222.18,4828,ML Int Cluster,U27.77,27.77,31.71,1.04,D728.55,4145.16,728.55,0.219,13,23,1.88,0.40,166,59.48,,2180,2104,2235,2206,3105,3063,35.0763407,-119.3695439,607.20,,8.625,X52,ERW,1363
MFL,302,2.480,126+90,13222.46,13222.45,4829,ML Int ,U27.91,27.91,31.57,1.03,D728.42,4145.30,728.42,0.219,11,21,0.23,0.23,164,59.48,,2265,2262,2264,2262,3145,3141,35.0763407,-119.3695430,607.20,,8.625,X52,ERW,1363
MFL,303,2.486,127+22,13254.03,,4830,Weld,D58.97,59.48,58.97,,D696.85,4176.87,696.85,0.219,,,,,,58.97,35,,,,,,,35.0763410,-119.3694380,606.65,,8.625,X52,ERW,1363
MFL,303,2.486,127+24,13256.14,13256.13,4831,ML Int ,U2.10,2.10,56.87,1.02,D694.75,4178.97,694.75,0.219,11,21,0.23,0.23,162,58.97,,2265,2263,2264,2262,3145,3141,35.0763410,-119.3694311,606.60,,8.625,X52,ERW,1363
MFL,303,2.488,127+34,13266.01,13266.00,4832,ML Int ,U11.98,11.98,46.99,1.02,D684.87,4188.85,684.87,0.219,11,21,0.23,0.23,162,58.97,,2265,2263,2264,2262,3145,3141,35.0763412,-119.3693983,606.40,,8.625,X52,ERW,1363
MFL,303,2.488,127+34,13266.54,13266.53,4833,ML Int ,U12.51,12.51,46.46,1.03,D684.34,4189.37,684.34,0.219,10,20,0.23,0.23,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763412,-119.3693965,606.39,,8.625,X52,ERW,1363
MFL,303,2.488,127+36,13268.10,13268.09,4834,ML Int ,U14.07,14.07,44.90,1.03,D682.78,4190.94,682.78,0.219,10,20,0.23,0.23,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763413,-119.3693913,606.36,,8.625,X52,ERW,1363
MFL,303,2.489,127+40,13272.04,13272.03,4835,ML Int ,U18.01,18.01,40.96,1.03,D678.84,4194.88,678.84,0.219,14,24,0.23,0.23,164,58.97,,2264,2262,2264,2260,3144,3140,35.0763413,-119.3693782,606.27,,8.625,X52,ERW,1363
MFL,303,2.489,127+40,13272.40,13272.39,4836,ML Int ,U18.37,18.37,40.60,1.03,D678.48,4195.24,678.48,0.219,14,24,0.23,0.23,164,58.97,,2264,2262,2264,2260,3144,3140,35.0763414,-119.3693770,606.27,,8.625,X52,ERW,1363
MFL,303,2.489,127+41,13272.93,13272.92,4837,ML Int ,U18.90,18.90,40.07,1.03,D677.95,4195.77,677.95,0.219,15,25,0.23,0.23,164,58.97,,2264,2261,2263,2260,3144,3139,35.0763414,-119.3693753,606.26,,8.625,X52,ERW,1363
MFL,303,2.490,127+42,13274.46,13274.45,4838,ML Int ,U20.43,20.43,38.54,1.03,D676.42,4197.30,676.42,0.219,11,21,0.23,0.23,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3693702,606.22,,8.625,X52,ERW,1363
MFL,303,2.490,127+42,13274.68,13274.68,4839,ML Int ,U20.65,20.65,38.32,1.02,D676.20,4197.52,676.20,0.219,10,20,0.23,0.23,162,58.97,,2265,2263,2265,2262,3145,3141,35.0763414,-119.3693694,606.22,,8.625,X52,ERW,1363
MFL,303,2.490,127+43,13274.98,13274.97,4840,ML Int ,U20.95,20.95,38.02,1.03,D675.90,4197.82,675.90,0.219,10,20,0.23,0.23,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763414,-119.3693685,606.21,,8.625,X52,ERW,1363
MFL,303,2.490,127+43,13275.18,13275.17,4841,ML Int ,U21.15,21.15,37.82,1.03,D675.70,4198.02,675.70,0.219,10,20,0.23,0.27,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763414,-119.3693678,606.21,,8.625,X52,ERW,1363
MFL,303,2.490,127+44,13276.55,13276.54,4842,ML Int ,U22.52,22.52,36.45,1.04,D674.33,4199.38,674.33,0.219,11,21,0.23,0.23,166,58.97,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3693633,606.18,,8.625,X52,ERW,1363
MFL,303,2.490,127+44,13276.76,13276.65,4843,ML Int Cluster,U22.73,22.73,36.24,1.04,D674.12,4199.59,674.12,0.219,11,21,1.37,0.36,166,58.97,,2218,2166,2248,2230,3122,3097,35.0763414,-119.3693629,606.18,,8.625,X52,ERW,1363
MFL,303,2.490,127+44,13276.87,13276.86,4844,ML Int ,U22.84,22.84,36.13,1.03,D674.01,4199.71,674.01,0.219,13,23,0.51,0.23,164,58.97,,2256,2245,2253,2240,3130,3111,35.0763414,-119.3693622,606.17,,8.625,X52,ERW,1363
MFL,303,2.490,127+45,13277.15,13277.14,4845,ML Int ,U23.12,23.12,35.85,1.03,D673.73,4199.99,673.73,0.219,11,21,0.23,0.23,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3693613,606.17,,8.625,X52,ERW,1363
MFL,303,2.490,127+45,13277.54,13277.53,4846,ML Int ,U23.51,23.51,35.46,1.03,D673.34,4200.37,673.34,0.219,11,21,0.23,0.23,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763415,-119.3693600,606.16,,8.625,X52,ERW,1363
MFL,303,2.490,127+46,13278.33,13278.32,4847,ML Int ,U24.30,24.30,34.67,1.02,D672.55,4201.17,672.55,0.219,10,20,0.23,0.27,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763415,-119.3693573,606.14,,8.625,X52,ERW,1363
MFL,303,2.490,127+46,13278.56,13278.55,4848,ML Int ,U24.53,24.53,34.44,1.03,D672.32,4201.40,672.32,0.219,11,21,0.23,0.27,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763415,-119.3693566,606.14,,8.625,X52,ERW,1363
MFL,303,2.491,127+47,13279.91,13279.90,4849,ML Int ,U25.88,25.88,33.09,1.03,D670.97,4202.75,670.97,0.219,11,21,0.23,0.23,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763415,-119.3693521,606.11,,8.625,X52,ERW,1363
MFL,303,2.491,127+48,13280.27,13280.08,4850,ML Int Cluster,U26.24,26.24,32.73,1.03,D670.61,4203.11,670.61,0.219,12,22,2.43,0.40,164,58.97,,2165,2069,2236,2207,3106,3066,35.0763415,-119.3693515,606.11,,8.625,X52,ERW,1363
MFL,303,2.491,127+48,13280.65,13280.64,4851,ML Int ,U26.62,26.62,32.35,1.03,D670.23,4203.49,670.23,0.219,10,20,0.23,0.40,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763415,-119.3693496,606.10,,8.625,X52,ERW,1363
MFL,303,2.491,127+49,13281.07,13281.06,4852,ML Int ,U27.04,27.04,31.93,1.03,D669.81,4203.91,669.81,0.219,13,23,0.23,0.23,164,58.97,,2264,2262,2264,2261,3144,3140,35.0763415,-119.3693482,606.09,,8.625,X52,ERW,1363
MFL,303,2.491,127+50,13282.19,13282.18,4853,ML Int ,U28.16,28.16,30.81,1.02,D668.69,4205.02,668.69,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763415,-119.3693445,606.08,,8.625,X52,ERW,1363
MFL,303,2.491,127+50,13282.68,13282.60,4854,ML Int Cluster,U28.65,28.65,30.32,1.02,D668.20,4205.52,668.20,0.219,11,21,1.10,0.23,163,58.97,,2231,2194,2251,2234,3126,3103,35.0763416,-119.3693431,606.07,,8.625,X52,ERW,1363
MFL,303,2.492,127+52,13284.35,13284.33,4855,ML Int ,D28.65,30.31,28.65,1.03,D666.54,4207.18,666.54,0.219,11,21,0.23,0.23,165,58.97,,2265,2262,2264,2262,3145,3141,35.0763416,-119.3693374,606.05,,8.625,X52,ERW,1363
MFL,303,2.492,127+53,13285.10,13285.09,4856,ML Int ,D27.90,31.06,27.90,1.02,D665.79,4207.93,665.79,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763416,-119.3693349,606.04,,8.625,X52,ERW,1363
MFL,303,2.492,127+53,13285.86,13285.85,4857,ML Int ,D27.15,31.83,27.14,1.03,D665.02,4208.70,665.02,0.219,10,20,0.23,0.40,164,58.97,,2265,2263,2265,2262,3145,3141,35.0763416,-119.3693323,606.02,,8.625,X52,ERW,1363
MFL,303,2.492,127+55,13287.15,13287.14,4858,ML Int ,D25.86,33.12,25.85,1.02,D663.73,4209.99,663.73,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763417,-119.3693280,606.01,,8.625,X52,ERW,1363
MFL,303,2.492,127+55,13287.77,13287.76,4859,ML Int ,D25.24,33.74,25.23,1.02,D663.11,4210.60,663.11,0.219,10,20,0.23,0.27,162,58.97,,2265,2263,2265,2262,3145,3141,35.0763417,-119.3693260,606.00,,8.625,X52,ERW,1363
MFL,303,2.492,127+55,13287.94,13287.93,4860,ML Int ,D25.07,33.91,25.06,1.02,D662.94,4210.77,662.94,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763417,-119.3693254,606.00,,8.625,X52,ERW,1363
MFL,303,2.492,127+56,13288.97,13288.96,4861,ML Int ,D24.04,34.94,24.03,1.03,D661.91,4211.80,661.91,0.219,12,22,0.23,0.23,165,58.97,,2265,2262,2264,2261,3145,3141,35.0763417,-119.3693220,605.98,,8.625,X52,ERW,1363
MFL,303,2.492,127+57,13289.30,13289.22,4862,ML Int Cluster,D23.78,35.27,23.70,1.02,D661.58,4212.14,661.58,0.219,12,22,1.10,0.23,163,58.97,,2228,2189,2249,2232,3124,3100,35.0763417,-119.3693211,605.98,,8.625,X52,ERW,1363
MFL,303,2.493,127+58,13290.61,13290.60,4863,ML Int ,D22.40,36.58,22.39,1.02,D660.27,4213.45,660.27,0.219,10,20,0.23,0.27,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763417,-119.3693165,605.96,,8.625,X52,ERW,1363
MFL,303,2.493,127+58,13290.72,13290.71,4864,ML Int ,D22.29,36.69,22.28,1.01,D660.16,4213.56,660.16,0.219,10,20,0.23,0.23,161,58.97,,2265,2263,2265,2262,3145,3141,35.0763417,-119.3693162,605.96,,8.625,X52,ERW,1363
MFL,303,2.493,127+59,13291.11,13291.10,4865,ML Int ,D21.90,37.08,21.89,1.02,D659.77,4213.95,659.77,0.219,11,21,0.23,0.26,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763417,-119.3693149,605.95,,8.625,X52,ERW,1363
MFL,303,2.493,127+59,13291.93,13291.92,4866,ML Int ,D21.08,37.90,21.07,1.02,D658.95,4214.77,658.95,0.219,11,21,0.23,0.31,163,58.97,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3693121,605.94,,8.625,X52,ERW,1363
MFL,303,2.493,127+60,13292.49,13292.48,4867,ML Int ,D20.52,38.46,20.51,1.02,D658.39,4215.33,658.39,0.219,11,21,0.23,0.23,163,58.97,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3693103,605.93,,8.625,X52,ERW,1363
MFL,303,2.493,127+60,13292.72,13292.70,4868,ML Int ,D20.30,38.69,20.28,1.02,D658.16,4215.55,658.16,0.219,11,21,0.23,0.27,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763418,-119.3693096,605.93,,8.625,X52,ERW,1363
MFL,303,2.493,127+60,13292.84,13292.83,4869,ML Int ,D20.17,38.81,20.16,1.03,D658.04,4215.68,658.04,0.219,11,21,0.23,0.27,164,58.97,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3693091,605.93,,8.625,X52,ERW,1363
MFL,303,2.493,127+61,13293.23,13293.23,4870,ML Int ,D19.77,39.20,19.77,1.02,D657.65,4216.07,657.65,0.219,11,21,0.23,0.23,163,58.97,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3693078,605.92,,8.625,X52,ERW,1363
MFL,303,2.493,127+61,13293.56,13293.55,4871,ML Int ,D19.45,39.53,19.44,1.02,D657.32,4216.40,657.32,0.219,11,21,0.23,0.23,163,58.97,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3693068,605.92,,8.625,X52,ERW,1363
MFL,303,2.493,127+62,13294.28,13294.27,4872,ML Int ,D18.73,40.25,18.72,1.02,D656.60,4217.11,656.60,0.219,10,20,0.23,0.40,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763418,-119.3693044,605.91,,8.625,X52,ERW,1363
MFL,303,2.493,127+62,13294.54,13294.53,4873,ML Int ,D18.47,40.51,18.46,1.02,D656.34,4217.38,656.34,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763418,-119.3693035,605.91,,8.625,X52,ERW,1363
MFL,303,2.493,127+62,13294.92,13294.91,4874,ML Int ,D18.09,40.89,18.08,1.03,D655.96,4217.76,655.96,0.219,11,21,0.23,0.23,165,58.97,,2265,2262,2264,2262,3145,3141,35.0763418,-119.3693022,605.90,,8.625,X52,ERW,1363
MFL,303,2.494,127+63,13295.23,13295.22,4875,ML Int Cluster,D17.78,41.20,17.77,1.02,D655.65,4218.07,655.65,0.219,11,21,0.78,0.27,163,58.97,,2246,2224,2253,2238,3129,3109,35.0763418,-119.3693012,605.90,,8.625,X52,ERW,1363
MFL,303,2.494,127+63,13295.83,13295.82,4876,ML Int Cluster,D17.18,41.79,17.17,1.03,D655.05,4218.66,655.05,0.219,11,21,0.70,0.23,165,58.97,,2250,2231,2255,2241,3131,3112,35.0763418,-119.3692992,605.89,,8.625,X52,ERW,1363
MFL,303,2.494,127+64,13296.23,13296.22,4877,ML Int ,D16.78,42.20,16.77,1.02,D654.65,4219.07,654.65,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763419,-119.3692979,605.88,,8.625,X52,ERW,1363
MFL,303,2.494,127+65,13297.13,13297.12,4878,ML Int Cluster,D15.88,43.10,15.87,1.03,D653.75,4219.97,653.75,0.219,11,21,1.64,0.38,165,58.97,,2205,2140,2239,2211,3109,3071,35.0763419,-119.3692949,605.87,,8.625,X52,ERW,1363
MFL,303,2.494,127+65,13297.51,13297.50,4879,ML Int ,D15.50,43.48,15.49,1.02,D653.37,4220.34,653.37,0.219,13,23,0.23,0.23,163,58.97,,2264,2262,2264,2261,3144,3140,35.0763419,-119.3692936,605.86,,8.625,X52,ERW,1363
MFL,303,2.494,127+65,13297.67,13297.66,4880,ML Int ,D15.34,43.64,15.33,1.02,D653.21,4220.50,653.21,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763419,-119.3692931,605.86,,8.625,X52,ERW,1363
MFL,303,2.494,127+66,13298.34,13298.33,4881,ML Int ,D14.67,44.30,14.66,1.03,D652.55,4221.17,652.55,0.219,11,21,0.23,0.23,165,58.97,,2265,2263,2264,2262,3145,3141,35.0763419,-119.3692909,605.85,,8.625,X52,ERW,1363
MFL,303,2.494,127+66,13298.49,13298.48,4882,ML Int ,D14.52,44.45,14.51,1.03,D652.39,4221.32,652.39,0.219,12,22,0.23,0.23,165,58.97,,2265,2262,2264,2261,3145,3141,35.0763419,-119.3692904,605.85,,8.625,X52,ERW,1363
MFL,303,2.494,127+66,13298.76,13298.75,4883,ML Int ,D14.25,44.73,14.24,1.02,D652.12,4221.60,652.12,0.219,11,21,0.23,0.23,163,58.97,,2265,2263,2264,2262,3145,3141,35.0763419,-119.3692895,605.85,,8.625,X52,ERW,1363
MFL,303,2.494,127+67,13300.05,13300.04,4884,ML Int ,D12.96,46.02,12.95,1.02,D650.83,4222.89,650.83,0.219,12,22,0.23,0.23,163,58.97,,2265,2262,2264,2261,3145,3141,35.0763419,-119.3692852,605.83,,8.625,X52,ERW,1363
MFL,303,2.495,127+68,13300.47,13300.46,4885,ML Int ,D12.54,46.44,12.53,1.02,D650.41,4223.30,650.41,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763419,-119.3692838,605.82,,8.625,X52,ERW,1363
MFL,303,2.495,127+68,13301.05,13301.04,4886,ML Int ,D11.96,47.02,11.95,1.01,D649.83,4223.89,649.83,0.219,11,21,0.23,0.23,161,58.97,,2265,2263,2264,2262,3145,3141,35.0763420,-119.3692819,605.82,,8.625,X52,ERW,1363
MFL,303,2.495,127+69,13301.34,13301.32,4887,ML Int ,D11.68,47.31,11.66,1.03,D649.54,4224.18,649.54,0.219,11,21,0.23,0.23,164,58.97,,2265,2263,2264,2262,3145,3141,35.0763420,-119.3692809,605.81,,8.625,X52,ERW,1363
MFL,303,2.495,127+69,13302.11,13302.10,4888,ML Int ,D10.90,48.08,10.89,1.02,D648.77,4224.94,648.77,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763420,-119.3692783,605.80,,8.625,X52,ERW,1363
MFL,303,2.495,127+70,13302.82,13302.72,4889,ML Int Cluster,D10.28,48.78,10.18,1.02,D648.07,4225.65,648.07,0.219,11,21,1.21,0.23,163,58.97,,2226,2182,2249,2231,3124,3099,35.0763420,-119.3692763,605.79,,8.625,X52,ERW,1363
MFL,303,2.495,127+71,13303.33,13303.32,4890,ML Int ,D9.68,49.30,9.67,1.02,D647.55,4226.17,647.55,0.219,10,20,0.23,0.40,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763420,-119.3692743,605.78,,8.625,X52,ERW,1363
MFL,303,2.495,127+71,13303.75,13303.75,4891,ML Int ,D9.26,49.72,9.25,1.02,D647.13,4226.59,647.13,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763420,-119.3692729,605.78,,8.625,X52,ERW,1363
MFL,303,2.495,127+72,13304.41,13304.40,4892,ML Int ,D8.60,50.38,8.59,1.02,D646.47,4227.24,646.47,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763420,-119.3692707,605.77,,8.625,X52,ERW,1363
MFL,303,2.495,127+72,13304.88,13304.87,4893,ML Int ,D8.13,50.85,8.12,1.01,D646.00,4227.71,646.00,0.219,14,24,0.23,0.23,161,58.97,,2264,2262,2264,2260,3144,3140,35.0763420,-119.3692691,605.76,,8.625,X52,ERW,1363
MFL,303,2.495,127+73,13305.24,13305.23,4894,ML Int ,D7.77,51.21,7.76,1.01,D645.64,4228.08,645.64,0.219,11,21,0.23,0.24,161,58.97,,2265,2263,2264,2262,3145,3141,35.0763421,-119.3692679,605.76,,8.625,X52,ERW,1363
MFL,303,2.495,127+73,13305.56,13305.55,4895,ML Int ,D7.45,51.53,7.44,1.03,D645.32,4228.39,645.32,0.219,11,21,0.23,0.23,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3692669,605.75,,8.625,X52,ERW,1363
MFL,303,2.496,127+74,13306.44,13306.43,4896,ML Int ,D6.57,52.41,6.56,1.01,D644.44,4229.27,644.44,0.219,10,20,0.23,0.30,161,58.97,,2265,2263,2265,2262,3145,3141,35.0763421,-119.3692640,605.74,,8.625,X52,ERW,1363
MFL,303,2.496,127+76,13308.82,13308.81,4897,ML Int ,D4.19,54.79,4.18,1.02,D642.06,4231.65,642.06,0.219,10,20,0.23,0.23,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763421,-119.3692561,605.71,,8.625,X52,ERW,1363
MFL,303,2.496,127+77,13309.78,13309.77,4898,ML Int ,D3.23,55.75,3.22,1.03,D641.10,4232.61,641.10,0.219,14,24,0.23,0.23,164,58.97,,2264,2262,2264,2260,3144,3140,35.0763421,-119.3692529,605.70,,8.625,X52,ERW,1363
MFL,303,2.496,127+78,13310.94,13310.93,4899,ML Int ,D2.07,56.90,2.06,1.02,D639.94,4233.77,639.94,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3692490,605.68,,8.625,X52,ERW,1363
MFL,303,2.497,127+79,13311.34,13311.33,4900,ML Int ,D1.67,57.31,1.66,1.02,D639.54,4234.18,639.54,0.219,11,21,0.23,0.23,163,58.97,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3692477,605.68,,8.625,X52,ERW,1363
MFL,304,2.497,127+80,13313.00,,4901,Weld,U58.97,58.97,59.62,,D637.88,4235.83,637.88,0.219,,,,,,59.62,332,,,,,,,35.0763422,-119.3692421,605.67,,8.625,X52,ERW,1363
MFL,304,2.497,127+83,13315.37,13315.36,4902,ML Int ,U2.37,2.37,57.24,1.02,D635.51,4238.21,635.51,0.219,11,21,0.23,0.23,162,59.62,,2265,2263,2264,2262,3145,3141,35.0763422,-119.3692343,605.66,,8.625,X52,ERW,1363
MFL,304,2.497,127+83,13315.53,13315.52,4903,ML Int ,U2.53,2.53,57.09,1.02,D635.35,4238.37,635.35,0.219,11,21,0.23,0.23,162,59.62,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3692338,605.65,,8.625,X52,ERW,1363
MFL,304,2.498,127+88,13321.02,13321.01,4904,ML Int ,U8.02,8.02,51.60,1.02,D629.86,4243.85,629.86,0.219,11,21,0.23,0.23,162,59.62,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3692155,605.63,,8.625,X52,ERW,1363
MFL,304,2.498,127+89,13321.53,13321.52,4905,ML Int ,U8.53,8.53,51.08,1.02,D629.35,4244.37,629.35,0.219,11,21,0.23,0.23,162,59.62,,2265,2263,2264,2262,3145,3141,35.0763421,-119.3692138,605.62,,8.625,X52,ERW,1363
MFL,304,2.499,127+91,13324.10,13324.09,4906,ML Int ,U11.10,11.10,48.52,1.00,D626.79,4246.93,626.79,0.219,11,21,0.23,0.23,160,59.62,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3692053,605.61,,8.625,X52,ERW,1363
MFL,304,2.499,127+92,13324.42,13324.42,4907,ML Int ,U11.42,11.42,48.19,1.00,D626.46,4247.26,626.46,0.219,15,25,0.51,0.23,160,59.62,,2254,2243,2251,2237,3126,3107,35.0763421,-119.3692042,605.61,,8.625,X52,ERW,1363
MFL,304,2.499,127+93,13325.45,13325.44,4908,ML Int ,U12.45,12.45,47.17,1.01,D625.43,4248.28,625.43,0.219,11,21,0.23,0.23,161,59.62,,2265,2263,2264,2262,3145,3141,35.0763421,-119.3692008,605.60,,8.625,X52,ERW,1363
MFL,304,2.500,127+95,13327.64,13327.63,4909,ML Int ,U14.64,14.64,44.98,1.01,D623.24,4250.47,623.24,0.219,11,21,0.23,0.23,161,59.62,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3691935,605.59,,8.625,X52,ERW,1363
MFL,304,2.500,127+98,13330.57,13330.56,4910,ML Int ,U17.57,17.57,42.04,1.02,D620.31,4253.41,620.31,0.219,16,26,0.23,0.23,162,59.62,,2264,2261,2263,2260,3143,3139,35.0763421,-119.3691838,605.57,,8.625,X52,ERW,1363
MFL,304,2.501,128+00,13333.18,13333.17,4911,ML Int ,U20.19,20.19,39.43,1.02,D617.70,4256.02,617.70,0.219,11,21,0.23,0.23,162,59.62,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3691751,605.56,,8.625,X52,ERW,1363
MFL,304,2.501,128+01,13333.84,13333.83,4912,ML Int ,U20.84,20.84,38.77,1.02,D617.04,4256.68,617.04,0.219,14,24,0.23,0.23,162,59.62,,2264,2262,2264,2260,3144,3140,35.0763421,-119.3691729,605.56,,8.625,X52,ERW,1363
MFL,304,2.501,128+02,13334.90,13334.89,4913,ML Int ,U21.90,21.90,37.72,1.02,D615.98,4257.73,615.98,0.219,13,23,0.23,0.23,162,59.62,,2264,2262,2264,2261,3144,3140,35.0763421,-119.3691694,605.55,,8.625,X52,ERW,1363
MFL,304,2.501,128+03,13336.33,,4914,MCP,U23.33,23.33,36.28,1.91,D614.55,4259.17,614.55,0.219,,,1.33,3.07,304,59.62,,,,,,,,35.0763421,-119.3691646,605.54,,8.625,X52,ERW,1363
MFL,304,2.502,128+05,13338.33,13338.32,4915,ML Int ,U25.33,25.33,34.28,1.02,D612.55,4261.17,612.55,0.219,12,22,0.23,0.23,162,59.62,,2265,2262,2264,2261,3145,3141,35.0763420,-119.3691580,605.53,,8.625,X52,ERW,1363
MFL,304,2.502,128+06,13338.50,13338.49,4916,ML Int ,U25.50,25.50,34.11,1.02,D612.38,4261.34,612.38,0.219,12,22,0.23,0.23,162,59.62,,2265,2262,2264,2261,3145,3141,35.0763420,-119.3691574,605.53,,8.625,X52,ERW,1363
MFL,304,2.502,128+08,13341.03,13341.02,4917,ML Int ,U28.03,28.03,31.59,1.02,D609.85,4263.86,609.85,0.219,13,23,0.23,0.23,162,59.62,,2264,2262,2264,2261,3144,3140,35.0763420,-119.3691491,605.51,,8.625,X52,ERW,1363
MFL,304,2.503,128+10,13343.10,,4918,MCP,D29.51,30.10,29.51,0.24,D607.78,4265.94,607.78,0.219,,,1.17,1.68,38,59.62,,,,,,,,35.0763420,-119.3691421,605.49,,8.625,X52,ERW,1363
MFL,304,2.503,128+12,13345.32,13345.31,4919,ML Int ,D27.30,32.32,27.29,1.02,D605.56,4268.16,605.56,0.219,11,21,0.23,0.23,163,59.62,,2265,2263,2264,2262,3145,3141,35.0763419,-119.3691348,605.48,,8.625,X52,ERW,1363
MFL,304,2.503,128+13,13345.97,13345.96,4920,ML Int ,D26.65,32.97,26.64,1.02,D604.91,4268.81,604.91,0.219,13,23,0.23,0.23,163,59.62,,2264,2262,2264,2261,3144,3140,35.0763419,-119.3691326,605.47,,8.625,X52,ERW,1363
MFL,304,2.505,128+24,13357.65,13357.64,4921,ML Int ,D14.97,44.65,14.97,1.03,D593.23,4280.48,593.23,0.219,14,24,0.23,0.23,164,59.62,,2264,2262,2264,2260,3144,3140,35.0763416,-119.3690938,605.33,,8.625,X52,ERW,1363
MFL,304,2.506,128+28,13361.16,13361.15,4922,ML Int ,D11.47,48.16,11.46,1.03,D589.73,4283.99,589.73,0.219,11,21,0.23,0.23,164,59.62,,2265,2262,2264,2262,3145,3141,35.0763415,-119.3690822,605.26,,8.625,X52,ERW,1363
MFL,304,2.507,128+36,13369.26,13369.25,4923,ML Int ,D3.36,56.26,3.35,1.03,D581.62,4292.10,581.62,0.219,11,21,0.23,0.23,164,59.62,,2265,2262,2264,2262,3145,3141,35.0763412,-119.3690553,605.08,,8.625,X52,ERW,1363
MFL,304,2.508,128+36,13369.57,13369.56,4924,ML Int ,D3.05,56.57,3.05,1.03,D581.31,4292.40,581.31,0.219,11,21,0.23,0.23,164,59.62,,2265,2262,2264,2262,3145,3141,35.0763412,-119.3690542,605.07,,8.625,X52,ERW,1363
MFL,304,2.508,128+37,13370.51,13370.50,4925,ML Int ,D2.12,57.51,2.11,1.03,D580.38,4293.34,580.38,0.219,13,23,0.23,0.23,164,59.62,,2264,2262,2264,2261,3144,3140,35.0763412,-119.3690511,605.05,,8.625,X52,ERW,1363
MFL,305,2.508,128+39,13372.61,,4926,Weld,D59.34,59.62,59.34,,D578.27,4295.45,578.27,0.219,,,,,,59.34,26,,,,,,,35.0763411,-119.3690441,605.00,,8.625,X52,ERW,1363
MFL,305,2.512,128+62,13395.32,13395.31,4927,ML Int ,U22.71,22.71,36.63,1.03,D555.56,4318.15,555.56,0.219,16,26,0.23,0.23,164,59.34,,2264,2261,2263,2260,3143,3139,35.0763398,-119.3689687,604.60,,8.625,X52,ERW,1363
MFL,305,2.513,128+64,13397.35,13397.34,4928,ML Int ,U24.74,24.74,34.60,1.03,D553.53,4320.19,553.53,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763396,-119.3689620,604.56,,8.625,X52,ERW,1363
MFL,305,2.513,128+65,13398.76,13398.75,4929,ML Int ,U26.14,26.14,33.19,1.03,D552.12,4321.59,552.12,0.219,13,23,0.23,0.23,164,59.34,,2264,2262,2264,2261,3144,3140,35.0763396,-119.3689573,604.54,,8.625,X52,ERW,1363
MFL,305,2.514,128+69,13402.16,13402.15,4930,ML Int ,U29.54,29.54,29.80,1.02,D548.72,4324.99,548.72,0.219,13,23,0.23,0.27,162,59.34,,2264,2262,2264,2261,3144,3140,35.0763393,-119.3689460,604.48,,8.625,X52,ERW,1363
MFL,305,2.514,128+70,13403.91,13403.90,4931,ML Int ,D28.05,31.29,28.04,1.03,D546.98,4326.74,546.98,0.219,16,26,0.23,0.23,164,59.34,,2264,2261,2263,2260,3143,3139,35.0763392,-119.3689402,604.45,,8.625,X52,ERW,1363
MFL,305,2.514,128+71,13404.37,13404.36,4932,ML Int ,D27.59,31.75,27.59,1.03,D546.52,4327.20,546.52,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763392,-119.3689387,604.45,,8.625,X52,ERW,1363
MFL,305,2.515,128+74,13407.42,13407.41,4933,ML Int ,D24.54,34.80,24.53,1.03,D543.46,4330.25,543.46,0.219,10,20,0.23,0.23,164,59.34,,2265,2263,2265,2262,3145,3141,35.0763389,-119.3689285,604.40,,8.625,X52,ERW,1363
MFL,305,2.515,128+78,13412.01,13412.00,4934,ML Int ,D19.95,39.39,19.94,1.02,D538.88,4334.84,538.88,0.219,11,21,0.23,0.23,162,59.34,,2265,2262,2264,2262,3145,3141,35.0763386,-119.3689133,604.32,,8.625,X52,ERW,1363
MFL,305,2.516,128+79,13412.62,13412.61,4935,ML Int ,D19.34,40.01,19.33,1.03,D538.26,4335.46,538.26,0.219,13,23,0.23,0.23,164,59.34,,2264,2262,2264,2261,3144,3140,35.0763385,-119.3689112,604.31,,8.625,X52,ERW,1363
MFL,305,2.516,128+81,13414.68,13414.67,4936,ML Int ,D17.28,42.07,17.27,1.03,D536.20,4337.52,536.20,0.219,13,23,0.23,0.23,164,59.34,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3689044,604.28,,8.625,X52,ERW,1363
MFL,305,2.516,128+82,13415.75,13415.74,4937,ML Int ,D16.21,43.13,16.20,1.03,D535.14,4338.58,535.14,0.219,12,22,0.23,0.23,164,59.34,,2265,2262,2264,2261,3145,3141,35.0763383,-119.3689009,604.26,,8.625,X52,ERW,1363
MFL,305,2.517,128+85,13419.04,13419.03,4938,ML Int ,D12.92,46.43,12.91,1.03,D531.84,4341.88,531.84,0.219,12,22,0.23,0.23,164,59.34,,2265,2262,2264,2261,3145,3141,35.0763380,-119.3688899,604.21,,8.625,X52,ERW,1363
MFL,305,2.517,128+86,13419.31,13419.29,4939,ML Int ,D12.66,46.69,12.65,1.04,D531.58,4342.14,531.58,0.219,10,20,0.23,0.27,166,59.34,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3688891,604.20,,8.625,X52,ERW,1363
MFL,305,2.517,128+86,13419.51,13419.51,4940,ML Int ,D12.44,46.90,12.44,1.03,D531.37,4342.35,531.37,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763380,-119.3688883,604.20,,8.625,X52,ERW,1363
MFL,305,2.517,128+86,13420.02,13420.01,4941,ML Int ,D11.94,47.41,11.93,1.03,D530.86,4342.86,530.86,0.219,12,22,0.23,0.23,164,59.34,,2265,2262,2264,2261,3145,3141,35.0763379,-119.3688867,604.19,,8.625,X52,ERW,1363
MFL,305,2.517,128+87,13420.45,13420.44,4942,ML Int ,D11.51,47.84,11.50,1.03,D530.43,4343.28,530.43,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3688853,604.18,,8.625,X52,ERW,1363
MFL,305,2.517,128+87,13421.14,13421.13,4943,ML Int ,D10.82,48.53,10.81,1.03,D529.74,4343.98,529.74,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3688830,604.17,,8.625,X52,ERW,1363
MFL,305,2.517,128+88,13421.61,13421.59,4944,ML Int ,D10.36,48.99,10.34,1.03,D529.27,4344.44,529.27,0.219,11,21,0.23,0.23,164,59.34,,2265,2263,2264,2262,3145,3141,35.0763378,-119.3688814,604.17,,8.625,X52,ERW,1363
MFL,305,2.518,128+90,13423.52,13423.38,4945,ML Int Cluster,D8.57,50.91,8.43,1.03,D527.36,4346.36,527.36,0.219,12,22,1.88,0.23,164,59.34,,2188,2112,2236,2207,3106,3065,35.0763377,-119.3688755,604.14,,8.625,X52,ERW,1363
MFL,305,2.518,128+90,13424.19,13424.17,4946,ML Int ,D7.78,51.57,7.77,1.03,D526.70,4347.02,526.70,0.219,17,27,0.23,0.23,164,59.34,,2263,2261,2263,2259,3143,3138,35.0763376,-119.3688729,604.13,,8.625,X52,ERW,1363
MFL,305,2.518,128+91,13424.91,13424.90,4947,ML Int ,D7.05,52.30,7.04,1.03,D525.97,4347.75,525.97,0.219,12,22,0.23,0.23,164,59.34,,2265,2262,2264,2261,3145,3141,35.0763376,-119.3688704,604.13,,8.625,X52,ERW,1363
MFL,305,2.518,128+91,13425.23,13425.22,4948,ML Int ,D6.73,52.62,6.72,1.03,D525.65,4348.07,525.65,0.219,11,21,0.23,0.23,164,59.34,,2265,2263,2264,2262,3145,3141,35.0763375,-119.3688694,604.13,,8.625,X52,ERW,1363
MFL,305,2.518,128+92,13425.65,13425.64,4949,ML Int ,D6.31,53.03,6.31,1.03,D525.24,4348.48,525.24,0.219,10,20,0.23,0.27,164,59.34,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3688680,604.13,,8.625,X52,ERW,1363
MFL,305,2.518,128+92,13425.81,13425.79,4950,ML Int ,D6.16,53.19,6.15,1.04,D525.08,4348.64,525.08,0.219,10,20,0.23,0.23,166,59.34,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3688675,604.13,,8.625,X52,ERW,1363
MFL,305,2.518,128+92,13426.18,13426.17,4951,ML Int ,D5.78,53.57,5.77,1.03,D524.70,4349.02,524.70,0.219,11,21,0.23,0.23,164,59.34,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3688662,604.12,,8.625,X52,ERW,1363
MFL,305,2.519,128+96,13430.06,13430.05,4952,ML Int ,D1.90,57.45,1.89,1.03,D520.82,4352.90,520.82,0.219,12,22,0.23,0.23,164,59.34,,2265,2262,2264,2261,3145,3141,35.0763371,-119.3688533,604.10,,8.625,X52,ERW,1363
MFL,305,2.519,128+97,13430.44,13430.43,4953,ML Int ,D1.52,57.83,1.51,1.04,D520.44,4353.28,520.44,0.219,11,21,0.23,0.23,166,59.34,,2265,2263,2264,2262,3145,3141,35.0763371,-119.3688521,604.10,,8.625,X52,ERW,1363
MFL,306,2.519,128+98,13431.95,,4954,Weld,D58.70,59.34,58.70,,D518.93,4354.79,518.93,0.219,,,,,,58.70,326,,,,,,,35.0763370,-119.3688470,604.09,,8.625,X52,ERW,1363
MFL,306,2.521,129+08,13441.51,13441.50,4955,ML Int ,U9.56,9.56,49.13,1.03,D509.37,4364.35,509.37,0.219,12,22,0.23,0.23,165,58.70,,2265,2262,2264,2261,3145,3141,35.0763362,-119.3688153,604.02,,8.625,X52,ERW,1363
MFL,306,2.522,129+14,13447.58,13447.57,4956,ML Int ,U15.63,15.63,43.06,1.04,D503.30,4370.42,503.30,0.219,11,21,0.27,0.23,166,58.70,,2264,2261,2264,2260,3144,3138,35.0763357,-119.3687951,603.86,,8.625,X52,ERW,1363
MFL,306,2.522,129+15,13448.72,13448.71,4957,ML Int ,U16.77,16.77,41.92,1.04,D502.16,4371.56,502.16,0.219,12,22,0.23,0.23,166,58.70,,2265,2262,2264,2261,3145,3141,35.0763356,-119.3687914,603.84,,8.625,X52,ERW,1363
MFL,306,2.522,129+15,13448.99,13448.97,4958,ML Int ,U17.04,17.04,41.66,1.03,D501.89,4371.82,501.89,0.219,11,21,0.23,0.23,165,58.70,,2265,2262,2264,2262,3145,3141,35.0763356,-119.3687905,603.83,,8.625,X52,ERW,1363
MFL,306,2.522,129+15,13449.15,13449.14,4959,ML Int ,U17.20,17.20,41.49,1.03,D501.73,4371.99,501.73,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763356,-119.3687899,603.82,,8.625,X52,ERW,1363
MFL,306,2.523,129+16,13449.82,13449.81,4960,ML Int ,U17.87,17.87,40.83,1.03,D501.06,4372.66,501.06,0.219,10,20,0.23,0.23,165,58.70,,2265,2263,2265,2262,3145,3141,35.0763355,-119.3687877,603.81,,8.625,X52,ERW,1363
MFL,306,2.523,129+16,13450.32,13450.31,4961,ML Int ,U18.37,18.37,40.32,1.03,D500.56,4373.16,500.56,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763355,-119.3687860,603.79,,8.625,X52,ERW,1363
MFL,306,2.523,129+17,13451.34,13451.27,4962,ML Int Cluster,U19.39,19.39,39.31,1.03,D499.55,4374.17,499.55,0.219,11,21,0.94,0.23,165,58.70,,2239,2209,2252,2236,3128,3106,35.0763354,-119.3687829,603.77,,8.625,X52,ERW,1363
MFL,306,2.523,129+18,13451.66,13451.65,4963,ML Int ,U19.71,19.71,38.98,1.03,D499.22,4374.50,499.22,0.219,11,21,0.23,0.23,165,58.70,,2265,2262,2264,2262,3145,3141,35.0763354,-119.3687816,603.76,,8.625,X52,ERW,1363
MFL,306,2.523,129+18,13451.83,13451.82,4964,ML Int ,U19.88,19.88,38.82,1.03,D499.05,4374.66,499.05,0.219,10,20,0.23,0.23,165,58.70,,2265,2263,2265,2262,3145,3141,35.0763353,-119.3687811,603.76,,8.625,X52,ERW,1363
MFL,306,2.523,129+18,13452.16,13452.15,4965,ML Int ,U20.21,20.21,38.48,1.03,D498.72,4375.00,498.72,0.219,13,23,0.23,0.23,165,58.70,,2264,2262,2264,2261,3144,3140,35.0763353,-119.3687799,603.75,,8.625,X52,ERW,1363
MFL,306,2.523,129+20,13454.12,13454.11,4966,ML Int ,U22.17,22.17,36.52,1.02,D496.76,4376.96,496.76,0.219,10,20,0.23,0.23,163,58.70,,2265,2263,2265,2262,3145,3141,35.0763352,-119.3687734,603.70,,8.625,X52,ERW,1363
MFL,306,2.523,129+20,13454.23,13454.22,4967,ML Int ,U22.28,22.28,36.41,1.03,D496.65,4377.07,496.65,0.219,12,22,0.23,0.23,165,58.70,,2265,2262,2264,2261,3145,3141,35.0763352,-119.3687731,603.70,,8.625,X52,ERW,1363
MFL,306,2.524,129+21,13455.14,13455.13,4968,ML Int ,U23.19,23.19,35.51,1.03,D495.74,4377.97,495.74,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763351,-119.3687700,603.67,,8.625,X52,ERW,1363
MFL,306,2.524,129+22,13456.07,13456.05,4969,ML Int ,U24.12,24.12,34.58,1.04,D494.81,4378.90,494.81,0.219,10,20,0.23,0.23,166,58.70,,2265,2263,2265,2262,3145,3141,35.0763350,-119.3687670,603.65,,8.625,X52,ERW,1363
MFL,306,2.524,129+23,13457.07,13457.05,4970,ML Int ,U25.12,25.12,33.58,1.04,D493.81,4379.90,493.81,0.219,11,21,0.23,0.23,166,58.70,,2265,2263,2264,2262,3145,3141,35.0763349,-119.3687637,603.62,,8.625,X52,ERW,1363
MFL,306,2.525,129+30,13464.48,13464.48,4971,ML Int Cluster,D26.17,32.53,26.16,1.04,D486.40,4387.32,486.40,0.219,11,21,1.13,0.36,166,58.70,,2230,2190,2250,2232,3124,3101,35.0763344,-119.3687390,603.44,,8.625,X52,ERW,1363
MFL,306,2.526,129+32,13465.81,13465.80,4972,ML Int ,D24.85,33.86,24.84,1.04,D485.07,4388.64,485.07,0.219,13,23,0.23,0.23,166,58.70,,2264,2262,2264,2261,3144,3140,35.0763343,-119.3687346,603.40,,8.625,X52,ERW,1363
MFL,306,2.526,129+32,13466.30,13466.30,4973,ML Int ,D24.35,34.35,24.34,1.04,D484.58,4389.14,484.58,0.219,12,22,0.23,0.23,166,58.70,,2265,2262,2264,2261,3145,3141,35.0763342,-119.3687330,603.38,,8.625,X52,ERW,1363
MFL,306,2.526,129+32,13466.45,13466.44,4974,ML Int ,D24.21,34.50,24.20,1.03,D484.43,4389.28,484.43,0.219,14,24,0.23,0.23,164,58.70,,2264,2262,2264,2260,3144,3140,35.0763342,-119.3687325,603.38,,8.625,X52,ERW,1363
MFL,306,2.526,129+33,13466.71,13466.70,4975,ML Int ,D23.94,34.76,23.93,1.04,D484.17,4389.55,484.17,0.219,12,22,0.23,0.23,166,58.70,,2265,2262,2264,2261,3145,3141,35.0763342,-119.3687316,603.37,,8.625,X52,ERW,1363
MFL,306,2.526,129+33,13466.85,13466.84,4976,ML Int ,D23.81,34.90,23.79,1.04,D484.03,4389.69,484.03,0.219,10,20,0.23,0.23,166,58.70,,2265,2263,2265,2262,3145,3141,35.0763342,-119.3687312,603.36,,8.625,X52,ERW,1363
MFL,306,2.526,129+33,13466.96,13466.95,4977,ML Int ,D23.70,35.01,23.69,1.03,D483.92,4389.79,483.92,0.219,11,21,0.23,0.23,164,58.70,,2265,2262,2264,2262,3145,3141,35.0763342,-119.3687308,603.36,,8.625,X52,ERW,1363
MFL,306,2.526,129+35,13468.78,13468.71,4978,ML Int Cluster,D21.93,36.83,21.86,1.03,D482.10,4391.62,482.10,0.219,11,21,0.94,0.23,164,58.70,,2239,2209,2252,2236,3128,3106,35.0763341,-119.3687249,603.30,,8.625,X52,ERW,1363
MFL,306,2.526,129+35,13469.34,13469.33,4979,ML Int ,D21.32,37.39,21.31,1.04,D481.54,4392.18,481.54,0.219,12,22,0.23,0.23,166,58.70,,2265,2262,2264,2261,3145,3141,35.0763341,-119.3687229,603.28,,8.625,X52,ERW,1363
MFL,306,2.526,129+35,13469.45,13469.44,4980,ML Int ,D21.20,37.50,21.20,1.03,D481.43,4392.28,481.43,0.219,10,20,0.23,0.23,164,58.70,,2265,2263,2265,2262,3145,3141,35.0763341,-119.3687225,603.28,,8.625,X52,ERW,1363
MFL,306,2.526,129+36,13469.95,13469.94,4981,ML Int ,D20.71,38.00,20.70,1.03,D480.93,4392.79,480.93,0.219,11,21,0.23,0.23,164,58.70,,2265,2262,2264,2262,3145,3141,35.0763340,-119.3687209,603.26,,8.625,X52,ERW,1363
MFL,306,2.527,129+37,13471.13,13471.12,4982,ML Int ,D19.52,39.18,19.51,1.03,D479.75,4393.97,479.75,0.219,10,20,0.23,0.23,164,58.70,,2265,2263,2265,2262,3145,3141,35.0763340,-119.3687169,603.22,,8.625,X52,ERW,1363
MFL,306,2.527,129+38,13472.37,13472.36,4983,ML Int ,D18.29,40.42,18.28,1.03,D478.51,4395.20,478.51,0.219,12,22,0.23,0.23,164,58.70,,2265,2262,2264,2261,3145,3141,35.0763339,-119.3687128,603.18,,8.625,X52,ERW,1363
MFL,306,2.527,129+38,13472.49,13472.48,4984,ML Int ,D18.17,40.54,18.15,1.03,D478.39,4395.33,478.39,0.219,11,21,0.23,0.23,164,58.70,,2265,2262,2264,2262,3145,3141,35.0763339,-119.3687124,603.17,,8.625,X52,ERW,1363
MFL,306,2.527,129+39,13472.79,13472.78,4985,ML Int ,D17.86,40.84,17.85,1.03,D478.09,4395.63,478.09,0.219,12,22,0.23,0.23,165,58.70,,2265,2262,2264,2261,3145,3141,35.0763339,-119.3687114,603.16,,8.625,X52,ERW,1363
MFL,306,2.527,129+39,13473.18,13473.17,4986,ML Int ,D17.48,41.23,17.47,1.03,D477.70,4396.02,477.70,0.219,11,21,0.23,0.23,165,58.70,,2265,2262,2264,2262,3145,3141,35.0763339,-119.3687101,603.15,,8.625,X52,ERW,1363
MFL,306,2.527,129+39,13473.44,13473.43,4987,ML Int ,D17.21,41.49,17.20,1.02,D477.44,4396.28,477.44,0.219,10,20,0.23,0.23,163,58.70,,2265,2263,2265,2262,3145,3141,35.0763339,-119.3687093,603.14,,8.625,X52,ERW,1363
MFL,306,2.527,129+40,13474.28,13474.27,4988,ML Int ,D16.38,42.33,16.37,1.04,D476.61,4397.11,476.61,0.219,12,22,0.23,0.23,166,58.70,,2265,2262,2264,2261,3145,3141,35.0763338,-119.3687065,603.11,,8.625,X52,ERW,1363
MFL,306,2.527,129+40,13474.68,13474.67,4989,ML Int ,D15.98,42.73,15.96,1.03,D476.20,4397.52,476.20,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763338,-119.3687052,603.10,,8.625,X52,ERW,1363
MFL,306,2.527,129+42,13475.90,13475.81,4990,ML Int Cluster,D14.83,43.96,14.74,1.03,D474.98,4398.74,474.98,0.219,11,21,1.21,0.40,165,58.70,,2226,2182,2250,2232,3125,3101,35.0763337,-119.3687014,603.06,,8.625,X52,ERW,1363
MFL,306,2.528,129+42,13476.35,13476.34,4991,ML Int ,D14.30,44.40,14.29,1.03,D474.53,4399.19,474.53,0.219,11,21,0.23,0.23,164,58.70,,2265,2263,2264,2262,3145,3141,35.0763337,-119.3686996,603.04,,8.625,X52,ERW,1363
MFL,306,2.528,129+43,13476.78,13476.77,4992,ML Int ,D13.88,44.83,13.86,1.05,D474.10,4399.62,474.10,0.219,11,21,0.23,0.23,167,58.70,,2265,2262,2264,2262,3145,3141,35.0763337,-119.3686982,603.03,,8.625,X52,ERW,1363
MFL,306,2.528,129+43,13476.93,13476.92,4993,ML Int ,D13.73,44.98,13.72,1.05,D473.96,4399.76,473.96,0.219,10,20,0.23,0.23,167,58.70,,2265,2263,2265,2262,3145,3141,35.0763337,-119.3686977,603.02,,8.625,X52,ERW,1363
MFL,306,2.528,129+43,13477.49,13477.47,4994,ML Int ,D13.17,45.54,13.16,1.03,D473.39,4400.32,473.39,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763336,-119.3686958,603.00,,8.625,X52,ERW,1363
MFL,306,2.528,129+44,13478.31,13478.29,4995,ML Int ,D12.35,46.36,12.34,1.02,D472.57,4401.14,472.57,0.219,11,21,0.23,0.28,163,58.70,,2265,2263,2264,2262,3145,3141,35.0763336,-119.3686931,602.98,,8.625,X52,ERW,1363
MFL,306,2.528,129+44,13478.45,13478.44,4996,ML Int ,D12.20,46.50,12.19,1.02,D472.43,4401.29,472.43,0.219,11,21,0.23,0.23,163,58.70,,2265,2262,2264,2262,3145,3141,35.0763336,-119.3686926,602.97,,8.625,X52,ERW,1363
MFL,306,2.528,129+45,13479.35,13479.34,4997,ML Int Cluster,D11.30,47.40,11.29,1.02,D471.53,4402.19,471.53,0.219,10,20,0.94,0.23,163,58.70,,2242,2212,2253,2237,3129,3107,35.0763335,-119.3686896,602.94,,8.625,X52,ERW,1363
MFL,306,2.528,129+45,13479.70,13479.68,4998,ML Int ,D10.96,47.75,10.95,1.03,D471.18,4402.53,471.18,0.219,10,20,0.23,0.26,164,58.70,,2265,2263,2265,2262,3145,3141,35.0763335,-119.3686885,602.93,,8.625,X52,ERW,1363
MFL,306,2.529,129+47,13481.51,13481.50,4999,ML Int ,D9.15,49.56,9.14,1.03,D469.38,4404.34,469.38,0.219,13,23,0.23,0.23,165,58.70,,2264,2262,2264,2261,3144,3140,35.0763334,-119.3686825,602.87,,8.625,X52,ERW,1363
MFL,306,2.529,129+48,13481.97,13481.96,5000,ML Int Cluster,D8.68,50.02,8.67,1.03,D468.91,4404.81,468.91,0.219,13,23,1.29,0.23,164,58.70,,2213,2163,2245,2227,3118,3093,35.0763334,-119.3686809,602.85,,8.625,X52,ERW,1363
MFL,306,2.529,129+48,13482.37,13482.36,5001,ML Int ,D8.29,50.42,8.28,1.05,D468.51,4405.20,468.51,0.219,12,22,0.23,0.23,167,58.70,,2265,2262,2264,2261,3145,3141,35.0763334,-119.3686796,602.84,,8.625,X52,ERW,1363
MFL,306,2.529,129+48,13482.70,13482.69,5002,ML Int ,D7.96,50.75,7.95,1.03,D468.18,4405.53,468.18,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763334,-119.3686785,602.83,,8.625,X52,ERW,1363
MFL,306,2.529,129+49,13483.03,13483.02,5003,ML Int ,D7.62,51.08,7.62,1.04,D467.85,4405.87,467.85,0.219,11,21,0.23,0.23,166,58.70,,2265,2263,2264,2262,3145,3141,35.0763333,-119.3686774,602.82,,8.625,X52,ERW,1363
MFL,306,2.529,129+49,13483.43,13483.42,5004,ML Int ,D7.23,51.48,7.22,1.03,D467.46,4406.26,467.46,0.219,10,20,0.23,0.23,165,58.70,,2265,2263,2265,2262,3145,3141,35.0763333,-119.3686761,602.80,,8.625,X52,ERW,1363
MFL,306,2.529,129+50,13483.82,13483.81,5005,ML Int ,D6.84,51.87,6.83,1.03,D467.06,4406.65,467.06,0.219,11,21,0.23,0.23,165,58.70,,2265,2263,2264,2262,3145,3141,35.0763333,-119.3686748,602.79,,8.625,X52,ERW,1363
MFL,306,2.530,129+53,13487.14,13486.81,5006,ML Int Cluster,D3.84,55.19,3.50,1.03,D463.74,4409.98,463.74,0.219,11,21,4.11,0.23,165,58.70,,2134,2004,2222,2179,3086,3026,35.0763332,-119.3686648,602.64,,8.625,X52,ERW,1363
MFL,306,2.530,129+53,13487.28,13487.27,5007,ML Int ,D3.37,55.33,3.36,1.05,D463.60,4410.12,463.60,0.219,11,21,0.23,0.23,167,58.70,,2265,2263,2264,2262,3145,3141,35.0763332,-119.3686633,602.61,,8.625,X52,ERW,1363
MFL,306,2.530,129+53,13487.48,13487.47,5008,ML Int Cluster,D3.18,55.53,3.17,1.03,D463.40,4410.32,463.40,0.219,12,22,1.33,0.40,165,58.70,,2215,2165,2238,2210,3109,3070,35.0763332,-119.3686626,602.60,,8.625,X52,ERW,1363
MFL,306,2.530,129+54,13487.86,13487.86,5009,ML Int ,D2.79,55.92,2.78,1.03,D463.02,4410.70,463.02,0.219,10,20,0.23,0.23,165,58.70,,2265,2263,2265,2262,3145,3141,35.0763332,-119.3686614,602.58,,8.625,X52,ERW,1363
MFL,307,2.530,129+56,13490.65,,5010,Weld,U58.70,58.70,59.69,,D460.24,4413.48,460.24,0.219,,,,,,59.69,12,,,,,,,35.0763331,-119.3686521,602.43,,8.625,X52,ERW,1363
MFL,307,2.533,129+71,13505.03,13505.02,5011,ML Int ,U14.39,14.39,45.31,1.02,D445.85,4427.87,445.85,0.219,13,23,0.23,0.23,163,59.69,,2264,2262,2264,2261,3144,3140,35.0763328,-119.3686044,601.57,,8.625,X52,ERW,1363
MFL,307,2.534,129+78,13512.74,13512.73,5012,ML Int ,U22.10,22.10,37.59,1.03,D438.14,4435.58,438.14,0.219,15,25,0.23,0.23,165,59.69,,2264,2261,2263,2260,3144,3139,35.0763327,-119.3685788,601.07,,8.625,X52,ERW,1363
MFL,308,2.541,130+15,13550.34,,5013,Weld,D59.47,59.69,59.47,,D400.55,4473.17,400.55,0.219,,,,,,59.47,348,,,,,,,35.0763326,-119.3684539,598.97,,8.625,X52,ERW,1363
MFL,308,2.544,130+30,13565.49,13565.48,5014,ML Int ,U15.15,15.15,44.32,1.03,D385.39,4488.32,385.39,0.219,11,21,0.23,0.23,165,59.47,,2265,2262,2264,2262,3145,3141,35.0763324,-119.3684036,598.38,,8.625,X52,ERW,1363
MFL,308,2.546,130+40,13575.21,13575.20,5015,ML Int ,U24.87,24.87,34.60,1.03,D375.67,4498.04,375.67,0.219,11,21,0.23,0.40,165,59.47,,2265,2262,2264,2262,3145,3141,35.0763322,-119.3683714,598.01,,8.625,X52,ERW,1363
MFL,309,2.553,130+74,13609.81,,5016,Weld,D59.18,59.47,59.18,,D341.07,4532.64,341.07,0.219,,,,,,59.18,300,,,,,,,35.0763312,-119.3682564,597.05,,8.625,X52,ERW,1363
MFL,309,2.555,130+86,13621.68,13621.67,5017,ML Int ,U11.87,11.87,47.31,1.01,D329.20,4544.52,329.20,0.219,12,22,0.23,0.27,161,59.18,,2265,2262,2264,2261,3145,3141,35.0763307,-119.3682170,596.82,,8.625,X52,ERW,1363
MFL,309,2.555,130+89,13625.00,13624.99,5018,ML Int ,U15.19,15.19,43.99,1.03,D325.88,4547.84,325.88,0.219,14,24,0.23,0.23,164,59.18,,2264,2262,2264,2260,3144,3140,35.0763305,-119.3682059,596.77,,8.625,X52,ERW,1363
MFL,309,2.556,130+91,13626.57,13626.56,5019,ML Int ,U16.76,16.76,42.42,1.01,D324.31,4549.40,324.31,0.219,13,23,0.23,0.27,161,59.18,,2264,2262,2264,2261,3144,3140,35.0763304,-119.3682008,596.78,,8.625,X52,ERW,1363
MFL,309,2.557,130+98,13633.15,13633.14,5020,ML Int ,U23.34,23.34,35.85,1.00,D317.74,4555.98,317.74,0.219,12,22,0.23,0.23,159,59.18,,2265,2262,2264,2261,3145,3141,35.0763301,-119.3681789,596.83,,8.625,X52,ERW,1363
MFL,309,2.558,131+01,13636.27,13636.26,5021,ML Ext Cluster,U26.46,26.46,32.72,0.72,D314.61,4559.10,314.61,0.219,12,22,1.92,2.15,114,59.18,,2186,2108,2208,2146,3067,2981,35.0763300,-119.3681685,596.85,,8.625,X52,ERW,1363
