ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,309,2.558,131+01,13636.54,13636.51,5022,ML Ext ,U26.73,26.73,32.46,0.77,D314.35,4559.37,314.35,0.219,12,22,0.47,0.43,123,59.18,,2258,2249,2256,2245,3134,3118,35.0763299,-119.3681677,596.85,,8.625,X52,ERW,1363
MFL,310,2.564,131+33,13668.99,,5023,Weld,D58.73,59.18,58.73,,D281.89,4591.83,281.89,0.219,,,,,,58.73,354,,,,,,,35.0763280,-119.3680599,597.31,,8.625,X52,ERW,1363
MFL,310,2.573,131+93,13716.83,,5024,Bend - 10° 58D Right Cold Bend,D10.89,47.84,10.89,,D234.05,4639.66,234.05,0.219,,,,,,58.73,,,,,,,,35.0763271,-119.3679010,597.08,,8.625,X52,ERW,1363
MFL,310,2.575,132+04,13727.39,13727.38,5025,ML Int ,D0.34,58.40,0.33,1.03,D223.49,4650.22,223.49,0.219,12,22,0.23,0.23,164,58.73,,2265,2262,2264,2261,3145,3141,35.0763230,-119.3678664,597.29,,8.625,X52,ERW,1363
MFL,311,2.575,132+04,13727.72,,5026,Weld,D41.07,58.73,41.07,,D223.16,4650.55,223.16,0.219,,,,,,41.07,40,,,,,,,35.0763229,-119.3678652,597.30,,8.625,X52,ERW,1363
MFL,312,2.582,132+45,13768.79,,5027,Weld,U41.07,41.07,59.66,,D182.09,4691.62,182.09,0.219,,,,,,59.66,270,,,,,,,35.0763073,-119.3677301,597.14,,8.625,X52,ERW,1363
MFL,312,2.587,132+69,13793.35,13793.34,5028,ML Int ,U24.56,24.56,35.10,1.03,D157.53,4716.18,157.53,0.219,16,26,0.23,0.27,164,59.66,,2264,2261,2263,2260,3143,3139,35.0762994,-119.3676492,597.31,,8.625,X52,ERW,1363
MFL,312,2.587,132+71,13795.75,13795.74,5029,ML Int ,U26.96,26.96,32.70,1.03,D155.13,4718.58,155.13,0.219,18,28,0.23,0.23,165,59.66,,2263,2261,2262,2259,3142,3138,35.0762987,-119.3676413,597.37,,8.625,X52,ERW,1363
MFL,312,2.588,132+75,13799.43,13799.43,5030,ML Int ,D29.01,30.64,29.01,1.05,D151.45,4722.27,151.45,0.219,10,20,0.31,0.40,167,59.66,,2264,2260,2263,2258,3143,3136,35.0762976,-119.3676291,597.46,,8.625,X52,ERW,1363
MFL,312,2.589,132+78,13802.33,13802.32,5031,ML Int ,D26.13,33.54,26.12,1.05,D148.55,4725.17,148.55,0.219,18,28,0.43,0.27,167,59.66,,2255,2246,2252,2241,3128,3113,35.0762967,-119.3676196,597.53,,8.625,X52,ERW,1363
MFL,312,2.589,132+78,13802.53,13802.52,5032,ML Int ,D25.93,33.74,25.92,1.04,D148.35,4725.36,148.35,0.219,23,33,0.35,0.35,166,59.66,,2256,2249,2253,2245,3130,3118,35.0762966,-119.3676189,597.54,,8.625,X52,ERW,1363
MFL,312,2.590,132+84,13808.24,13808.22,5033,ML Int ,D20.22,39.45,20.21,1.02,D142.64,4731.07,142.64,0.219,16,26,0.23,0.23,163,59.66,,2264,2261,2263,2260,3143,3139,35.0762949,-119.3676001,597.60,,8.625,X52,ERW,1363
MFL,313,2.594,133+04,13828.44,,5034,Weld,D59.19,59.66,59.19,,D122.44,4751.28,122.44,0.219,,,,,,59.19,30,,,,,,,35.0762885,-119.3675334,597.67,,8.625,X52,ERW,1363
MFL,313,2.601,133+45,13869.61,,5035,MCP,D18.03,41.16,18.03,1.07,D81.27,4792.44,81.27,0.219,,,1.49,1.46,171,59.19,,,,,,,,35.0762747,-119.3673977,597.88,,8.625,X52,ERW,1363
MFL,314,2.605,133+62,13887.64,,5036,Weld,U59.19,59.19,59.63,,D63.24,4810.47,63.24,0.219,,,,,,59.63,350,,,,,,,35.0762684,-119.3673383,597.94,,8.625,X52,ERW,1363
MFL,314,2.614,134+10,13936.23,,5037,Bend - 10° 83D Left Cold Bend,D11.04,48.59,11.04,,D14.66,4859.06,14.66,0.219,,,,,,59.63,,,,,,,,35.0762511,-119.3671783,598.18,,8.625,X52,ERW,1363
MFL,314,2.615,134+18,13944.26,13944.24,5038,ML Ext Seam Xing,D3.03,56.63,3.01,2.17,D6.62,4867.10,6.62,0.219,21,31,0.47,0.44,346,59.63,,2250,2239,2246,2232,3120,3100,35.0762516,-119.3671517,597.91,,8.625,X52,ERW,1363
MFL,315,2.616,134+21,13947.27,,5039,Weld,D9.17,59.63,9.17,,D3.61,4870.10,3.61,0.219,,,,,,9.17,58,,,,,,,35.0762519,-119.3671417,597.82,,8.625,X52,ERW,1363
MFL,315,2.617,134+25,13950.88,,5040,AGM -3,U3.61,3.61,5.56,,U0.00,0.00,4685.48,0.219,,,,,,9.17,,,,,,,,35.0762523,-119.3671297,597.70,,8.625,X52,ERW,1363
MFL,316,2.618,134+31,13956.44,,5041,Weld,U9.17,9.17,59.20,,U5.56,5.56,4679.92,0.219,,,,,,59.20,324,,,,,,,35.0762527,-119.3671112,597.53,,8.625,X52,ERW,1363
MFL,317,2.629,134+89,14015.64,,5042,Weld,D59.19,59.20,59.19,,U64.76,64.76,4620.72,0.219,,,,,,59.19,294,,,,,,,35.0762536,-119.3669146,596.49,,8.625,X52,ERW,1363
MFL,318,2.640,135+48,14074.83,,5043,Weld,D44.75,59.19,44.75,,U123.95,123.95,4561.53,0.219,,,,,,44.75,342,,,,,,,35.0762552,-119.3667180,595.64,,8.625,X52,ERW,1363
MFL,318,2.648,135+90,14116.64,14116.63,5044,ML Ext ,D2.95,41.82,2.93,2.03,U165.76,165.76,4519.71,0.219,10,20,0.31,0.93,324,44.75,,2264,2260,2263,2258,3143,3136,35.0762555,-119.3665791,595.69,,8.625,X52,ERW,1363
MFL,319,2.648,135+93,14119.58,,5045,Weld,U44.75,44.75,59.90,,U168.70,168.70,4516.78,0.219,,,,,,59.90,16,,,,,,,35.0762553,-119.3665693,595.63,,8.625,X52,ERW,1363
MFL,319,2.655,136+26,14152.90,,5046,MCP,D26.58,33.33,26.58,0.56,U202.02,202.02,4483.45,0.219,,,4.26,3.19,90,59.90,,,,,,,,35.0762537,-119.3664586,594.99,,8.625,X52,ERW,1363
MFL,320,2.660,136+53,14179.48,,5047,Weld,D59.63,59.90,59.63,,U228.60,228.60,4456.88,0.219,,,,,,59.63,310,,,,,,,35.0762530,-119.3663703,594.18,,8.625,X52,ERW,1363
MFL,321,2.671,137+12,14239.12,,5048,Weld,D59.51,59.63,59.51,,U288.23,288.23,4397.24,0.219,,,,,,59.51,348,,,,,,,35.0762539,-119.3661723,594.27,,8.625,X52,ERW,1363
MFL,321,2.671,137+14,14240.59,14240.58,5049,ML Int ,U1.48,1.48,58.03,1.05,U289.71,289.71,4395.76,0.219,10,20,0.23,0.23,168,59.51,,2265,2263,2265,2262,3145,3141,35.0762540,-119.3661675,594.32,,8.625,X52,ERW,1363
MFL,321,2.672,137+18,14245.22,14245.21,5050,ML Int ,U6.11,6.11,53.40,1.10,U294.34,294.34,4391.13,0.219,11,21,0.23,0.23,176,59.51,,2265,2262,2264,2262,3145,3141,35.0762543,-119.3661521,594.45,,8.625,X52,ERW,1363
MFL,321,2.672,137+19,14245.65,,5051,MCP,U6.53,6.53,52.97,0.38,U294.77,294.77,4390.71,0.219,,,2.35,1.79,60,59.51,,,,,,,,35.0762543,-119.3661507,594.47,,8.625,X52,ERW,1363
MFL,321,2.675,137+31,14258.55,14258.53,5052,ML Int ,U19.43,19.43,40.07,1.01,U307.67,307.67,4377.81,0.219,11,21,0.23,0.40,161,59.51,,2265,2262,2264,2262,3145,3141,35.0762554,-119.3661079,594.76,,8.625,X52,ERW,1363
MFL,321,2.676,137+41,14268.40,14268.39,5053,ML Int ,U29.28,29.28,30.22,1.10,U317.52,317.52,4367.96,0.219,10,20,0.23,0.40,176,59.51,,2265,2263,2265,2262,3145,3141,35.0762563,-119.3660752,594.96,,8.625,X52,ERW,1363
MFL,321,2.677,137+44,14271.08,14271.07,5054,ML Int ,D27.56,31.96,27.54,1.08,U320.20,320.20,4365.28,0.219,11,21,0.23,0.23,172,59.51,,2265,2262,2264,2262,3145,3141,35.0762565,-119.3660663,594.97,,8.625,X52,ERW,1363
MFL,321,2.680,137+61,14288.53,14288.52,5055,ML Int ,D10.10,49.41,10.09,1.12,U337.65,337.65,4347.83,0.219,10,20,0.23,0.23,178,59.51,,2265,2263,2265,2262,3145,3141,35.0762579,-119.3660084,594.81,,8.625,X52,ERW,1363
MFL,322,2.682,137+71,14298.62,,5056,Weld,D59.47,59.51,59.47,,U347.74,347.74,4337.74,0.219,,,,,,59.47,63,,,,,,,35.0762585,-119.3659748,594.59,,8.625,X52,ERW,1363
MFL,323,2.693,138+31,14358.09,,5057,Weld,D59.17,59.47,59.17,,U407.21,407.21,4278.26,0.219,,,,,,59.17,348,,,,,,,35.0762610,-119.3657773,592.33,,8.625,X52,ERW,1363
MFL,324,2.705,138+89,14417.26,,5058,Weld,U59.17,59.17,59.55,,U466.38,466.38,4219.09,0.219,,,,,,59.55,28,,,,,,,35.0762624,-119.3655808,592.32,,8.625,X52,ERW,1363
MFL,325,2.716,139+49,14476.81,,5059,Weld,U59.55,59.55,59.58,,U525.93,525.93,4159.54,0.219,,,,,,59.58,354,,,,,,,35.0762636,-119.3653831,592.43,,8.625,X52,ERW,1363
MFL,326,2.727,140+08,14536.39,,5060,Weld,D59.45,59.58,59.45,,U585.51,585.51,4099.97,0.219,,,,,,59.45,45,,,,,,,35.0762637,-119.3651852,592.43,,8.625,X52,ERW,1363
MFL,326,2.727,140+09,14537.03,14537.02,5061,ML Int ,U0.64,0.64,58.81,1.28,U586.15,586.15,4099.33,0.219,13,23,0.35,0.23,204,59.45,,2261,2256,2260,2254,3139,3130,35.0762637,-119.3651831,592.44,,8.625,X52,ERW,1363
MFL,326,2.727,140+09,14537.49,14537.47,5062,ML Int ,U1.10,1.10,58.35,1.17,U586.61,586.61,4098.87,0.219,10,20,0.31,0.67,186,59.45,,2264,2260,2263,2258,3143,3136,35.0762637,-119.3651816,592.45,,8.625,X52,ERW,1363
MFL,326,2.728,140+12,14540.64,14540.63,5063,ML Int ,U4.25,4.25,55.19,1.42,U589.76,589.76,4095.71,0.219,10,20,0.23,0.54,226,59.45,,2265,2263,2265,2262,3145,3141,35.0762637,-119.3651711,592.48,,8.625,X52,ERW,1363
MFL,326,2.728,140+16,14543.86,14543.85,5064,ML Int ,U7.47,7.47,51.98,1.19,U592.98,592.98,4092.50,0.219,13,23,0.35,0.80,189,59.45,,2261,2256,2260,2253,3139,3130,35.0762637,-119.3651604,592.51,,8.625,X52,ERW,1363
MFL,326,2.729,140+17,14545.31,14545.29,5065,ML Int ,U8.92,8.92,50.53,1.42,U594.43,594.43,4091.05,0.219,15,25,0.23,0.23,226,59.45,,2264,2261,2263,2260,3144,3139,35.0762637,-119.3651556,592.53,,8.625,X52,ERW,1363
MFL,326,2.729,140+17,14545.73,14545.70,5066,ML Int ,U9.34,9.34,50.11,1.42,U594.85,594.85,4090.63,0.219,14,24,0.43,0.23,226,59.45,,2258,2250,2256,2246,3134,3120,35.0762637,-119.3651543,592.53,,8.625,X52,ERW,1363
MFL,326,2.729,140+18,14545.96,14545.95,5067,ML Int ,U9.57,9.57,49.87,1.40,U595.08,595.08,4090.39,0.219,11,21,0.23,0.40,224,59.45,,2265,2262,2264,2262,3145,3141,35.0762637,-119.3651534,592.53,,8.625,X52,ERW,1363
MFL,326,2.729,140+18,14546.53,14546.52,5068,ML Int ,U10.14,10.14,49.31,1.49,U595.65,595.65,4089.83,0.219,12,22,0.23,0.23,238,59.45,,2265,2262,2264,2261,3145,3141,35.0762637,-119.3651516,592.54,,8.625,X52,ERW,1363
MFL,326,2.729,140+19,14547.13,14547.12,5069,ML Int ,U10.73,10.73,48.71,1.40,U596.25,596.25,4089.23,0.219,10,20,0.23,0.23,224,59.45,,2265,2263,2265,2262,3145,3141,35.0762637,-119.3651496,592.54,,8.625,X52,ERW,1363
MFL,326,2.729,140+19,14547.49,14547.48,5070,ML Int ,U11.10,11.10,48.34,1.40,U596.61,596.61,4088.86,0.219,11,21,0.23,0.23,224,59.45,,2265,2262,2264,2262,3145,3141,35.0762637,-119.3651484,592.55,,8.625,X52,ERW,1363
MFL,326,2.730,140+22,14549.95,14549.94,5071,ML Int ,U13.56,13.56,45.89,1.23,U599.07,599.07,4086.40,0.219,14,24,0.23,0.27,196,59.45,,2264,2262,2264,2260,3144,3140,35.0762637,-119.3651402,592.57,,8.625,X52,ERW,1363
MFL,326,2.737,140+62,14590.23,14590.22,5072,ML Int ,D5.62,53.84,5.61,1.02,U639.35,639.35,4046.13,0.219,10,20,0.23,0.23,162,59.45,,2265,2263,2265,2262,3145,3141,35.0762639,-119.3650064,592.55,,8.625,X52,ERW,1363
MFL,327,2.738,140+67,14595.84,,5073,Weld,D59.09,59.45,59.09,,U644.96,644.96,4040.52,0.219,,,,,,59.09,340,,,,,,,35.0762639,-119.3649877,592.53,,8.625,X52,ERW,1363
MFL,327,2.741,140+83,14611.90,14611.89,5074,ML Int ,U16.06,16.06,43.03,1.03,U661.02,661.02,4024.46,0.219,10,20,0.23,0.23,164,59.09,,2265,2263,2265,2262,3145,3141,35.0762641,-119.3649344,592.48,,8.625,X52,ERW,1363
MFL,328,2.749,141+26,14654.93,,5075,Weld,U59.09,59.09,59.14,,U704.05,704.05,3981.43,0.219,,,,,,59.14,30,,,,,,,35.0762642,-119.3647915,592.39,,8.625,X52,ERW,1363
MFL,329,2.760,141+85,14714.07,,5076,Weld,D56.75,59.14,56.75,,U763.19,763.19,3922.29,0.219,,,,,,56.75,312,,,,,,,35.0762632,-119.3645950,591.63,,8.625,X52,ERW,1363
MFL,329,2.762,141+91,14719.90,,5077,MCP - Touching,U5.83,5.83,50.93,1.02,U769.02,769.02,3916.46,0.219,,,5.63,4.66,163,56.75,,,,,,,,35.0762631,-119.3645756,591.58,,8.625,X52,ERW,1363
MFL,329,2.764,142+01,14729.99,14729.98,5078,ML Int ,U15.92,15.92,40.84,1.03,U779.11,779.11,3906.37,0.219,10,20,0.23,0.23,164,56.75,,2265,2263,2265,2262,3145,3141,35.0762629,-119.3645421,591.51,,8.625,X52,ERW,1363
MFL,330,2.771,142+42,14770.82,,5079,Weld,D44.97,56.75,44.97,,U819.94,819.94,3865.53,0.219,,,,,,44.97,15,,,,,,,35.0762628,-119.3644065,590.91,,8.625,X52,ERW,1363
MFL,331,2.780,142+86,14815.79,,5080,Weld,U44.97,44.97,59.53,,U864.91,864.91,3820.56,0.219,,,,,,59.53,344,,,,,,,35.0762625,-119.3642572,591.74,,8.625,X52,ERW,1363
MFL,331,2.787,143+27,14856.22,14856.20,5081,ML Ext ,D19.13,40.42,19.11,1.12,U905.34,905.34,3780.14,0.219,10,20,0.59,0.91,178,59.53,,2256,2243,2254,2238,3130,3108,35.0762626,-119.3641230,590.99,,8.625,X52,ERW,1363
MFL,331,2.787,143+27,14856.38,14856.36,5082,ML Ext ,D18.97,40.59,18.94,0.89,U905.50,905.50,3779.97,0.219,11,21,0.39,0.64,142,59.53,,2261,2255,2260,2252,3139,3128,35.0762626,-119.3641225,590.99,,8.625,X52,ERW,1363
MFL,331,2.787,143+27,14856.38,14856.37,5083,ML Ext ,D18.96,40.59,18.95,1.10,U905.50,905.50,3779.97,0.219,13,23,0.31,0.59,176,59.53,,2262,2258,2262,2256,3141,3134,35.0762626,-119.3641224,590.99,,8.625,X52,ERW,1363
MFL,331,2.787,143+27,14856.67,14856.54,5084,ML Ext Cluster,D18.79,40.88,18.65,0.81,U905.79,905.79,3779.68,0.219,19,29,1.84,4.69,129,59.53,,2138,2057,2178,2107,3026,2926,35.0762626,-119.3641219,590.99,,8.625,X52,ERW,1363
MFL,331,2.787,143+27,14856.96,14856.91,5085,ML Ext Cluster,D18.42,41.17,18.36,0.46,U906.08,906.08,3779.39,0.219,16,26,0.86,1.59,74,59.53,,2230,2202,2233,2203,3101,3060,35.0762626,-119.3641206,590.99,,8.625,X52,ERW,1363
MFL,331,2.787,143+28,14857.19,14857.08,5086,ML Ext Cluster,D18.25,41.40,18.13,0.53,U906.31,906.31,3779.16,0.219,23,33,2.19,3.49,84,59.53,,2077,1977,2109,2006,2929,2786,35.0762626,-119.3641201,590.98,,8.625,X52,ERW,1363
MFL,331,2.787,143+28,14857.12,14857.10,5087,ML Ext ,D18.23,41.33,18.20,0.90,U906.24,906.24,3779.23,0.219,19,29,0.59,1.07,144,59.53,,2244,2229,2239,2219,3110,3082,35.0762626,-119.3641200,590.98,,8.625,X52,ERW,1363
MFL,331,2.788,143+28,14857.39,14857.29,5088,ML Ext Cluster,D18.04,41.59,17.94,0.89,U906.51,906.51,3778.97,0.219,18,28,2.00,1.94,142,59.53,,2135,2048,2185,2119,3035,2944,35.0762626,-119.3641194,590.98,,8.625,X52,ERW,1363
MFL,331,2.788,143+28,14857.39,14857.37,5089,ML Ext ,D17.96,41.59,17.94,0.53,U906.50,906.50,3778.97,0.219,11,21,0.43,0.64,84,59.53,,2260,2253,2259,2249,3137,3124,35.0762626,-119.3641191,590.98,,8.625,X52,ERW,1363
MFL,331,2.788,143+29,14858.84,14858.82,5090,ML Ext Cluster,D16.51,43.04,16.49,0.56,U907.96,907.96,3777.52,0.219,15,25,0.43,1.98,90,59.53,,2257,2249,2256,2246,3134,3120,35.0762626,-119.3641143,590.98,,8.625,X52,ERW,1363
MFL,331,2.788,143+30,14859.82,14859.78,5091,ML Ext ,D15.55,44.03,15.51,1.01,U908.94,908.94,3776.54,0.219,10,20,0.90,0.80,161,59.53,,2244,2216,2239,2205,3110,3063,35.0762626,-119.3641111,590.97,,8.625,X52,ERW,1363
MFL,331,2.788,143+30,14860.20,14859.94,5092,ML Ext Cluster,D15.38,44.40,15.13,0.38,U909.32,909.32,3776.16,0.219,15,25,3.25,1.45,61,59.53,,2106,1987,2161,2059,3001,2860,35.0762626,-119.3641106,590.97,,8.625,X52,ERW,1363
MFL,331,2.788,143+30,14860.02,14859.97,5093,ML Ext Cluster,D15.36,44.23,15.30,0.94,U909.14,909.14,3776.33,0.219,14,24,1.72,3.97,150,59.53,,2182,2111,2182,2099,3030,2915,35.0762626,-119.3641105,590.97,,8.625,X52,ERW,1363
MFL,331,2.788,143+31,14860.34,14860.29,5094,ML Ext Cluster,D15.04,44.55,14.99,0.81,U909.46,909.46,3776.01,0.219,13,23,1.17,3.13,129,59.53,,2220,2176,2219,2171,3082,3015,35.0762626,-119.3641094,590.97,,8.625,X52,ERW,1363
MFL,331,2.788,143+31,14860.52,14860.50,5095,ML Ext Cluster,D14.83,44.73,14.81,0.81,U909.64,909.64,3775.83,0.219,15,25,1.68,2.39,129,59.53,,2178,2107,2192,2117,3045,2941,35.0762626,-119.3641087,590.97,,8.625,X52,ERW,1363
MFL,331,2.789,143+33,14862.56,14862.52,5096,ML Ext ,D12.81,46.76,12.77,0.92,U911.68,911.68,3773.80,0.219,10,20,0.55,0.96,146,59.53,,2257,2246,2255,2241,3132,3112,35.0762626,-119.3641020,590.96,,8.625,X52,ERW,1363
MFL,331,2.789,143+38,14867.27,14867.25,5097,ML Ext ,D8.08,51.48,8.06,1.30,U916.39,916.39,3769.09,0.219,11,21,0.39,0.54,208,59.53,,2261,2255,2260,2252,3139,3128,35.0762627,-119.3640863,590.93,,8.625,X52,ERW,1363
MFL,331,2.790,143+40,14869.89,14869.80,5098,ML Ext Cluster,D5.53,54.10,5.43,1.46,U919.01,919.01,3766.46,0.219,23,33,1.25,1.88,232,59.53,,2168,2112,2205,2162,3062,3002,35.0762627,-119.3640778,590.92,,8.625,X52,ERW,1363
MFL,331,2.790,143+41,14870.66,14870.62,5099,ML Ext Cluster,D4.71,54.86,4.67,1.46,U919.78,919.78,3765.70,0.219,21,31,5.91,2.09,232,59.53,,1966,1811,2141,2040,2974,2834,35.0762627,-119.3640751,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+42,14871.59,14871.56,5100,ML Ext ,D3.77,55.79,3.74,1.43,U920.70,920.70,3764.77,0.219,11,21,0.63,0.64,228,59.53,,2253,2238,2250,2232,3126,3100,35.0762627,-119.3640720,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+42,14871.75,14871.70,5101,ML Ext ,D3.63,55.96,3.57,0.10,U920.87,920.87,3764.60,0.219,11,21,0.94,0.96,16,59.53,,2239,2209,2234,2197,3102,3051,35.0762627,-119.3640715,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+42,14871.95,14871.91,5102,ML Ext Cluster,D3.41,56.16,3.37,0.05,U921.07,921.07,3764.40,0.219,18,28,0.78,2.94,8,59.53,,2231,2206,2233,2203,3101,3060,35.0762627,-119.3640708,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+42,14872.05,14872.04,5103,ML Ext ,D3.29,56.26,3.27,0.33,U921.17,921.17,3764.30,0.219,10,20,0.31,0.81,52,59.53,,2264,2260,2263,2258,3143,3136,35.0762627,-119.3640704,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14872.24,14872.22,5104,ML Ext ,D3.11,56.45,3.08,0.33,U921.36,921.36,3764.11,0.219,10,20,0.35,0.70,52,59.53,,2263,2258,2262,2256,3142,3133,35.0762627,-119.3640698,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14872.33,14872.24,5105,ML Ext Cluster,D3.09,56.54,2.99,1.36,U921.45,921.45,3764.02,0.219,11,21,1.25,2.50,217,59.53,,2224,2178,2226,2179,3091,3026,35.0762627,-119.3640697,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14872.45,14872.36,5106,ML Ext Cluster,D2.97,56.65,2.88,0.23,U921.56,921.56,3763.91,0.219,17,27,3.40,6.57,36,59.53,,2078,1953,2156,2057,2995,2857,35.0762627,-119.3640693,590.91,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14872.82,14872.55,5107,ML Ext Cluster,D2.77,57.03,2.50,1.28,U921.94,921.94,3763.53,0.219,18,28,4.19,2.71,204,59.53,,2042,1905,2146,2039,2981,2831,35.0762627,-119.3640687,590.90,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14872.83,14872.79,5108,ML Ext ,D2.53,57.03,2.50,0.05,U921.95,921.95,3763.53,0.219,12,22,0.90,0.75,8,59.53,,2238,2210,2233,2197,3101,3052,35.0762627,-119.3640679,590.90,,8.625,X52,ERW,1363
MFL,331,2.790,143+43,14873.45,14873.00,5109,ML Ext Cluster,D2.33,57.66,1.88,1.08,U922.57,922.57,3762.91,0.219,23,33,5.59,5.08,172,59.53,,1941,1786,2040,1883,2833,2616,35.0762627,-119.3640672,590.90,,8.625,X52,ERW,1363
MFL,331,2.791,143+44,14873.63,14873.61,5110,ML Ext Cluster,D1.72,57.84,1.70,0.99,U922.75,922.75,3762.73,0.219,10,20,0.43,2.76,158,59.53,,2261,2253,2260,2250,3138,3126,35.0762627,-119.3640652,590.90,,8.625,X52,ERW,1363
MFL,331,2.791,143+44,14873.83,14873.81,5111,ML Ext ,D1.52,58.03,1.50,1.19,U922.95,922.95,3762.53,0.219,11,21,0.23,0.70,189,59.53,,2265,2262,2264,2262,3145,3141,35.0762627,-119.3640645,590.90,,8.625,X52,ERW,1363
MFL,331,2.791,143+44,14873.97,14873.92,5112,ML Ext Cluster,D1.41,58.18,1.35,0.38,U923.09,923.09,3762.38,0.219,11,21,2.74,3.16,60,59.53,,2164,2061,2159,2045,2998,2840,35.0762627,-119.3640641,590.90,,8.625,X52,ERW,1363
MFL,331,2.791,143+44,14873.98,14873.95,5113,ML Ext ,D1.37,58.18,1.35,1.19,U923.10,923.10,3762.38,0.219,10,20,0.39,0.75,189,59.53,,2262,2256,2261,2253,3140,3129,35.0762627,-119.3640640,590.90,,8.625,X52,ERW,1363
MFL,331,2.791,143+45,14874.54,14874.21,5114,ML Ext Cluster,D1.12,58.75,0.78,1.33,U923.66,923.66,3761.81,0.219,30,40,7.12,5.55,212,59.53,,1806,1638,2098,1971,2914,2737,35.0762627,-119.3640632,590.90,,8.625,X52,ERW,1363
MFL,332,2.791,143+46,14875.33,,5115,Weld,D58.85,59.53,58.85,,U924.45,924.45,3761.03,0.219,,,,,,58.85,2,,,,,,,35.0762626,-119.3640595,590.89,,8.625,X52,ERW,1363
MFL,332,2.791,143+46,14876.10,14875.85,5116,ML Ext Cluster,U0.78,0.78,58.08,1.42,U925.22,925.22,3760.25,0.219,17,27,3.68,4.26,226,58.85,,2069,1940,2163,2081,3005,2890,35.0762626,-119.3640577,590.89,,8.625,X52,ERW,1363
MFL,332,2.791,143+46,14875.90,14875.88,5117,ML Ext Cluster,U0.58,0.58,58.28,0.39,U925.02,925.02,3760.45,0.219,29,39,0.86,1.35,62,58.85,,2192,2156,2211,2177,3071,3023,35.0762626,-119.3640576,590.89,,8.625,X52,ERW,1363
MFL,332,2.791,143+46,14875.92,14875.90,5118,ML Ext ,U0.60,0.60,58.26,1.56,U925.04,925.04,3760.43,0.219,16,26,0.39,1.33,248,58.85,,2258,2251,2256,2248,3134,3122,35.0762626,-119.3640575,590.89,,8.625,X52,ERW,1363
MFL,332,2.791,143+47,14876.24,14876.22,5119,ML Ext ,U0.91,0.91,57.94,1.64,U925.36,925.36,3760.12,0.219,13,23,0.27,0.43,262,58.85,,2263,2260,2263,2259,3143,3137,35.0762626,-119.3640565,590.88,,8.625,X52,ERW,1363
MFL,332,2.791,143+47,14876.56,14876.29,5120,ML Ext Cluster,U1.24,1.24,57.62,1.42,U925.68,925.68,3759.79,0.219,25,35,4.34,8.52,226,58.85,,1942,1795,2030,1882,2819,2614,35.0762626,-119.3640563,590.88,,8.625,X52,ERW,1363
MFL,332,2.791,143+47,14876.94,14876.91,5121,ML Ext Cluster,U1.62,1.62,57.24,1.37,U926.06,926.06,3759.41,0.219,10,20,1.02,2.25,218,58.85,,2238,2205,2233,2192,3101,3044,35.0762626,-119.3640542,590.88,,8.625,X52,ERW,1363
MFL,332,2.791,143+48,14877.43,14877.31,5122,ML Ext Cluster,U2.10,2.10,56.75,1.27,U926.54,926.54,3758.93,0.219,17,27,2.03,2.14,202,58.85,,2141,2054,2194,2124,3047,2949,35.0762626,-119.3640529,590.88,,8.625,X52,ERW,1363
MFL,332,2.791,143+48,14877.64,14877.62,5123,ML Ext Cluster,U2.31,2.31,56.54,1.33,U926.76,926.76,3758.72,0.219,11,21,2.62,1.29,212,58.85,,2168,2067,2199,2129,3054,2956,35.0762626,-119.3640518,590.88,,8.625,X52,ERW,1363
MFL,332,2.791,143+49,14878.24,14878.22,5124,ML Ext ,U2.91,2.91,55.94,1.29,U927.36,927.36,3758.12,0.219,10,20,0.39,0.64,206,58.85,,2262,2256,2261,2253,3140,3129,35.0762626,-119.3640498,590.87,,8.625,X52,ERW,1363
MFL,332,2.792,143+49,14878.59,14878.58,5125,ML Ext Cluster,U3.27,3.27,55.59,1.54,U927.71,927.71,3757.76,0.219,10,20,1.17,4.88,246,58.85,,2231,2190,2225,2174,3090,3019,35.0762626,-119.3640486,590.87,,8.625,X52,ERW,1363
MFL,332,2.796,143+72,14901.87,14901.85,5126,ML Ext ,U26.54,26.54,32.32,1.73,U950.98,950.98,3734.49,0.219,11,21,0.59,0.64,276,58.85,,2255,2241,2252,2236,3128,3105,35.0762626,-119.3639714,590.11,,8.625,X52,ERW,1363
MFL,332,2.796,143+72,14902.07,14902.05,5127,ML Ext Cluster,U26.75,26.75,32.11,1.88,U951.19,951.19,3734.28,0.219,15,25,1.64,1.50,299,58.85,,2180,2112,2183,2113,3032,2934,35.0762626,-119.3639707,590.10,,8.625,X52,ERW,1363
MFL,332,2.796,143+72,14902.14,14902.09,5128,ML Ext Cluster,U26.82,26.82,32.04,1.62,U951.26,951.26,3734.21,0.219,14,24,1.21,0.96,258,58.85,,2213,2167,2215,2166,3076,3008,35.0762626,-119.3639706,590.10,,8.625,X52,ERW,1363
MFL,332,2.796,143+73,14902.31,14902.28,5129,ML Ext Cluster,U26.98,26.98,31.88,1.57,U951.42,951.42,3734.05,0.219,14,24,1.53,1.29,250,58.85,,2193,2132,2207,2147,3065,2982,35.0762626,-119.3639699,590.09,,8.625,X52,ERW,1363
MFL,332,2.796,143+73,14902.64,14902.52,5130,ML Ext Cluster,U27.31,27.31,31.54,1.59,U951.76,951.76,3733.72,0.219,16,26,4.46,2.20,254,58.85,,2063,1924,2128,2020,2955,2806,35.0762626,-119.3639691,590.08,,8.625,X52,ERW,1363
MFL,332,2.796,143+73,14902.63,14902.60,5131,ML Ext ,U27.30,27.30,31.56,2.03,U951.74,951.74,3733.73,0.219,11,21,0.35,0.43,324,58.85,,2262,2257,2261,2255,3141,3132,35.0762626,-119.3639689,590.08,,8.625,X52,ERW,1363
MFL,332,2.796,143+73,14902.87,14902.85,5132,ML Ext ,U27.54,27.54,31.31,2.04,U951.99,951.99,3733.49,0.219,16,26,0.59,0.75,325,58.85,,2248,2234,2244,2226,3117,3091,35.0762626,-119.3639680,590.07,,8.625,X52,ERW,1363
MFL,332,2.796,143+73,14903.06,14903.05,5133,ML Ext Cluster,U27.73,27.73,31.12,1.63,U952.18,952.18,3733.30,0.219,15,25,2.74,2.36,260,58.85,,2124,2016,2169,2085,3013,2896,35.0762626,-119.3639674,590.06,,8.625,X52,ERW,1363
MFL,332,2.796,143+74,14903.41,14903.39,5134,ML Ext Cluster,U28.09,28.09,30.77,1.31,U952.53,952.53,3732.94,0.219,21,31,5.16,3.22,209,58.85,,1979,1829,2095,1963,2910,2726,35.0762626,-119.3639662,590.04,,8.625,X52,ERW,1363
MFL,332,2.796,143+74,14903.94,14903.92,5135,ML Ext ,U28.62,28.62,30.24,1.52,U953.06,953.06,3732.41,0.219,10,20,0.27,0.38,243,58.85,,2264,2261,2264,2260,3144,3139,35.0762627,-119.3639645,590.02,,8.625,X52,ERW,1363
MFL,332,2.796,143+74,14904.16,14904.11,5136,ML Ext Cluster,U28.84,28.84,30.02,1.57,U953.28,953.28,3732.19,0.219,13,23,1.53,1.39,250,58.85,,2199,2138,2212,2156,3072,2995,35.0762627,-119.3639638,590.01,,8.625,X52,ERW,1363
MFL,332,2.796,143+75,14905.15,14904.92,5137,ML Ext Cluster,D29.03,29.83,29.03,1.61,U954.27,954.27,3731.20,0.219,29,39,7.00,6.00,256,58.85,,1824,1657,2052,1909,2850,2651,35.0762627,-119.3639612,589.98,,8.625,X52,ERW,1363
MFL,332,2.797,143+76,14905.67,14905.65,5138,ML Ext Cluster,D28.51,30.35,28.51,1.33,U954.79,954.79,3730.68,0.219,13,23,0.70,0.48,212,58.85,,2246,2227,2246,2224,3119,3089,35.0762627,-119.3639587,589.95,,8.625,X52,ERW,1363
MFL,332,2.797,143+76,14906.14,14905.75,5139,ML Ext Cluster,D28.04,30.82,28.04,1.54,U955.26,955.26,3730.21,0.219,13,23,5.16,3.54,246,58.85,,2093,1950,2128,2000,2956,2778,35.0762627,-119.3639584,589.94,,8.625,X52,ERW,1363
MFL,332,2.797,143+77,14906.29,14906.27,5140,ML Ext ,D27.89,30.97,27.89,1.64,U955.41,955.41,3730.06,0.219,13,23,0.47,0.43,262,58.85,,2257,2248,2255,2244,3132,3116,35.0762627,-119.3639567,589.92,,8.625,X52,ERW,1363
MFL,332,2.797,143+77,14913.40,14906.76,5141,ML Ext Cluster Seam Xing,D27.42,38.08,20.78,1.31,U962.52,962.52,3722.95,0.219,55,65,131.09,25.24,209,58.85,,1209,1016,1703,1492,2365,2073,35.0762627,-119.3639550,589.90,,8.625,X52,ERW,1363
MFL,332,2.797,143+77,14907.13,14906.89,5142,ML Ext Cluster,D27.29,31.80,27.05,1.73,U956.25,956.25,3729.23,0.219,23,33,7.67,4.21,276,58.85,,1914,1749,2043,1849,2837,2568,35.0762627,-119.3639546,589.90,,8.625,X52,ERW,1363
MFL,332,2.797,143+78,14907.85,14907.73,5143,ML Ext Cluster,D26.45,32.53,26.33,1.76,U956.97,956.97,3728.50,0.219,30,40,1.88,1.45,280,58.85,,2044,1947,2126,2043,2953,2838,35.0762627,-119.3639518,589.86,,8.625,X52,ERW,1363
MFL,332,2.797,143+78,14908.23,14908.19,5144,ML Ext Cluster,D25.99,32.90,25.95,1.65,U957.35,957.35,3728.13,0.219,31,41,8.29,9.27,263,58.85,,1776,1604,2028,1888,2817,2622,35.0762627,-119.3639503,589.84,,8.625,X52,ERW,1363
MFL,332,2.797,143+80,14909.57,14909.56,5145,ML Ext ,D24.62,34.25,24.61,0.23,U958.69,958.69,3726.78,0.219,13,23,0.51,0.59,36,58.85,,2256,2245,2253,2240,3130,3111,35.0762627,-119.3639458,589.78,,8.625,X52,ERW,1363
MFL,332,2.798,143+81,14910.49,14910.48,5146,ML Ext ,D23.71,35.17,23.69,1.07,U959.61,959.61,3725.86,0.219,10,20,0.31,0.48,170,58.85,,2264,2260,2263,2258,3143,3136,35.0762627,-119.3639427,589.75,,8.625,X52,ERW,1363
MFL,332,2.798,143+81,14911.11,14911.10,5147,ML Ext Cluster,D23.08,35.78,23.07,2.20,U960.23,960.23,3725.25,0.219,11,21,2.27,2.04,350,58.85,,2179,2090,2213,2157,3073,2995,35.0762627,-119.3639406,589.72,,8.625,X52,ERW,1363
MFL,332,2.798,143+82,14911.65,14911.63,5148,ML Ext ,D22.56,36.32,22.54,0.51,U960.76,960.76,3724.71,0.219,10,20,0.43,0.43,81,58.85,,2261,2253,2260,2250,3138,3126,35.0762627,-119.3639389,589.70,,8.625,X52,ERW,1363
MFL,332,2.798,143+85,14914.88,14914.87,5149,ML Ext ,D19.32,39.55,19.30,0.21,U964.00,964.00,3721.48,0.219,10,20,0.47,0.48,34,58.85,,2260,2251,2258,2247,3136,3121,35.0762627,-119.3639281,589.56,,8.625,X52,ERW,1363
MFL,332,2.798,143+86,14915.43,14915.40,5150,ML Ext Cluster,D18.78,40.10,18.75,0.34,U964.55,964.55,3720.93,0.219,11,21,2.43,3.59,55,58.85,,2174,2079,2197,2125,3051,2951,35.0762627,-119.3639263,589.54,,8.625,X52,ERW,1363
MFL,332,2.799,143+87,14916.40,14916.39,5151,ML Ext Cluster,D17.80,41.08,17.78,1.68,U965.52,965.52,3719.95,0.219,12,22,0.63,2.20,268,58.85,,2252,2236,2249,2230,3123,3097,35.0762627,-119.3639231,589.50,,8.625,X52,ERW,1363
MFL,332,2.799,143+87,14917.13,14917.11,5152,ML Ext Cluster,D17.07,41.81,17.05,0.41,U966.25,966.25,3719.22,0.219,17,27,1.60,2.28,66,58.85,,2170,2101,2211,2169,3070,3012,35.0762627,-119.3639207,589.48,,8.625,X52,ERW,1363
MFL,332,2.799,143+88,14917.42,14917.38,5153,ML Ext Cluster,D16.81,42.09,16.77,0.41,U966.53,966.53,3718.94,0.219,11,21,0.70,2.57,66,58.85,,2250,2231,2247,2224,3121,3090,35.0762627,-119.3639198,589.47,,8.625,X52,ERW,1363
MFL,332,2.799,143+88,14917.92,14917.49,5154,ML Ext Cluster Seam Xing,D16.69,42.60,16.26,1.59,U967.04,967.04,3718.43,0.219,14,24,13.07,20.98,254,58.85,,2036,1866,2040,1853,2833,2573,35.0762627,-119.3639194,589.46,,8.625,X52,ERW,1363
MFL,332,2.799,143+88,14918.11,14918.09,5155,ML Ext Cluster,D16.09,42.78,16.07,1.20,U967.23,967.23,3718.25,0.219,11,21,1.76,1.39,192,58.85,,2200,2130,2202,2133,3059,2963,35.0762627,-119.3639174,589.44,,8.625,X52,ERW,1363
MFL,332,2.799,143+89,14918.42,14918.40,5156,ML Ext Cluster,D15.78,43.09,15.76,0.95,U967.54,967.54,3717.94,0.219,10,20,2.00,1.29,152,58.85,,2197,2119,2221,2172,3085,3016,35.0762627,-119.3639164,589.43,,8.625,X52,ERW,1363
MFL,332,2.799,143+89,14919.27,14918.65,5157,ML Ext Cluster,D15.53,43.94,14.91,1.64,U968.39,968.39,3717.09,0.219,19,29,9.27,8.01,262,58.85,,1968,1802,2067,1903,2871,2644,35.0762627,-119.3639155,589.42,,8.625,X52,ERW,1363
MFL,332,2.799,143+89,14918.86,14918.81,5158,ML Ext ,D15.37,43.53,15.33,0.19,U967.97,967.97,3717.50,0.219,10,20,0.82,0.86,30,58.85,,2247,2223,2243,2214,3115,3075,35.0762627,-119.3639150,589.42,,8.625,X52,ERW,1363
MFL,332,2.799,143+91,14920.63,14920.62,5159,ML Ext ,D13.56,45.30,13.55,0.50,U969.75,969.75,3715.73,0.219,22,32,0.43,0.95,80,58.85,,2252,2242,2248,2236,3123,3106,35.0762628,-119.3639090,589.35,,8.625,X52,ERW,1363
MFL,332,2.800,143+93,14922.98,14922.97,5160,ML Ext ,D11.21,47.66,11.20,1.73,U972.10,972.10,3713.37,0.219,23,33,0.39,1.06,276,58.85,,2254,2245,2250,2240,3126,3111,35.0762628,-119.3639012,589.27,,8.625,X52,ERW,1363
MFL,332,2.800,143+96,14925.86,14925.85,5161,ML Ext ,D8.34,50.53,8.32,1.63,U974.98,974.98,3710.50,0.219,17,27,0.35,0.67,260,58.85,,2259,2254,2258,2250,3136,3125,35.0762628,-119.3638916,589.17,,8.625,X52,ERW,1363
MFL,332,2.801,143+98,14928.03,14927.95,5162,ML Ext ,D6.23,52.70,6.15,0.50,U977.15,977.15,3708.33,0.219,11,21,1.49,0.86,80,58.85,,2212,2155,2202,2131,3058,2960,35.0762628,-119.3638846,589.10,,8.625,X52,ERW,1363
MFL,332,2.801,143+99,14928.41,14928.39,5163,ML Ext ,D5.79,53.09,5.77,0.48,U977.53,977.53,3707.94,0.219,10,20,0.51,0.93,76,58.85,,2258,2248,2257,2244,3134,3117,35.0762628,-119.3638832,589.08,,8.625,X52,ERW,1363
MFL,332,2.801,143+99,14928.58,14928.56,5164,ML Ext ,D5.62,53.25,5.60,0.65,U977.70,977.70,3707.78,0.219,13,23,0.23,0.54,104,58.85,,2264,2262,2264,2261,3144,3140,35.0762628,-119.3638826,589.08,,8.625,X52,ERW,1363
MFL,332,2.801,143+99,14928.68,14928.66,5165,ML Ext Cluster,D5.52,53.35,5.50,0.26,U977.80,977.80,3707.68,0.219,11,21,0.98,2.29,42,58.85,,2237,2205,2237,2202,3107,3058,35.0762628,-119.3638823,589.07,,8.625,X52,ERW,1363
MFL,332,2.801,144+00,14930.01,14929.85,5166,ML Ext Cluster,D4.33,54.68,4.17,1.44,U979.13,979.13,3706.35,0.219,21,31,2.11,3.22,229,58.85,,2101,2006,2197,2139,3051,2970,35.0762628,-119.3638783,589.03,,8.625,X52,ERW,1363
MFL,332,2.801,144+00,14930.15,14930.13,5167,ML Ext Cluster,D4.05,54.82,4.03,1.56,U979.27,979.27,3706.21,0.219,10,20,0.55,1.71,248,58.85,,2257,2246,2255,2241,3132,3112,35.0762628,-119.3638774,589.02,,8.625,X52,ERW,1363
MFL,332,2.801,144+00,14930.37,14930.35,5168,ML Ext ,D3.83,55.04,3.81,1.37,U979.49,979.49,3705.99,0.219,10,20,0.31,0.79,218,58.85,,2264,2260,2263,2258,3143,3136,35.0762628,-119.3638767,589.01,,8.625,X52,ERW,1363
MFL,332,2.801,144+01,14930.71,14930.70,5169,ML Ext ,D3.48,55.39,3.47,1.25,U979.83,979.83,3705.64,0.219,10,20,0.35,0.94,199,58.85,,2263,2258,2262,2256,3142,3133,35.0762628,-119.3638755,589.00,,8.625,X52,ERW,1363
MFL,332,2.801,144+01,14931.25,14931.24,5170,ML Ext ,D2.94,55.92,2.93,1.51,U980.37,980.37,3705.11,0.219,10,20,0.43,1.08,241,58.85,,2261,2253,2260,2250,3138,3126,35.0762628,-119.3638737,588.98,,8.625,X52,ERW,1363
MFL,332,2.801,144+01,14931.39,14931.36,5171,ML Ext Cluster,D2.82,56.07,2.79,1.49,U980.51,980.51,3704.96,0.219,35,45,1.33,3.90,238,58.85,,2085,2011,2195,2158,3048,2997,35.0762628,-119.3638733,588.98,,8.625,X52,ERW,1363
MFL,332,2.802,144+02,14931.79,14931.78,5172,ML Ext ,D2.41,56.46,2.39,1.43,U980.91,980.91,3704.57,0.219,31,41,0.35,1.08,228,58.85,,2251,2243,2247,2236,3121,3105,35.0762628,-119.3638719,588.96,,8.625,X52,ERW,1363
MFL,332,2.802,144+02,14932.21,14932.19,5173,ML Ext ,D2.00,56.88,1.98,0.77,U981.32,981.32,3704.15,0.219,10,20,0.39,0.93,122,58.85,,2262,2256,2261,2253,3140,3129,35.0762628,-119.3638706,588.95,,8.625,X52,ERW,1363
MFL,332,2.802,144+03,14932.42,,5174,Tap,D1.76,57.09,1.76,,U981.54,981.54,3703.94,0.219,,,,,345,58.85,,,,,,,,35.0762628,-119.3638698,588.94,,8.625,X52,ERW,1363
MFL,332,2.802,144+03,14933.21,14933.19,5175,ML Ext ,D0.99,57.88,0.98,1.14,U982.33,982.33,3703.15,0.219,22,32,0.35,0.95,182,58.85,,2257,2250,2254,2246,3131,3119,35.0762628,-119.3638672,588.91,,8.625,X52,ERW,1363
MFL,332,2.802,144+04,14933.67,14933.66,5176,ML Ext ,D0.53,58.34,0.51,1.74,U982.79,982.79,3702.69,0.219,12,22,0.43,0.81,278,58.85,,2259,2252,2258,2248,3136,3123,35.0762628,-119.3638657,588.90,,8.625,X52,ERW,1363
MFL,333,2.802,144+04,14934.18,,5177,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D39.48,58.85,39.48,,U983.30,983.30,3702.18,0.322,,,,,,39.48,292,,,,,,,35.0762629,-119.3638640,588.88,,8.625,X52,ERW,1363
MFL,334,2.809,144+44,14973.66,,5178,Weld,U39.48,39.48,40.39,,U1022.78,1022.78,3662.70,0.322,,,,,,40.39,289,,,,,,,35.0762624,-119.3637329,589.28,,8.625,X52,ERW,1363
MFL,335,2.817,144+84,15014.05,,5179,Weld,U40.39,40.39,40.66,,U1063.17,1063.17,3622.31,0.322,,,,,,40.66,289,,,,,,,35.0762635,-119.3635987,589.07,,8.625,X52,ERW,1363
MFL,336,2.825,145+24,15054.70,,5180,Weld,U40.66,40.66,40.79,,U1103.82,1103.82,3581.65,0.322,,,,,,40.79,62,,,,,,,35.0762664,-119.3634637,588.92,,8.625,X52,ERW,1363
MFL,337,2.832,145+65,15095.49,,5181,Weld,D40.75,40.79,40.75,,U1144.61,1144.61,3540.86,0.322,,,,,,40.75,290,,,,,,,35.0762656,-119.3633283,588.44,,8.625,X52,ERW,1363
MFL,338,2.840,146+06,15136.24,,5182,Weld,U40.75,40.75,40.75,,U1185.36,1185.36,3500.11,0.322,,,,,,40.75,62,,,,,,,35.0762615,-119.3631930,587.24,,8.625,X52,ERW,1363
MFL,338,2.843,146+18,15148.95,15148.80,5183,ML Ext Cluster,U12.71,12.71,28.05,2.25,U1198.07,1198.07,3487.41,0.322,13,23,2.27,1.93,358,40.75,,3206,3094,3250,3171,4513,4404,35.0762619,-119.3631513,586.96,,8.625,X52,ERW,1363
MFL,338,2.843,146+18,15149.21,15149.19,5184,ML Ext ,U12.97,12.97,27.78,0.04,U1198.33,1198.33,3487.14,0.322,12,22,0.47,0.92,6,40.75,,3324,3315,3322,3311,4614,4598,35.0762619,-119.3631500,586.95,,8.625,X52,ERW,1363
MFL,339,2.848,146+46,15177.00,,5185,Weld,D40.73,40.75,40.73,,U1226.11,1226.11,3459.36,0.322,,,,,,40.73,86,,,,,,,35.0762649,-119.3630577,586.46,,8.625,X52,ERW,1363
MFL,340,2.856,146+87,15217.72,,5186,Weld,D40.72,40.73,40.72,,U1266.84,1266.84,3418.63,0.322,,,,,,40.72,104,,,,,,,35.0762641,-119.3629225,586.51,,8.625,X52,ERW,1363
MFL,341,2.863,147+27,15258.44,,5187,Weld,D40.22,40.72,40.22,,U1307.56,1307.56,3377.92,0.322,,,,,,40.22,76,,,,,,,35.0762583,-119.3627875,586.31,,8.625,X52,ERW,1363
MFL,342,2.871,147+67,15298.66,,5188,Weld,U40.22,40.22,40.68,,U1347.78,1347.78,3337.70,0.322,,,,,,40.68,307,,,,,,,35.0762623,-119.3626540,585.15,,8.625,X52,ERW,1363
MFL,343,2.878,148+08,15339.34,,5189,Weld,D32.69,40.68,32.69,,U1388.46,1388.46,3297.02,0.322,,,,,,32.69,102,,,,,,,35.0762607,-119.3625189,584.63,,8.625,X52,ERW,1363
MFL,343,2.884,148+38,15369.64,,5190,Marker Band Start,D2.39,30.30,2.39,,U1418.76,1418.76,3266.71,0.322,,,,,,32.69,,,,,,,,35.0762583,-119.3624183,584.28,,8.625,X52,ERW,1363
MFL,343,2.884,148+39,15370.39,,5191,Tap; Between Marker Bands,D1.64,31.05,1.64,,U1419.51,1419.51,3265.96,0.322,,,,,344,32.69,,,,,,,,35.0762583,-119.3624158,584.29,,8.625,X52,ERW,1363
MFL,344,2.885,148+40,15372.03,,5192,Weld,D6.08,32.69,6.08,,U1421.15,1421.15,3264.32,0.322,,,,,,6.08,228,,,,,,,35.0762582,-119.3624103,584.29,,8.625,X52,ERW,1363
MFL,345,2.886,148+46,15378.11,,5193,"Weld; Begin 0.219in Wall, API 5L X52- ERW; Between Marker Bands",U6.08,6.08,30.50,,U1427.23,1427.23,3258.24,0.219,,,,,,30.50,314,,,,,,,35.0762580,-119.3623901,584.32,,8.625,X52,ERW,1363
MFL,345,2.886,148+48,15379.71,,5194,Tap; Between Marker Bands,U1.59,1.59,28.91,,U1428.82,1428.82,3256.65,0.219,,,,,342,30.50,,,,,,,,35.0762580,-119.3623848,584.32,,8.625,X52,ERW,1363
MFL,345,2.887,148+52,15383.96,,5195,Marker Band End,U5.85,5.85,24.65,,U1433.08,1433.08,3252.40,0.219,,,,,,30.50,,,,,,,,35.0762580,-119.3623707,584.41,,8.625,X52,ERW,1363
MFL,345,2.890,148+70,15401.63,15401.46,5196,ML Ext Cluster,D7.15,23.52,6.98,0.14,U1450.75,1450.75,3234.72,0.219,21,31,2.31,3.88,22,30.50,,2087,1986,2162,2101,3003,2918,35.0762581,-119.3623126,584.72,,8.625,X52,ERW,1363
MFL,345,2.890,148+70,15402.00,15401.96,5197,ML Ext ,D6.65,23.89,6.61,0.19,U1451.12,1451.12,3234.35,0.219,16,26,1.02,0.59,30,30.50,,2219,2182,2209,2163,3068,3004,35.0762581,-119.3623110,584.72,,8.625,X52,ERW,1363
MFL,345,2.890,148+70,15402.15,15402.14,5198,ML Ext ,D6.47,24.04,6.46,0.24,U1451.27,1451.27,3234.20,0.219,15,25,0.43,1.08,39,30.50,,2257,2249,2255,2245,3132,3118,35.0762581,-119.3623104,584.72,,8.625,X52,ERW,1363
MFL,345,2.890,148+71,15402.57,15402.40,5199,ML Ext Cluster,D6.21,24.46,6.04,0.35,U1451.69,1451.69,3233.79,0.219,16,26,2.27,0.95,56,30.50,,2136,2041,2182,2115,3031,2937,35.0762581,-119.3623095,584.72,,8.625,X52,ERW,1363
MFL,345,2.890,148+71,15403.37,15402.96,5200,ML Ext Cluster,D5.65,25.26,5.24,0.33,U1452.49,1452.49,3232.98,0.219,19,29,11.27,6.03,52,30.50,,1959,1789,2109,1955,2929,2716,35.0762580,-119.3623076,584.72,,8.625,X52,ERW,1363
MFL,345,2.891,148+72,15403.34,15403.32,5201,ML Ext ,D5.29,25.22,5.27,1.55,U1452.46,1452.46,3233.02,0.219,11,21,0.43,0.79,247,30.50,,2260,2253,2259,2249,3137,3124,35.0762580,-119.3623065,584.72,,8.625,X52,ERW,1363
MFL,345,2.891,148+72,15403.64,15403.62,5202,ML Ext Seam Xing,D4.99,25.52,4.97,1.93,U1452.75,1452.75,3232.72,0.219,21,31,0.35,0.93,307,30.50,,2257,2251,2255,2247,3132,3121,35.0762580,-119.3623054,584.72,,8.625,X52,ERW,1363
MFL,345,2.891,148+73,15404.50,15404.41,5203,ML Ext Cluster,D4.20,26.39,4.11,0.70,U1453.62,1453.62,3231.85,0.219,10,20,1.25,1.63,112,30.50,,2228,2183,2242,2214,3114,3075,35.0762580,-119.3623028,584.73,,8.625,X52,ERW,1363
MFL,345,2.891,148+73,15404.87,15404.86,5204,ML Ext ,D3.75,26.76,3.74,1.03,U1453.99,1453.99,3231.48,0.219,10,20,0.31,0.79,164,30.50,,2264,2260,2263,2258,3143,3136,35.0762580,-119.3623013,584.73,,8.625,X52,ERW,1363
MFL,346,2.892,148+77,15408.61,,5205,Weld,U30.50,30.50,59.47,,U1457.73,1457.73,3227.75,0.219,,,,,,59.47,48,,,,,,,35.0762580,-119.3622889,584.73,,8.625,X52,ERW,1363
MFL,346,2.898,149+13,15444.82,15444.80,5206,ML Ext Cluster,D23.28,36.21,23.26,2.20,U1493.94,1493.94,3191.54,0.219,23,33,1.60,1.25,350,59.47,,2130,2055,2172,2114,3017,2936,35.0762572,-119.3621687,584.62,,8.625,X52,ERW,1363
MFL,347,2.903,149+36,15468.08,,5207,Weld,U59.47,59.47,59.57,,U1517.20,1517.20,3168.28,0.219,,,,,,59.57,300,,,,,,,35.0762565,-119.3620914,584.85,,8.625,X52,ERW,1363
MFL,348,2.914,149+95,15527.65,,5208,Weld,D58.99,59.57,58.99,,U1576.77,1576.77,3108.71,0.219,,,,,,58.99,69,,,,,,,35.0762557,-119.3618935,584.68,,8.625,X52,ERW,1363
MFL,348,2.918,150+19,15551.11,15551.09,5209,ML Ext ,U23.46,23.46,35.53,0.68,U1600.23,1600.23,3085.24,0.219,24,34,0.55,1.59,108,58.99,,2240,2225,2234,2214,3103,3075,35.0762559,-119.3618156,584.38,,8.625,X52,ERW,1363
MFL,348,2.919,150+19,15551.79,,5210,Marker Band Start,U24.14,24.14,34.85,,U1600.91,1600.91,3084.56,0.219,,,,,,58.99,,,,,,,,35.0762559,-119.3618133,584.38,,8.625,X52,ERW,1363
MFL,348,2.919,150+20,15552.12,15552.12,5211,ML Ext Between Marker Bands,U24.47,24.47,34.51,2.18,U1601.24,1601.24,3084.23,0.219,10,20,0.31,0.81,348,58.99,,2264,2260,2263,2258,3143,3136,35.0762559,-119.3618122,584.37,,8.625,X52,ERW,1363
MFL,348,2.919,150+22,15553.90,15553.89,5212,ML Ext Between Marker Bands,U26.25,26.25,32.74,2.21,U1603.01,1603.01,3082.46,0.219,19,29,0.39,0.80,352,58.99,,2256,2249,2254,2244,3131,3117,35.0762560,-119.3618063,584.36,,8.625,X52,ERW,1363
MFL,348,2.919,150+22,15554.09,15553.99,5213,ML Ext Cluster Between Marker Bands,U26.44,26.44,32.55,1.99,U1603.21,1603.21,3082.26,0.219,24,34,2.97,1.88,318,58.99,,2014,1890,2177,2114,3024,2936,35.0762560,-119.3618060,584.36,,8.625,X52,ERW,1363
MFL,348,2.919,150+22,15554.34,15554.33,5214,ML Ext Cluster Between Marker Bands,U26.69,26.69,32.30,2.07,U1603.46,1603.46,3082.01,0.219,48,58,2.54,4.15,330,58.99,,1746,1596,2021,1918,2807,2664,35.0762560,-119.3618049,584.36,,8.625,X52,ERW,1363
MFL,348,2.919,150+22,15554.67,15554.61,5215,ML Ext Cluster,U27.02,27.02,31.97,1.95,U1603.79,1603.79,3081.69,0.219,11,21,1.17,3.05,311,58.99,,2228,2186,2220,2168,3083,3012,35.0762560,-119.3618039,584.35,,8.625,X52,ERW,1363
MFL,348,2.919,150+22,15554.90,15554.88,5216,ML Ext ,U27.25,27.25,31.74,2.14,U1604.02,1604.02,3081.46,0.219,11,21,0.31,0.80,341,58.99,,2263,2259,2262,2257,3142,3135,35.0762560,-119.3618030,584.35,,8.625,X52,ERW,1363
MFL,348,2.919,150+23,15555.26,15555.22,5217,ML Ext Between Marker Bands,U27.61,27.61,31.38,1.99,U1604.38,1604.38,3081.10,0.219,26,36,0.78,2.41,318,58.99,,2212,2182,2199,2160,3054,3000,35.0762560,-119.3618019,584.35,,8.625,X52,ERW,1363
MFL,348,2.920,150+29,15561.80,15561.78,5218,ML Ext Cluster Between Marker Bands,D24.86,34.15,24.84,0.08,U1610.92,1610.92,3074.56,0.219,30,40,1.96,1.48,13,58.99,,2034,1934,2150,2071,2986,2877,35.0762561,-119.3617801,584.30,,8.625,X52,ERW,1363
MFL,348,2.921,150+33,15565.32,15565.29,5219,ML Ext Between Marker Bands,D21.35,37.67,21.32,1.46,U1614.44,1614.44,3071.03,0.219,25,35,0.55,0.66,232,58.99,,2239,2223,2232,2212,3101,3072,35.0762562,-119.3617684,584.31,,8.625,X52,ERW,1363
MFL,348,2.921,150+34,15566.12,,5220,Marker Band End,D20.52,38.47,20.52,,U1615.24,1615.24,3070.24,0.219,,,,,,58.99,,,,,,,,35.0762563,-119.3617657,584.32,,8.625,X52,ERW,1363
MFL,348,2.921,150+34,15566.41,15566.39,5221,ML Ext ,D20.25,38.76,20.23,1.15,U1615.53,1615.53,3069.95,0.219,14,24,0.43,2.00,184,58.99,,2258,2250,2256,2246,3134,3120,35.0762563,-119.3617648,584.33,,8.625,X52,ERW,1363
MFL,348,2.921,150+34,15566.54,15566.53,5222,ML Ext ,D20.11,38.89,20.10,0.80,U1615.66,1615.66,3069.81,0.219,19,29,0.39,1.22,127,58.99,,2256,2249,2254,2245,3131,3117,35.0762563,-119.3617643,584.33,,8.625,X52,ERW,1363
MFL,348,2.921,150+34,15566.59,15566.55,5223,ML Ext Cluster,D20.09,38.94,20.05,1.20,U1615.70,1615.70,3069.77,0.219,15,25,0.66,2.50,191,58.99,,2245,2227,2247,2227,3121,3094,35.0762563,-119.3617643,584.33,,8.625,X52,ERW,1363
MFL,348,2.922,150+37,15569.42,15569.23,5224,ML Ext Cluster,D17.41,41.77,17.22,1.79,U1618.54,1618.54,3066.94,0.219,23,33,2.50,3.92,286,58.99,,2054,1944,2139,2029,2970,2818,35.0762564,-119.3617554,584.35,,8.625,X52,ERW,1363
MFL,348,2.922,150+37,15569.55,15569.54,5225,ML Ext ,D17.10,41.90,17.09,1.86,U1618.67,1618.67,3066.80,0.219,11,21,0.39,0.79,296,58.99,,2261,2255,2260,2252,3139,3128,35.0762564,-119.3617543,584.36,,8.625,X52,ERW,1363
MFL,348,2.923,150+45,15577.36,15577.31,5226,ML Ext Cluster Seam Xing,D9.33,49.71,9.28,0.43,U1626.48,1626.48,3058.99,0.219,27,37,0.78,0.92,69,58.99,,2209,2179,2215,2184,3076,3033,35.0762567,-119.3617285,584.43,,8.625,X52,ERW,1363
MFL,348,2.923,150+45,15577.49,15577.48,5227,ML Ext ,D9.16,49.84,9.15,0.40,U1626.61,1626.61,3058.86,0.219,12,22,0.27,0.48,63,58.99,,2264,2261,2263,2259,3143,3138,35.0762567,-119.3617280,584.44,,8.625,X52,ERW,1363
MFL,348,2.923,150+45,15577.55,15577.54,5228,ML Ext ,D9.10,49.90,9.09,0.21,U1626.67,1626.67,3058.81,0.219,13,23,0.31,0.61,34,58.99,,2262,2258,2262,2256,3141,3134,35.0762567,-119.3617278,584.44,,8.625,X52,ERW,1363
MFL,349,2.925,150+54,15586.64,,5229,Weld,U58.99,58.99,59.12,,U1635.76,1635.76,3049.72,0.219,,,,,,59.12,314,,,,,,,35.0762571,-119.3616976,584.53,,8.625,X52,ERW,1363
MFL,349,2.925,150+55,15587.35,15587.34,5230,ML Ext Cluster,U0.71,0.71,58.41,1.01,U1636.47,1636.47,3049.00,0.219,15,25,0.82,1.14,161,59.12,,2236,2210,2240,2218,3111,3081,35.0762571,-119.3616952,584.53,,8.625,X52,ERW,1363
MFL,349,2.928,150+70,15602.89,15602.89,5231,ML Int ,U16.25,16.25,42.87,1.04,U1652.01,1652.01,3033.46,0.219,11,21,0.23,0.23,166,59.12,,2265,2263,2264,2262,3145,3141,35.0762579,-119.3616436,584.84,,8.625,X52,ERW,1363
MFL,349,2.930,150+79,15611.58,15611.57,5232,ML Int ,U24.94,24.94,34.18,1.04,U1660.70,1660.70,3024.78,0.219,10,20,0.23,0.23,166,59.12,,2265,2263,2265,2262,3145,3141,35.0762583,-119.3616148,585.05,,8.625,X52,ERW,1363
MFL,350,2.936,151+13,15645.76,,5233,Weld,U59.12,59.12,59.60,,U1694.88,1694.88,2990.60,0.219,,,,,,59.60,22,,,,,,,35.0762601,-119.3615013,585.34,,8.625,X52,ERW,1363
MFL,351,2.947,151+72,15705.35,,5234,Weld,D59.14,59.60,59.14,,U1754.47,1754.47,2931.00,0.219,,,,,,59.14,323,,,,,,,35.0762553,-119.3613035,585.15,,8.625,X52,ERW,1363
MFL,351,2.952,151+97,15730.52,15730.47,5235,ML Ext Cluster,U25.17,25.17,33.97,0.34,U1779.64,1779.64,2905.84,0.219,10,20,0.82,0.80,54,59.14,,2247,2223,2254,2239,3130,3110,35.0762537,-119.3612201,584.81,,8.625,X52,ERW,1363
MFL,351,2.953,152+00,15733.19,15733.15,5236,ML Ext Cluster,U27.84,27.84,31.30,0.90,U1782.31,1782.31,2903.17,0.219,16,26,0.90,2.16,143,59.14,,2228,2197,2228,2191,3094,3043,35.0762536,-119.3612113,584.78,,8.625,X52,ERW,1363
MFL,351,2.953,152+03,15735.87,15735.85,5237,ML Ext ,D28.62,30.51,28.62,1.42,U1784.99,1784.99,2900.49,0.219,26,36,0.51,1.75,227,59.14,,2241,2227,2235,2217,3104,3079,35.0762536,-119.3612023,584.75,,8.625,X52,ERW,1363
MFL,351,2.954,152+05,15738.45,15738.37,5238,ML Ext Cluster,D26.12,33.10,26.04,1.86,U1787.57,1787.57,2897.90,0.219,20,30,1.33,2.54,296,59.14,,2175,2118,2203,2158,3060,2997,35.0762535,-119.3611939,584.72,,8.625,X52,ERW,1363
MFL,351,2.954,152+06,15738.74,15738.66,5239,ML Ext Cluster,D25.83,33.39,25.75,1.74,U1787.86,1787.86,2897.61,0.219,15,25,1.84,5.44,278,59.14,,2168,2091,2200,2134,3055,2965,35.0762535,-119.3611929,584.72,,8.625,X52,ERW,1363
MFL,351,2.954,152+06,15738.81,15738.80,5240,ML Ext Cluster,D25.69,33.46,25.68,0.00,U1787.93,1787.93,2897.54,0.219,14,24,1.02,0.79,0,59.14,,2226,2190,2234,2201,3102,3057,35.0762535,-119.3611925,584.71,,8.625,X52,ERW,1363
MFL,351,2.954,152+06,15738.95,15738.86,5241,ML Ext Cluster,D25.63,33.60,25.54,1.80,U1788.07,1788.07,2897.41,0.219,16,26,1.21,1.97,287,59.14,,2205,2157,2226,2186,3092,3036,35.0762535,-119.3611923,584.71,,8.625,X52,ERW,1363
MFL,351,2.954,152+06,15739.12,15739.09,5242,ML Ext Cluster,D25.40,33.76,25.37,1.61,U1788.24,1788.24,2897.24,0.219,11,21,0.90,3.48,256,59.14,,2241,2213,2237,2203,3108,3060,35.0762535,-119.3611915,584.71,,8.625,X52,ERW,1363
MFL,351,2.954,152+08,15741.32,15741.29,5243,ML Ext ,D23.20,35.96,23.17,0.21,U1790.44,1790.44,2895.04,0.219,10,20,0.47,0.91,34,59.14,,2260,2251,2258,2247,3136,3121,35.0762535,-119.3611842,584.70,,8.625,X52,ERW,1363
MFL,351,2.954,152+09,15742.16,15741.95,5244,ML Ext Cluster,D22.55,36.81,22.33,1.71,U1791.28,1791.28,2894.19,0.219,16,26,2.82,2.95,273,59.14,,2110,2000,2168,2080,3011,2888,35.0762535,-119.3611820,584.71,,8.625,X52,ERW,1363
MFL,351,2.955,152+12,15744.87,15744.67,5245,ML Ext Cluster,D19.82,39.52,19.62,1.09,U1793.99,1793.99,2891.48,0.219,32,42,6.02,3.05,174,59.14,,1792,1627,2031,1910,2821,2653,35.0762534,-119.3611730,584.72,,8.625,X52,ERW,1363
MFL,351,2.955,152+13,15746.22,15746.12,5246,ML Ext Cluster,D18.37,40.87,18.27,0.82,U1795.34,1795.34,2890.13,0.219,18,28,1.60,3.59,130,59.14,,2164,2094,2181,2102,3030,2919,35.0762534,-119.3611682,584.72,,8.625,X52,ERW,1363
MFL,351,2.955,152+14,15747.14,15746.89,5247,ML Ext Cluster,D17.61,41.78,17.36,1.66,U1796.26,1796.26,2889.22,0.219,16,26,3.17,1.88,264,59.14,,2097,1978,2164,2073,3006,2880,35.0762534,-119.3611656,584.72,,8.625,X52,ERW,1363
MFL,351,2.956,152+16,15749.31,15749.29,5248,ML Ext ,D15.20,43.95,15.18,1.42,U1798.43,1798.43,2887.05,0.219,10,20,0.43,0.64,226,59.14,,2261,2253,2260,2250,3138,3126,35.0762534,-119.3611576,584.73,,8.625,X52,ERW,1363
MFL,351,2.956,152+16,15749.44,15749.42,5249,ML Ext ,D15.07,44.08,15.05,1.36,U1798.56,1798.56,2886.92,0.219,15,25,0.51,1.10,217,59.14,,2254,2243,2251,2237,3126,3107,35.0762534,-119.3611572,584.73,,8.625,X52,ERW,1363
MFL,351,2.956,152+17,15750.35,15750.25,5250,ML Ext Cluster,D14.25,44.99,14.14,1.23,U1799.47,1799.47,2886.01,0.219,11,21,1.45,1.13,196,59.14,,2214,2158,2225,2179,3090,3027,35.0762533,-119.3611545,584.74,,8.625,X52,ERW,1363
MFL,352,2.959,152+31,15764.49,,5251,Weld,D58.77,59.14,58.77,,U1813.61,1813.61,2871.86,0.219,,,,,,58.77,310,,,,,,,35.0762533,-119.3611071,584.84,,8.625,X52,ERW,1363
MFL,353,2.970,152+90,15823.26,,5252,Weld,U58.77,58.77,59.52,,U1872.38,1872.38,2813.10,0.219,,,,,,59.52,32,,,,,,,35.0762533,-119.3609119,584.77,,8.625,X52,ERW,1363
MFL,353,2.973,153+05,15838.30,15838.28,5253,ML Int Cluster,U15.04,15.04,44.48,1.03,U1887.42,1887.42,2798.06,0.219,14,24,0.74,0.86,164,59.52,,2242,2221,2245,2224,3118,3089,35.0762532,-119.3608620,584.50,,8.625,X52,ERW,1363
MFL,353,2.975,153+16,15849.65,15849.59,5254,ML Ext ,U26.39,26.39,33.13,0.82,U1898.77,1898.77,2786.71,0.219,10,20,1.09,1.18,131,59.52,,2235,2198,2229,2183,3096,3032,35.0762531,-119.3608245,584.26,,8.625,X52,ERW,1363
MFL,353,2.975,153+17,15850.29,15850.27,5255,ML Int ,U27.03,27.03,32.49,0.35,U1899.41,1899.41,2786.07,0.219,10,20,0.63,1.61,56,59.52,,2255,2240,2252,2234,3128,3103,35.0762531,-119.3608222,584.24,,8.625,X52,ERW,1363
MFL,354,2.981,153+49,15882.78,,5256,Weld,U59.52,59.52,59.57,,U1931.90,1931.90,2753.58,0.219,,,,,,59.57,310,,,,,,,35.0762526,-119.3607142,583.85,,8.625,X52,ERW,1363
