ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,354,2.983,153+60,15893.31,15893.29,5257,ML Ext ,U10.53,10.53,49.04,2.12,U1942.43,1942.43,2743.05,0.219,11,21,0.43,0.64,338,59.57,,2260,2253,2259,2249,3137,3124,35.0762525,-119.3606793,583.89,,8.625,X52,ERW,1363
MFL,354,2.987,153+84,15917.43,15917.38,5258,ML Int Cluster,D24.97,34.65,24.92,0.98,U1966.55,1966.55,2718.93,0.219,18,28,2.19,1.67,156,59.57,,2123,2028,2154,2063,2991,2865,35.0762523,-119.3605993,584.17,,8.625,X52,ERW,1363
MFL,354,2.988,153+85,15918.55,15918.45,5259,ML Int Cluster,D23.90,35.78,23.80,0.99,U1967.67,1967.67,2717.80,0.219,16,26,1.41,0.38,158,59.57,,2190,2132,2224,2190,3088,3042,35.0762523,-119.3605958,584.18,,8.625,X52,ERW,1363
MFL,354,2.988,153+85,15918.79,15918.68,5260,ML Int Cluster,D23.67,36.01,23.56,1.03,U1967.91,1967.91,2717.56,0.219,18,28,1.45,0.36,165,59.57,,2176,2114,2238,2219,3108,3082,35.0762523,-119.3605950,584.18,,8.625,X52,ERW,1363
MFL,354,2.989,153+89,15922.96,15922.93,5261,ML Int ,D19.42,40.19,19.39,1.01,U1972.08,1972.08,2713.39,0.219,11,21,0.55,0.25,161,59.57,,2256,2244,2254,2239,3131,3110,35.0762524,-119.3605809,584.21,,8.625,X52,ERW,1363
MFL,354,2.989,153+90,15923.64,15923.63,5262,ML Int ,D18.72,40.86,18.71,1.02,U1972.76,1972.76,2712.71,0.219,10,20,0.23,0.23,162,59.57,,2265,2263,2265,2262,3145,3141,35.0762524,-119.3605786,584.21,,8.625,X52,ERW,1363
MFL,354,2.989,153+90,15923.80,15923.79,5263,ML Int ,D18.56,41.02,18.55,1.02,U1972.92,1972.92,2712.55,0.219,11,21,0.23,0.23,163,59.57,,2265,2262,2264,2262,3145,3141,35.0762524,-119.3605780,584.21,,8.625,X52,ERW,1363
MFL,354,2.989,153+94,15927.49,15927.46,5264,ML Int ,D14.89,44.71,14.87,0.99,U1976.61,1976.61,2708.87,0.219,11,21,0.43,0.31,158,59.57,,2260,2253,2259,2249,3137,3124,35.0762524,-119.3605658,584.24,,8.625,X52,ERW,1363
MFL,354,2.990,153+96,15929.41,15929.40,5265,ML Int ,D12.96,46.63,12.95,1.02,U1978.53,1978.53,2706.95,0.219,11,21,0.23,0.23,163,59.57,,2265,2263,2264,2262,3145,3141,35.0762524,-119.3605594,584.25,,8.625,X52,ERW,1363
MFL,355,2.992,154+08,15942.35,,5266,Weld,D59.15,59.57,59.15,,U1991.47,1991.47,2694.01,0.219,,,,,,59.15,86,,,,,,,35.0762525,-119.3605164,584.34,,8.625,X52,ERW,1363
MFL,355,2.994,154+18,15952.01,15952.00,5267,ML Int ,U9.66,9.66,49.50,1.03,U2001.12,2001.12,2684.35,0.219,10,20,0.23,0.40,165,59.15,,2265,2263,2265,2262,3145,3141,35.0762527,-119.3604844,584.50,,8.625,X52,ERW,1363
MFL,355,2.996,154+27,15961.41,15961.40,5268,ML Ext ,U19.06,19.06,40.09,1.29,U2010.53,2010.53,2674.95,0.219,11,21,0.43,0.80,206,59.15,,2260,2253,2259,2249,3137,3124,35.0762528,-119.3604531,584.69,,8.625,X52,ERW,1363
MFL,355,3.003,154+64,15998.32,,5269,MCP,D3.18,55.97,3.18,0.10,U2047.44,2047.44,2638.04,0.219,,,2.82,3.22,16,59.15,,,,,,,,35.0762535,-119.3603308,586.64,,8.625,X52,ERW,1363
MFL,356,3.003,154+67,16001.50,,5270,Weld,U59.15,59.15,59.54,,U2050.62,2050.62,2634.85,0.219,,,,,,59.54,267,,,,,,,35.0762535,-119.3603203,586.90,,8.625,X52,ERW,1363
MFL,357,3.015,155+27,16061.04,,5271,Weld,D56.51,59.54,56.51,,U2110.16,2110.16,2575.32,0.219,,,,,,56.51,281,,,,,,,35.0762543,-119.3601241,593.08,,8.625,X52,ERW,1363
MFL,357,3.015,155+30,16064.03,16064.02,5272,ML Int ,U2.99,2.99,53.52,1.03,U2113.15,2113.15,2572.33,0.219,11,21,0.23,0.23,165,56.51,,2265,2263,2264,2262,3145,3141,35.0762544,-119.3601143,593.38,,8.625,X52,ERW,1363
MFL,357,3.015,155+30,16064.15,16064.14,5273,ML Int ,U3.11,3.11,53.40,1.01,U2113.27,2113.27,2572.21,0.219,11,21,0.23,0.23,161,56.51,,2265,2262,2264,2262,3145,3141,35.0762544,-119.3601138,593.40,,8.625,X52,ERW,1363
MFL,357,3.015,155+30,16064.71,16064.69,5274,ML Int ,U3.67,3.67,52.85,1.01,U2113.83,2113.83,2571.65,0.219,11,21,0.23,0.23,161,56.51,,2265,2263,2264,2262,3145,3141,35.0762544,-119.3601120,593.45,,8.625,X52,ERW,1363
MFL,357,3.015,155+31,16065.02,16065.00,5275,ML Int ,U3.98,3.98,52.54,1.03,U2114.14,2114.14,2571.34,0.219,11,21,0.23,0.23,165,56.51,,2265,2263,2264,2262,3145,3141,35.0762544,-119.3601110,593.48,,8.625,X52,ERW,1363
MFL,357,3.016,155+33,16067.09,16067.08,5276,ML Int ,U6.05,6.05,50.46,1.03,U2116.21,2116.21,2569.26,0.219,15,25,0.31,0.81,165,56.51,,2262,2257,2261,2255,3140,3132,35.0762544,-119.3601042,593.69,,8.625,X52,ERW,1363
MFL,357,3.016,155+33,16067.35,16067.34,5277,ML Int ,U6.31,6.31,50.20,1.02,U2116.47,2116.47,2569.00,0.219,11,21,0.23,0.23,163,56.51,,2265,2262,2264,2262,3145,3141,35.0762544,-119.3601033,593.72,,8.625,X52,ERW,1363
MFL,357,3.016,155+33,16067.58,16067.57,5278,ML Int ,U6.54,6.54,49.97,1.02,U2116.70,2116.70,2568.77,0.219,14,24,0.23,0.54,162,56.51,,2264,2262,2264,2260,3144,3140,35.0762544,-119.3601025,593.74,,8.625,X52,ERW,1363
MFL,357,3.016,155+34,16068.02,16068.01,5279,ML Int ,U6.99,6.99,49.53,1.00,U2117.14,2117.14,2568.33,0.219,18,28,0.31,0.82,160,56.51,,2260,2256,2259,2253,3138,3129,35.0762544,-119.3601011,593.78,,8.625,X52,ERW,1363
MFL,357,3.016,155+34,16068.21,16068.20,5280,ML Int ,U7.17,7.17,49.34,1.00,U2117.33,2117.33,2568.15,0.219,10,20,0.23,0.23,160,56.51,,2265,2263,2265,2262,3145,3141,35.0762544,-119.3601005,593.80,,8.625,X52,ERW,1363
MFL,357,3.016,155+34,16068.79,16068.77,5281,ML Int ,U7.75,7.75,48.76,1.00,U2117.91,2117.91,2567.57,0.219,16,26,0.31,0.80,160,56.51,,2261,2257,2260,2254,3139,3131,35.0762544,-119.3600986,593.86,,8.625,X52,ERW,1363
MFL,357,3.017,155+38,16072.14,16072.12,5282,ML Int ,U11.10,11.10,45.42,1.00,U2121.25,2121.25,2564.22,0.219,14,24,0.31,0.68,160,56.51,,2262,2258,2261,2256,3140,3133,35.0762545,-119.3600875,594.20,,8.625,X52,ERW,1363
MFL,357,3.019,155+49,16083.25,16083.23,5283,ML Int ,U22.21,22.21,34.30,1.03,U2132.37,2132.37,2553.11,0.219,11,21,0.31,0.40,164,56.51,,2263,2259,2262,2257,3142,3135,35.0762546,-119.3600509,595.31,,8.625,X52,ERW,1363
MFL,357,3.020,155+54,16088.82,16088.80,5284,ML Int ,U27.78,27.78,28.74,1.03,U2137.94,2137.94,2547.54,0.219,11,21,0.23,0.23,164,56.51,,2265,2262,2264,2262,3145,3141,35.0762546,-119.3600325,595.74,,8.625,X52,ERW,1363
MFL,358,3.025,155+83,16117.55,,5285,Weld,U56.51,56.51,58.79,,U2166.67,2166.67,2518.80,0.219,,,,,,58.79,28,,,,,,,35.0762547,-119.3599370,595.27,,8.625,X52,ERW,1363
MFL,358,3.028,155+97,16131.96,16131.95,5286,ML Int ,U14.41,14.41,44.38,1.03,U2181.08,2181.08,2504.40,0.219,10,20,0.23,0.23,164,58.79,,2265,2263,2265,2262,3145,3141,35.0762543,-119.3598891,594.94,,8.625,X52,ERW,1363
MFL,358,3.029,156+05,16140.13,16140.11,5287,ML Int ,U22.57,22.57,36.21,1.02,U2189.24,2189.24,2496.23,0.219,11,21,0.23,0.35,162,58.79,,2265,2263,2264,2262,3145,3141,35.0762541,-119.3598620,594.75,,8.625,X52,ERW,1363
MFL,358,3.030,156+06,16140.42,16140.41,5288,ML Int ,U22.87,22.87,35.92,1.00,U2189.54,2189.54,2495.93,0.219,10,20,0.23,0.23,160,58.79,,2265,2263,2265,2262,3145,3141,35.0762541,-119.3598610,594.74,,8.625,X52,ERW,1363
MFL,358,3.030,156+07,16141.78,16141.75,5289,ML Int Cluster,U24.23,24.23,34.55,1.05,U2190.90,2190.90,2494.57,0.219,11,21,1.17,0.66,168,58.79,,2228,2186,2238,2209,3109,3068,35.0762541,-119.3598566,594.71,,8.625,X52,ERW,1363
MFL,358,3.035,156+35,16169.67,,5290,MCP,D6.66,52.12,6.66,1.73,U2218.79,2218.79,2466.68,0.219,,,2.27,3.07,276,58.79,,,,,,,,35.0762536,-119.3597638,594.50,,8.625,X52,ERW,1363
MFL,359,3.036,156+41,16176.34,,5291,Weld,U58.79,58.79,59.68,,U2225.46,2225.46,2460.02,0.219,,,,,,59.68,10,,,,,,,35.0762535,-119.3597417,594.59,,8.625,X52,ERW,1363
MFL,360,3.048,157+01,16236.01,,5292,Weld,D59.33,59.68,59.33,,U2285.13,2285.13,2400.34,0.219,,,,,,59.33,36,,,,,,,35.0762529,-119.3595436,595.68,,8.625,X52,ERW,1363
MFL,361,3.059,157+60,16295.34,,5293,Weld,U59.33,59.33,59.45,,D2341.02,2344.46,2341.02,0.219,,,,,,59.45,308,,,,,,,35.0762536,-119.3593470,591.07,,8.625,X52,ERW,1363
MFL,361,3.059,157+63,16298.68,,5294,MCP,U3.35,3.35,56.10,1.54,D2337.67,2347.80,2337.67,0.219,,,2.03,3.50,245,59.45,,,,,,,,35.0762537,-119.3593359,590.67,,8.625,X52,ERW,1363
MFL,362,3.070,158+19,16354.79,,5295,Weld,D59.26,59.45,59.26,,D2281.57,2403.91,2281.57,0.219,,,,,,59.26,280,,,,,,,35.0762543,-119.3591502,584.60,,8.625,X52,ERW,1363
MFL,363,3.081,158+78,16414.04,,5296,Weld,U59.26,59.26,59.42,,D2222.31,2463.16,2222.31,0.219,,,,,,59.42,300,,,,,,,35.0762544,-119.3589535,581.53,,8.625,X52,ERW,1363
MFL,364,3.092,159+37,16473.47,,5297,Weld,U59.42,59.42,59.50,,D2162.89,2522.59,2162.89,0.219,,,,,,59.50,276,,,,,,,35.0762538,-119.3587562,580.48,,8.625,X52,ERW,1363
MFL,364,3.097,159+64,16500.21,16500.19,5298,ML Int ,U26.74,26.74,32.75,0.99,D2136.15,2549.33,2136.15,0.219,10,20,0.27,0.23,158,59.50,,2264,2261,2264,2260,3144,3139,35.0762535,-119.3586675,581.18,,8.625,X52,ERW,1363
MFL,364,3.098,159+66,16502.05,16502.03,5299,ML Int ,U28.58,28.58,30.92,0.98,D2134.31,2551.17,2134.31,0.219,13,23,0.23,0.27,156,59.50,,2264,2262,2264,2261,3144,3140,35.0762535,-119.3586614,581.27,,8.625,X52,ERW,1363
MFL,364,3.100,159+78,16513.83,16513.81,5300,ML Int ,D19.15,40.36,19.14,1.00,D2122.53,2562.95,2122.53,0.219,16,26,0.23,0.27,160,59.50,,2264,2261,2263,2260,3143,3139,35.0762533,-119.3586223,581.85,,8.625,X52,ERW,1363
MFL,365,3.104,159+97,16532.96,,5301,Weld,D59.47,59.50,59.47,,D2103.39,2582.08,2103.39,0.219,,,,,,59.47,40,,,,,,,35.0762531,-119.3585589,582.97,,8.625,X52,ERW,1363
MFL,365,3.104,160+00,16536.57,16536.56,5302,ML Int Cluster,U3.61,3.61,55.86,0.99,D2099.78,2585.69,2099.78,0.219,15,25,0.55,0.67,158,59.47,,2252,2239,2253,2239,3129,3110,35.0762531,-119.3585470,583.18,,8.625,X52,ERW,1363
MFL,365,3.112,160+42,16578.84,16578.83,5303,ML Int ,D13.60,45.88,13.59,1.02,D2057.52,2627.96,2057.52,0.219,11,21,0.23,0.23,162,59.47,,2265,2262,2264,2262,3145,3141,35.0762531,-119.3584069,585.10,,8.625,X52,ERW,1363
MFL,365,3.113,160+47,16583.26,16583.24,5304,ML Int ,D9.19,50.30,9.17,1.02,D2053.10,2632.38,2053.10,0.219,11,21,0.23,0.23,162,59.47,,2265,2262,2264,2262,3145,3141,35.0762531,-119.3583922,585.25,,8.625,X52,ERW,1363
MFL,365,3.113,160+49,16585.27,16585.26,5305,ML Int ,D7.18,52.30,7.17,1.02,D2051.09,2634.39,2051.09,0.219,15,25,0.23,0.23,162,59.47,,2264,2261,2263,2260,3144,3139,35.0762531,-119.3583856,585.32,,8.625,X52,ERW,1363
MFL,365,3.114,160+49,16585.71,16585.70,5306,ML Int ,D6.74,52.75,6.72,0.99,D2050.65,2634.83,2050.65,0.219,10,20,0.23,0.40,158,59.47,,2265,2263,2265,2262,3145,3141,35.0762531,-119.3583841,585.34,,8.625,X52,ERW,1363
MFL,365,3.114,160+50,16586.32,16586.31,5307,ML Int ,D6.13,53.35,6.12,1.02,D2050.04,2635.44,2050.04,0.219,15,25,0.23,0.23,162,59.47,,2264,2261,2263,2260,3144,3139,35.0762531,-119.3583821,585.36,,8.625,X52,ERW,1363
MFL,365,3.114,160+51,16587.09,16587.07,5308,ML Int ,D5.36,54.13,5.34,1.02,D2049.27,2636.21,2049.27,0.219,17,27,0.23,0.23,162,59.47,,2263,2261,2263,2259,3143,3138,35.0762531,-119.3583795,585.39,,8.625,X52,ERW,1363
MFL,366,3.115,160+56,16592.43,,5309,Weld,U59.47,59.47,59.47,,D2043.93,2641.55,2043.93,0.219,,,,,,59.47,262,,,,,,,35.0762532,-119.3583618,585.58,,8.625,X52,ERW,1363
MFL,366,3.116,160+61,16597.15,16597.14,5310,ML Int ,U4.72,4.72,54.75,1.00,D2039.20,2646.27,2039.20,0.219,10,20,0.23,0.40,160,59.47,,2265,2263,2265,2262,3145,3141,35.0762532,-119.3583461,585.73,,8.625,X52,ERW,1363
MFL,367,3.126,161+15,16651.90,,5311,Weld,D59.42,59.47,59.42,,D1984.46,2701.02,1984.46,0.219,,,,,,59.42,30,,,,,,,35.0762542,-119.3581644,585.31,,8.625,X52,ERW,1363
MFL,367,3.133,161+50,16687.37,,5312,MCP - Touching,D23.95,35.47,23.95,2.25,D1948.98,2736.49,1948.98,0.219,,,6.89,2.20,358,59.42,,,,,,,,35.0762544,-119.3580468,582.13,,8.625,X52,ERW,1363
MFL,368,3.137,161+74,16711.32,,5313,Weld,D58.88,59.42,58.88,,D1925.03,2760.44,1925.03,0.219,,,,,,58.88,282,,,,,,,35.0762540,-119.3579676,579.54,,8.625,X52,ERW,1363
MFL,369,3.148,162+33,16770.20,,5314,Weld,U58.88,58.88,59.73,,D1866.16,2819.32,1866.16,0.219,,,,,,59.73,97,,,,,,,35.0762520,-119.3577725,574.27,,8.625,X52,ERW,1363
MFL,370,3.160,162+92,16829.93,,5315,Weld,D59.46,59.73,59.46,,D1806.43,2879.05,1806.43,0.219,,,,,,59.46,25,,,,,,,35.0762505,-119.3575742,572.88,,8.625,X52,ERW,1363
MFL,370,3.161,163+02,16839.72,16839.71,5316,ML Int ,U9.79,9.79,49.67,0.88,D1796.64,2888.84,1796.64,0.219,12,22,0.23,0.23,140,59.46,,2265,2262,2264,2261,3145,3141,35.0762503,-119.3575417,572.91,,8.625,X52,ERW,1363
MFL,370,3.161,163+02,16839.80,16839.79,5317,ML Int ,U9.87,9.87,49.59,0.70,D1796.56,2888.92,1796.56,0.219,12,22,0.23,0.23,112,59.46,,2265,2262,2264,2261,3145,3141,35.0762503,-119.3575414,572.91,,8.625,X52,ERW,1363
MFL,370,3.162,163+04,16842.05,16842.04,5318,ML Int ,U12.12,12.12,47.34,0.75,D1794.30,2891.17,1794.30,0.219,10,20,0.23,0.54,119,59.46,,2265,2263,2265,2262,3145,3141,35.0762503,-119.3575339,572.93,,8.625,X52,ERW,1363
MFL,370,3.164,163+17,16854.79,16854.78,5319,ML Int ,U24.86,24.86,34.60,0.79,D1781.57,2903.91,1781.57,0.219,12,22,0.23,0.23,126,59.46,,2265,2262,2264,2261,3145,3141,35.0762501,-119.3574916,573.09,,8.625,X52,ERW,1363
MFL,370,3.164,163+17,16854.91,16854.89,5320,ML Int ,U24.98,24.98,34.48,0.65,D1781.45,2904.03,1781.45,0.219,10,20,0.23,0.40,104,59.46,,2265,2263,2265,2262,3145,3141,35.0762501,-119.3574913,573.09,,8.625,X52,ERW,1363
MFL,370,3.164,163+18,16855.45,16855.44,5321,ML Int ,U25.52,25.52,33.94,0.98,D1780.90,2904.57,1780.90,0.219,10,20,0.23,0.23,156,59.46,,2265,2263,2265,2262,3145,3141,35.0762501,-119.3574894,573.10,,8.625,X52,ERW,1363
MFL,370,3.164,163+18,16855.49,16855.48,5322,ML Int ,U25.56,25.56,33.90,0.66,D1780.86,2904.61,1780.86,0.219,11,21,0.23,0.36,106,59.46,,2265,2262,2264,2262,3145,3141,35.0762501,-119.3574893,573.10,,8.625,X52,ERW,1363
MFL,370,3.166,163+26,16863.78,16863.77,5323,ML Int ,D25.63,33.85,25.62,0.63,D1772.58,2912.89,1772.58,0.219,13,23,0.23,0.23,100,59.46,,2264,2262,2264,2261,3144,3140,35.0762500,-119.3574618,573.30,,8.625,X52,ERW,1363
MFL,370,3.167,163+30,16867.94,16867.93,5324,ML Int ,D21.46,38.02,21.45,0.73,D1768.41,2917.06,1768.41,0.219,11,21,0.23,0.23,116,59.46,,2265,2262,2264,2262,3145,3141,35.0762499,-119.3574480,573.40,,8.625,X52,ERW,1363
MFL,370,3.167,163+32,16869.56,16869.55,5325,ML Int ,D19.84,39.63,19.83,1.02,D1766.80,2918.68,1766.80,0.219,11,21,0.23,0.23,162,59.46,,2265,2262,2264,2262,3145,3141,35.0762499,-119.3574426,573.44,,8.625,X52,ERW,1363
MFL,370,3.168,163+38,16875.78,16875.77,5326,ML Int ,D13.62,45.86,13.61,0.98,D1760.57,2924.90,1760.57,0.219,15,25,0.23,0.23,156,59.46,,2264,2261,2263,2260,3144,3139,35.0762498,-119.3574220,573.59,,8.625,X52,ERW,1363
MFL,370,3.169,163+39,16877.22,16877.21,5327,ML Int ,D12.18,47.29,12.17,1.03,D1759.13,2926.34,1759.13,0.219,11,21,0.23,0.23,164,59.46,,2265,2262,2264,2262,3145,3141,35.0762498,-119.3574172,573.63,,8.625,X52,ERW,1363
MFL,370,3.169,163+40,16877.38,16877.37,5328,ML Int ,D12.02,47.46,12.01,0.69,D1758.97,2926.50,1758.97,0.219,15,25,0.23,0.27,110,59.46,,2264,2261,2263,2260,3144,3139,35.0762498,-119.3574166,573.63,,8.625,X52,ERW,1363
MFL,370,3.169,163+40,16878.09,16878.08,5329,ML Int ,D11.31,48.16,11.30,0.83,D1758.26,2927.21,1758.26,0.219,11,21,0.23,0.23,132,59.46,,2265,2263,2264,2262,3145,3141,35.0762498,-119.3574143,573.65,,8.625,X52,ERW,1363
MFL,370,3.169,163+41,16878.97,16878.96,5330,ML Int ,D10.43,49.04,10.42,0.97,D1757.39,2928.09,1757.39,0.219,11,21,0.23,0.23,154,59.46,,2265,2263,2264,2262,3145,3141,35.0762498,-119.3574114,573.67,,8.625,X52,ERW,1363
MFL,370,3.169,163+42,16879.33,16879.26,5331,ML Int Cluster,D10.14,49.40,10.06,1.00,D1757.03,2928.45,1757.03,0.219,11,21,0.94,0.92,160,59.46,,2239,2209,2249,2231,3124,3098,35.0762498,-119.3574104,573.67,,8.625,X52,ERW,1363
MFL,370,3.169,163+42,16880.04,16880.02,5332,ML Int ,D9.37,50.11,9.35,0.98,D1756.31,2929.16,1756.31,0.219,11,21,0.31,0.23,156,59.46,,2263,2259,2262,2257,3142,3135,35.0762498,-119.3574079,573.69,,8.625,X52,ERW,1363
MFL,370,3.169,163+43,16880.51,16880.49,5333,ML Int ,D8.90,50.58,8.88,0.78,D1755.85,2929.63,1755.85,0.219,10,20,0.23,0.23,125,59.46,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3574063,573.70,,8.625,X52,ERW,1363
MFL,370,3.169,163+43,16880.51,16880.50,5334,ML Int ,D8.89,50.58,8.88,0.99,D1755.85,2929.63,1755.85,0.219,13,23,0.43,0.24,158,59.46,,2259,2251,2257,2247,3135,3121,35.0762498,-119.3574063,573.70,,8.625,X52,ERW,1363
MFL,370,3.169,163+43,16880.76,16880.74,5335,ML Int ,D8.65,50.83,8.63,0.70,D1755.60,2929.88,1755.60,0.219,11,21,0.23,0.23,112,59.46,,2265,2262,2264,2262,3145,3141,35.0762498,-119.3574055,573.71,,8.625,X52,ERW,1363
MFL,370,3.169,163+44,16881.40,16881.39,5336,ML Int ,D8.00,51.47,7.99,1.03,D1754.95,2930.52,1754.95,0.219,10,20,0.23,0.23,164,59.46,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3574033,573.73,,8.625,X52,ERW,1363
MFL,370,3.169,163+44,16881.65,16881.64,5337,ML Int ,D7.75,51.73,7.74,0.72,D1754.70,2930.77,1754.70,0.219,10,20,0.23,0.40,114,59.46,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3574025,573.74,,8.625,X52,ERW,1363
MFL,370,3.169,163+44,16881.87,16881.86,5338,ML Int ,D7.53,51.94,7.52,0.92,D1754.49,2930.99,1754.49,0.219,13,23,0.23,0.23,146,59.46,,2264,2262,2264,2261,3144,3140,35.0762498,-119.3574017,573.75,,8.625,X52,ERW,1363
MFL,370,3.170,163+45,16883.09,16883.08,5339,ML Int ,D6.31,53.16,6.30,1.03,D1753.27,2932.21,1753.27,0.219,10,20,0.23,0.27,164,59.46,,2265,2263,2265,2262,3145,3141,35.0762497,-119.3573977,573.80,,8.625,X52,ERW,1363
MFL,370,3.170,163+46,16884.05,16884.04,5340,ML Int ,D5.35,54.12,5.34,0.92,D1752.31,2933.17,1752.31,0.219,10,20,0.23,0.23,146,59.46,,2265,2263,2265,2262,3145,3141,35.0762497,-119.3573945,573.84,,8.625,X52,ERW,1363
MFL,370,3.170,163+47,16884.45,16884.44,5341,ML Int ,D4.95,54.52,4.94,0.79,D1751.91,2933.57,1751.91,0.219,12,22,0.23,0.23,126,59.46,,2265,2262,2264,2261,3145,3141,35.0762497,-119.3573932,573.85,,8.625,X52,ERW,1363
MFL,370,3.170,163+49,16886.72,16886.71,5342,ML Int ,D2.68,56.79,2.67,0.89,D1749.64,2935.84,1749.64,0.219,10,20,0.23,0.23,142,59.46,,2265,2263,2265,2262,3145,3141,35.0762497,-119.3573857,573.94,,8.625,X52,ERW,1363
MFL,371,3.171,163+52,16889.39,,5343,Weld,U59.46,59.46,59.56,,D1746.97,2938.51,1746.97,0.219,,,,,,59.56,49,,,,,,,35.0762497,-119.3573768,574.05,,8.625,X52,ERW,1363
MFL,371,3.174,163+67,16904.64,,5344,MCP,U15.25,15.25,44.32,1.88,D1731.72,2953.76,1731.72,0.219,,,1.10,1.00,300,59.56,,,,,,,,35.0762496,-119.3573262,574.74,,8.625,X52,ERW,1363
MFL,371,3.174,163+69,16907.32,,5345,Bend - 10° 50D Over Cold Bend,U17.93,17.93,41.64,,D1729.04,2956.44,1729.04,0.219,,,,,,59.56,,,,,,,,35.0762496,-119.3573174,574.78,,8.625,X52,ERW,1363
MFL,371,3.181,164+05,16943.04,,5346,MCP,D5.91,53.65,5.91,0.12,D1693.32,2992.16,1693.32,0.219,,,1.02,1.43,19,59.56,,,,,,,,35.0762497,-119.3571988,572.24,,8.625,X52,ERW,1363
MFL,372,3.182,164+11,16948.95,,5347,Weld,U59.56,59.56,59.58,,D1687.40,2998.07,1687.40,0.219,,,,,,59.58,334,,,,,,,35.0762498,-119.3571792,571.73,,8.625,X52,ERW,1363
MFL,372,3.184,164+19,16957.14,,5348,MCP,U8.19,8.19,51.39,1.90,D1679.22,3006.26,1679.22,0.219,,,5.16,4.72,303,59.58,,,,,,,,35.0762499,-119.3571521,571.00,,8.625,X52,ERW,1363
MFL,372,3.189,164+47,16984.75,,5349,MCP,D23.78,35.79,23.78,1.72,D1651.61,3033.87,1651.61,0.219,,,2.39,3.82,275,59.58,,,,,,,,35.0762502,-119.3570606,568.49,,8.625,X52,ERW,1363
MFL,373,3.193,164+70,17008.53,,5350,Weld,U59.58,59.58,59.63,,D1627.83,3057.65,1627.83,0.219,,,,,,59.63,28,,,,,,,35.0762502,-119.3569818,566.24,,8.625,X52,ERW,1363
MFL,373,3.203,165+24,17062.07,17062.05,5351,ML Ext ,D6.11,53.54,6.09,1.69,D1574.29,3111.19,1574.29,0.219,10,20,0.66,1.09,269,59.63,,2253,2237,2250,2230,3126,3097,35.0762500,-119.3568046,561.14,,8.625,X52,ERW,1363
MFL,374,3.205,165+30,17068.15,,5352,Weld,D36.18,59.63,36.18,,D1568.20,3117.27,1568.20,0.219,,,,,,36.18,322,,,,,,,35.0762499,-119.3567843,560.84,,8.625,X52,ERW,1363
MFL,374,3.209,165+54,17092.28,17092.27,5353,ML Int ,D12.06,24.13,12.05,1.05,D1544.07,3141.40,1544.07,0.219,14,24,0.31,0.68,168,36.18,,2262,2258,2261,2256,3140,3133,35.0762493,-119.3567042,560.27,,8.625,X52,ERW,1363
MFL,374,3.211,165+62,17100.92,17100.91,5354,ML Int ,D3.42,32.77,3.41,1.03,D1535.43,3150.04,1535.43,0.219,14,24,0.31,0.86,164,36.18,,2262,2258,2261,2256,3140,3133,35.0762491,-119.3566755,560.27,,8.625,X52,ERW,1363
MFL,374,3.211,165+64,17103.04,17103.03,5355,ML Int ,D1.30,34.89,1.29,1.08,D1533.32,3152.16,1533.32,0.219,11,21,0.23,0.23,172,36.18,,2265,2263,2264,2262,3145,3141,35.0762490,-119.3566685,560.26,,8.625,X52,ERW,1363
MFL,375,3.211,165+66,17104.33,,5356,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.09,36.18,1.09,,D1532.02,3153.45,1532.02,0.322,,,,,,1.09,16,,,,,,,35.0762490,-119.3566641,560.26,,8.625,X52,ERW,1363
MFL,376,3.212,165+67,17105.43,,5357,Weld,U1.09,1.09,1.15,,D1530.93,3154.55,1530.93,0.322,,,,,,1.15,,,,,,,,35.0762490,-119.3566605,560.26,,8.625,X52,Tee,1363
MFL,376,3.212,165+67,17106.01,,5358,Tee,D0.57,0.58,0.57,,D1530.35,3155.13,1530.35,0.322,,,,,346,1.15,,,,,,,,35.0762490,-119.3566586,560.26,,8.625,X52,Tee,1363
MFL,377,3.212,165+68,17106.58,,5359,Weld,D1.09,1.15,1.09,,D1529.78,3155.70,1529.78,0.322,,,,,,1.09,23,,,,,,,35.0762489,-119.3566567,560.26,,8.625,X52,ERW,1363
MFL,378,3.212,165+69,17107.67,,5360,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.09,1.09,22.68,,D1528.68,3156.79,1528.68,0.219,,,,,,22.68,330,,,,,,,35.0762489,-119.3566530,560.26,,8.625,X52,ERW,1363
MFL,378,3.213,165+74,17112.89,17112.88,5361,ML Int ,U5.22,5.22,17.47,1.12,D1523.47,3162.01,1523.47,0.219,22,32,0.23,0.23,179,22.68,,2262,2259,2261,2257,3141,3135,35.0762489,-119.3566357,560.28,,8.625,X52,ERW,1363
MFL,378,3.216,165+91,17130.00,17129.99,5362,ML Int Cluster,D0.37,22.33,0.35,1.11,D1506.35,3179.12,1506.35,0.219,10,20,0.43,1.45,177,22.68,,2261,2253,2260,2250,3138,3126,35.0762490,-119.3565789,560.46,,8.625,X52,ERW,1363
MFL,379,3.216,165+92,17130.35,,5363,Weld,U22.68,22.68,58.84,,D1506.00,3179.47,1506.00,0.219,,,,,,58.84,14,,,,,,,35.0762490,-119.3565777,560.46,,8.625,X52,ERW,1363
MFL,379,3.216,165+93,17131.49,17131.47,5364,ML Int ,U1.14,1.14,57.70,1.10,D1504.86,3180.61,1504.86,0.219,16,26,0.43,0.23,176,58.84,,2256,2248,2254,2244,3131,3116,35.0762490,-119.3565740,560.48,,8.625,X52,ERW,1363
MFL,379,3.217,165+93,17131.63,17131.60,5365,ML Int Cluster,U1.28,1.28,57.56,1.00,D1504.73,3180.75,1504.73,0.219,15,25,1.45,1.45,160,58.84,,2193,2134,2225,2192,3091,3045,35.0762490,-119.3565736,560.48,,8.625,X52,ERW,1363
MFL,379,3.217,165+94,17132.56,17132.55,5366,ML Int ,U2.21,2.21,56.63,1.04,D1503.79,3181.68,1503.79,0.219,17,27,0.23,0.35,166,58.84,,2263,2261,2263,2259,3143,3138,35.0762490,-119.3565704,560.50,,8.625,X52,ERW,1363
MFL,379,3.217,165+97,17135.80,17135.79,5367,ML Int ,U5.45,5.45,53.39,1.08,D1500.55,3184.92,1500.55,0.219,10,20,0.23,0.23,172,58.84,,2265,2263,2265,2262,3145,3141,35.0762490,-119.3565596,560.56,,8.625,X52,ERW,1363
MFL,379,3.220,166+11,17149.67,17149.66,5368,ML Int ,U19.31,19.31,39.53,1.05,D1486.69,3198.79,1486.69,0.219,11,21,0.23,0.23,168,58.84,,2265,2263,2264,2262,3145,3141,35.0762491,-119.3565136,560.79,,8.625,X52,ERW,1363
MFL,379,3.222,166+20,17158.69,17158.68,5369,ML Int ,U28.34,28.34,30.50,1.07,D1477.67,3207.81,1477.67,0.219,11,21,0.23,0.40,170,58.84,,2265,2262,2264,2262,3145,3141,35.0762492,-119.3564837,560.88,,8.625,X52,ERW,1363
MFL,379,3.224,166+30,17169.28,17169.27,5370,ML Int ,D19.92,38.93,19.91,1.07,D1467.07,3218.40,1467.07,0.219,11,21,0.23,0.23,170,58.84,,2265,2263,2264,2262,3145,3141,35.0762493,-119.3564485,560.92,,8.625,X52,ERW,1363
MFL,379,3.226,166+40,17179.43,17179.42,5371,ML Int ,D9.78,49.08,9.76,1.04,D1456.92,3228.55,1456.92,0.219,10,20,0.23,0.27,166,58.84,,2265,2263,2265,2262,3145,3141,35.0762494,-119.3564148,560.87,,8.625,X52,ERW,1363
MFL,380,3.227,166+50,17189.19,,5372,Weld,D58.83,58.84,58.83,,D1447.16,3238.31,1447.16,0.219,,,,,,58.83,321,,,,,,,35.0762496,-119.3563823,560.83,,8.625,X52,ERW,1363
MFL,381,3.238,167+09,17248.02,,5373,Weld,U58.83,58.83,59.44,,D1388.33,3297.14,1388.33,0.219,,,,,,59.44,337,,,,,,,35.0762508,-119.3561870,561.71,,8.625,X52,ERW,1363
MFL,381,3.243,167+32,17270.91,,5374,MCP,U22.89,22.89,36.56,1.71,D1365.44,3320.03,1365.44,0.219,,,1.80,2.63,272,59.44,,,,,,,,35.0762511,-119.3561110,561.24,,8.625,X52,ERW,1363
MFL,382,3.250,167+68,17307.47,,5375,Weld,U59.44,59.44,59.64,,D1328.89,3356.59,1328.89,0.219,,,,,,59.64,48,,,,,,,35.0762515,-119.3559895,559.94,,8.625,X52,ERW,1363
MFL,383,3.261,168+27,17367.11,,5376,Weld,D50.29,59.64,50.29,,D1269.25,3416.23,1269.25,0.219,,,,,,50.29,88,,,,,,,35.0762515,-119.3557915,556.65,,8.625,X52,ERW,1363
MFL,383,3.261,168+30,17369.30,,5377,"Sleeve B, Begin",U2.19,2.19,48.10,,D1267.06,3418.42,1267.06,0.219,,,,,,50.29,,,,,,,,35.0762515,-119.3557843,556.55,,8.625,X52,ERW,1363
MFL,383,3.263,168+38,17377.37,,5378,"Sleeve B, End",U10.26,10.26,40.03,,D1258.99,3426.49,1258.99,0.219,,,,,,50.29,,,,,,,,35.0762516,-119.3557574,556.19,,8.625,X52,ERW,1363
MFL,383,3.263,168+38,17377.73,17377.67,5379,ML Ext Cluster,U10.62,10.62,39.67,0.03,D1258.63,3426.85,1258.63,0.219,10,20,1.13,3.48,4,50.29,,2233,2194,2227,2178,3093,3025,35.0762516,-119.3557565,556.17,,8.625,X52,ERW,1363
MFL,383,3.263,168+38,17378.05,17377.99,5380,ML Ext Cluster,U10.94,10.94,39.35,1.12,D1258.31,3427.16,1258.31,0.219,24,34,3.56,3.75,179,50.29,,1985,1849,2090,1968,2903,2733,35.0762516,-119.3557554,556.16,,8.625,X52,ERW,1363
MFL,383,3.263,168+39,17378.40,,5381,"Sleeve B, Begin",U11.29,11.29,39.00,,D1257.96,3427.52,1257.96,0.219,,,,,,50.29,,,,,,,,35.0762516,-119.3557540,556.14,,8.625,X52,ERW,1363
MFL,383,3.265,168+49,17388.52,,5382,"Sleeve B, End",U21.41,21.41,28.88,,D1247.84,3437.63,1247.84,0.219,,,,,,50.29,,,,,,,,35.0762517,-119.3557204,555.88,,8.625,X52,ERW,1363
MFL,383,3.265,168+50,17390.09,17390.03,5383,ML Ext Cluster Seam Xing,U22.98,22.98,27.31,0.36,D1246.26,3439.21,1246.26,0.219,11,21,3.60,4.23,57,50.29,,2143,2021,2158,2049,2997,2846,35.0762517,-119.3557154,555.85,,8.625,X52,ERW,1363
MFL,383,3.265,168+51,17390.51,17390.49,5384,ML Ext Cluster,U23.41,23.41,26.89,0.31,D1245.84,3439.63,1245.84,0.219,11,21,1.09,3.16,50,50.29,,2232,2194,2225,2178,3090,3025,35.0762517,-119.3557139,555.84,,8.625,X52,ERW,1363
MFL,383,3.265,168+51,17390.87,17390.84,5385,ML Ext ,U23.76,23.76,26.53,0.31,D1245.48,3439.99,1245.48,0.219,14,24,0.70,0.86,50,50.29,,2245,2225,2240,2216,3111,3077,35.0762517,-119.3557127,555.83,,8.625,X52,ERW,1363
MFL,383,3.265,168+51,17391.09,,5386,"Sleeve B, Begin",U23.98,23.98,26.31,,D1245.27,3440.21,1245.27,0.219,,,,,,50.29,,,,,,,,35.0762517,-119.3557119,555.82,,8.625,X52,ERW,1363
MFL,383,3.269,168+69,17408.77,,5387,"Sleeve B, End",D8.63,41.66,8.63,,D1227.59,3457.89,1227.59,0.219,,,,,,50.29,,,,,,,,35.0762520,-119.3556531,555.57,,8.625,X52,ERW,1363
MFL,383,3.269,168+70,17409.96,17409.95,5388,ML Ext ,D7.45,42.86,7.44,0.38,D1226.39,3459.08,1226.39,0.219,10,20,0.47,1.07,61,50.29,,2260,2251,2258,2247,3136,3121,35.0762520,-119.3556492,555.55,,8.625,X52,ERW,1363
MFL,384,3.270,168+77,17417.40,,5389,"Weld; Begin 0.500in Wall, API 5L X42- ERW",D1.27,50.29,1.27,,D1218.96,3466.52,1218.96,0.500,,,,,,1.27,,,,,,,,35.0762521,-119.3556244,555.45,,8.625,X42,ERW,1363
MFL,385,3.271,168+79,17418.67,,5390,Weld,U1.27,1.27,44.81,,D1217.69,3467.79,1217.69,0.500,,,,,,44.81,,,,,,,,35.0762521,-119.3556202,555.44,,8.625,X42,ERW,1363
MFL,386,3.279,169+23,17463.48,,5391,Weld,D1.45,44.81,1.45,,D1172.88,3512.60,1172.88,0.500,,,,,,1.45,,,,,,,,35.0762515,-119.3554716,556.57,,8.625,X42,ERW,1363
MFL,387,3.279,169+25,17464.93,,5392,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.45,1.45,18.88,,D1171.43,3514.05,1171.43,0.219,,,,,,18.88,336,,,,,,,35.0762514,-119.3554668,556.65,,8.625,X52,ERW,1363
MFL,387,3.280,169+26,17466.38,,5393,Tap,U1.45,1.45,17.43,,D1169.98,3515.50,1169.98,0.219,,,,,5,18.88,,,,,,,,35.0762514,-119.3554620,556.74,,8.625,X52,ERW,1363
MFL,388,3.283,169+44,17483.81,,5394,Weld,U18.88,18.88,59.16,,D1152.55,3532.93,1152.55,0.219,,,,,,59.16,48,,,,,,,35.0762509,-119.3554042,557.80,,8.625,X52,ERW,1363
MFL,389,3.294,170+03,17542.97,,5395,Weld,D58.82,59.16,58.82,,D1093.39,3592.09,1093.39,0.219,,,,,,58.82,312,,,,,,,35.0762500,-119.3552079,558.76,,8.625,X52,ERW,1363
MFL,389,3.297,170+17,17557.64,17557.63,5396,ML Int ,U14.67,14.67,44.15,1.18,D1078.72,3606.76,1078.72,0.219,14,24,0.23,0.27,188,58.82,,2264,2262,2264,2260,3144,3140,35.0762497,-119.3551592,558.75,,8.625,X52,ERW,1363
MFL,389,3.304,170+54,17594.81,17594.79,5397,ML Int ,D7.00,51.84,6.99,1.17,D1041.55,3643.92,1041.55,0.219,12,22,0.23,0.23,186,58.82,,2265,2262,2264,2261,3145,3141,35.0762492,-119.3550357,558.38,,8.625,X52,ERW,1363
MFL,390,3.305,170+61,17601.79,,5398,Weld,D58.80,58.82,58.80,,D1034.57,3650.91,1034.57,0.219,,,,,,58.80,36,,,,,,,35.0762491,-119.3550125,558.16,,8.625,X52,ERW,1363
MFL,391,3.316,171+20,17660.59,,5399,Weld,U58.80,58.80,59.27,,D975.77,3709.71,975.77,0.219,,,,,,59.27,0,,,,,,,35.0762486,-119.3548171,556.77,,8.625,X52,ERW,1363
MFL,391,3.319,171+34,17674.96,17674.93,5400,ML Int ,U14.37,14.37,44.90,1.17,D961.39,3724.08,961.39,0.219,19,29,0.43,0.27,186,59.27,,2254,2245,2251,2240,3127,3111,35.0762486,-119.3547695,556.70,,8.625,X52,ERW,1363
MFL,391,3.323,171+55,17695.65,17695.64,5401,ML Int ,D24.22,35.06,24.21,1.19,D940.71,3744.77,940.71,0.219,14,24,0.23,0.23,190,59.27,,2264,2262,2264,2260,3144,3140,35.0762488,-119.3547007,556.94,,8.625,X52,ERW,1363
MFL,392,3.327,171+79,17719.86,,5402,Weld,U59.27,59.27,59.81,,D916.49,3768.98,916.49,0.219,,,,,,59.81,26,,,,,,,35.0762490,-119.3546203,557.50,,8.625,X52,ERW,1363
MFL,393,3.339,172+38,17779.68,,5403,Weld,D58.57,59.81,58.57,,D856.68,3828.80,856.68,0.219,,,,,,58.57,338,,,,,,,35.0762489,-119.3544218,559.01,,8.625,X52,ERW,1363
MFL,394,3.350,172+97,17838.24,,5404,Weld,D33.03,58.57,33.03,,D798.11,3887.36,798.11,0.219,,,,,,33.03,42,,,,,,,35.0762482,-119.3542273,559.05,,8.625,X52,ERW,1363
MFL,395,3.356,173+30,17871.28,,5405,Weld,D25.33,33.03,25.33,,D765.08,3920.39,765.08,0.219,,,,,,25.33,50,,,,,,,35.0762478,-119.3541176,558.99,,8.625,X52,ERW,1363
MFL,396,3.361,173+55,17896.60,,5406,Weld,U25.33,25.33,59.51,,D739.76,3945.72,739.76,0.219,,,,,,59.51,346,,,,,,,35.0762479,-119.3540334,558.23,,8.625,X52,ERW,1363
MFL,396,3.364,173+72,17913.51,,5407,MCP,U16.91,16.91,42.60,2.12,D722.85,3962.63,722.85,0.219,,,2.50,2.89,338,59.51,,,,,,,,35.0762481,-119.3539773,557.80,,8.625,X52,ERW,1363
MFL,396,3.365,173+76,17918.24,17918.23,5408,ML Int ,U21.64,21.64,37.88,1.03,D718.12,3967.36,718.12,0.219,17,27,0.23,0.23,164,59.51,,2263,2261,2263,2259,3143,3138,35.0762481,-119.3539616,557.76,,8.625,X52,ERW,1363
MFL,396,3.365,173+77,17918.51,17918.50,5409,ML Int ,U21.91,21.91,37.60,0.90,D717.85,3967.63,717.85,0.219,10,20,0.23,0.40,144,59.51,,2265,2263,2265,2262,3145,3141,35.0762481,-119.3539607,557.76,,8.625,X52,ERW,1363
MFL,396,3.368,173+90,17932.18,17932.14,5410,ML Ext Cluster,D23.97,35.58,23.93,1.38,D704.17,3981.30,704.17,0.219,32,42,1.49,2.54,220,59.51,,2081,2001,2119,2037,2943,2829,35.0762481,-119.3539154,557.73,,8.625,X52,ERW,1363
MFL,396,3.368,173+92,17933.56,17933.55,5411,ML Int ,D22.56,36.96,22.55,1.15,D702.80,3982.68,702.80,0.219,14,24,0.23,0.23,183,59.51,,2264,2262,2264,2260,3144,3140,35.0762481,-119.3539107,557.73,,8.625,X52,ERW,1363
MFL,396,3.368,173+92,17933.86,17933.85,5412,ML Int ,D22.26,37.26,22.25,1.18,D702.50,3982.98,702.50,0.219,15,25,0.23,0.23,188,59.51,,2264,2261,2263,2260,3144,3139,35.0762481,-119.3539097,557.72,,8.625,X52,ERW,1363
MFL,396,3.370,174+01,17943.18,17943.18,5413,ML Int ,D12.94,46.58,12.93,1.46,D693.17,3992.30,693.17,0.219,10,20,0.23,0.27,232,59.51,,2265,2263,2265,2262,3145,3141,35.0762482,-119.3538788,557.86,,8.625,X52,ERW,1363
MFL,397,3.372,174+14,17956.11,,5414,Weld,U59.51,59.51,59.56,,D680.24,4005.23,680.24,0.219,,,,,,59.56,55,,,,,,,35.0762483,-119.3538358,558.06,,8.625,X52,ERW,1363
MFL,398,3.383,174+73,18015.67,,5415,Weld,D59.54,59.56,59.54,,D620.68,4064.79,620.68,0.219,,,,,,59.54,328,,,,,,,35.0762492,-119.3536381,559.60,,8.625,X52,ERW,1363
MFL,398,3.388,174+97,18039.81,18039.79,5416,ML Int ,U24.13,24.13,35.41,1.14,D596.55,4088.93,596.55,0.219,11,21,0.23,0.54,181,59.54,,2265,2263,2264,2262,3145,3141,35.0762496,-119.3535580,559.49,,8.625,X52,ERW,1363
MFL,398,3.392,175+20,18062.61,18062.55,5417,ML Int Cluster,D12.66,46.93,12.61,1.15,D573.75,4111.73,573.75,0.219,12,22,0.74,0.54,184,59.54,,2246,2226,2253,2239,3129,3109,35.0762499,-119.3534824,559.27,,8.625,X52,ERW,1363
MFL,398,3.393,175+25,18067.71,18067.69,5418,ML Int ,D7.52,52.04,7.51,1.15,D568.65,4116.83,568.65,0.219,15,25,0.23,0.27,183,59.54,,2264,2261,2263,2260,3144,3139,35.0762500,-119.3534653,559.17,,8.625,X52,ERW,1363
MFL,399,3.395,175+33,18075.22,,5419,Weld,U59.54,59.54,59.83,,D561.14,4124.34,561.14,0.219,,,,,,59.83,40,,,,,,,35.0762501,-119.3534404,558.84,,8.625,X52,ERW,1363
MFL,399,3.402,175+74,18116.92,,5420,Marker Band Start,D18.12,41.71,18.12,,D519.43,4166.04,519.43,0.219,,,,,,59.83,,,,,,,,35.0762511,-119.3533021,555.69,,8.625,X52,ERW,1363
MFL,399,3.403,175+75,18117.83,18117.75,5421,ML Ext Cluster Between Marker Bands,D17.29,42.62,17.21,0.04,D518.52,4166.95,518.52,0.219,48,58,1.25,0.66,6,59.83,,2007,1916,2103,2051,2921,2849,35.0762511,-119.3532993,555.66,,8.625,X52,ERW,1363
MFL,399,3.403,175+76,18118.74,18118.73,5422,ML Ext Between Marker Bands,D16.31,43.53,16.30,0.02,D517.61,4167.86,517.61,0.219,10,20,0.31,0.68,3,59.83,,2264,2260,2263,2258,3143,3136,35.0762511,-119.3532960,555.66,,8.625,X52,ERW,1363
MFL,399,3.403,175+76,18119.10,18119.06,5423,ML Ext Cluster Between Marker Bands,D15.98,43.88,15.94,2.02,D517.26,4168.22,517.26,0.219,12,22,0.63,2.69,322,59.83,,2252,2236,2250,2231,3125,3099,35.0762512,-119.3532949,555.66,,8.625,X52,ERW,1363
MFL,399,3.403,175+76,18119.41,18119.22,5424,ML Ext Cluster Between Marker Bands,D15.82,44.20,15.63,2.02,D516.94,4168.53,516.94,0.219,16,26,3.32,3.05,322,59.83,,2092,1970,2162,2073,3002,2879,35.0762512,-119.3532944,555.66,,8.625,X52,ERW,1363
MFL,399,3.403,175+79,18121.94,18121.89,5425,ML Ext Between Marker Bands,D13.16,46.73,13.10,0.35,D514.41,4171.06,514.41,0.219,11,21,0.86,1.13,56,59.83,,2243,2217,2238,2206,3109,3064,35.0762512,-119.3532856,555.65,,8.625,X52,ERW,1363
MFL,399,3.403,175+80,18122.79,18122.78,5426,ML Ext Between Marker Bands,D12.26,47.58,12.25,1.97,D513.56,4171.91,513.56,0.219,10,20,0.23,0.70,314,59.83,,2265,2263,2265,2262,3145,3141,35.0762512,-119.3532826,555.65,,8.625,X52,ERW,1363
MFL,399,3.403,175+80,18122.98,18122.81,5427,ML Ext Cluster Between Marker Bands,D12.23,47.76,12.07,0.01,D513.38,4172.09,513.38,0.219,11,21,3.72,2.14,1,59.83,,2141,2017,2193,2118,3046,2942,35.0762512,-119.3532825,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+80,18123.03,18123.02,5428,ML Ext Between Marker Bands,D12.02,47.82,12.01,1.90,D513.32,4172.15,513.32,0.219,10,20,0.47,0.64,303,59.83,,2260,2251,2258,2247,3136,3121,35.0762512,-119.3532818,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+81,18123.72,18123.56,5429,ML Ext Cluster Between Marker Bands,D11.48,48.51,11.32,0.40,D512.63,4172.84,512.63,0.219,11,21,2.74,1.58,63,59.83,,2164,2061,2197,2126,3051,2952,35.0762512,-119.3532800,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+81,18123.61,18123.59,5430,ML Ext Cluster Between Marker Bands,D11.46,48.39,11.44,2.21,D512.75,4172.73,512.75,0.219,11,21,0.74,2.21,352,59.83,,2248,2228,2247,2225,3121,3091,35.0762512,-119.3532799,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+81,18123.76,18123.74,5431,ML Ext Between Marker Bands,D11.30,48.54,11.28,2.21,D512.59,4172.88,512.59,0.219,29,39,0.51,0.87,352,59.83,,2237,2222,2230,2210,3097,3069,35.0762512,-119.3532794,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+81,18123.96,18123.87,5432,ML Ext Cluster Between Marker Bands,D11.17,48.75,11.08,0.06,D512.39,4173.08,512.39,0.219,26,36,4.69,2.48,10,59.83,,1917,1766,2131,2029,2960,2818,35.0762512,-119.3532790,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+82,18124.40,18124.39,5433,ML Ext Cluster Between Marker Bands,D10.66,49.19,10.64,0.01,D511.95,4173.52,511.95,0.219,11,21,0.55,2.28,1,59.83,,2256,2244,2254,2239,3131,3110,35.0762512,-119.3532773,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+82,18124.93,,5434,Marker Band End,D10.12,49.71,10.12,,D511.43,4174.05,511.43,0.219,,,,,,59.83,,,,,,,,35.0762512,-119.3532755,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+83,18125.35,18125.33,5435,ML Ext ,D9.71,50.14,9.69,2.13,D511.00,4174.47,511.00,0.219,19,29,0.47,0.79,340,59.83,,2252,2241,2249,2235,3123,3105,35.0762512,-119.3532741,555.65,,8.625,X52,ERW,1363
MFL,399,3.404,175+83,18125.92,18125.90,5436,ML Ext ,D9.14,50.70,9.13,2.03,D510.44,4175.04,510.44,0.219,11,21,0.35,0.81,324,59.83,,2262,2257,2261,2255,3141,3132,35.0762512,-119.3532722,555.64,,8.625,X52,ERW,1363
MFL,400,3.406,175+92,18135.04,,5437,Weld,D58.15,59.83,58.15,,D501.31,4184.16,501.31,0.219,,,,,,58.15,333,,,,,,,35.0762512,-119.3532419,555.73,,8.625,X52,ERW,1363
MFL,400,3.411,176+21,18164.30,18164.28,5438,ML Ext Cluster,D28.90,29.26,28.90,1.79,D472.06,4213.42,472.06,0.219,12,22,1.13,1.55,286,58.15,,2226,2185,2236,2205,3105,3062,35.0762511,-119.3531448,556.09,,8.625,X52,ERW,1363
MFL,400,3.412,176+22,18165.53,18165.42,5439,ML Ext Cluster,D27.66,30.49,27.66,1.11,D470.82,4214.65,470.82,0.219,23,33,2.15,4.06,177,58.15,,2080,1981,2181,2120,3029,2944,35.0762511,-119.3531410,556.11,,8.625,X52,ERW,1363
MFL,400,3.412,176+23,18165.80,18165.77,5440,ML Ext ,D27.43,30.76,27.40,1.14,D470.56,4214.92,470.56,0.219,11,21,0.74,0.75,181,58.15,,2248,2228,2245,2219,3117,3082,35.0762511,-119.3531399,556.12,,8.625,X52,ERW,1363
MFL,400,3.412,176+23,18166.10,18166.03,5441,ML Ext Cluster,D27.16,31.06,27.10,1.17,D470.25,4215.22,470.25,0.219,11,21,1.02,2.85,186,58.15,,2235,2201,2232,2190,3100,3042,35.0762511,-119.3531390,556.13,,8.625,X52,ERW,1363
MFL,401,3.417,176+50,18193.20,,5442,Weld,U58.15,58.15,59.34,,D443.16,4242.32,443.16,0.219,,,,,,59.34,99,,,,,,,35.0762509,-119.3530488,556.71,,8.625,X52,ERW,1363
MFL,401,3.417,176+50,18193.25,18193.24,5443,ML Ext Cluster Weld Adjacent,U0.05,0.05,59.29,0.73,D443.11,4242.36,443.11,0.219,18,28,2.54,1.64,117,59.34,,2103,1997,2193,2126,3046,2953,35.0762509,-119.3530487,556.71,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,401,3.417,176+50,18193.38,18193.37,5444,ML Int  Weld Adjacent,U0.18,0.18,59.15,1.15,D442.98,4242.50,442.98,0.219,10,20,0.23,0.67,183,59.34,,2265,2263,2265,2262,3145,3141,35.0762509,-119.3530483,556.71,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,402,3.428,177+09,18252.53,,5445,Weld,D45.19,59.34,45.19,,D383.82,4301.65,383.82,0.219,,,,,,45.19,285,,,,,,,35.0762500,-119.3528517,556.65,,8.625,X52,ERW,1363
MFL,402,3.436,177+49,18292.59,18292.56,5446,ML Ext Cluster,D5.16,40.06,5.13,2.05,D343.77,4341.71,343.77,0.219,11,21,3.25,2.51,327,45.19,,2151,2036,2195,2124,3049,2950,35.0762485,-119.3527189,557.53,,8.625,X52,ERW,1363
MFL,402,3.436,177+52,18295.35,18295.31,5447,ML Ext Cluster,D2.41,42.82,2.37,0.16,D341.01,4344.47,341.01,0.219,11,21,1.02,3.54,26,45.19,,2235,2201,2231,2190,3099,3041,35.0762484,-119.3527098,557.62,,8.625,X52,ERW,1363
MFL,402,3.436,177+52,18295.37,18295.31,5448,ML Ext Cluster Seam Xing,D2.41,42.84,2.35,2.05,D340.99,4344.49,340.99,0.219,11,21,1.21,4.50,327,45.19,,2226,2182,2218,2163,3080,3005,35.0762484,-119.3527098,557.62,,8.625,X52,ERW,1363
MFL,402,3.436,177+54,18297.34,18297.33,5449,ML Ext Cluster Weld Adjacent,D0.39,44.81,0.38,2.01,D339.01,4346.46,339.01,0.219,10,20,2.03,1.77,320,45.19,,2196,2116,2211,2150,3071,2986,35.0762483,-119.3527031,557.68,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,403,3.436,177+54,18297.72,,5450,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.07,45.19,1.07,,D338.64,4346.84,338.64,0.322,,,,,,1.07,8,,,,,,,35.0762483,-119.3527018,557.70,,8.625,X52,ERW,1363
MFL,403,3.437,177+55,18298.02,18297.97,5451,ML Ext Cluster Weld Adjacent,U0.30,0.30,0.76,1.24,D338.34,4347.14,338.34,0.322,11,21,0.94,1.98,198,1.07,,3304,3272,3298,3258,4580,4525,35.0762483,-119.3527009,557.70,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,404,3.437,177+55,18298.78,,5452,Weld,U1.07,1.07,1.21,,D337.57,4347.90,337.57,0.322,,,,,,1.21,,,,,,,,35.0762482,-119.3526982,557.73,,8.625,X52,Tee,1363
MFL,404,3.437,177+56,18299.38,,5453,Tee,U0.60,0.60,0.62,,D336.98,4348.50,336.98,0.322,,,,,10,1.21,,,,,,,,35.0762482,-119.3526963,557.75,,8.625,X52,Tee,1363
MFL,405,3.437,177+57,18300.00,,5454,Weld,D1.05,1.21,1.05,,D336.36,4349.12,336.36,0.322,,,,,,1.05,40,,,,,,,35.0762482,-119.3526942,557.77,,8.625,X52,ERW,1363
MFL,405,3.437,177+57,18300.48,18300.47,5455,ML Ext ,U0.49,0.49,0.57,1.12,D335.87,4349.60,335.87,0.322,10,20,0.39,0.84,179,1.05,,3328,3322,3327,3319,4621,4610,35.0762482,-119.3526926,557.78,,8.625,X52,ERW,1363
MFL,405,3.437,177+57,18300.65,18300.50,5456,ML Ext Cluster,D0.40,0.65,0.40,0.73,D335.71,4349.77,335.71,0.322,10,20,2.00,2.40,116,1.05,,3251,3157,3255,3167,4521,4399,35.0762482,-119.3526925,557.78,,8.625,X52,ERW,1363
MFL,406,3.437,177+58,18301.05,,5457,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.05,1.05,9.85,,D335.31,4350.17,335.31,0.219,,,,,,9.85,298,,,,,,,35.0762481,-119.3526907,557.80,,8.625,X52,ERW,1363
MFL,406,3.437,177+58,18301.46,18301.44,5458,ML Ext Cluster,U0.41,0.41,9.44,1.12,D334.90,4350.58,334.90,0.219,27,37,2.31,1.82,179,9.85,,2028,1918,2179,2119,3027,2943,35.0762481,-119.3526894,557.81,,8.625,X52,ERW,1363
MFL,406,3.437,177+58,18301.86,18301.80,5459,ML Ext Cluster,U0.81,0.81,9.04,1.15,D334.50,4350.98,334.50,0.219,10,20,2.03,1.55,184,9.85,,2196,2116,2218,2165,3080,3007,35.0762481,-119.3526882,557.82,,8.625,X52,ERW,1363
MFL,407,3.439,177+67,18310.90,,5460,Weld,U9.85,9.85,59.12,,D325.46,4360.02,325.46,0.219,,,,,,59.12,45,,,,,,,35.0762477,-119.3526581,558.09,,8.625,X52,ERW,1363
MFL,407,3.440,177+75,18318.61,18318.60,5461,ML Int ,U7.72,7.72,51.40,1.20,D317.74,4367.73,317.74,0.219,10,20,0.23,0.27,192,59.12,,2265,2263,2265,2262,3145,3141,35.0762474,-119.3526325,558.25,,8.625,X52,ERW,1363
MFL,407,3.441,177+79,18323.03,18322.96,5462,ML Int Cluster,U12.13,12.13,46.99,1.22,D313.33,4372.15,313.33,0.219,12,22,1.80,0.36,194,59.12,,2191,2119,2236,2207,3106,3065,35.0762472,-119.3526180,558.31,,8.625,X52,ERW,1363
MFL,407,3.442,177+81,18324.74,18324.73,5463,ML Int ,U13.84,13.84,45.28,1.20,D311.61,4373.86,311.61,0.219,10,20,0.23,0.23,192,59.12,,2265,2263,2265,2262,3145,3141,35.0762472,-119.3526121,558.33,,8.625,X52,ERW,1363
MFL,407,3.443,177+86,18329.76,18329.75,5464,ML Int ,U18.86,18.86,40.26,1.22,D306.60,4378.88,306.60,0.219,11,21,0.23,0.23,194,59.12,,2265,2262,2264,2262,3145,3141,35.0762470,-119.3525955,558.39,,8.625,X52,ERW,1363
MFL,407,3.443,177+86,18329.94,18329.93,5465,ML Int ,U19.04,19.04,40.08,1.23,D306.42,4379.06,306.42,0.219,14,24,0.23,0.23,196,59.12,,2264,2262,2264,2260,3144,3140,35.0762470,-119.3525949,558.39,,8.625,X52,ERW,1363
MFL,407,3.443,177+87,18330.18,18330.17,5466,ML Int ,U19.29,19.29,39.83,1.22,D306.17,4379.30,306.17,0.219,14,24,0.23,0.23,194,59.12,,2264,2262,2264,2260,3144,3140,35.0762470,-119.3525941,558.40,,8.625,X52,ERW,1363
MFL,407,3.443,177+90,18334.08,18334.07,5467,ML Int ,U23.18,23.18,35.94,1.24,D302.27,4383.20,302.27,0.219,11,21,0.23,0.23,198,59.12,,2265,2263,2264,2262,3145,3141,35.0762468,-119.3525811,558.45,,8.625,X52,ERW,1363
MFL,407,3.444,177+92,18335.32,18335.31,5468,ML Int Cluster,U24.42,24.42,34.70,1.23,D301.04,4384.44,301.04,0.219,12,22,0.74,0.53,196,59.12,,2246,2226,2251,2235,3126,3104,35.0762468,-119.3525770,558.46,,8.625,X52,ERW,1363
MFL,407,3.444,177+92,18335.68,18335.67,5469,ML Int ,U24.78,24.78,34.34,1.24,D300.67,4384.80,300.67,0.219,11,21,0.23,0.40,198,59.12,,2265,2263,2264,2262,3145,3141,35.0762468,-119.3525758,558.47,,8.625,X52,ERW,1363
MFL,407,3.444,177+92,18336.02,18336.01,5470,ML Int ,U25.12,25.12,34.00,1.19,D300.34,4385.14,300.34,0.219,16,26,0.23,0.27,190,59.12,,2264,2261,2263,2260,3143,3139,35.0762468,-119.3525747,558.47,,8.625,X52,ERW,1363
MFL,407,3.444,177+94,18337.74,18337.73,5471,ML Int ,U26.84,26.84,32.28,1.22,D298.62,4386.86,298.62,0.219,11,21,0.23,0.40,194,59.12,,2265,2262,2264,2262,3145,3141,35.0762467,-119.3525690,558.49,,8.625,X52,ERW,1363
MFL,407,3.444,177+94,18337.92,18337.92,5472,ML Int ,U27.03,27.03,32.09,1.22,D298.43,4387.04,298.43,0.219,15,25,0.23,0.23,194,59.12,,2264,2261,2263,2260,3144,3139,35.0762467,-119.3525683,558.50,,8.625,X52,ERW,1363
MFL,407,3.444,177+96,18339.56,18339.54,5473,ML Int Cluster,U28.66,28.66,30.46,1.22,D296.80,4388.68,296.80,0.219,16,26,0.86,0.52,194,59.12,,2230,2202,2245,2228,3118,3094,35.0762467,-119.3525629,558.53,,8.625,X52,ERW,1363
MFL,407,3.444,177+96,18340.10,18340.02,5474,ML Int Cluster,U29.20,29.20,29.92,1.20,D296.25,4389.22,296.25,0.219,18,28,1.06,0.25,192,59.12,,2209,2168,2241,2224,3113,3089,35.0762467,-119.3525614,558.54,,8.625,X52,ERW,1363
MFL,407,3.445,177+97,18340.47,18340.46,5475,ML Int ,D29.54,29.58,29.54,1.24,D295.88,4389.59,295.88,0.219,15,25,0.23,0.23,198,59.12,,2264,2261,2263,2260,3144,3139,35.0762467,-119.3525599,558.55,,8.625,X52,ERW,1363
MFL,407,3.445,177+97,18340.90,18340.81,5476,ML Int Cluster,D29.12,30.00,29.12,1.23,D295.46,4390.02,295.46,0.219,13,23,1.21,0.63,196,59.12,,2217,2172,2246,2229,3120,3095,35.0762466,-119.3525588,558.56,,8.625,X52,ERW,1363
MFL,407,3.445,177+98,18341.62,18341.61,5477,ML Int ,D28.40,30.72,28.40,1.24,D294.74,4390.74,294.74,0.219,17,27,0.23,0.23,198,59.12,,2263,2261,2263,2259,3143,3138,35.0762466,-119.3525561,558.57,,8.625,X52,ERW,1363
MFL,407,3.445,177+98,18341.75,18341.75,5478,ML Int ,D28.26,30.86,28.26,1.24,D294.60,4390.87,294.60,0.219,11,21,0.23,0.54,198,59.12,,2265,2262,2264,2262,3145,3141,35.0762466,-119.3525556,558.58,,8.625,X52,ERW,1363
MFL,407,3.445,177+98,18342.04,18342.03,5479,ML Int ,D27.98,31.14,27.98,1.22,D294.32,4391.16,294.32,0.219,12,22,0.23,0.23,194,59.12,,2265,2262,2264,2261,3145,3141,35.0762466,-119.3525547,558.58,,8.625,X52,ERW,1363
MFL,407,3.445,177+99,18342.15,18342.14,5480,ML Int ,D27.87,31.25,27.87,1.23,D294.21,4391.27,294.21,0.219,12,22,0.23,0.23,196,59.12,,2265,2262,2264,2261,3145,3141,35.0762466,-119.3525543,558.58,,8.625,X52,ERW,1363
MFL,407,3.445,177+99,18342.63,18342.61,5481,ML Int ,D27.41,31.73,27.39,1.23,D293.73,4391.75,293.73,0.219,14,24,0.43,0.23,196,59.12,,2258,2250,2256,2246,3134,3120,35.0762466,-119.3525528,558.59,,8.625,X52,ERW,1363
MFL,407,3.445,178+00,18343.29,18343.28,5482,ML Int ,D26.73,32.39,26.73,1.22,D293.06,4392.41,293.06,0.219,14,24,0.23,0.23,194,59.12,,2264,2262,2264,2260,3144,3140,35.0762466,-119.3525505,558.61,,8.625,X52,ERW,1363
MFL,407,3.446,178+05,18348.84,18348.83,5483,ML Int ,D21.19,37.94,21.18,1.24,D287.51,4397.96,287.51,0.219,14,24,0.23,0.23,198,59.12,,2264,2262,2264,2260,3144,3140,35.0762465,-119.3525321,558.72,,8.625,X52,ERW,1363
MFL,408,3.450,178+26,18370.02,,5484,Weld,U59.12,59.12,59.53,,D266.34,4419.14,266.34,0.219,,,,,,59.53,351,,,,,,,35.0762465,-119.3524618,559.07,,8.625,X52,ERW,1363
MFL,408,3.454,178+47,18390.61,18390.60,5485,ML Int ,U20.59,20.59,38.94,1.18,D245.75,4439.73,245.75,0.219,12,22,0.23,0.23,188,59.53,,2265,2262,2264,2261,3145,3141,35.0762471,-119.3523934,559.08,,8.625,X52,ERW,1363
MFL,408,3.456,178+57,18401.07,18401.06,5486,ML Int ,D28.48,31.06,28.48,1.15,D235.28,4450.19,235.28,0.219,14,24,0.31,0.67,184,59.53,,2262,2258,2261,2256,3140,3133,35.0762474,-119.3523587,559.06,,8.625,X52,ERW,1363
MFL,408,3.456,178+58,18401.82,18401.81,5487,ML Int ,D27.74,31.80,27.73,1.17,D234.54,4450.94,234.54,0.219,12,22,0.23,0.23,186,59.53,,2265,2262,2264,2261,3145,3141,35.0762474,-119.3523562,559.06,,8.625,X52,ERW,1363
MFL,408,3.457,178+60,18404.25,18404.24,5488,ML Int ,D25.31,34.23,25.30,1.17,D232.11,4453.37,232.11,0.219,11,21,0.23,0.23,186,59.53,,2265,2262,2264,2262,3145,3141,35.0762475,-119.3523481,559.05,,8.625,X52,ERW,1363
MFL,408,3.460,178+79,18422.55,18422.54,5489,ML Int ,D7.01,52.54,7.00,1.17,D213.80,4471.67,213.80,0.219,12,22,0.23,0.23,186,59.53,,2265,2262,2264,2261,3145,3141,35.0762478,-119.3522873,558.98,,8.625,X52,ERW,1363
MFL,409,3.461,178+86,18429.55,,5490,Weld,U59.53,59.53,59.85,,D206.81,4478.67,206.81,0.219,,,,,,59.85,280,,,,,,,35.0762479,-119.3522640,558.95,,8.625,X52,ERW,1363
MFL,409,3.465,179+06,18450.33,18450.32,5491,ML Int ,U20.78,20.78,39.07,1.17,D186.03,4499.45,186.03,0.219,15,25,0.23,0.23,186,59.85,,2264,2261,2263,2260,3144,3139,35.0762481,-119.3521951,558.83,,8.625,X52,ERW,1363
MFL,409,3.466,179+11,18455.30,18455.28,5492,ML Int ,U25.75,25.75,34.11,1.18,D181.06,4504.42,181.06,0.219,11,21,0.23,0.23,188,59.85,,2265,2262,2264,2262,3145,3141,35.0762482,-119.3521786,558.81,,8.625,X52,ERW,1363
MFL,409,3.469,179+27,18471.04,18471.03,5493,ML Int ,D18.38,41.49,18.37,1.15,D165.32,4520.16,165.32,0.219,11,21,0.23,0.23,184,59.85,,2265,2263,2264,2262,3145,3141,35.0762483,-119.3521263,558.74,,8.625,X52,ERW,1363
