ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,409,3.470,179+30,18474.67,18474.67,5494,ML Int ,D14.74,45.12,14.73,1.17,D161.69,4523.79,161.69,0.219,13,23,0.23,0.23,186,59.85,,2264,2262,2264,2261,3144,3140,35.0762483,-119.3521142,558.74,,8.625,X52,ERW,1363
MFL,409,3.471,179+37,18481.54,18481.53,5495,ML Int ,D7.87,51.99,7.86,1.17,D154.81,4530.66,154.81,0.219,18,28,0.23,0.23,186,59.85,,2263,2261,2262,2259,3142,3138,35.0762483,-119.3520914,558.72,,8.625,X52,ERW,1363
MFL,410,3.473,179+45,18489.40,,5496,Weld,D59.43,59.85,59.43,,D146.95,4538.52,146.95,0.219,,,,,,59.43,1,,,,,,,35.0762484,-119.3520652,558.62,,8.625,X52,ERW,1363
MFL,410,3.476,179+61,18505.30,18505.29,5497,ML Ext ,U15.90,15.90,43.53,0.04,D131.05,4554.42,131.05,0.219,13,23,0.31,0.54,6,59.43,,2262,2258,2262,2256,3141,3134,35.0762487,-119.3520124,558.28,,8.625,X52,ERW,1363
MFL,410,3.476,179+61,18505.47,18505.44,5498,ML Int ,U16.07,16.07,43.36,1.17,D130.89,4554.59,130.89,0.219,12,22,0.43,0.23,186,59.43,,2259,2252,2258,2248,3136,3123,35.0762487,-119.3520119,558.28,,8.625,X52,ERW,1363
MFL,410,3.476,179+62,18506.02,18506.00,5499,ML Ext ,U16.62,16.62,42.81,0.05,D130.33,4555.14,130.33,0.219,15,25,0.35,0.32,8,59.43,,2260,2255,2259,2252,3137,3128,35.0762487,-119.3520101,558.26,,8.625,X52,ERW,1363
MFL,410,3.476,179+62,18506.28,18506.27,5500,ML Ext Seam Xing,U16.88,16.88,42.55,2.24,D130.07,4555.40,130.07,0.219,15,25,0.35,0.95,357,59.43,,2260,2255,2259,2252,3137,3128,35.0762487,-119.3520092,558.26,,8.625,X52,ERW,1363
MFL,410,3.476,179+63,18507.66,18507.65,5501,ML Ext ,U18.26,18.26,41.17,0.04,D128.70,4556.78,128.70,0.219,10,20,0.31,0.54,6,59.43,,2264,2260,2263,2258,3143,3136,35.0762488,-119.3520046,558.22,,8.625,X52,ERW,1363
MFL,410,3.476,179+64,18508.56,18508.55,5502,ML Int ,U19.16,19.16,40.27,1.17,D127.80,4557.68,127.80,0.219,14,24,0.23,0.23,186,59.43,,2264,2262,2264,2260,3144,3140,35.0762488,-119.3520016,558.19,,8.625,X52,ERW,1363
MFL,410,3.477,179+66,18510.20,18510.18,5503,ML Ext ,U20.80,20.80,38.63,1.58,D126.15,4559.32,126.15,0.219,11,21,0.43,0.64,252,59.43,,2260,2253,2259,2249,3137,3124,35.0762488,-119.3519962,558.15,,8.625,X52,ERW,1363
MFL,410,3.477,179+68,18512.32,18512.31,5504,ML Ext ,U22.92,22.92,36.51,0.15,D124.04,4561.44,124.04,0.219,10,20,0.35,0.81,24,59.43,,2263,2258,2262,2256,3142,3133,35.0762489,-119.3519891,558.09,,8.625,X52,ERW,1363
MFL,410,3.477,179+68,18512.73,18512.71,5505,ML Ext ,U23.32,23.32,36.10,1.51,D123.63,4561.85,123.63,0.219,19,29,0.47,0.92,241,59.43,,2252,2241,2249,2235,3123,3105,35.0762489,-119.3519878,558.08,,8.625,X52,ERW,1363
MFL,410,3.477,179+68,18512.83,18512.82,5506,ML Ext ,U23.43,23.43,36.00,1.81,D123.52,4561.95,123.52,0.219,15,25,0.35,0.83,288,59.43,,2260,2255,2259,2252,3137,3128,35.0762489,-119.3519874,558.08,,8.625,X52,ERW,1363
MFL,410,3.478,179+72,18516.18,18516.15,5507,ML Ext Cluster,U26.78,26.78,32.65,1.64,D120.18,4565.30,120.18,0.219,26,36,0.67,2.54,262,59.43,,2225,2203,2224,2197,3089,3051,35.0762490,-119.3519764,557.99,,8.625,X52,ERW,1363
MFL,410,3.478,179+72,18516.60,18516.59,5508,ML Ext ,U27.20,27.20,32.23,2.09,D119.76,4565.72,119.76,0.219,11,21,0.35,0.84,334,59.43,,2262,2257,2261,2255,3141,3132,35.0762490,-119.3519749,557.98,,8.625,X52,ERW,1363
MFL,410,3.478,179+72,18516.61,18516.59,5509,ML Ext Cluster,U27.21,27.21,32.22,1.76,D119.74,4565.73,119.74,0.219,10,20,1.06,3.08,280,59.43,,2237,2201,2231,2187,3098,3038,35.0762490,-119.3519749,557.98,,8.625,X52,ERW,1363
MFL,410,3.478,179+72,18516.80,18516.75,5510,ML Ext ,U27.40,27.40,32.03,0.09,D119.56,4565.92,119.56,0.219,13,23,0.78,0.59,14,59.43,,2242,2219,2237,2209,3108,3068,35.0762490,-119.3519744,557.97,,8.625,X52,ERW,1363
MFL,410,3.478,179+73,18517.21,18517.18,5511,ML Ext ,U27.81,27.81,31.62,1.89,D119.14,4566.33,119.14,0.219,12,22,0.47,0.54,301,59.43,,2258,2249,2256,2245,3134,3118,35.0762490,-119.3519729,557.96,,8.625,X52,ERW,1363
MFL,410,3.478,179+73,18517.40,18517.39,5512,ML Ext Seam Xing,U28.00,28.00,31.43,0.02,D118.95,4566.52,118.95,0.219,16,26,0.31,0.80,3,59.43,,2261,2257,2260,2254,3139,3131,35.0762490,-119.3519722,557.95,,8.625,X52,ERW,1363
MFL,410,3.478,179+75,18519.13,18519.12,5513,ML Int ,D29.70,29.72,29.70,1.18,D117.23,4568.24,117.23,0.219,11,21,0.23,0.23,188,59.43,,2265,2263,2264,2262,3145,3141,35.0762491,-119.3519665,557.91,,8.625,X52,ERW,1363
MFL,410,3.481,179+92,18535.95,18535.94,5514,ML Int ,D12.89,46.54,12.88,1.18,D100.41,4585.07,100.41,0.219,10,20,0.63,0.23,188,59.43,,2255,2240,2252,2234,3128,3103,35.0762496,-119.3519106,557.36,,8.625,X52,ERW,1363
MFL,411,3.484,180+04,18548.83,,5515,Weld,D59.03,59.43,59.03,,D87.53,4597.95,87.53,0.219,,,,,,59.03,54,,,,,,,35.0762501,-119.3518678,556.92,,8.625,X52,ERW,1363
MFL,411,3.485,180+11,18555.29,18555.27,5516,ML Ext ,U6.46,6.46,52.57,0.28,D81.07,4604.41,81.07,0.219,10,20,0.31,0.68,44,59.03,,2264,2260,2263,2258,3143,3136,35.0762504,-119.3518464,556.73,,8.625,X52,ERW,1363
MFL,411,3.489,180+31,18575.72,18575.71,5517,ML Int ,U26.89,26.89,32.14,1.25,D60.63,4624.84,60.63,0.219,11,21,0.23,0.23,200,59.03,,2265,2263,2264,2262,3145,3141,35.0762510,-119.3517785,556.48,,8.625,X52,ERW,1363
MFL,411,3.490,180+35,18579.16,18579.11,5518,ML Int Cluster,D28.70,30.33,28.70,1.25,D57.19,4628.28,57.19,0.219,16,26,1.96,0.50,200,59.03,,2154,2071,2228,2198,3095,3053,35.0762511,-119.3517672,556.47,,8.625,X52,ERW,1363
MFL,411,3.490,180+36,18580.13,18580.12,5519,ML Int ,D27.73,31.30,27.73,1.24,D56.22,4629.25,56.22,0.219,14,24,0.23,0.23,198,59.03,,2264,2262,2264,2260,3144,3140,35.0762511,-119.3517639,556.47,,8.625,X52,ERW,1363
MFL,411,3.490,180+36,18580.39,18580.38,5520,ML Int ,D27.48,31.56,27.47,1.25,D55.97,4629.51,55.97,0.219,13,23,0.23,0.23,200,59.03,,2264,2262,2264,2261,3144,3140,35.0762511,-119.3517630,556.47,,8.625,X52,ERW,1363
MFL,411,3.490,180+36,18580.73,18580.73,5521,ML Int ,D27.13,31.90,27.13,1.24,D55.62,4629.85,55.62,0.219,12,22,0.23,0.23,198,59.03,,2265,2262,2264,2261,3145,3141,35.0762512,-119.3517619,556.47,,8.625,X52,ERW,1363
MFL,411,3.490,180+39,18583.38,18583.36,5522,ML Int Cluster,D24.49,34.55,24.48,1.27,D52.98,4632.50,52.98,0.219,14,24,0.90,0.64,202,59.03,,2233,2204,2244,2225,3117,3090,35.0762512,-119.3517531,556.46,,8.625,X52,ERW,1363
MFL,411,3.491,180+40,18584.78,18584.77,5523,ML Int ,D23.09,35.95,23.08,1.25,D51.58,4633.90,51.58,0.219,11,21,0.23,0.23,200,59.03,,2265,2263,2264,2262,3145,3141,35.0762513,-119.3517484,556.45,,8.625,X52,ERW,1363
MFL,411,3.492,180+46,18590.42,18590.41,5524,ML Int ,D17.45,41.59,17.44,1.25,D45.93,4639.54,45.93,0.219,14,24,0.23,0.23,200,59.03,,2264,2262,2264,2260,3144,3140,35.0762514,-119.3517297,556.44,,8.625,X52,ERW,1363
MFL,411,3.492,180+48,18592.39,18592.38,5525,ML Int ,D15.47,43.56,15.47,1.23,D43.97,4641.51,43.97,0.219,13,23,0.23,0.23,196,59.03,,2264,2262,2264,2261,3144,3140,35.0762515,-119.3517231,556.43,,8.625,X52,ERW,1363
MFL,411,3.492,180+49,18593.78,18593.77,5526,ML Int ,D14.09,44.95,14.08,1.24,D42.57,4642.90,42.57,0.219,14,24,0.23,0.23,198,59.03,,2264,2262,2264,2260,3144,3140,35.0762515,-119.3517185,556.43,,8.625,X52,ERW,1363
MFL,411,3.493,180+51,18595.28,,5527,MCP,D12.58,46.45,12.58,0.04,D41.08,4644.39,41.08,0.219,,,2.00,2.96,6,59.03,,,,,,,,35.0762516,-119.3517135,556.42,,8.625,X52,ERW,1363
MFL,411,3.493,180+53,18598.00,18597.94,5528,ML Int Cluster,D9.92,49.17,9.85,1.24,D38.35,4647.12,38.35,0.219,11,21,0.90,0.23,198,59.03,,2241,2213,2252,2236,3127,3106,35.0762516,-119.3517047,556.42,,8.625,X52,ERW,1363
MFL,411,3.494,180+56,18600.55,18600.53,5529,ML Int Cluster,D7.33,51.72,7.31,1.24,D35.81,4649.67,35.81,0.219,11,21,0.39,0.50,198,59.03,,2261,2255,2260,2252,3139,3128,35.0762517,-119.3516961,556.41,,8.625,X52,ERW,1363
MFL,411,3.494,180+58,18602.29,18602.28,5530,ML Int ,D5.57,53.46,5.56,1.25,D34.06,4651.41,34.06,0.219,12,22,0.23,0.23,200,59.03,,2265,2262,2264,2261,3145,3141,35.0762517,-119.3516903,556.41,,8.625,X52,ERW,1363
MFL,412,3.495,180+63,18607.86,,5531,Weld,D58.96,59.03,58.96,,D28.50,4656.98,28.50,0.219,,,,,,58.96,7,,,,,,,35.0762518,-119.3516717,556.43,,8.625,X52,ERW,1363
MFL,412,3.495,180+63,18608.05,18608.05,5532,ML Int  Weld Adjacent,U0.20,0.20,58.76,0.98,D28.30,4657.17,28.30,0.219,14,24,0.23,0.27,156,58.96,,2264,2262,2264,2260,3144,3140,35.0762518,-119.3516711,556.43,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,412,3.495,180+64,18608.87,18608.87,5533,ML Int ,U1.01,1.01,57.95,1.24,D27.49,4657.99,27.49,0.219,11,21,0.23,0.25,198,58.96,,2265,2262,2264,2262,3145,3141,35.0762518,-119.3516684,556.43,,8.625,X52,ERW,1363
MFL,412,3.495,180+65,18609.92,18609.91,5534,ML Int ,U2.06,2.06,56.90,1.25,D26.44,4659.04,26.44,0.219,15,25,0.23,0.23,200,58.96,,2264,2261,2263,2260,3144,3139,35.0762518,-119.3516649,556.44,,8.625,X52,ERW,1363
MFL,412,3.495,180+65,18610.20,18610.19,5535,ML Int ,U2.34,2.34,56.62,1.25,D26.16,4659.32,26.16,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0762518,-119.3516640,556.44,,8.625,X52,ERW,1363
MFL,412,3.495,180+66,18610.60,18610.59,5536,ML Int ,U2.75,2.75,56.21,1.25,D25.75,4659.72,25.75,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0762518,-119.3516627,556.44,,8.625,X52,ERW,1363
MFL,412,3.496,180+68,18613.07,18613.06,5537,ML Int ,U5.21,5.21,53.75,1.25,D23.29,4662.19,23.29,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0762519,-119.3516545,556.44,,8.625,X52,ERW,1363
MFL,412,3.496,180+69,18613.64,18613.63,5538,ML Int ,U5.78,5.78,53.17,1.25,D22.72,4662.76,22.72,0.219,11,21,0.23,0.23,200,58.96,,2265,2263,2264,2262,3145,3141,35.0762519,-119.3516526,556.45,,8.625,X52,ERW,1363
MFL,412,3.496,180+70,18614.64,18614.63,5539,ML Int ,U6.78,6.78,52.17,1.27,D21.71,4663.76,21.71,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762519,-119.3516492,556.45,,8.625,X52,ERW,1363
MFL,412,3.496,180+70,18614.81,18614.80,5540,ML Int ,U6.95,6.95,52.01,1.25,D21.55,4663.93,21.55,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0762519,-119.3516487,556.45,,8.625,X52,ERW,1363
MFL,412,3.496,180+71,18615.62,18615.61,5541,ML Int ,U7.76,7.76,51.20,1.24,D20.74,4664.74,20.74,0.219,15,25,0.23,0.23,198,58.96,,2264,2261,2263,2260,3144,3139,35.0762519,-119.3516460,556.45,,8.625,X52,ERW,1363
MFL,412,3.497,180+71,18615.95,18615.94,5542,ML Int ,U8.09,8.09,50.87,1.24,D20.41,4665.07,20.41,0.219,13,23,0.23,0.27,198,58.96,,2264,2262,2264,2261,3144,3140,35.0762519,-119.3516449,556.45,,8.625,X52,ERW,1363
MFL,412,3.497,180+71,18616.11,18616.08,5543,ML Int ,U8.25,8.25,50.71,1.24,D20.25,4665.23,20.25,0.219,17,27,1.25,0.23,198,58.96,,2197,2147,2183,2119,3032,2943,35.0762519,-119.3516444,556.45,,8.625,X52,ERW,1363
MFL,412,3.497,180+72,18616.71,18616.70,5544,ML Int ,U8.86,8.86,50.10,1.25,D19.64,4665.83,19.64,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0762519,-119.3516424,556.45,,8.625,X52,ERW,1363
MFL,412,3.497,180+72,18616.88,18616.86,5545,ML Int ,U9.02,9.02,49.94,1.27,D19.48,4666.00,19.48,0.219,10,20,0.31,0.70,202,58.96,,2264,2260,2263,2258,3143,3136,35.0762519,-119.3516418,556.45,,8.625,X52,ERW,1363
MFL,412,3.497,180+73,18617.39,18617.39,5546,ML Int ,U9.54,9.54,49.42,1.24,D18.96,4666.51,18.96,0.219,12,22,0.23,0.23,198,58.96,,2265,2262,2264,2261,3145,3141,35.0762518,-119.3516401,556.46,,8.625,X52,ERW,1363
MFL,412,3.497,180+75,18620.08,18620.07,5547,ML Int ,U12.22,12.22,46.73,1.25,D16.27,4669.20,16.27,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0762518,-119.3516312,556.46,,8.625,X52,ERW,1363
MFL,412,3.497,180+76,18620.78,18620.77,5548,ML Int ,U12.92,12.92,46.04,1.25,D15.58,4669.90,15.58,0.219,10,20,0.23,0.40,200,58.96,,2265,2263,2265,2262,3145,3141,35.0762518,-119.3516289,556.46,,8.625,X52,ERW,1363
MFL,412,3.497,180+76,18621.14,18621.13,5549,ML Int ,U13.28,13.28,45.67,1.27,D15.21,4670.26,15.21,0.219,11,21,0.23,0.27,202,58.96,,2265,2263,2264,2262,3145,3141,35.0762518,-119.3516277,556.46,,8.625,X52,ERW,1363
MFL,412,3.498,180+77,18621.34,18621.33,5550,ML Int ,U13.48,13.48,45.48,1.25,D15.01,4670.46,15.01,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0762518,-119.3516270,556.47,,8.625,X52,ERW,1363
MFL,412,3.498,180+81,18625.31,18625.30,5551,ML Int ,U17.46,17.46,41.50,1.29,D11.04,4674.43,11.04,0.219,13,23,0.23,0.23,206,58.96,,2264,2262,2264,2261,3144,3140,35.0762518,-119.3516138,556.47,,8.625,X52,ERW,1363
MFL,412,3.498,180+81,18625.61,18625.60,5552,ML Int ,U17.75,17.75,41.21,1.28,D10.75,4674.73,10.75,0.219,13,23,0.23,0.23,204,58.96,,2264,2262,2264,2261,3144,3140,35.0762518,-119.3516128,556.48,,8.625,X52,ERW,1363
MFL,412,3.499,180+82,18626.86,18626.85,5553,ML Int ,U19.01,19.01,39.95,1.27,D9.49,4675.98,9.49,0.219,10,20,0.23,0.40,202,58.96,,2265,2263,2265,2262,3145,3141,35.0762517,-119.3516087,556.48,,8.625,X52,ERW,1363
MFL,412,3.499,180+84,18629.17,18629.16,5554,ML Int ,U21.32,21.32,37.64,1.28,D7.18,4678.29,7.18,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762517,-119.3516010,556.48,,8.625,X52,ERW,1363
MFL,412,3.499,180+87,18631.68,18631.67,5555,ML Int ,U23.83,23.83,35.13,1.25,D4.67,4680.80,4.67,0.219,11,21,0.31,0.40,200,58.96,,2263,2259,2262,2257,3142,3135,35.0762517,-119.3515927,556.49,,8.625,X52,ERW,1363
MFL,412,3.500,180+88,18632.45,18632.44,5556,ML Int ,U24.59,24.59,34.37,1.27,D3.90,4681.57,3.90,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762517,-119.3515901,556.49,,8.625,X52,ERW,1363
MFL,412,3.500,180+88,18632.76,18632.75,5557,ML Int ,U24.90,24.90,34.06,1.28,D3.60,4681.88,3.60,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762517,-119.3515891,556.49,,8.625,X52,ERW,1363
MFL,412,3.500,180+89,18633.98,18633.96,5558,ML Int Cluster,U26.12,26.12,32.84,1.27,D2.38,4683.10,2.38,0.219,12,22,1.33,0.36,202,58.96,,2215,2165,2247,2229,3121,3096,35.0762517,-119.3515850,556.49,,8.625,X52,ERW,1363
MFL,412,3.500,180+91,18635.35,18635.35,5559,ML Int ,U27.50,27.50,31.46,1.27,D1.00,4684.47,1.00,0.219,11,21,0.23,0.23,202,58.96,,2265,2262,2264,2262,3145,3141,35.0762516,-119.3515804,556.50,,8.625,X52,ERW,1363
MFL,412,3.500,180+92,18636.36,,5560,AGM -4,U28.50,28.50,30.46,,U0.00,0.00,1953.85,0.219,,,,,,58.96,,,,,,,,35.0762516,-119.3515771,556.50,,8.625,X52,ERW,1363
MFL,412,3.500,180+92,18636.59,18636.58,5561,ML Int ,U28.74,28.74,30.22,1.27,U0.24,0.24,1953.61,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0762516,-119.3515763,556.50,,8.625,X52,ERW,1363
MFL,412,3.501,180+92,18637.31,18637.29,5562,ML Int ,U29.45,29.45,29.51,1.27,U0.95,0.95,1952.90,0.219,13,23,0.23,0.27,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762516,-119.3515740,556.51,,8.625,X52,ERW,1363
MFL,412,3.501,180+93,18637.60,18637.48,5563,ML Int Cluster,D29.21,29.74,29.21,1.27,U1.24,1.24,1952.61,0.219,14,24,1.53,0.50,202,58.96,,2193,2131,2234,2204,3102,3061,35.0762516,-119.3515734,556.51,,8.625,X52,ERW,1363
MFL,412,3.501,180+93,18638.20,18638.19,5564,ML Int ,D28.61,30.35,28.61,1.28,U1.85,1.85,1952.00,0.219,11,21,0.23,0.23,204,58.96,,2265,2263,2264,2262,3145,3141,35.0762516,-119.3515710,556.51,,8.625,X52,ERW,1363
MFL,412,3.501,180+94,18638.84,18638.73,5565,ML Int Cluster,D27.98,30.98,27.98,1.27,U2.48,2.48,1951.37,0.219,14,24,1.41,0.77,202,58.96,,2201,2145,2243,2221,3115,3085,35.0762516,-119.3515692,556.51,,8.625,X52,ERW,1363
MFL,412,3.501,180+94,18639.08,18639.07,5566,ML Int ,D27.75,31.22,27.74,1.28,U2.72,2.72,1951.13,0.219,10,20,0.23,0.23,204,58.96,,2265,2263,2265,2262,3145,3141,35.0762516,-119.3515681,556.51,,8.625,X52,ERW,1363
MFL,412,3.501,180+94,18639.39,18639.29,5567,ML Int Cluster,D27.53,31.53,27.43,1.25,U3.03,3.03,1950.82,0.219,17,27,1.57,0.63,200,58.96,,2173,2106,2226,2196,3091,3049,35.0762516,-119.3515674,556.52,,8.625,X52,ERW,1363
MFL,412,3.501,180+95,18640.24,18640.23,5568,ML Int ,D26.58,32.38,26.57,1.27,U3.89,3.89,1949.97,0.219,11,21,0.23,0.23,202,58.96,,2265,2262,2264,2262,3145,3141,35.0762515,-119.3515642,556.52,,8.625,X52,ERW,1363
MFL,412,3.501,180+96,18640.53,18640.52,5569,ML Int ,D26.30,32.67,26.29,1.27,U4.17,4.17,1949.68,0.219,11,21,0.23,0.23,202,58.96,,2265,2262,2264,2262,3145,3141,35.0762515,-119.3515633,556.52,,8.625,X52,ERW,1363
MFL,412,3.501,180+96,18640.74,18640.74,5570,ML Int ,D26.08,32.89,26.07,1.28,U4.39,4.39,1949.46,0.219,10,20,0.23,0.23,204,58.96,,2265,2263,2265,2262,3145,3141,35.0762515,-119.3515626,556.52,,8.625,X52,ERW,1363
MFL,412,3.502,180+98,18642.76,18642.75,5571,ML Int ,D24.06,34.90,24.05,1.30,U6.41,6.41,1947.45,0.219,10,20,0.23,0.23,207,58.96,,2265,2263,2265,2262,3145,3141,35.0762514,-119.3515559,556.53,,8.625,X52,ERW,1363
MFL,412,3.502,181+00,18644.44,18644.43,5572,ML Int ,D22.39,36.58,22.38,1.27,U8.08,8.08,1945.77,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762514,-119.3515503,556.54,,8.625,X52,ERW,1363
MFL,412,3.502,181+00,18645.29,18645.28,5573,ML Int ,D21.54,37.43,21.52,1.27,U8.94,8.94,1944.92,0.219,10,20,0.31,0.73,202,58.96,,2264,2260,2263,2258,3143,3136,35.0762514,-119.3515475,556.54,,8.625,X52,ERW,1363
MFL,412,3.502,181+03,18647.63,18647.62,5574,ML Int ,D19.19,39.78,19.18,1.28,U11.28,11.28,1942.57,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762513,-119.3515397,556.55,,8.625,X52,ERW,1363
MFL,412,3.503,181+03,18648.06,18648.05,5575,ML Int ,D18.76,40.20,18.76,1.28,U11.70,11.70,1942.15,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762513,-119.3515383,556.55,,8.625,X52,ERW,1363
MFL,412,3.503,181+03,18648.32,18648.30,5576,ML Int ,D18.51,40.46,18.50,1.28,U11.96,11.96,1941.89,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762513,-119.3515375,556.55,,8.625,X52,ERW,1363
MFL,412,3.503,181+06,18650.90,18650.89,5577,ML Int ,D15.93,43.04,15.91,1.27,U14.55,14.55,1939.31,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0762512,-119.3515289,556.57,,8.625,X52,ERW,1363
MFL,412,3.503,181+06,18651.04,18651.03,5578,ML Int Cluster,D15.78,43.18,15.77,1.27,U14.69,14.69,1939.17,0.219,14,24,1.33,0.52,202,58.96,,2206,2153,2246,2227,3119,3094,35.0762512,-119.3515284,556.57,,8.625,X52,ERW,1363
MFL,412,3.503,181+07,18651.77,18651.76,5579,ML Int ,D15.05,43.92,15.04,1.27,U15.42,15.42,1938.43,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762511,-119.3515260,556.57,,8.625,X52,ERW,1363
MFL,412,3.503,181+07,18651.98,18651.97,5580,ML Int ,D14.85,44.13,14.83,1.28,U15.63,15.63,1938.22,0.219,12,22,0.23,0.23,204,58.96,,2265,2262,2264,2261,3145,3141,35.0762511,-119.3515253,556.57,,8.625,X52,ERW,1363
MFL,412,3.504,181+08,18653.15,18653.14,5581,ML Int Cluster,D13.68,45.29,13.67,1.29,U16.80,16.80,1937.06,0.219,13,23,0.82,0.36,206,58.96,,2240,2215,2251,2236,3126,3106,35.0762511,-119.3515214,556.57,,8.625,X52,ERW,1363
MFL,412,3.504,181+09,18653.47,18653.46,5582,ML Int ,D13.36,45.61,13.35,1.28,U17.11,17.11,1936.74,0.219,15,25,0.23,0.23,204,58.96,,2264,2261,2263,2260,3144,3139,35.0762511,-119.3515204,556.58,,8.625,X52,ERW,1363
MFL,412,3.504,181+09,18653.60,18653.59,5583,ML Int ,D13.23,45.75,13.21,1.28,U17.25,17.25,1936.60,0.219,15,25,0.23,0.23,204,58.96,,2264,2261,2263,2260,3144,3139,35.0762511,-119.3515200,556.58,,8.625,X52,ERW,1363
MFL,412,3.504,181+10,18655.10,18655.10,5584,ML Int ,D11.72,47.25,11.71,1.27,U18.75,18.75,1935.10,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0762510,-119.3515150,556.57,,8.625,X52,ERW,1363
MFL,412,3.504,181+11,18655.63,18655.62,5585,ML Int ,D11.19,47.78,11.18,1.28,U19.28,19.28,1934.57,0.219,10,20,0.23,0.23,204,58.96,,2265,2263,2265,2262,3145,3141,35.0762510,-119.3515132,556.56,,8.625,X52,ERW,1363
MFL,412,3.504,181+12,18657.22,18657.21,5586,ML Int ,D9.60,49.36,9.59,1.29,U20.87,20.87,1932.99,0.219,12,22,0.23,0.27,206,58.96,,2265,2262,2264,2261,3145,3141,35.0762509,-119.3515079,556.55,,8.625,X52,ERW,1363
MFL,412,3.504,181+13,18657.96,18657.95,5587,ML Int Cluster,D8.87,50.10,8.86,1.27,U21.60,21.60,1932.25,0.219,12,22,1.09,0.36,202,58.96,,2228,2189,2248,2231,3122,3099,35.0762509,-119.3515055,556.54,,8.625,X52,ERW,1363
MFL,412,3.504,181+13,18658.26,18658.25,5588,ML Int ,D8.57,50.40,8.56,1.28,U21.90,21.90,1931.95,0.219,13,23,0.23,0.23,204,58.96,,2264,2262,2264,2261,3144,3140,35.0762509,-119.3515045,556.54,,8.625,X52,ERW,1363
MFL,412,3.505,181+17,18661.56,18661.55,5589,ML Int ,D5.27,53.70,5.26,1.29,U25.21,25.21,1928.65,0.219,10,20,0.23,0.23,206,58.96,,2265,2263,2265,2262,3145,3141,35.0762508,-119.3514936,556.51,,8.625,X52,ERW,1363
MFL,412,3.505,181+18,18662.63,18662.62,5590,ML Int ,D4.19,54.78,4.18,1.27,U26.28,26.28,1927.57,0.219,11,21,0.23,0.23,202,58.96,,2265,2263,2264,2262,3145,3141,35.0762507,-119.3514900,556.50,,8.625,X52,ERW,1363
MFL,412,3.505,181+18,18663.29,18663.28,5591,ML Int ,D3.53,55.43,3.52,1.25,U26.94,26.94,1926.92,0.219,11,21,0.23,0.23,200,58.96,,2265,2263,2264,2262,3145,3141,35.0762507,-119.3514878,556.50,,8.625,X52,ERW,1363
MFL,412,3.506,181+19,18663.81,18663.80,5592,ML Int ,D3.01,55.96,3.00,1.29,U27.46,27.46,1926.39,0.219,11,21,0.23,0.23,206,58.96,,2265,2263,2264,2262,3145,3141,35.0762507,-119.3514861,556.49,,8.625,X52,ERW,1363
MFL,412,3.506,181+21,18665.84,18665.84,5593,ML Int ,D0.98,57.99,0.97,1.28,U29.49,29.49,1924.36,0.219,11,21,0.23,0.23,204,58.96,,2265,2262,2264,2262,3145,3141,35.0762506,-119.3514793,556.47,,8.625,X52,ERW,1363
MFL,413,3.506,181+22,18666.82,,5594,Weld,U58.96,58.96,59.49,,U30.46,30.46,1923.39,0.219,,,,,,59.49,69,,,,,,,35.0762505,-119.3514761,556.47,,8.625,X52,ERW,1363
MFL,413,3.514,181+62,18706.68,18706.67,5595,ML Int ,D19.63,39.87,19.62,1.31,U70.33,70.33,1883.53,0.219,11,21,0.23,0.23,209,59.49,,2265,2263,2264,2262,3145,3141,35.0762499,-119.3513441,557.68,,8.625,X52,ERW,1363
MFL,413,3.516,181+75,18720.25,,5596,MCP,D6.05,53.43,6.05,0.18,U83.89,83.89,1869.96,0.219,,,2.11,3.54,28,59.49,,,,,,,,35.0762498,-119.3512992,558.11,,8.625,X52,ERW,1363
MFL,413,3.517,181+77,18721.98,18721.97,5597,ML Int ,D4.33,55.17,4.32,1.29,U85.63,85.63,1868.22,0.219,13,23,0.23,0.23,206,59.49,,2264,2262,2264,2261,3144,3140,35.0762498,-119.3512934,558.16,,8.625,X52,ERW,1363
MFL,413,3.517,181+79,18724.47,18724.46,5598,ML Int ,D1.84,57.66,1.83,1.29,U88.12,88.12,1865.74,0.219,12,22,0.23,0.23,206,59.49,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3512852,558.24,,8.625,X52,ERW,1363
MFL,413,3.517,181+79,18724.61,18724.60,5599,ML Int ,D1.70,57.80,1.69,1.29,U88.26,88.26,1865.60,0.219,10,20,0.23,0.27,206,59.49,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3512847,558.24,,8.625,X52,ERW,1363
MFL,413,3.517,181+81,18725.75,18725.73,5600,ML Int ,D0.57,58.93,0.55,1.29,U89.39,89.39,1864.46,0.219,10,20,0.23,0.40,206,59.49,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3512810,558.27,,8.625,X52,ERW,1363
MFL,414,3.517,181+81,18726.30,,5601,Weld,U59.49,59.49,59.51,,U89.94,89.94,1863.91,0.219,,,,,,59.51,12,,,,,,,35.0762498,-119.3512791,558.28,,8.625,X52,ERW,1363
MFL,414,3.518,181+85,18729.88,18729.87,5602,ML Int ,U3.58,3.58,55.93,0.85,U93.52,93.52,1860.33,0.219,12,22,0.23,0.27,136,59.51,,2265,2262,2264,2261,3145,3141,35.0762497,-119.3512673,558.31,,8.625,X52,ERW,1363
MFL,414,3.519,181+90,18735.22,18735.11,5603,ML Int Cluster,U8.92,8.92,50.59,1.29,U98.86,98.86,1854.99,0.219,14,24,1.41,0.36,206,59.51,,2201,2144,2244,2226,3117,3091,35.0762497,-119.3512499,558.36,,8.625,X52,ERW,1363
MFL,414,3.519,181+91,18736.12,18736.11,5604,ML Int ,U9.82,9.82,49.69,1.30,U99.76,99.76,1854.09,0.219,11,21,0.23,0.23,207,59.51,,2265,2262,2264,2262,3145,3141,35.0762497,-119.3512466,558.37,,8.625,X52,ERW,1363
MFL,414,3.520,181+94,18739.24,18739.23,5605,ML Int ,U12.94,12.94,46.57,1.30,U102.88,102.88,1850.97,0.219,13,23,0.23,0.25,207,59.51,,2264,2262,2264,2261,3144,3140,35.0762496,-119.3512362,558.40,,8.625,X52,ERW,1363
MFL,414,3.520,181+95,18739.80,18739.79,5606,ML Int ,U13.50,13.50,46.01,1.12,U103.44,103.44,1850.41,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0762496,-119.3512344,558.41,,8.625,X52,ERW,1363
MFL,414,3.520,181+95,18739.92,18739.91,5607,ML Int ,U13.62,13.62,45.89,1.12,U103.57,103.57,1850.29,0.219,13,23,0.23,0.23,179,59.51,,2264,2262,2264,2261,3144,3140,35.0762496,-119.3512340,558.41,,8.625,X52,ERW,1363
MFL,414,3.520,181+97,18742.36,18742.35,5608,ML Int ,U16.06,16.06,43.45,1.29,U106.00,106.00,1847.85,0.219,15,25,0.23,0.23,206,59.51,,2264,2261,2263,2260,3144,3139,35.0762496,-119.3512259,558.42,,8.625,X52,ERW,1363
MFL,414,3.521,181+98,18743.38,18743.37,5609,ML Int ,U17.08,17.08,42.43,1.29,U107.02,107.02,1846.83,0.219,12,22,0.23,0.23,206,59.51,,2265,2262,2264,2261,3145,3141,35.0762496,-119.3512225,558.43,,8.625,X52,ERW,1363
MFL,414,3.521,181+98,18743.66,18743.65,5610,ML Int ,U17.36,17.36,42.15,1.29,U107.30,107.30,1846.55,0.219,12,22,0.31,0.54,206,59.51,,2263,2259,2262,2257,3142,3134,35.0762496,-119.3512216,558.43,,8.625,X52,ERW,1363
MFL,414,3.521,181+99,18744.11,18744.09,5611,ML Int ,U17.81,17.81,41.70,1.03,U107.75,107.75,1846.10,0.219,16,26,0.27,0.27,164,59.51,,2263,2259,2262,2257,3141,3135,35.0762496,-119.3512201,558.43,,8.625,X52,ERW,1363
MFL,414,3.521,182+00,18744.99,18744.98,5612,ML Int ,U18.69,18.69,40.82,0.92,U108.64,108.64,1845.22,0.219,11,21,0.23,0.23,147,59.51,,2265,2262,2264,2262,3145,3141,35.0762496,-119.3512172,558.43,,8.625,X52,ERW,1363
MFL,414,3.521,182+02,18746.83,18746.82,5613,ML Int ,U20.53,20.53,38.98,1.30,U110.47,110.47,1843.38,0.219,11,21,0.23,0.27,207,59.51,,2265,2262,2264,2262,3145,3141,35.0762496,-119.3512111,558.44,,8.625,X52,ERW,1363
MFL,414,3.521,182+03,18747.98,18747.96,5614,ML Int ,U21.68,21.68,37.83,1.31,U111.62,111.62,1842.23,0.219,12,22,0.23,0.23,209,59.51,,2265,2262,2264,2261,3145,3141,35.0762496,-119.3512073,558.44,,8.625,X52,ERW,1363
MFL,414,3.521,182+03,18748.10,18748.08,5615,ML Int ,U21.80,21.80,37.71,1.29,U111.74,111.74,1842.11,0.219,10,20,0.23,0.40,206,59.51,,2265,2263,2265,2262,3145,3141,35.0762496,-119.3512069,558.44,,8.625,X52,ERW,1363
MFL,414,3.522,182+05,18749.91,18749.89,5616,ML Int ,U23.61,23.61,35.90,1.31,U113.56,113.56,1840.30,0.219,11,21,0.23,0.27,209,59.51,,2265,2262,2264,2262,3145,3141,35.0762496,-119.3512009,558.45,,8.625,X52,ERW,1363
MFL,414,3.522,182+05,18750.20,18750.19,5617,ML Int ,U23.90,23.90,35.61,1.32,U113.84,113.84,1840.01,0.219,10,20,0.23,0.23,211,59.51,,2265,2263,2265,2262,3145,3141,35.0762496,-119.3511999,558.45,,8.625,X52,ERW,1363
MFL,414,3.523,182+10,18755.32,18755.31,5618,ML Int ,U29.02,29.02,30.49,1.31,U118.97,118.97,1834.89,0.219,13,23,0.23,0.23,209,59.51,,2264,2262,2264,2261,3144,3140,35.0762496,-119.3511829,558.47,,8.625,X52,ERW,1363
MFL,414,3.523,182+10,18755.62,18755.60,5619,ML Int ,U29.32,29.32,30.19,1.10,U119.26,119.26,1834.59,0.219,12,22,0.23,0.25,176,59.51,,2265,2262,2264,2261,3145,3141,35.0762496,-119.3511819,558.48,,8.625,X52,ERW,1363
MFL,414,3.523,182+10,18755.71,18755.70,5620,ML Int ,U29.41,29.41,30.10,1.31,U119.35,119.35,1834.50,0.219,11,21,0.23,0.23,209,59.51,,2265,2262,2264,2262,3145,3141,35.0762496,-119.3511816,558.48,,8.625,X52,ERW,1363
MFL,414,3.523,182+12,18757.12,18757.11,5621,ML Int ,D28.69,30.82,28.69,1.14,U120.76,120.76,1833.09,0.219,14,24,0.23,0.23,181,59.51,,2264,2262,2264,2260,3144,3140,35.0762496,-119.3511770,558.48,,8.625,X52,ERW,1363
MFL,414,3.524,182+18,18763.14,18763.13,5622,ML Int ,D22.68,36.84,22.67,1.31,U126.78,126.78,1827.07,0.219,11,21,0.23,0.23,209,59.51,,2265,2262,2264,2262,3145,3141,35.0762496,-119.3511570,558.51,,8.625,X52,ERW,1363
MFL,414,3.525,182+24,18768.95,18768.86,5623,ML Int Cluster,D16.95,42.65,16.86,1.32,U132.59,132.59,1821.26,0.219,13,23,1.10,0.23,211,59.51,,2224,2185,2247,2230,3121,3098,35.0762496,-119.3511380,558.53,,8.625,X52,ERW,1363
MFL,414,3.526,182+26,18771.07,18770.98,5624,ML Int Cluster,D14.83,44.77,14.74,1.32,U134.71,134.71,1819.14,0.219,11,21,1.17,0.36,211,59.51,,2228,2186,2249,2232,3124,3100,35.0762496,-119.3511310,558.54,,8.625,X52,ERW,1363
MFL,415,3.529,182+40,18785.81,,5625,Weld,D59.23,59.51,59.23,,U149.45,149.45,1804.40,0.219,,,,,,59.23,15,,,,,,,35.0762497,-119.3510818,558.72,,8.625,X52,ERW,1363
MFL,415,3.529,182+41,18786.69,18786.68,5626,ML Int ,U0.88,0.88,58.35,1.34,U150.33,150.33,1803.52,0.219,11,21,0.23,0.23,213,59.23,,2265,2263,2264,2262,3145,3141,35.0762497,-119.3510789,558.73,,8.625,X52,ERW,1363
MFL,415,3.530,182+48,18793.20,18793.19,5627,ML Int ,U7.39,7.39,51.84,1.34,U156.84,156.84,1797.01,0.219,14,24,0.23,0.27,213,59.23,,2264,2262,2264,2260,3144,3140,35.0762497,-119.3510573,558.82,,8.625,X52,ERW,1363
MFL,415,3.530,182+50,18795.24,18795.23,5628,ML Int ,U9.43,9.43,49.80,1.32,U158.88,158.88,1794.97,0.219,12,22,0.23,0.23,211,59.23,,2265,2262,2264,2261,3145,3141,35.0762497,-119.3510506,558.85,,8.625,X52,ERW,1363
MFL,415,3.530,182+50,18795.38,18795.37,5629,ML Int ,U9.57,9.57,49.66,1.34,U159.03,159.03,1794.83,0.219,10,20,0.23,0.23,213,59.23,,2265,2263,2265,2262,3145,3141,35.0762497,-119.3510501,558.85,,8.625,X52,ERW,1363
MFL,415,3.531,182+51,18796.91,18796.90,5630,ML Int ,U11.10,11.10,48.13,1.31,U160.56,160.56,1793.30,0.219,11,21,0.23,0.23,209,59.23,,2265,2262,2264,2262,3145,3141,35.0762497,-119.3510450,558.87,,8.625,X52,ERW,1363
MFL,415,3.532,182+58,18803.53,18803.51,5631,ML Int ,U17.72,17.72,41.51,1.32,U167.17,167.17,1786.68,0.219,10,20,0.23,0.23,211,59.23,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3510231,558.96,,8.625,X52,ERW,1363
MFL,415,3.534,182+69,18814.90,18814.89,5632,ML Int ,U29.09,29.09,30.14,1.32,U178.55,178.55,1775.31,0.219,12,22,0.23,0.23,211,59.23,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3509854,559.03,,8.625,X52,ERW,1363
MFL,415,3.534,182+70,18815.16,18815.14,5633,ML Int ,U29.35,29.35,29.88,1.32,U178.80,178.80,1775.05,0.219,13,23,0.23,0.23,211,59.23,,2264,2262,2264,2261,3144,3140,35.0762498,-119.3509845,559.03,,8.625,X52,ERW,1363
MFL,415,3.535,182+75,18820.76,18820.75,5634,ML Int ,D24.29,34.96,24.27,1.34,U184.41,184.41,1769.44,0.219,15,25,0.23,0.23,214,59.23,,2264,2261,2263,2260,3144,3139,35.0762498,-119.3509660,559.05,,8.625,X52,ERW,1363
MFL,415,3.535,182+76,18821.27,,5635,MCP,D23.77,35.46,23.77,1.44,U184.91,184.91,1768.94,0.219,,,1.49,2.14,229,59.23,,,,,,,,35.0762498,-119.3509642,559.05,,8.625,X52,ERW,1363
MFL,415,3.536,182+77,18822.74,18822.73,5636,ML Int ,D22.31,36.93,22.30,1.32,U186.38,186.38,1767.47,0.219,12,22,0.23,0.27,211,59.23,,2265,2262,2264,2261,3145,3141,35.0762499,-119.3509594,559.06,,8.625,X52,ERW,1363
MFL,415,3.536,182+77,18822.90,18822.89,5637,ML Int ,D22.15,37.09,22.13,1.32,U186.55,186.55,1767.31,0.219,12,22,0.23,0.29,211,59.23,,2265,2262,2264,2261,3145,3141,35.0762499,-119.3509589,559.06,,8.625,X52,ERW,1363
MFL,415,3.536,182+82,18827.60,18827.59,5638,ML Int ,D17.45,41.79,17.43,1.34,U191.25,191.25,1762.60,0.219,12,22,0.23,0.29,213,59.23,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3509433,559.06,,8.625,X52,ERW,1363
MFL,415,3.537,182+83,18828.27,18828.26,5639,ML Int ,D16.78,42.46,16.77,1.32,U191.91,191.91,1761.94,0.219,14,24,0.23,0.23,211,59.23,,2264,2262,2264,2260,3144,3140,35.0762498,-119.3509411,559.06,,8.625,X52,ERW,1363
MFL,415,3.537,182+83,18828.62,18828.61,5640,ML Int ,D16.43,42.82,16.41,1.31,U192.27,192.27,1761.58,0.219,11,21,0.27,0.40,209,59.23,,2264,2261,2264,2260,3144,3138,35.0762498,-119.3509399,559.05,,8.625,X52,ERW,1363
MFL,415,3.537,182+84,18829.24,18829.23,5641,ML Int ,D15.81,43.43,15.80,1.32,U192.88,192.88,1760.97,0.219,11,21,0.23,0.23,211,59.23,,2265,2262,2264,2262,3145,3141,35.0762498,-119.3509379,559.05,,8.625,X52,ERW,1363
MFL,415,3.537,182+85,18830.89,18830.88,5642,ML Int ,D14.16,45.08,14.14,1.32,U194.54,194.54,1759.32,0.219,11,21,0.23,0.23,211,59.23,,2265,2263,2264,2262,3145,3141,35.0762498,-119.3509324,559.05,,8.625,X52,ERW,1363
MFL,415,3.538,182+88,18833.51,18833.50,5643,ML Int ,D11.54,47.71,11.52,1.32,U197.16,197.16,1756.69,0.219,12,22,0.23,0.23,211,59.23,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3509237,559.04,,8.625,X52,ERW,1363
MFL,415,3.538,182+93,18838.19,18838.18,5644,ML Int ,D6.86,52.38,6.85,1.34,U201.83,201.83,1752.02,0.219,12,22,0.23,0.23,213,59.23,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3509082,559.02,,8.625,X52,ERW,1363
MFL,415,3.539,182+96,18841.25,18841.24,5645,ML Int ,D3.80,55.44,3.79,1.34,U204.89,204.89,1748.96,0.219,10,20,0.23,0.27,213,59.23,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3508980,559.01,,8.625,X52,ERW,1363
MFL,415,3.539,182+96,18841.46,18841.45,5646,ML Int ,D3.59,55.65,3.58,1.34,U205.10,205.10,1748.75,0.219,12,22,0.23,0.23,213,59.23,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3508973,559.01,,8.625,X52,ERW,1363
MFL,415,3.539,182+98,18843.40,18843.39,5647,ML Int ,D1.65,57.59,1.64,1.32,U207.05,207.05,1746.81,0.219,10,20,0.23,0.40,211,59.23,,2265,2263,2265,2262,3145,3141,35.0762498,-119.3508909,559.00,,8.625,X52,ERW,1363
MFL,415,3.540,182+99,18844.69,18844.58,5648,ML Int Cluster Weld Adjacent,D0.46,58.88,0.35,1.31,U208.34,208.34,1745.52,0.219,19,29,2.11,0.58,209,59.23,,2119,2026,2213,2174,3073,3019,35.0762498,-119.3508869,559.00,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,416,3.540,182+99,18845.04,,5649,Weld,D36.22,59.23,36.22,,U208.68,208.68,1745.17,0.219,,,,,,36.22,258,,,,,,,35.0762498,-119.3508854,559.00,,8.625,X52,ERW,1363
MFL,416,3.540,183+03,18848.30,,5650,MCP,U3.26,3.26,32.96,2.20,U211.95,211.95,1741.91,0.219,,,2.39,4.04,351,36.22,,,,,,,,35.0762498,-119.3508746,558.99,,8.625,X52,ERW,1363
MFL,416,3.542,183+10,18855.43,18855.42,5651,ML Int ,U10.39,10.39,25.83,1.30,U219.07,219.07,1734.78,0.219,15,25,0.23,0.23,207,36.22,,2264,2261,2263,2260,3144,3139,35.0762497,-119.3508510,558.96,,8.625,X52,ERW,1363
MFL,416,3.545,183+26,18871.66,18871.65,5652,ML Int ,D9.61,26.62,9.60,1.27,U235.30,235.30,1718.55,0.219,12,22,0.23,0.23,202,36.22,,2265,2262,2264,2261,3145,3141,35.0762496,-119.3507972,558.86,,8.625,X52,ERW,1363
MFL,416,3.546,183+32,18877.53,18877.52,5653,ML Int ,D3.74,32.49,3.73,1.28,U241.18,241.18,1712.68,0.219,13,23,0.23,0.23,204,36.22,,2264,2262,2264,2261,3144,3140,35.0762495,-119.3507777,558.82,,8.625,X52,ERW,1363
MFL,416,3.546,183+34,18879.86,18879.85,5654,ML Int ,D1.41,34.82,1.40,1.28,U243.50,243.50,1710.35,0.219,11,21,0.27,0.23,204,36.22,,2264,2261,2264,2260,3144,3138,35.0762495,-119.3507700,558.80,,8.625,X52,ERW,1363
MFL,417,3.547,183+35,18881.26,,5655,Weld,U36.22,36.22,59.53,,U244.90,244.90,1708.95,0.219,,,,,,59.53,324,,,,,,,35.0762495,-119.3507653,558.79,,8.625,X52,ERW,1363
MFL,417,3.547,183+38,18883.78,18883.77,5656,ML Int ,U2.52,2.52,57.01,1.28,U247.42,247.42,1706.43,0.219,11,21,0.23,0.23,204,59.53,,2265,2262,2264,2262,3145,3141,35.0762495,-119.3507570,558.77,,8.625,X52,ERW,1363
MFL,417,3.548,183+41,18887.07,18887.05,5657,ML Int ,U5.81,5.81,53.73,1.28,U250.71,250.71,1703.14,0.219,11,21,0.23,0.27,204,59.53,,2265,2263,2264,2262,3145,3141,35.0762495,-119.3507461,558.74,,8.625,X52,ERW,1363
MFL,417,3.549,183+51,18896.75,18896.74,5658,ML Int ,U15.49,15.49,44.04,1.29,U260.39,260.39,1693.46,0.219,10,20,0.23,0.23,206,59.53,,2265,2263,2265,2262,3145,3141,35.0762492,-119.3507140,558.60,,8.625,X52,ERW,1363
MFL,417,3.550,183+56,18902.08,18902.07,5659,ML Int ,U20.82,20.82,38.71,1.30,U265.72,265.72,1688.13,0.219,11,21,0.23,0.23,207,59.53,,2265,2262,2264,2262,3145,3141,35.0762490,-119.3506963,558.52,,8.625,X52,ERW,1363
MFL,418,3.558,183+95,18940.79,,5660,Weld,U59.53,59.53,59.65,,U304.44,304.44,1649.42,0.219,,,,,,59.65,349,,,,,,,35.0762483,-119.3505678,557.88,,8.625,X52,ERW,1363
MFL,418,3.564,184+27,18973.52,18973.49,5661,ML Ext ,D26.95,32.73,26.92,1.69,U337.17,337.17,1616.69,0.219,10,20,0.59,1.06,269,59.65,,2256,2243,2254,2237,3130,3108,35.0762479,-119.3504594,557.10,,8.625,X52,ERW,1363
MFL,418,3.564,184+29,18975.44,18975.43,5662,ML Int ,D25.01,34.65,25.00,1.31,U339.08,339.08,1614.77,0.219,13,23,0.23,0.23,209,59.65,,2264,2262,2264,2261,3144,3140,35.0762479,-119.3504529,557.08,,8.625,X52,ERW,1363
MFL,418,3.566,184+36,18982.04,18982.03,5663,ML Int ,D18.41,41.25,18.40,1.32,U345.69,345.69,1608.17,0.219,11,21,0.23,0.28,211,59.65,,2265,2262,2264,2262,3145,3141,35.0762481,-119.3504310,557.03,,8.625,X52,ERW,1363
MFL,418,3.566,184+36,18982.38,18982.30,5664,ML Int Cluster,D18.14,41.58,18.07,1.34,U346.02,346.02,1607.83,0.219,12,22,1.06,0.38,213,59.65,,2230,2194,2249,2233,3124,3101,35.0762481,-119.3504301,557.02,,8.625,X52,ERW,1363
MFL,418,3.566,184+39,18984.90,18984.89,5665,ML Int Cluster,D15.56,44.11,15.54,1.32,U348.54,348.54,1605.31,0.219,10,20,1.10,0.23,211,59.65,,2235,2198,2251,2235,3127,3104,35.0762481,-119.3504216,557.00,,8.625,X52,ERW,1363
MFL,418,3.566,184+39,18985.50,18985.49,5666,ML Int ,D14.95,44.71,14.94,1.32,U349.15,349.15,1604.71,0.219,17,27,0.23,0.27,211,59.65,,2263,2261,2263,2259,3143,3138,35.0762482,-119.3504196,556.99,,8.625,X52,ERW,1363
MFL,418,3.567,184+41,18987.33,18987.32,5667,ML Int ,D13.12,46.54,13.11,1.32,U350.98,350.98,1602.88,0.219,12,22,0.23,0.23,211,59.65,,2265,2262,2264,2261,3145,3141,35.0762482,-119.3504135,556.98,,8.625,X52,ERW,1363
MFL,418,3.567,184+46,18991.80,18991.79,5668,ML Int ,D8.65,51.01,8.64,1.32,U355.44,355.44,1598.41,0.219,13,23,0.23,0.23,211,59.65,,2264,2262,2264,2261,3144,3140,35.0762483,-119.3503987,556.94,,8.625,X52,ERW,1363
MFL,418,3.568,184+46,18992.32,18992.31,5669,ML Int ,D8.13,51.53,8.12,1.32,U355.97,355.97,1597.88,0.219,13,23,0.23,0.23,211,59.65,,2264,2262,2264,2261,3144,3140,35.0762483,-119.3503969,556.93,,8.625,X52,ERW,1363
MFL,419,3.569,184+54,19000.44,,5670,Weld,D59.56,59.65,59.56,,U364.09,364.09,1589.77,0.219,,,,,,59.56,302,,,,,,,35.0762485,-119.3503700,556.86,,8.625,X52,ERW,1363
MFL,419,3.570,184+59,19005.46,19005.45,5671,ML Int ,U5.02,5.02,54.54,1.32,U369.11,369.11,1584.75,0.219,15,25,0.23,0.23,211,59.56,,2264,2261,2263,2260,3144,3139,35.0762486,-119.3503534,556.82,,8.625,X52,ERW,1363
MFL,419,3.570,184+60,19006.30,19006.29,5672,ML Int ,U5.86,5.86,53.70,1.34,U369.95,369.95,1583.91,0.219,12,22,0.27,0.23,214,59.56,,2264,2261,2263,2259,3143,3138,35.0762486,-119.3503506,556.81,,8.625,X52,ERW,1363
MFL,419,3.570,184+60,19006.44,19006.41,5673,ML Int ,U6.00,6.00,53.57,1.34,U370.08,370.08,1583.77,0.219,14,24,0.51,0.23,213,59.56,,2255,2244,2252,2238,3128,3109,35.0762486,-119.3503502,556.81,,8.625,X52,ERW,1363
MFL,419,3.570,184+60,19006.72,19006.71,5674,ML Int ,U6.28,6.28,53.29,1.34,U370.36,370.36,1583.49,0.219,10,20,0.23,0.23,214,59.56,,2265,2263,2265,2262,3145,3141,35.0762486,-119.3503492,556.81,,8.625,X52,ERW,1363
MFL,419,3.570,184+61,19007.54,19007.53,5675,ML Int ,U7.10,7.10,52.47,1.32,U371.18,371.18,1582.67,0.219,13,23,0.23,0.27,211,59.56,,2264,2262,2264,2261,3144,3140,35.0762487,-119.3503465,556.80,,8.625,X52,ERW,1363
MFL,419,3.570,184+62,19008.16,19008.15,5676,ML Int ,U7.72,7.72,51.84,1.34,U371.81,371.81,1582.05,0.219,11,21,0.23,0.27,213,59.56,,2265,2262,2264,2262,3145,3141,35.0762487,-119.3503444,556.79,,8.625,X52,ERW,1363
MFL,419,3.571,184+66,19011.94,19011.93,5677,ML Int Cluster,U11.49,11.49,48.07,1.32,U375.58,375.58,1578.27,0.219,14,24,1.37,0.23,211,59.56,,2203,2149,2245,2227,3119,3093,35.0762488,-119.3503319,556.76,,8.625,X52,ERW,1363
MFL,419,3.571,184+67,19013.14,19013.13,5678,ML Int ,U12.70,12.70,46.86,1.32,U376.79,376.79,1577.07,0.219,11,21,0.23,0.23,211,59.56,,2265,2262,2264,2262,3145,3141,35.0762488,-119.3503279,556.74,,8.625,X52,ERW,1363
MFL,419,3.572,184+68,19014.30,,5679,MCP,U13.85,13.85,45.71,0.81,U377.94,377.94,1575.91,0.219,,,1.02,1.18,129,59.56,,,,,,,,35.0762489,-119.3503240,556.73,,8.625,X52,ERW,1363
MFL,419,3.572,184+69,19014.91,19014.90,5680,ML Int ,U14.46,14.46,45.10,1.32,U378.55,378.55,1575.30,0.219,11,21,0.23,0.23,211,59.56,,2265,2263,2264,2262,3145,3141,35.0762489,-119.3503220,556.72,,8.625,X52,ERW,1363
MFL,419,3.572,184+69,19015.48,19015.47,5681,ML Int ,U15.04,15.04,44.53,1.31,U379.12,379.12,1574.73,0.219,16,26,0.23,0.27,209,59.56,,2264,2261,2263,2260,3143,3139,35.0762489,-119.3503201,556.72,,8.625,X52,ERW,1363
MFL,419,3.572,184+70,19016.42,19016.41,5682,ML Int ,U15.98,15.98,43.58,1.32,U380.07,380.07,1573.79,0.219,11,21,0.23,0.23,211,59.56,,2265,2262,2264,2262,3145,3141,35.0762489,-119.3503170,556.71,,8.625,X52,ERW,1363
MFL,419,3.572,184+70,19016.54,19016.54,5683,ML Int ,U16.10,16.10,43.46,1.32,U380.19,380.19,1573.66,0.219,14,24,0.23,0.27,211,59.56,,2264,2262,2264,2260,3144,3140,35.0762489,-119.3503166,556.71,,8.625,X52,ERW,1363
MFL,419,3.572,184+72,19017.93,19017.92,5684,ML Int Cluster,U17.49,17.49,42.07,1.30,U381.58,381.58,1572.27,0.219,12,22,1.06,0.23,207,59.56,,2230,2194,2249,2233,3124,3101,35.0762490,-119.3503120,556.69,,8.625,X52,ERW,1363
MFL,419,3.572,184+72,19018.31,19018.30,5685,ML Int ,U17.87,17.87,41.70,1.30,U381.95,381.95,1571.90,0.219,13,23,0.23,0.27,207,59.56,,2264,2262,2264,2261,3144,3140,35.0762490,-119.3503107,556.69,,8.625,X52,ERW,1363
MFL,419,3.572,184+72,19018.68,19018.67,5686,ML Int ,U18.24,18.24,41.33,1.35,U382.32,382.32,1571.53,0.219,11,21,0.23,0.27,216,59.56,,2265,2262,2264,2262,3145,3141,35.0762490,-119.3503095,556.69,,8.625,X52,ERW,1363
MFL,419,3.573,184+73,19018.94,19018.93,5687,ML Int ,U18.50,18.50,41.06,1.32,U382.59,382.59,1571.26,0.219,10,20,0.23,0.23,211,59.56,,2265,2263,2265,2262,3145,3141,35.0762490,-119.3503086,556.68,,8.625,X52,ERW,1363
MFL,419,3.573,184+73,19019.31,19019.30,5688,ML Int ,U18.87,18.87,40.69,1.35,U382.96,382.96,1570.90,0.219,11,21,0.23,0.25,216,59.56,,2265,2262,2264,2262,3145,3141,35.0762490,-119.3503074,556.68,,8.625,X52,ERW,1363
MFL,419,3.573,184+74,19020.35,19020.34,5689,ML Int ,U19.91,19.91,39.66,1.34,U383.99,383.99,1569.86,0.219,12,22,0.23,0.26,214,59.56,,2265,2262,2264,2261,3145,3141,35.0762490,-119.3503040,556.67,,8.625,X52,ERW,1363
MFL,419,3.573,184+74,19020.79,19020.78,5690,ML Int ,U20.34,20.34,39.22,1.34,U384.43,384.43,1569.42,0.219,11,21,0.23,0.40,213,59.56,,2265,2262,2264,2262,3145,3141,35.0762490,-119.3503025,556.66,,8.625,X52,ERW,1363
MFL,419,3.573,184+76,19022.50,19022.49,5691,ML Int ,U22.06,22.06,37.51,1.32,U386.14,386.14,1567.71,0.219,16,26,0.23,0.27,211,59.56,,2264,2261,2263,2260,3143,3139,35.0762491,-119.3502968,556.65,,8.625,X52,ERW,1363
MFL,419,3.573,184+77,19023.72,19023.71,5692,ML Int ,U23.28,23.28,36.29,1.34,U387.36,387.36,1566.49,0.219,11,21,0.23,0.40,214,59.56,,2265,2263,2264,2262,3145,3141,35.0762491,-119.3502928,556.63,,8.625,X52,ERW,1363
MFL,419,3.573,184+78,19023.90,19023.89,5693,ML Int ,U23.46,23.46,36.10,1.30,U387.55,387.55,1566.31,0.219,11,21,0.23,0.40,207,59.56,,2265,2262,2264,2262,3145,3141,35.0762491,-119.3502922,556.63,,8.625,X52,ERW,1363
MFL,419,3.574,184+79,19025.12,19025.10,5694,ML Int ,U24.68,24.68,34.89,1.32,U388.76,388.76,1565.09,0.219,11,21,0.27,0.40,211,59.56,,2264,2261,2264,2260,3144,3138,35.0762492,-119.3502882,556.62,,8.625,X52,ERW,1363
MFL,419,3.574,184+81,19027.02,19027.01,5695,ML Int ,U26.58,26.58,32.98,1.32,U390.67,390.67,1563.19,0.219,13,23,0.23,0.23,211,59.56,,2264,2262,2264,2261,3144,3140,35.0762492,-119.3502819,556.60,,8.625,X52,ERW,1363
MFL,419,3.574,184+82,19028.03,19028.02,5696,ML Int ,U27.58,27.58,31.98,1.34,U391.67,391.67,1562.18,0.219,11,21,0.23,0.23,213,59.56,,2265,2262,2264,2262,3145,3141,35.0762492,-119.3502785,556.59,,8.625,X52,ERW,1363
MFL,419,3.574,184+82,19028.65,,5697,MCP,U28.20,28.20,31.36,2.04,U392.29,392.29,1561.56,0.219,,,3.13,3.68,326,59.56,,,,,,,,35.0762493,-119.3502764,556.58,,8.625,X52,ERW,1363
MFL,419,3.576,184+89,19035.34,19035.33,5698,ML Int ,D24.68,34.90,24.66,1.34,U398.99,398.99,1554.86,0.219,10,20,0.23,0.23,214,59.56,,2265,2263,2265,2262,3145,3141,35.0762495,-119.3502543,556.52,,8.625,X52,ERW,1363
MFL,419,3.576,184+89,19035.88,19035.88,5699,ML Int ,D24.13,35.44,24.12,1.32,U399.53,399.53,1554.33,0.219,12,22,0.23,0.23,211,59.56,,2265,2262,2264,2261,3145,3141,35.0762495,-119.3502524,556.52,,8.625,X52,ERW,1363
MFL,419,3.576,184+90,19036.46,19036.45,5700,ML Int ,D23.56,36.02,23.55,1.32,U400.10,400.10,1553.75,0.219,10,20,0.23,0.27,211,59.56,,2265,2263,2265,2262,3145,3141,35.0762495,-119.3502505,556.51,,8.625,X52,ERW,1363
MFL,419,3.576,184+92,19038.10,19038.09,5701,ML Int ,D21.92,37.66,21.91,1.31,U401.74,401.74,1552.11,0.219,13,23,0.23,0.23,209,59.56,,2264,2262,2264,2261,3144,3140,35.0762495,-119.3502451,556.50,,8.625,X52,ERW,1363
MFL,419,3.576,184+92,19038.44,19038.43,5702,ML Int ,D21.57,38.00,21.57,1.32,U402.08,402.08,1551.77,0.219,13,23,0.23,0.23,211,59.56,,2264,2262,2264,2261,3144,3140,35.0762496,-119.3502440,556.50,,8.625,X52,ERW,1363
MFL,419,3.577,184+95,19041.48,19041.47,5703,ML Int ,D18.54,41.04,18.53,1.32,U405.12,405.12,1548.73,0.219,10,20,0.23,0.23,211,59.56,,2265,2263,2265,2262,3145,3141,35.0762496,-119.3502339,556.48,,8.625,X52,ERW,1363
MFL,419,3.577,184+96,19042.46,19042.45,5704,ML Int ,D17.56,42.02,17.55,1.34,U406.10,406.10,1547.75,0.219,12,22,0.23,0.23,213,59.56,,2265,2262,2264,2261,3145,3141,35.0762497,-119.3502307,556.47,,8.625,X52,ERW,1363
MFL,419,3.577,184+97,19043.28,19043.27,5705,ML Int ,D16.74,42.83,16.73,1.32,U406.92,406.92,1546.93,0.219,13,23,0.23,0.23,211,59.56,,2264,2262,2264,2261,3144,3140,35.0762497,-119.3502279,556.47,,8.625,X52,ERW,1363
MFL,419,3.577,184+99,19045.22,19045.21,5706,ML Int ,D14.79,44.78,14.78,1.32,U408.87,408.87,1544.98,0.219,12,22,0.23,0.23,211,59.56,,2265,2262,2264,2261,3145,3141,35.0762498,-119.3502215,556.45,,8.625,X52,ERW,1363
MFL,419,3.578,185+03,19049.67,19049.66,5707,ML Int ,D10.34,49.23,10.34,1.32,U413.31,413.31,1540.54,0.219,13,23,0.23,0.23,211,59.56,,2264,2262,2264,2261,3144,3140,35.0762499,-119.3502067,556.42,,8.625,X52,ERW,1363
MFL,419,3.578,185+04,19050.10,19050.10,5708,ML Int ,D9.91,49.66,9.90,1.31,U413.75,413.75,1540.10,0.219,13,23,0.23,0.27,209,59.56,,2264,2262,2264,2261,3144,3140,35.0762499,-119.3502053,556.42,,8.625,X52,ERW,1363
MFL,419,3.578,185+04,19050.53,19050.52,5709,ML Int ,D9.49,50.09,9.48,1.35,U414.17,414.17,1539.68,0.219,12,22,0.23,0.23,216,59.56,,2265,2262,2264,2261,3145,3141,35.0762499,-119.3502039,556.41,,8.625,X52,ERW,1363
MFL,419,3.579,185+04,19050.98,19050.97,5710,ML Int ,D9.03,50.54,9.02,1.31,U414.63,414.63,1539.23,0.219,14,24,0.23,0.23,209,59.56,,2264,2262,2264,2260,3144,3140,35.0762499,-119.3502024,556.41,,8.625,X52,ERW,1363
MFL,419,3.579,185+05,19051.27,19051.26,5711,ML Int ,D8.75,50.82,8.74,1.31,U414.91,414.91,1538.94,0.219,14,24,0.23,0.23,209,59.56,,2264,2262,2264,2260,3144,3140,35.0762500,-119.3502015,556.41,,8.625,X52,ERW,1363
MFL,419,3.579,185+05,19051.68,19051.61,5712,ML Int Cluster,D8.39,51.24,8.33,1.31,U415.32,415.32,1538.53,0.219,13,23,0.94,0.38,209,59.56,,2234,2203,2250,2234,3125,3102,35.0762500,-119.3502003,556.41,,8.625,X52,ERW,1363
MFL,419,3.579,185+06,19052.51,19052.50,5713,ML Int ,D7.50,52.07,7.49,1.34,U416.15,416.15,1537.70,0.219,15,25,0.23,0.23,213,59.56,,2264,2261,2263,2260,3144,3139,35.0762500,-119.3501973,556.40,,8.625,X52,ERW,1363
MFL,419,3.579,185+07,19053.23,19053.22,5714,ML Int ,D6.78,52.79,6.77,1.34,U416.88,416.88,1536.97,0.219,11,21,0.23,0.23,213,59.56,,2265,2262,2264,2262,3145,3141,35.0762500,-119.3501949,556.39,,8.625,X52,ERW,1363
MFL,419,3.579,185+08,19054.61,19054.60,5715,ML Int ,D5.41,54.17,5.39,1.54,U418.26,418.26,1535.59,0.219,10,20,0.31,0.70,246,59.56,,2264,2260,2263,2258,3143,3136,35.0762501,-119.3501904,556.38,,8.625,X52,ERW,1363
MFL,419,3.579,185+08,19054.64,19054.63,5716,ML Int ,D5.38,54.20,5.37,1.31,U418.28,418.28,1535.57,0.219,16,26,0.23,0.23,209,59.56,,2264,2261,2263,2260,3143,3139,35.0762501,-119.3501903,556.38,,8.625,X52,ERW,1363
MFL,419,3.579,185+09,19055.74,19055.72,5717,ML Int ,D4.28,55.30,4.27,1.32,U419.38,419.38,1534.47,0.219,12,22,0.23,0.23,211,59.56,,2265,2262,2264,2261,3145,3141,35.0762501,-119.3501866,556.38,,8.625,X52,ERW,1363
MFL,419,3.580,185+09,19055.98,19055.98,5718,ML Int ,D4.03,55.54,4.02,1.31,U419.63,419.63,1534.23,0.219,12,22,0.23,0.23,209,59.56,,2265,2262,2264,2261,3145,3141,35.0762501,-119.3501858,556.37,,8.625,X52,ERW,1363
MFL,420,3.580,185+13,19060.00,,5719,Weld,D58.64,59.56,58.64,,U423.65,423.65,1530.20,0.219,,,,,,58.64,334,,,,,,,35.0762502,-119.3501724,556.34,,8.625,X52,ERW,1363
MFL,420,3.581,185+15,19061.68,19061.66,5720,ML Int ,U1.67,1.67,56.97,1.31,U425.32,425.32,1528.53,0.219,11,21,0.23,0.23,209,58.64,,2265,2263,2264,2262,3145,3141,35.0762502,-119.3501669,556.32,,8.625,X52,ERW,1363
MFL,420,3.581,185+15,19062.02,19062.00,5721,ML Ext Cluster,U2.01,2.01,56.63,1.08,U425.66,425.66,1528.19,0.219,29,39,0.86,1.47,172,58.64,,2192,2156,2205,2175,3063,3021,35.0762503,-119.3501658,556.32,,8.625,X52,ERW,1363
MFL,420,3.581,185+18,19064.19,19064.18,5722,ML Ext ,U4.19,4.19,54.46,2.01,U427.83,427.83,1526.02,0.219,18,28,0.31,0.67,320,58.64,,2260,2256,2259,2253,3138,3129,35.0762503,-119.3501586,556.30,,8.625,X52,ERW,1363
