ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,420,3.581,185+19,19065.67,19065.66,5723,ML Int ,U5.67,5.67,52.98,1.32,U429.32,429.32,1524.53,0.219,10,20,0.23,0.23,211,58.64,,2265,2263,2265,2262,3145,3141,35.0762503,-119.3501537,556.29,,8.625,X52,ERW,1363
MFL,420,3.581,185+20,19066.34,19066.33,5724,ML Int ,U6.33,6.33,52.31,1.32,U429.98,429.98,1523.87,0.219,11,21,0.23,0.23,211,58.64,,2265,2263,2264,2262,3145,3141,35.0762504,-119.3501515,556.28,,8.625,X52,ERW,1363
MFL,420,3.582,185+21,19067.84,19067.82,5725,ML Int ,U7.83,7.83,50.81,1.34,U431.48,431.48,1522.37,0.219,10,20,0.23,0.27,213,58.64,,2265,2263,2265,2262,3145,3141,35.0762504,-119.3501465,556.27,,8.625,X52,ERW,1363
MFL,420,3.582,185+23,19069.40,19069.40,5726,ML Int ,U9.40,9.40,49.25,1.32,U433.05,433.05,1520.80,0.219,12,22,0.23,0.23,211,58.64,,2265,2262,2264,2261,3145,3141,35.0762504,-119.3501413,556.25,,8.625,X52,ERW,1363
MFL,420,3.582,185+24,19070.67,19070.66,5727,ML Int ,U10.66,10.66,47.98,1.35,U434.31,434.31,1519.54,0.219,12,22,0.23,0.23,216,58.64,,2265,2262,2264,2261,3145,3141,35.0762505,-119.3501371,556.24,,8.625,X52,ERW,1363
MFL,420,3.582,185+25,19071.10,19071.08,5728,ML Int ,U11.09,11.09,47.55,1.32,U434.74,434.74,1519.11,0.219,11,21,0.59,0.41,211,58.64,,2255,2241,2252,2236,3128,3105,35.0762505,-119.3501357,556.24,,8.625,X52,ERW,1363
MFL,420,3.582,185+25,19071.67,19071.66,5729,ML Int ,U11.66,11.66,46.98,1.31,U435.31,435.31,1518.54,0.219,13,23,0.23,0.23,209,58.64,,2264,2262,2264,2261,3144,3140,35.0762505,-119.3501338,556.23,,8.625,X52,ERW,1363
MFL,420,3.583,185+25,19072.08,19072.01,5730,ML Int Cluster,U12.08,12.08,46.57,1.31,U435.72,435.72,1518.13,0.219,12,22,1.02,0.45,209,58.64,,2232,2198,2247,2228,3121,3094,35.0762505,-119.3501326,556.23,,8.625,X52,ERW,1363
MFL,420,3.583,185+26,19072.82,19072.81,5731,ML Int ,U12.81,12.81,45.83,1.32,U436.46,436.46,1517.39,0.219,13,23,0.23,0.23,211,58.64,,2264,2262,2264,2261,3144,3140,35.0762505,-119.3501300,556.22,,8.625,X52,ERW,1363
MFL,420,3.583,185+27,19073.67,19073.65,5732,ML Int Cluster,U13.66,13.66,44.98,1.31,U437.31,437.31,1516.54,0.219,16,26,1.53,0.66,209,58.64,,2182,2118,2233,2211,3102,3070,35.0762505,-119.3501272,556.21,,8.625,X52,ERW,1363
MFL,420,3.583,185+30,19076.22,19076.21,5733,ML Int ,U16.22,16.22,42.43,1.32,U439.86,439.86,1513.99,0.219,16,26,0.31,0.40,211,58.64,,2261,2257,2260,2254,3139,3131,35.0762506,-119.3501187,556.19,,8.625,X52,ERW,1363
MFL,420,3.583,185+30,19076.40,19076.40,5734,ML Int ,U16.40,16.40,42.25,1.32,U440.05,440.05,1513.81,0.219,14,24,0.23,0.26,211,58.64,,2264,2262,2264,2260,3144,3140,35.0762506,-119.3501181,556.19,,8.625,X52,ERW,1363
MFL,420,3.583,185+30,19076.68,19076.67,5735,ML Int ,U16.67,16.67,41.97,1.31,U440.32,440.32,1513.53,0.219,18,28,0.27,0.58,209,58.64,,2262,2258,2261,2256,3140,3134,35.0762506,-119.3501172,556.19,,8.625,X52,ERW,1363
MFL,420,3.585,185+37,19083.18,19083.17,5736,ML Int ,U23.18,23.18,35.47,1.31,U446.82,446.82,1507.03,0.219,11,21,0.23,0.23,209,58.64,,2265,2263,2264,2262,3145,3141,35.0762508,-119.3500956,556.13,,8.625,X52,ERW,1363
MFL,420,3.586,185+44,19090.50,19090.50,5737,ML Int ,D28.15,30.50,28.15,1.31,U454.15,454.15,1499.70,0.219,17,27,0.23,0.27,209,58.64,,2263,2261,2263,2259,3143,3138,35.0762509,-119.3500713,556.07,,8.625,X52,ERW,1363
MFL,420,3.586,185+45,19091.78,19091.77,5738,ML Int ,D26.88,31.78,26.87,1.34,U455.43,455.43,1498.43,0.219,11,21,0.23,0.23,213,58.64,,2265,2263,2264,2262,3145,3141,35.0762510,-119.3500671,556.06,,8.625,X52,ERW,1363
MFL,420,3.587,185+47,19094.09,19094.07,5739,ML Int ,D24.58,34.08,24.56,1.34,U457.73,457.73,1496.12,0.219,11,21,0.23,0.23,213,58.64,,2265,2262,2264,2262,3145,3141,35.0762510,-119.3500594,556.04,,8.625,X52,ERW,1363
MFL,420,3.587,185+49,19095.35,19095.34,5740,ML Int ,D23.31,35.35,23.29,1.32,U459.00,459.00,1494.85,0.219,12,22,0.23,0.23,211,58.64,,2265,2262,2264,2261,3145,3141,35.0762511,-119.3500552,556.03,,8.625,X52,ERW,1363
MFL,420,3.587,185+51,19097.55,19097.53,5741,ML Int ,D21.12,37.54,21.10,1.31,U461.19,461.19,1492.66,0.219,13,23,0.23,0.23,209,58.64,,2264,2262,2264,2261,3144,3140,35.0762511,-119.3500480,556.01,,8.625,X52,ERW,1363
MFL,420,3.588,185+52,19098.42,19098.41,5742,ML Int ,D20.24,38.42,20.23,1.32,U462.07,462.07,1491.79,0.219,16,26,0.31,0.77,211,58.64,,2261,2257,2260,2254,3139,3131,35.0762511,-119.3500451,556.02,,8.625,X52,ERW,1363
MFL,420,3.588,185+53,19099.25,19099.24,5743,ML Int ,D19.41,39.25,19.40,1.34,U462.90,462.90,1490.95,0.219,10,20,0.23,0.40,214,58.64,,2265,2263,2265,2262,3145,3141,35.0762511,-119.3500423,556.02,,8.625,X52,ERW,1363
MFL,420,3.588,185+55,19101.26,19101.25,5744,ML Int ,D17.40,41.26,17.38,1.32,U464.91,464.91,1488.94,0.219,15,25,0.31,0.93,211,58.64,,2262,2257,2261,2255,3140,3132,35.0762512,-119.3500356,556.04,,8.625,X52,ERW,1363
MFL,420,3.589,185+57,19103.78,19103.77,5745,ML Int ,D14.88,43.78,14.86,1.31,U467.43,467.43,1486.42,0.219,10,20,0.23,0.23,209,58.64,,2265,2263,2265,2262,3145,3141,35.0762512,-119.3500273,556.06,,8.625,X52,ERW,1363
MFL,420,3.589,185+58,19104.37,19104.36,5746,ML Int ,D14.29,44.37,14.28,1.32,U468.02,468.02,1485.84,0.219,11,21,0.23,0.23,211,58.64,,2265,2263,2264,2262,3145,3141,35.0762512,-119.3500253,556.06,,8.625,X52,ERW,1363
MFL,420,3.589,185+62,19108.48,19108.46,5747,ML Int Cluster,D10.19,48.47,10.17,1.35,U472.12,472.12,1481.73,0.219,14,24,0.90,0.36,216,58.64,,2233,2204,2248,2232,3122,3100,35.0762513,-119.3500117,556.09,,8.625,X52,ERW,1363
MFL,420,3.589,185+62,19108.84,19108.83,5748,ML Int ,D9.82,48.84,9.81,1.34,U472.49,472.49,1481.36,0.219,10,20,0.23,0.23,214,58.64,,2265,2263,2265,2262,3145,3141,35.0762513,-119.3500105,556.10,,8.625,X52,ERW,1363
MFL,420,3.590,185+64,19110.90,19110.89,5749,ML Int Cluster,D7.76,50.90,7.75,1.32,U474.55,474.55,1479.31,0.219,11,21,0.98,0.23,211,58.64,,2237,2205,2251,2235,3126,3104,35.0762513,-119.3500037,556.11,,8.625,X52,ERW,1363
MFL,420,3.591,185+69,19115.84,19115.82,5750,ML Int ,D2.83,55.83,2.81,1.34,U479.48,479.48,1474.37,0.219,10,20,0.23,0.23,213,58.64,,2265,2263,2265,2262,3145,3141,35.0762513,-119.3499873,556.15,,8.625,X52,ERW,1363
MFL,420,3.591,185+71,19117.51,19117.50,5751,ML Int ,D1.15,57.51,1.13,1.32,U481.16,481.16,1472.69,0.219,12,22,0.23,0.29,211,58.64,,2265,2262,2264,2261,3145,3141,35.0762514,-119.3499818,556.16,,8.625,X52,ERW,1363
MFL,420,3.591,185+72,19118.56,19118.55,5752,ML Int  Weld Adjacent,D0.10,58.56,0.09,1.32,U482.21,482.21,1471.64,0.219,16,26,0.31,0.71,211,58.64,,2261,2257,2260,2254,3139,3131,35.0762514,-119.3499783,556.14,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,421,3.591,185+72,19118.65,,5753,Weld,U58.64,58.64,59.27,,U482.29,482.29,1471.56,0.219,,,,,,59.27,39,,,,,,,35.0762514,-119.3499779,556.14,,8.625,X52,ERW,1363
MFL,421,3.593,185+80,19126.48,19126.47,5754,ML Int ,U7.83,7.83,51.44,1.31,U490.12,490.12,1463.73,0.219,12,22,0.23,0.23,209,59.27,,2265,2262,2264,2261,3145,3141,35.0762514,-119.3499520,556.02,,8.625,X52,ERW,1363
MFL,421,3.597,186+00,19146.81,19146.78,5755,ML Int ,U28.16,28.16,31.12,1.30,U510.45,510.45,1443.40,0.219,15,25,0.43,0.39,207,59.27,,2257,2249,2255,2245,3132,3118,35.0762542,-119.3498848,555.54,,8.625,X52,ERW,1363
MFL,421,3.599,186+11,19157.62,19157.62,5756,ML Int ,D20.31,38.98,20.30,1.30,U521.27,521.27,1432.58,0.219,13,23,0.23,0.27,207,59.27,,2264,2262,2264,2261,3144,3140,35.0762572,-119.3498490,555.50,,8.625,X52,ERW,1363
MFL,421,3.599,186+12,19158.69,19158.67,5757,ML Int ,D19.26,40.04,19.24,1.27,U522.33,522.33,1431.52,0.219,10,20,0.51,0.72,202,59.27,,2258,2248,2257,2244,3134,3117,35.0762575,-119.3498456,555.51,,8.625,X52,ERW,1363
MFL,421,3.599,186+12,19159.44,19159.42,5758,ML Int ,D18.50,40.79,18.49,1.31,U523.08,523.08,1430.77,0.219,19,29,0.31,0.69,209,59.27,,2260,2255,2259,2252,3137,3128,35.0762577,-119.3498431,555.51,,8.625,X52,ERW,1363
MFL,421,3.599,186+13,19160.31,19160.30,5759,ML Int ,D17.62,41.67,17.61,1.29,U523.96,523.96,1429.89,0.219,12,22,0.23,0.27,206,59.27,,2265,2262,2264,2261,3145,3141,35.0762580,-119.3498402,555.51,,8.625,X52,ERW,1363
MFL,421,3.601,186+23,19170.48,19170.39,5760,ML Int Cluster,D7.53,51.83,7.45,1.31,U534.12,534.12,1419.73,0.219,11,21,1.09,0.23,209,59.27,,2232,2194,2251,2234,3126,3103,35.0762608,-119.3498069,555.57,,8.625,X52,ERW,1363
MFL,421,3.602,186+26,19172.75,19172.74,5761,ML Int ,D5.18,54.10,5.17,1.31,U536.40,536.40,1417.46,0.219,14,24,0.23,0.23,209,59.27,,2264,2262,2264,2260,3144,3140,35.0762615,-119.3497992,555.58,,8.625,X52,ERW,1363
MFL,422,3.603,186+31,19177.92,,5762,Weld,U59.27,59.27,59.39,,U541.57,541.57,1412.28,0.219,,,,,,59.39,12,,,,,,,35.0762629,-119.3497821,555.61,,8.625,X52,ERW,1363
MFL,422,3.603,186+33,19179.90,19179.88,5763,ML Int ,U1.97,1.97,57.42,1.30,U543.54,543.54,1410.31,0.219,11,21,0.23,0.24,207,59.39,,2265,2263,2264,2262,3145,3141,35.0762635,-119.3497756,555.62,,8.625,X52,ERW,1363
MFL,422,3.603,186+33,19180.49,19180.48,5764,ML Int ,U2.57,2.57,56.83,1.30,U544.14,544.14,1409.72,0.219,13,23,0.23,0.23,207,59.39,,2264,2262,2264,2261,3144,3140,35.0762637,-119.3497736,555.62,,8.625,X52,ERW,1363
MFL,422,3.603,186+35,19181.74,19181.72,5765,ML Int ,U3.81,3.81,55.58,1.29,U545.38,545.38,1408.47,0.219,14,24,0.23,0.23,206,59.39,,2264,2262,2264,2260,3144,3140,35.0762640,-119.3497695,555.63,,8.625,X52,ERW,1363
MFL,422,3.604,186+37,19183.74,19183.73,5766,ML Int ,U5.82,5.82,53.58,1.28,U547.38,547.38,1406.47,0.219,11,21,0.23,0.23,204,59.39,,2265,2262,2264,2262,3145,3141,35.0762646,-119.3497629,555.60,,8.625,X52,ERW,1363
MFL,422,3.608,186+61,19208.18,19208.16,5767,ML Int ,D29.14,30.26,29.14,1.29,U571.82,571.82,1382.03,0.219,12,22,0.23,0.23,206,59.39,,2265,2262,2264,2261,3145,3141,35.0762712,-119.3496823,555.03,,8.625,X52,ERW,1363
MFL,422,3.609,186+64,19211.21,19211.20,5768,ML Int ,D26.12,33.29,26.10,1.30,U574.86,574.86,1379.00,0.219,11,21,0.23,0.23,207,59.39,,2265,2263,2264,2262,3145,3141,35.0762721,-119.3496723,554.98,,8.625,X52,ERW,1363
MFL,422,3.610,186+73,19220.20,19220.19,5769,ML Int ,D17.13,42.28,17.12,1.29,U583.84,583.84,1370.01,0.219,10,20,0.23,0.23,206,59.39,,2265,2263,2265,2262,3145,3141,35.0762746,-119.3496426,554.90,,8.625,X52,ERW,1363
MFL,422,3.611,186+76,19223.62,19223.59,5770,ML Int ,D13.72,45.69,13.70,1.32,U587.26,587.26,1366.59,0.219,10,20,0.31,0.23,211,59.39,,2264,2260,2263,2258,3143,3136,35.0762755,-119.3496314,554.89,,8.625,X52,ERW,1363
MFL,422,3.611,186+78,19224.81,19224.80,5771,ML Int ,D12.51,46.89,12.50,1.31,U588.46,588.46,1365.40,0.219,12,22,0.23,0.23,209,59.39,,2265,2262,2264,2261,3145,3141,35.0762759,-119.3496274,554.90,,8.625,X52,ERW,1363
MFL,423,3.614,186+90,19237.32,,5772,Weld,D59.38,59.39,59.38,,U600.96,600.96,1352.89,0.219,,,,,,59.38,9,,,,,,,35.0762796,-119.3495862,555.13,,8.625,X52,ERW,1363
MFL,423,3.614,186+90,19237.51,19237.48,5773,ML Ext Weld Adjacent,U0.20,0.20,59.18,1.27,U601.16,601.16,1352.70,0.219,21,31,0.67,0.84,202,59.38,,2235,2214,2228,2201,3094,3058,35.0762797,-119.3495856,555.13,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,423,3.619,187+17,19264.64,19264.63,5774,ML Int ,U27.33,27.33,32.05,1.25,U628.29,628.29,1325.56,0.219,11,21,0.23,0.23,200,59.38,,2265,2263,2264,2262,3145,3141,35.0762886,-119.3494964,556.33,,8.625,X52,ERW,1363
MFL,423,3.619,187+18,19265.65,19265.64,5775,ML Int ,U28.33,28.33,31.04,1.25,U629.30,629.30,1324.56,0.219,12,22,0.23,0.27,200,59.38,,2265,2262,2264,2261,3145,3141,35.0762890,-119.3494931,556.35,,8.625,X52,ERW,1363
MFL,423,3.621,187+31,19278.13,19278.11,5776,ML Int ,D18.58,40.81,18.57,1.27,U641.77,641.77,1312.08,0.219,13,23,0.23,0.23,202,59.38,,2264,2262,2264,2261,3144,3140,35.0762931,-119.3494521,556.26,,8.625,X52,ERW,1363
MFL,423,3.622,187+32,19279.40,19279.39,5777,ML Int ,D17.30,42.09,17.29,1.27,U643.05,643.05,1310.81,0.219,10,20,0.23,0.23,202,59.38,,2265,2263,2265,2262,3145,3141,35.0762936,-119.3494479,556.24,,8.625,X52,ERW,1363
MFL,423,3.624,187+47,19294.30,19294.28,5778,ML Int ,D2.41,56.98,2.40,1.27,U657.94,657.94,1295.91,0.219,11,21,0.23,0.23,202,59.38,,2265,2262,2264,2262,3145,3141,35.0762986,-119.3493988,555.94,,8.625,X52,ERW,1363
MFL,424,3.625,187+49,19296.70,,5779,Weld,D58.96,59.38,58.96,,U660.34,660.34,1293.51,0.219,,,,,,58.96,47,,,,,,,35.0762995,-119.3493909,555.93,,8.625,X52,ERW,1363
MFL,424,3.626,187+57,19304.08,19304.07,5780,ML Int ,U7.38,7.38,51.58,1.24,U667.72,667.72,1286.13,0.219,17,27,0.23,0.24,198,58.96,,2263,2261,2263,2259,3143,3138,35.0763020,-119.3493667,555.92,,8.625,X52,ERW,1363
MFL,424,3.626,187+57,19304.58,19304.57,5781,ML Int ,U7.88,7.88,51.08,1.28,U668.22,668.22,1285.63,0.219,13,23,0.23,0.23,204,58.96,,2264,2262,2264,2261,3144,3140,35.0763022,-119.3493650,555.92,,8.625,X52,ERW,1363
MFL,424,3.626,187+57,19305.00,19304.96,5782,ML Int Cluster,U8.30,8.30,50.66,1.25,U668.64,668.64,1285.21,0.219,16,26,0.63,0.80,200,58.96,,2246,2229,2250,2235,3125,3105,35.0763023,-119.3493637,555.92,,8.625,X52,ERW,1363
MFL,424,3.627,187+58,19305.45,19305.44,5783,ML Int ,U8.75,8.75,50.21,1.24,U669.09,669.09,1284.76,0.219,11,21,0.23,0.23,198,58.96,,2265,2262,2264,2262,3145,3141,35.0763025,-119.3493621,555.93,,8.625,X52,ERW,1363
MFL,424,3.627,187+58,19305.77,19305.76,5784,ML Int ,U9.08,9.08,49.88,1.25,U669.41,669.41,1284.44,0.219,15,25,0.23,0.23,200,58.96,,2264,2261,2263,2260,3144,3139,35.0763026,-119.3493611,555.93,,8.625,X52,ERW,1363
MFL,424,3.627,187+58,19306.01,19306.00,5785,ML Int ,U9.32,9.32,49.64,1.27,U669.66,669.66,1284.20,0.219,11,21,0.23,0.23,202,58.96,,2265,2262,2264,2262,3145,3141,35.0763027,-119.3493603,555.94,,8.625,X52,ERW,1363
MFL,424,3.627,187+59,19306.26,19306.25,5786,ML Int ,U9.57,9.57,49.39,1.25,U669.91,669.91,1283.94,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763028,-119.3493595,555.94,,8.625,X52,ERW,1363
MFL,424,3.627,187+59,19306.45,19306.44,5787,ML Int Cluster,U9.75,9.75,49.21,1.25,U670.09,670.09,1283.76,0.219,15,25,1.29,0.38,200,58.96,,2203,2152,2243,2225,3116,3090,35.0763029,-119.3493589,555.94,,8.625,X52,ERW,1363
MFL,424,3.627,187+59,19306.96,19306.95,5788,ML Int ,U10.27,10.27,48.69,1.27,U670.61,670.61,1283.24,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0763030,-119.3493572,555.95,,8.625,X52,ERW,1363
MFL,424,3.627,187+60,19307.11,19307.10,5789,ML Int ,U10.41,10.41,48.55,1.24,U670.75,670.75,1283.10,0.219,18,28,0.23,0.23,198,58.96,,2263,2261,2262,2259,3142,3138,35.0763031,-119.3493567,555.95,,8.625,X52,ERW,1363
MFL,424,3.627,187+60,19307.71,19307.70,5790,ML Int ,U11.02,11.02,47.94,1.25,U671.35,671.35,1282.50,0.219,13,23,0.23,0.23,200,58.96,,2264,2262,2264,2261,3144,3140,35.0763033,-119.3493547,555.96,,8.625,X52,ERW,1363
MFL,424,3.627,187+61,19308.58,19308.57,5791,ML Int Cluster,U11.89,11.89,47.07,1.23,U672.23,672.23,1281.63,0.219,17,27,0.23,1.05,196,58.96,,2263,2261,2263,2259,3143,3138,35.0763036,-119.3493519,555.97,,8.625,X52,ERW,1363
MFL,424,3.627,187+62,19309.92,19309.91,5792,ML Int ,U13.22,13.22,45.74,1.30,U673.56,673.56,1280.29,0.219,16,26,0.23,0.24,207,58.96,,2264,2261,2263,2260,3143,3139,35.0763041,-119.3493475,555.99,,8.625,X52,ERW,1363
MFL,424,3.628,187+63,19310.75,19310.74,5793,ML Int ,U14.06,14.06,44.90,1.29,U674.40,674.40,1279.46,0.219,11,21,0.23,0.23,206,58.96,,2265,2262,2264,2262,3145,3141,35.0763044,-119.3493447,556.01,,8.625,X52,ERW,1363
MFL,424,3.628,187+63,19311.03,19311.02,5794,ML Int ,U14.33,14.33,44.63,1.28,U674.67,674.67,1279.18,0.219,17,27,0.31,0.79,204,58.96,,2261,2256,2260,2254,3138,3130,35.0763045,-119.3493438,556.01,,8.625,X52,ERW,1363
MFL,424,3.628,187+64,19311.30,19311.29,5795,ML Int ,U14.60,14.60,44.35,1.25,U674.94,674.94,1278.91,0.219,14,24,0.23,0.27,200,58.96,,2264,2262,2264,2260,3144,3140,35.0763046,-119.3493429,556.02,,8.625,X52,ERW,1363
MFL,424,3.628,187+64,19311.70,19311.69,5796,ML Int Cluster,U15.01,15.01,43.95,1.25,U675.35,675.35,1278.51,0.219,11,21,2.86,0.52,200,58.96,,2161,2054,2229,2191,3096,3044,35.0763047,-119.3493416,556.02,,8.625,X52,ERW,1363
MFL,424,3.628,187+64,19312.02,19312.02,5797,ML Int ,U15.33,15.33,43.63,1.25,U675.67,675.67,1278.18,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763048,-119.3493405,556.03,,8.625,X52,ERW,1363
MFL,424,3.628,187+65,19312.49,19312.48,5798,ML Int Cluster,U15.80,15.80,43.16,1.27,U676.14,676.14,1277.72,0.219,12,22,0.90,0.54,202,58.96,,2238,2210,2251,2235,3126,3105,35.0763050,-119.3493390,556.03,,8.625,X52,ERW,1363
MFL,424,3.628,187+66,19313.29,19313.28,5799,ML Int ,U16.60,16.60,42.36,1.27,U676.94,676.94,1276.91,0.219,16,26,0.31,0.69,202,58.96,,2261,2257,2260,2254,3139,3131,35.0763053,-119.3493364,556.05,,8.625,X52,ERW,1363
MFL,424,3.628,187+66,19313.85,19313.77,5800,ML Int Cluster,U17.15,17.15,41.81,1.27,U677.49,677.49,1276.36,0.219,12,22,1.09,0.40,202,58.96,,2228,2189,2249,2232,3124,3100,35.0763054,-119.3493348,556.05,,8.625,X52,ERW,1363
MFL,424,3.628,187+66,19314.05,19314.04,5801,ML Int ,U17.36,17.36,41.60,1.25,U677.69,677.69,1276.16,0.219,16,26,0.31,0.84,200,58.96,,2261,2257,2260,2254,3139,3131,35.0763055,-119.3493339,556.06,,8.625,X52,ERW,1363
MFL,424,3.628,187+67,19315.06,19315.05,5802,ML Int ,U18.37,18.37,40.59,1.25,U678.71,678.71,1275.14,0.219,12,22,0.23,0.27,200,58.96,,2265,2262,2264,2261,3145,3141,35.0763059,-119.3493305,556.07,,8.625,X52,ERW,1363
MFL,424,3.628,187+68,19315.35,19315.34,5803,ML Int ,U18.66,18.66,40.30,1.27,U679.00,679.00,1274.86,0.219,18,28,0.31,0.66,202,58.96,,2260,2256,2259,2253,3138,3129,35.0763060,-119.3493296,556.08,,8.625,X52,ERW,1363
MFL,424,3.628,187+68,19315.50,19315.49,5804,ML Int ,U18.80,18.80,40.16,1.24,U679.14,679.14,1274.71,0.219,12,22,0.23,0.23,198,58.96,,2265,2262,2264,2261,3145,3141,35.0763060,-119.3493291,556.08,,8.625,X52,ERW,1363
MFL,424,3.628,187+68,19315.74,19315.63,5805,ML Int Cluster,U19.04,19.04,39.92,1.27,U679.38,679.38,1274.47,0.219,16,26,1.41,0.36,202,58.96,,2190,2132,2242,2224,3115,3089,35.0763061,-119.3493287,556.08,,8.625,X52,ERW,1363
MFL,424,3.629,187+69,19316.58,19316.57,5806,ML Int ,U19.88,19.88,39.08,1.25,U680.22,680.22,1273.63,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763064,-119.3493256,556.09,,8.625,X52,ERW,1363
MFL,424,3.629,187+69,19316.74,19316.73,5807,ML Int ,U20.05,20.05,38.91,1.25,U680.39,680.39,1273.47,0.219,11,21,0.23,0.23,200,58.96,,2265,2263,2264,2262,3145,3141,35.0763065,-119.3493250,556.10,,8.625,X52,ERW,1363
MFL,424,3.629,187+70,19317.35,19317.34,5808,ML Int ,U20.65,20.65,38.31,1.22,U680.99,680.99,1272.86,0.219,11,21,0.23,0.23,194,58.96,,2265,2262,2264,2262,3145,3141,35.0763067,-119.3493230,556.11,,8.625,X52,ERW,1363
MFL,424,3.629,187+70,19317.75,19317.74,5809,ML Int ,U21.06,21.06,37.90,1.25,U681.39,681.39,1272.46,0.219,11,21,0.23,0.23,200,58.96,,2265,2263,2264,2262,3145,3141,35.0763068,-119.3493217,556.11,,8.625,X52,ERW,1363
MFL,424,3.629,187+71,19318.33,19318.32,5810,ML Int ,U21.63,21.63,37.33,1.25,U681.97,681.97,1271.88,0.219,10,20,0.23,0.40,200,58.96,,2265,2263,2265,2262,3145,3141,35.0763070,-119.3493198,556.12,,8.625,X52,ERW,1363
MFL,424,3.629,187+71,19318.83,19318.82,5811,ML Int ,U22.13,22.13,36.82,1.24,U682.47,682.47,1271.38,0.219,11,21,0.23,0.23,198,58.96,,2265,2262,2264,2262,3145,3141,35.0763072,-119.3493182,556.13,,8.625,X52,ERW,1363
MFL,424,3.629,187+71,19319.05,19319.04,5812,ML Int ,U22.36,22.36,36.60,1.24,U682.70,682.70,1271.15,0.219,11,21,0.23,0.23,198,58.96,,2265,2263,2264,2262,3145,3141,35.0763073,-119.3493174,556.13,,8.625,X52,ERW,1363
MFL,424,3.629,187+72,19319.38,19319.37,5813,ML Int ,U22.69,22.69,36.27,1.25,U683.03,683.03,1270.82,0.219,15,25,0.23,0.23,200,58.96,,2264,2261,2263,2260,3144,3139,35.0763074,-119.3493163,556.14,,8.625,X52,ERW,1363
MFL,424,3.629,187+72,19319.65,19319.64,5814,ML Int ,U22.96,22.96,36.00,1.27,U683.30,683.30,1270.55,0.219,11,21,0.23,0.23,202,58.96,,2265,2263,2264,2262,3145,3141,35.0763075,-119.3493155,556.14,,8.625,X52,ERW,1363
MFL,424,3.629,187+72,19319.83,19319.82,5815,ML Int ,U23.14,23.14,35.82,1.27,U683.48,683.48,1270.37,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0763076,-119.3493149,556.14,,8.625,X52,ERW,1363
MFL,424,3.629,187+73,19321.03,19320.98,5816,ML Int Cluster,U24.34,24.34,34.62,1.25,U684.67,684.67,1269.18,0.219,11,21,0.70,0.52,200,58.96,,2250,2231,2255,2241,3131,3112,35.0763080,-119.3493111,556.16,,8.625,X52,ERW,1363
MFL,424,3.630,187+74,19321.17,19321.16,5817,ML Int ,U24.48,24.48,34.48,1.27,U684.82,684.82,1269.03,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0763080,-119.3493105,556.16,,8.625,X52,ERW,1363
MFL,424,3.630,187+75,19322.42,19322.40,5818,ML Ext ,U25.73,25.73,33.23,1.03,U686.07,686.07,1267.79,0.219,11,21,0.35,0.64,164,58.96,,2262,2257,2261,2255,3141,3132,35.0763085,-119.3493064,556.18,,8.625,X52,ERW,1363
MFL,424,3.630,187+75,19322.80,19322.79,5819,ML Int ,U26.10,26.10,32.86,1.24,U686.44,686.44,1267.41,0.219,11,21,0.23,0.24,198,58.96,,2265,2262,2264,2262,3145,3141,35.0763086,-119.3493051,556.19,,8.625,X52,ERW,1363
MFL,424,3.630,187+75,19322.93,19322.89,5820,ML Int Cluster,U26.23,26.23,32.73,1.25,U686.57,686.57,1267.28,0.219,11,21,0.55,0.40,200,58.96,,2256,2244,2257,2245,3134,3118,35.0763086,-119.3493048,556.19,,8.625,X52,ERW,1363
MFL,424,3.630,187+75,19323.03,19323.02,5821,ML Int ,U26.34,26.34,32.62,1.27,U686.68,686.68,1267.17,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0763087,-119.3493044,556.19,,8.625,X52,ERW,1363
MFL,424,3.630,187+76,19323.54,19323.31,5822,ML Ext Cluster,U26.85,26.85,32.11,0.63,U687.19,687.19,1266.66,0.219,24,34,3.68,3.86,100,58.96,,1980,1843,2104,1985,2922,2757,35.0763088,-119.3493034,556.20,,8.625,X52,ERW,1363
MFL,424,3.630,187+76,19323.90,19323.86,5823,ML Ext Cluster,U27.20,27.20,31.76,0.85,U687.54,687.54,1266.31,0.219,31,41,10.52,10.31,136,58.96,,1759,1584,2075,1964,2882,2727,35.0763090,-119.3493016,556.20,,8.625,X52,ERW,1363
MFL,424,3.630,187+76,19323.92,19323.90,5824,ML Ext Cluster,U27.22,27.22,31.74,0.40,U687.56,687.56,1266.29,0.219,12,22,0.98,0.97,63,58.96,,2234,2202,2244,2220,3116,3083,35.0763090,-119.3493015,556.20,,8.625,X52,ERW,1363
MFL,424,3.630,187+76,19323.92,19323.91,5825,ML Int ,U27.22,27.22,31.74,1.25,U687.56,687.56,1266.29,0.219,11,21,0.23,0.40,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763090,-119.3493015,556.20,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.16,19324.15,5826,ML Int ,U27.47,27.47,31.49,1.28,U687.81,687.81,1266.05,0.219,13,23,0.23,0.30,204,58.96,,2264,2262,2264,2261,3144,3140,35.0763091,-119.3493007,556.21,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.20,19324.19,5827,ML Ext ,U27.51,27.51,31.45,1.49,U687.85,687.85,1266.01,0.219,10,20,0.31,0.54,237,58.96,,2264,2260,2263,2258,3143,3136,35.0763091,-119.3493005,556.21,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.38,19324.24,5828,ML Ext Cluster Seam Xing,U27.68,27.68,31.28,0.34,U688.02,688.02,1265.83,0.219,10,20,1.88,3.79,54,58.96,,2202,2128,2221,2172,3085,3016,35.0763091,-119.3493004,556.21,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.26,19324.25,5829,ML Int ,U27.57,27.57,31.39,1.27,U687.91,687.91,1265.94,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0763091,-119.3493003,556.21,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.69,19324.67,5830,ML Ext ,U27.99,27.99,30.97,0.23,U688.33,688.33,1265.52,0.219,11,21,0.39,0.80,36,58.96,,2261,2255,2260,2252,3139,3128,35.0763092,-119.3492989,556.22,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19324.76,19324.73,5831,ML Ext Cluster,U28.07,28.07,30.89,0.72,U688.41,688.41,1265.45,0.219,11,21,0.59,1.86,114,58.96,,2255,2241,2253,2236,3129,3106,35.0763093,-119.3492987,556.22,,8.625,X52,ERW,1363
MFL,424,3.630,187+77,19325.01,19324.81,5832,ML Ext Cluster Seam Xing,U28.32,28.32,30.64,1.30,U688.66,688.66,1265.19,0.219,29,39,4.03,14.65,207,58.96,,1897,1749,2089,1909,2902,2651,35.0763093,-119.3492985,556.22,,8.625,X52,ERW,1363
MFL,424,3.630,187+78,19325.19,19325.17,5833,ML Ext Cluster,U28.50,28.50,30.46,1.08,U688.84,688.84,1265.02,0.219,46,56,3.09,3.19,172,58.96,,1712,1554,2118,2055,2941,2854,35.0763094,-119.3492973,556.22,,8.625,X52,ERW,1363
MFL,424,3.630,187+78,19325.55,19325.53,5834,ML Ext Cluster,U28.85,28.85,30.11,0.97,U689.19,689.19,1264.66,0.219,11,21,0.78,2.04,154,58.96,,2246,2224,2242,2215,3115,3076,35.0763095,-119.3492961,556.23,,8.625,X52,ERW,1363
MFL,424,3.630,187+78,19325.74,19325.71,5835,ML Ext ,U29.04,29.04,29.92,0.64,U689.38,689.38,1264.47,0.219,11,21,0.90,0.96,102,58.96,,2241,2213,2236,2201,3106,3057,35.0763096,-119.3492955,556.23,,8.625,X52,ERW,1363
MFL,424,3.630,187+79,19326.13,19326.12,5836,ML Int ,U29.43,29.43,29.53,1.23,U689.77,689.77,1264.08,0.219,10,20,0.23,0.40,196,58.96,,2265,2263,2265,2262,3145,3141,35.0763098,-119.3492942,556.24,,8.625,X52,ERW,1363
MFL,424,3.631,187+80,19327.44,19327.43,5837,ML Int ,D28.22,30.74,28.22,1.24,U691.08,691.08,1262.77,0.219,10,20,0.23,0.23,198,58.96,,2265,2263,2265,2262,3145,3141,35.0763102,-119.3492899,556.26,,8.625,X52,ERW,1363
MFL,424,3.631,187+80,19327.67,19327.66,5838,ML Int ,D27.98,30.98,27.98,1.25,U691.31,691.31,1262.54,0.219,16,26,0.23,0.23,200,58.96,,2264,2261,2263,2260,3143,3139,35.0763103,-119.3492891,556.26,,8.625,X52,ERW,1363
MFL,424,3.631,187+80,19327.84,19327.83,5839,ML Int ,D27.82,31.15,27.81,1.25,U691.48,691.48,1262.37,0.219,18,28,0.23,0.23,200,58.96,,2263,2261,2262,2259,3142,3138,35.0763104,-119.3492886,556.26,,8.625,X52,ERW,1363
MFL,424,3.631,187+80,19328.08,19328.07,5840,ML Int ,D27.58,31.39,27.57,1.27,U691.73,691.73,1262.13,0.219,11,21,0.23,0.40,202,58.96,,2265,2262,2264,2262,3145,3141,35.0763104,-119.3492878,556.27,,8.625,X52,ERW,1363
MFL,424,3.631,187+81,19328.30,19328.29,5841,ML Int ,D27.36,31.60,27.35,1.23,U691.94,691.94,1261.91,0.219,13,23,0.23,0.25,196,58.96,,2264,2262,2264,2261,3144,3140,35.0763105,-119.3492870,556.27,,8.625,X52,ERW,1363
MFL,424,3.631,187+81,19328.51,19328.50,5842,ML Int ,D27.16,31.82,27.14,1.27,U692.16,692.16,1261.70,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0763106,-119.3492864,556.27,,8.625,X52,ERW,1363
MFL,424,3.631,187+81,19328.86,19328.80,5843,ML Int Cluster,D26.86,32.17,26.79,1.23,U692.51,692.51,1261.35,0.219,14,24,0.86,0.43,196,58.96,,2236,2208,2250,2234,3125,3103,35.0763107,-119.3492854,556.28,,8.625,X52,ERW,1363
MFL,424,3.631,187+82,19329.18,19329.15,5844,ML Int Cluster,D26.50,32.48,26.48,1.24,U692.82,692.82,1261.03,0.219,17,27,0.39,0.38,198,58.96,,2258,2251,2256,2247,3134,3121,35.0763108,-119.3492842,556.28,,8.625,X52,ERW,1363
MFL,424,3.631,187+82,19329.47,19329.46,5845,ML Int ,D26.19,32.78,26.18,1.27,U693.12,693.12,1260.74,0.219,13,23,0.23,0.23,202,58.96,,2264,2262,2264,2261,3144,3140,35.0763109,-119.3492832,556.29,,8.625,X52,ERW,1363
MFL,424,3.631,187+82,19329.62,19329.61,5846,ML Int ,D26.04,32.93,26.03,1.27,U693.27,693.27,1260.58,0.219,16,26,0.31,0.69,202,58.96,,2261,2257,2260,2254,3139,3131,35.0763110,-119.3492827,556.29,,8.625,X52,ERW,1363
MFL,424,3.631,187+83,19330.33,19330.32,5847,ML Int ,D25.34,33.63,25.33,1.24,U693.97,693.97,1259.88,0.219,14,24,0.23,0.23,198,58.96,,2264,2262,2264,2260,3144,3140,35.0763112,-119.3492804,556.30,,8.625,X52,ERW,1363
MFL,424,3.631,187+83,19330.87,19330.85,5848,ML Int Cluster,D24.80,34.17,24.79,1.20,U694.51,694.51,1259.34,0.219,16,26,0.67,0.92,192,58.96,,2244,2225,2248,2232,3123,3099,35.0763114,-119.3492786,556.31,,8.625,X52,ERW,1363
MFL,424,3.631,187+84,19331.28,19331.26,5849,ML Int Cluster,D24.39,34.58,24.38,1.24,U694.92,694.92,1258.93,0.219,18,28,1.10,0.38,198,58.96,,2206,2163,2243,2226,3116,3091,35.0763116,-119.3492773,556.31,,8.625,X52,ERW,1363
MFL,424,3.631,187+84,19331.46,19331.46,5850,ML Int ,D24.20,34.77,24.19,1.25,U695.11,695.11,1258.75,0.219,15,25,0.23,0.23,200,58.96,,2264,2261,2263,2260,3144,3139,35.0763116,-119.3492766,556.32,,8.625,X52,ERW,1363
MFL,424,3.632,187+85,19332.22,19332.21,5851,ML Int ,D23.45,35.53,23.43,1.24,U695.87,695.87,1257.99,0.219,12,22,0.23,0.30,198,58.96,,2265,2262,2264,2261,3145,3141,35.0763119,-119.3492742,556.33,,8.625,X52,ERW,1363
MFL,424,3.632,187+88,19335.59,19335.58,5852,ML Int Cluster,D20.07,38.90,20.06,1.22,U699.24,699.24,1254.62,0.219,13,23,0.47,0.78,194,58.96,,2257,2248,2256,2245,3134,3118,35.0763131,-119.3492631,556.33,,8.625,X52,ERW,1363
MFL,424,3.632,187+88,19335.91,19335.90,5853,ML Int ,D19.75,39.22,19.74,1.24,U699.56,699.56,1254.29,0.219,13,23,0.23,0.27,198,58.96,,2264,2262,2264,2261,3144,3140,35.0763132,-119.3492620,556.33,,8.625,X52,ERW,1363
MFL,424,3.632,187+89,19336.56,19336.55,5854,ML Int Cluster,D19.11,39.86,19.10,1.25,U700.20,700.20,1253.65,0.219,13,23,0.63,0.63,200,58.96,,2250,2235,2254,2241,3131,3113,35.0763134,-119.3492599,556.34,,8.625,X52,ERW,1363
MFL,424,3.632,187+89,19336.83,19336.82,5855,ML Int ,D18.84,40.14,18.82,1.24,U700.48,700.48,1253.38,0.219,12,22,0.23,0.23,198,58.96,,2265,2262,2264,2261,3145,3141,35.0763135,-119.3492590,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+90,19337.22,19337.21,5856,ML Int ,D18.44,40.53,18.43,1.24,U700.87,700.87,1252.99,0.219,12,22,0.23,0.23,198,58.96,,2265,2262,2264,2261,3145,3141,35.0763136,-119.3492577,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+91,19339.11,19339.10,5857,ML Int ,D16.55,42.41,16.55,1.24,U702.75,702.75,1251.10,0.219,13,23,0.23,0.23,198,58.96,,2264,2262,2264,2261,3144,3140,35.0763143,-119.3492515,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+92,19339.22,19339.21,5858,ML Int ,D16.45,42.52,16.44,1.25,U702.86,702.86,1250.99,0.219,16,26,0.23,0.23,200,58.96,,2264,2261,2263,2260,3143,3139,35.0763144,-119.3492511,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+92,19339.58,19339.50,5859,ML Int Cluster,D16.15,42.89,16.07,1.24,U703.23,703.23,1250.63,0.219,15,25,1.06,0.23,198,58.96,,2220,2181,2247,2230,3121,3097,35.0763145,-119.3492502,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+92,19339.69,19339.68,5860,ML Int ,D15.98,42.99,15.96,1.25,U703.33,703.33,1250.52,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763145,-119.3492496,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+93,19340.40,19340.24,5861,ML Int Cluster,D15.42,43.71,15.25,1.24,U704.05,704.05,1249.81,0.219,15,25,2.07,0.52,198,58.96,,2155,2068,2230,2201,3098,3056,35.0763147,-119.3492478,556.34,,8.625,X52,ERW,1363
MFL,424,3.633,187+93,19340.54,19340.53,5862,ML Int ,D15.12,43.85,15.11,1.27,U704.19,704.19,1249.66,0.219,15,25,0.23,0.23,202,58.96,,2264,2261,2263,2260,3144,3139,35.0763148,-119.3492468,556.35,,8.625,X52,ERW,1363
MFL,424,3.633,187+94,19341.22,19341.21,5863,ML Int ,D14.45,44.52,14.44,1.24,U704.86,704.86,1248.99,0.219,13,23,0.23,0.23,198,58.96,,2264,2262,2264,2261,3144,3140,35.0763151,-119.3492446,556.35,,8.625,X52,ERW,1363
MFL,424,3.633,187+94,19342.10,19342.09,5864,ML Int ,D13.56,45.40,13.55,1.27,U705.74,705.74,1248.11,0.219,17,27,0.31,0.55,202,58.96,,2261,2256,2260,2254,3138,3130,35.0763154,-119.3492417,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+95,19342.77,19342.76,5865,ML Int ,D12.89,46.08,12.88,1.25,U706.42,706.42,1247.43,0.219,16,26,0.23,0.23,200,58.96,,2264,2261,2263,2260,3143,3139,35.0763156,-119.3492395,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+95,19343.03,19343.02,5866,ML Int ,D12.64,46.33,12.63,1.24,U706.67,706.67,1247.18,0.219,13,23,0.23,0.23,198,58.96,,2264,2262,2264,2261,3144,3140,35.0763157,-119.3492386,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+96,19343.76,19343.75,5867,ML Int ,D11.91,47.06,11.90,1.25,U707.40,707.40,1246.45,0.219,13,23,0.23,0.23,200,58.96,,2264,2262,2264,2261,3144,3140,35.0763159,-119.3492362,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+96,19343.97,19343.96,5868,ML Int ,D11.69,47.28,11.68,1.25,U707.62,707.62,1246.23,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763160,-119.3492355,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+97,19344.51,19344.50,5869,ML Int ,D11.15,47.82,11.14,1.24,U708.16,708.16,1245.69,0.219,14,24,0.23,0.25,198,58.96,,2264,2262,2264,2260,3144,3140,35.0763162,-119.3492337,556.35,,8.625,X52,ERW,1363
MFL,424,3.634,187+97,19345.11,19345.10,5870,ML Int ,D10.55,48.41,10.55,1.27,U708.75,708.75,1245.10,0.219,11,21,0.23,0.23,202,58.96,,2265,2262,2264,2262,3145,3141,35.0763164,-119.3492318,556.36,,8.625,X52,ERW,1363
MFL,424,3.634,187+98,19345.24,19345.24,5871,ML Int ,D10.42,48.55,10.41,1.27,U708.89,708.89,1244.96,0.219,11,21,0.23,0.23,202,58.96,,2265,2263,2264,2262,3145,3141,35.0763165,-119.3492313,556.36,,8.625,X52,ERW,1363
MFL,424,3.634,187+98,19345.84,19345.83,5872,ML Int Cluster,D9.83,49.14,9.82,1.22,U709.48,709.48,1244.37,0.219,12,22,0.98,0.77,194,58.96,,2234,2202,2250,2234,3125,3103,35.0763167,-119.3492294,556.36,,8.625,X52,ERW,1363
MFL,424,3.634,187+99,19346.58,19346.57,5873,ML Int ,D9.09,49.88,9.08,1.25,U710.22,710.22,1243.63,0.219,12,22,0.23,0.27,200,58.96,,2265,2262,2264,2261,3145,3141,35.0763169,-119.3492270,556.36,,8.625,X52,ERW,1363
MFL,424,3.634,187+99,19346.71,19346.70,5874,ML Int ,D8.95,50.02,8.94,1.27,U710.35,710.35,1243.50,0.219,12,22,0.23,0.23,202,58.96,,2265,2262,2264,2261,3145,3141,35.0763170,-119.3492265,556.36,,8.625,X52,ERW,1363
MFL,424,3.634,188+00,19347.49,19347.48,5875,ML Int ,D8.17,50.80,8.16,1.25,U711.14,711.14,1242.72,0.219,12,22,0.23,0.23,200,58.96,,2265,2262,2264,2261,3145,3141,35.0763173,-119.3492239,556.36,,8.625,X52,ERW,1363
MFL,424,3.635,188+00,19347.89,19347.88,5876,ML Int ,D7.78,51.19,7.77,1.25,U711.53,711.53,1242.32,0.219,11,21,0.23,0.23,200,58.96,,2265,2262,2264,2262,3145,3141,35.0763174,-119.3492226,556.36,,8.625,X52,ERW,1363
MFL,424,3.635,188+01,19348.34,19348.34,5877,ML Int ,D7.32,51.64,7.32,1.25,U711.98,711.98,1241.87,0.219,14,24,0.23,0.37,200,58.96,,2264,2262,2264,2260,3144,3140,35.0763176,-119.3492211,556.36,,8.625,X52,ERW,1363
MFL,424,3.635,188+01,19348.70,19348.69,5878,ML Int ,D6.96,52.01,6.95,1.25,U712.35,712.35,1241.51,0.219,17,27,0.23,0.26,200,58.96,,2263,2261,2263,2259,3143,3138,35.0763177,-119.3492200,556.36,,8.625,X52,ERW,1363
MFL,424,3.635,188+02,19349.30,19349.29,5879,ML Int ,D6.36,52.60,6.35,1.20,U712.94,712.94,1240.91,0.219,10,20,0.23,0.80,192,58.96,,2265,2263,2265,2262,3145,3141,35.0763179,-119.3492180,556.37,,8.625,X52,ERW,1363
MFL,424,3.635,188+03,19350.62,19350.61,5880,ML Int Cluster,D5.05,53.93,5.03,1.27,U714.26,714.26,1239.59,0.219,13,23,0.98,0.40,202,58.96,,2231,2198,2249,2233,3124,3101,35.0763184,-119.3492137,556.37,,8.625,X52,ERW,1363
MFL,424,3.636,188+06,19354.11,19354.05,5881,ML Int Cluster,D1.60,57.42,1.54,1.24,U717.76,717.76,1236.09,0.219,14,24,0.90,0.36,198,58.96,,2233,2204,2249,2233,3123,3101,35.0763196,-119.3492023,556.38,,8.625,X52,ERW,1363
MFL,425,3.636,188+08,19355.65,,5882,Weld,U58.96,58.96,59.41,,U719.30,719.30,1234.55,0.219,,,,,,59.41,30,,,,,,,35.0763201,-119.3491971,556.38,,8.625,X52,ERW,1363
MFL,425,3.636,188+08,19355.88,19355.88,5883,ML Int  Weld Adjacent,U0.23,0.23,59.18,1.27,U719.53,719.53,1234.32,0.219,14,24,0.20,0.17,202,59.41,,2265,2263,2265,2262,3145,3142,35.0763202,-119.3491963,556.38,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,425,3.636,188+09,19357.22,19357.21,5884,ML Int Cluster,U1.57,1.57,57.85,1.24,U720.86,720.86,1232.99,0.219,11,21,2.39,0.38,198,59.41,,2175,2082,2237,2208,3107,3067,35.0763207,-119.3491920,556.38,,8.625,X52,ERW,1363
MFL,425,3.637,188+13,19361.11,19361.10,5885,ML Int ,U5.46,5.46,53.96,1.24,U724.75,724.75,1229.10,0.219,10,20,0.23,0.40,198,59.41,,2265,2263,2265,2262,3145,3141,35.0763221,-119.3491792,556.39,,8.625,X52,ERW,1363
MFL,425,3.638,188+19,19366.91,19366.90,5886,ML Int ,U11.26,11.26,48.16,1.27,U730.55,730.55,1223.30,0.219,11,21,0.23,0.22,202,59.41,,2265,2262,2264,2262,3145,3141,35.0763241,-119.3491601,556.38,,8.625,X52,ERW,1363
MFL,425,3.638,188+20,19367.65,19367.64,5887,ML Int ,U12.00,12.00,47.42,1.27,U731.29,731.29,1222.56,0.219,11,21,0.23,0.22,202,59.41,,2265,2263,2264,2262,3145,3141,35.0763243,-119.3491576,556.37,,8.625,X52,ERW,1363
MFL,425,3.638,188+20,19367.81,19367.80,5888,ML Int ,U12.15,12.15,47.26,1.27,U731.45,731.45,1222.40,0.219,10,20,0.23,0.22,202,59.41,,2265,2263,2265,2262,3145,3141,35.0763244,-119.3491571,556.37,,8.625,X52,ERW,1363
MFL,425,3.638,188+20,19367.99,19367.93,5889,ML Int Cluster,U12.34,12.34,47.08,1.28,U731.64,731.64,1222.22,0.219,22,32,0.86,0.40,204,59.41,,2214,2182,2229,2200,3096,3055,35.0763244,-119.3491567,556.37,,8.625,X52,ERW,1363
MFL,425,3.638,188+21,19368.33,19368.32,5890,ML Int ,U12.68,12.68,46.73,1.25,U731.98,731.98,1221.87,0.219,10,20,0.23,0.22,200,59.41,,2265,2263,2265,2262,3145,3141,35.0763246,-119.3491554,556.36,,8.625,X52,ERW,1363
MFL,425,3.639,188+22,19369.40,19369.39,5891,ML Int ,U13.75,13.75,45.67,1.25,U733.05,733.05,1220.81,0.219,11,21,0.23,0.22,200,59.41,,2265,2262,2264,2262,3145,3141,35.0763249,-119.3491519,556.35,,8.625,X52,ERW,1363
MFL,425,3.639,188+22,19370.14,19370.13,5892,ML Int ,U14.49,14.49,44.93,1.27,U733.78,733.78,1220.07,0.219,11,21,0.23,0.22,202,59.41,,2265,2262,2264,2262,3145,3141,35.0763252,-119.3491494,556.34,,8.625,X52,ERW,1363
MFL,425,3.639,188+22,19370.26,19370.26,5893,ML Int Cluster,U14.61,14.61,44.80,1.25,U733.91,733.91,1219.94,0.219,10,20,1.17,0.35,200,59.41,,2231,2190,2251,2234,3126,3102,35.0763252,-119.3491490,556.34,,8.625,X52,ERW,1363
MFL,425,3.639,188+23,19370.51,19370.50,5894,ML Int ,U14.86,14.86,44.56,1.25,U734.15,734.15,1219.70,0.219,11,21,0.23,0.22,200,59.41,,2265,2262,2264,2262,3145,3141,35.0763253,-119.3491482,556.34,,8.625,X52,ERW,1363
MFL,425,3.639,188+23,19371.28,19371.27,5895,ML Int ,U15.63,15.63,43.79,1.27,U734.93,734.93,1218.93,0.219,10,20,0.23,0.22,202,59.41,,2265,2263,2265,2262,3145,3141,35.0763256,-119.3491457,556.33,,8.625,X52,ERW,1363
MFL,425,3.639,188+25,19372.73,19372.72,5896,ML Int ,U17.08,17.08,42.34,1.25,U736.37,736.37,1217.48,0.219,11,21,0.23,0.22,200,59.41,,2265,2262,2264,2262,3145,3141,35.0763261,-119.3491409,556.31,,8.625,X52,ERW,1363
MFL,425,3.639,188+26,19373.54,19373.45,5897,ML Int Cluster,U17.88,17.88,41.53,1.27,U737.18,737.18,1216.67,0.219,11,21,1.17,0.35,202,59.41,,2228,2186,2245,2221,3117,3084,35.0763263,-119.3491385,556.31,,8.625,X52,ERW,1363
MFL,425,3.639,188+26,19373.74,19373.73,5898,ML Int ,U18.09,18.09,41.33,1.25,U737.38,737.38,1216.47,0.219,11,21,0.23,0.24,200,59.41,,2265,2262,2264,2262,3145,3141,35.0763264,-119.3491376,556.30,,8.625,X52,ERW,1363
MFL,425,3.640,188+27,19374.60,19374.60,5899,ML Int ,U18.95,18.95,40.46,1.27,U738.25,738.25,1215.60,0.219,12,22,0.16,0.22,202,59.41,,2266,2265,2266,2264,3147,3145,35.0763267,-119.3491347,556.29,,8.625,X52,ERW,1363
MFL,425,3.640,188+29,19376.79,19376.78,5900,ML Int ,U21.14,21.14,38.28,1.25,U740.44,740.44,1213.42,0.219,17,27,0.16,0.26,200,59.41,,2265,2264,2265,2264,3146,3144,35.0763275,-119.3491276,556.21,,8.625,X52,ERW,1363
MFL,425,3.640,188+31,19379.03,19379.02,5901,ML Int ,U23.38,23.38,36.03,1.24,U742.68,742.68,1211.17,0.219,10,20,0.23,0.22,198,59.41,,2265,2263,2265,2262,3145,3141,35.0763282,-119.3491202,556.13,,8.625,X52,ERW,1363
MFL,425,3.641,188+32,19379.76,19379.74,5902,ML Int ,U24.10,24.10,35.31,1.24,U743.40,743.40,1210.45,0.219,10,20,0.23,0.40,198,59.41,,2265,2263,2265,2262,3145,3141,35.0763284,-119.3491178,556.11,,8.625,X52,ERW,1363
MFL,425,3.642,188+39,19386.79,19386.79,5903,ML Int ,D28.28,31.14,28.28,1.25,U750.44,750.44,1203.42,0.219,14,24,0.16,0.21,200,59.41,,2266,2265,2265,2264,3146,3145,35.0763308,-119.3490946,555.86,,8.625,X52,ERW,1363
MFL,425,3.645,188+54,19401.68,19401.67,5904,ML Int ,D13.40,46.03,13.39,1.25,U765.32,765.32,1188.53,0.219,11,21,0.23,0.48,200,59.41,,2265,2262,2264,2262,3145,3141,35.0763357,-119.3490456,555.35,,8.625,X52,ERW,1363
MFL,425,3.646,188+63,19411.13,19411.12,5905,ML Int ,D3.95,55.48,3.94,1.25,U774.77,774.77,1179.08,0.219,13,23,0.23,0.22,200,59.41,,2264,2262,2264,2261,3144,3140,35.0763388,-119.3490145,555.04,,8.625,X52,ERW,1363
MFL,425,3.647,188+65,19412.96,19412.95,5906,ML Int ,D2.12,57.31,2.11,1.24,U776.60,776.60,1177.25,0.219,11,21,0.23,0.22,198,59.41,,2265,2263,2264,2262,3145,3141,35.0763394,-119.3490085,555.00,,8.625,X52,ERW,1363
MFL,426,3.647,188+67,19415.07,,5907,Weld,D58.53,59.41,58.53,,U778.71,778.71,1175.14,0.219,,,,,,58.53,320,,,,,,,35.0763401,-119.3490015,554.94,,8.625,X52,ERW,1363
MFL,426,3.650,188+80,19428.09,19427.94,5908,ML Ext Cluster,U13.02,13.02,45.51,0.64,U791.73,791.73,1162.12,0.219,50,60,8.84,9.54,102,58.53,,1436,1249,1687,1489,2343,2068,35.0763443,-119.3489591,554.63,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19428.93,19428.82,5909,ML Ext Cluster,U13.86,13.86,44.68,0.48,U792.57,792.57,1161.28,0.219,37,47,2.39,1.98,76,58.53,,1909,1782,2085,2010,2895,2791,35.0763446,-119.3489562,554.61,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19428.91,19428.90,5910,ML Ext Cluster,U13.85,13.85,44.69,0.28,U792.56,792.56,1161.30,0.219,35,45,2.66,1.66,44,58.53,,1904,1773,2104,2034,2922,2825,35.0763446,-119.3489560,554.61,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19428.95,19428.94,5911,ML Int ,U13.88,13.88,44.65,1.24,U792.60,792.60,1161.26,0.219,11,21,0.20,0.27,198,58.53,,2265,2264,2265,2263,3146,3143,35.0763446,-119.3489558,554.60,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19429.27,19429.25,5912,ML Ext Cluster,U14.20,14.20,44.33,0.17,U792.92,792.92,1160.94,0.219,29,39,3.21,1.93,27,58.53,,1938,1803,2139,2048,2970,2845,35.0763447,-119.3489548,554.60,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19429.36,19429.34,5913,ML Ext ,U14.29,14.29,44.24,0.34,U793.00,793.00,1160.85,0.219,13,23,0.35,0.48,54,58.53,,2261,2256,2260,2253,3139,3130,35.0763448,-119.3489545,554.59,,8.625,X52,ERW,1363
MFL,426,3.650,188+81,19430.25,19429.50,5914,ML Ext Cluster,U15.19,15.19,43.35,0.41,U793.90,793.90,1159.96,0.219,30,40,12.01,3.97,66,58.53,,1767,1590,2026,1875,2814,2605,35.0763448,-119.3489540,554.59,,8.625,X52,ERW,1363
MFL,426,3.650,188+82,19430.41,19430.30,5915,ML Int Cluster,U15.34,15.34,43.19,1.22,U794.05,794.05,1159.80,0.219,14,24,1.37,0.43,194,58.53,,2203,2149,2245,2225,3118,3090,35.0763451,-119.3489513,554.57,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19430.67,19430.57,5916,ML Ext Cluster,U15.61,15.61,42.93,0.48,U794.32,794.32,1159.54,0.219,16,26,1.33,1.13,76,58.53,,2196,2142,2223,2183,3088,3031,35.0763452,-119.3489504,554.56,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19430.63,19430.60,5917,ML Ext Cluster,U15.56,15.56,42.97,0.25,U794.28,794.28,1159.58,0.219,21,31,1.17,1.18,40,58.53,,2186,2136,2214,2172,3074,3017,35.0763452,-119.3489503,554.56,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.03,19430.80,5918,ML Ext Cluster,U15.96,15.96,42.57,0.28,U794.67,794.67,1159.18,0.219,30,40,2.89,2.08,44,58.53,,1946,1817,2118,2025,2942,2812,35.0763452,-119.3489497,554.56,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.01,19430.98,5919,ML Int ,U15.94,15.94,42.60,1.23,U794.65,794.65,1159.20,0.219,11,21,0.39,0.32,196,58.53,,2261,2255,2260,2252,3139,3128,35.0763453,-119.3489491,554.55,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.13,19431.12,5920,ML Int ,U16.06,16.06,42.48,1.20,U794.77,794.77,1159.08,0.219,11,21,0.20,0.21,192,58.53,,2265,2264,2265,2263,3146,3143,35.0763453,-119.3489487,554.55,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.20,19431.13,5921,ML Ext Cluster,U16.13,16.13,42.40,0.53,U794.84,794.84,1159.01,0.219,33,43,1.80,4.22,84,58.53,,2027,1929,2038,1956,2831,2717,35.0763454,-119.3489486,554.55,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.27,19431.25,5922,ML Int ,U16.20,16.20,42.33,1.24,U794.91,794.91,1158.94,0.219,14,24,0.39,0.43,198,58.53,,2259,2253,2258,2250,3136,3124,35.0763454,-119.3489482,554.55,,8.625,X52,ERW,1363
MFL,426,3.650,188+83,19431.51,19431.39,5923,ML Ext Cluster,U16.44,16.44,42.09,0.40,U795.15,795.15,1158.70,0.219,29,39,5.40,2.20,64,58.53,,1854,1694,2118,2018,2941,2803,35.0763454,-119.3489478,554.54,,8.625,X52,ERW,1363
MFL,426,3.650,188+84,19431.98,19431.97,5924,ML Ext ,U16.92,16.92,41.62,0.40,U795.63,795.63,1158.22,0.219,20,30,0.31,0.40,64,58.53,,2260,2255,2258,2252,3136,3127,35.0763456,-119.3489458,554.53,,8.625,X52,ERW,1363
MFL,426,3.650,188+84,19432.01,19432.00,5925,ML Int ,U16.94,16.94,41.60,1.22,U795.65,795.65,1158.20,0.219,18,28,0.20,0.20,194,58.53,,2264,2262,2264,2261,3144,3141,35.0763456,-119.3489458,554.53,,8.625,X52,ERW,1363
MFL,426,3.650,188+84,19432.36,19432.08,5926,ML Ext Cluster,U17.30,17.30,41.24,0.46,U796.01,796.01,1157.84,0.219,44,53,6.65,3.74,74,58.53,,1578,1421,1951,1870,2710,2597,35.0763457,-119.3489455,554.53,,8.625,X52,ERW,1363
MFL,426,3.651,188+85,19432.64,19432.64,5927,ML Int ,U17.57,17.57,40.96,1.23,U796.29,796.29,1157.57,0.219,15,25,0.16,0.27,196,58.53,,2266,2264,2265,2264,3146,3144,35.0763458,-119.3489437,554.51,,8.625,X52,ERW,1363
MFL,426,3.651,188+85,19433.70,19432.78,5928,ML Ext Cluster,U18.63,18.63,39.90,0.68,U797.34,797.34,1156.51,0.219,70,80,26.44,8.28,108,58.53,,956,,1523,,2115,1812,35.0763459,-119.3489432,554.51,,8.625,X52,ERW,1363
MFL,426,3.651,188+85,19432.91,19432.90,5929,ML Int ,U17.84,17.84,40.70,1.25,U796.55,796.55,1157.30,0.219,20,30,0.16,0.32,200,58.53,,2265,2264,2265,2263,3145,3143,35.0763459,-119.3489428,554.51,,8.625,X52,ERW,1363
MFL,426,3.651,188+85,19433.02,19433.02,5930,ML Int Cluster,U17.96,17.96,40.58,1.24,U796.67,796.67,1157.18,0.219,12,22,1.06,0.27,198,58.53,,2230,2194,2255,2244,3132,3117,35.0763460,-119.3489424,554.50,,8.625,X52,ERW,1363
MFL,426,3.651,188+85,19433.33,19433.32,5931,ML Int ,U18.27,18.27,40.27,1.24,U796.98,796.98,1156.88,0.219,10,20,0.20,0.21,198,58.53,,2266,2264,2265,2263,3146,3144,35.0763461,-119.3489414,554.50,,8.625,X52,ERW,1363
MFL,426,3.651,188+86,19434.05,19433.92,5932,ML Ext Cluster,U18.99,18.99,39.55,0.05,U797.70,797.70,1156.15,0.219,14,24,1.72,0.74,8,58.53,,2182,2111,2218,2177,3081,3023,35.0763463,-119.3489394,554.48,,8.625,X52,ERW,1363
MFL,426,3.651,188+87,19435.00,19434.99,5933,ML Int ,U19.93,19.93,38.60,1.25,U798.64,798.64,1155.21,0.219,19,29,0.16,0.27,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763466,-119.3489359,554.47,,8.625,X52,ERW,1363
MFL,426,3.651,188+87,19435.25,19435.16,5934,ML Int Cluster,U20.18,20.18,38.35,1.25,U798.89,798.89,1154.96,0.219,11,21,1.21,0.43,200,58.53,,2226,2182,2244,2220,3116,3083,35.0763467,-119.3489353,554.47,,8.625,X52,ERW,1363
MFL,426,3.651,188+87,19435.47,19435.46,5935,ML Int ,U20.40,20.40,38.13,1.24,U799.12,799.12,1154.74,0.219,11,21,0.27,0.21,198,58.53,,2264,2261,2264,2260,3144,3138,35.0763468,-119.3489344,554.47,,8.625,X52,ERW,1363
MFL,426,3.651,188+88,19435.58,19435.57,5936,ML Ext ,U20.51,20.51,38.02,0.87,U799.23,799.23,1154.63,0.219,11,21,0.63,0.54,138,58.53,,2253,2238,2250,2232,3126,3100,35.0763468,-119.3489340,554.46,,8.625,X52,ERW,1363
MFL,426,3.651,188+88,19435.71,19435.70,5937,ML Int ,U20.64,20.64,37.90,1.23,U799.35,799.35,1154.50,0.219,13,23,0.23,0.38,196,58.53,,2264,2262,2264,2261,3144,3140,35.0763468,-119.3489336,554.46,,8.625,X52,ERW,1363
MFL,426,3.651,188+88,19436.19,19435.86,5938,ML Ext Cluster,U21.12,21.12,37.41,0.84,U799.84,799.84,1154.02,0.219,56,66,4.26,2.41,134,58.53,,1455,1270,2028,1942,2817,2697,35.0763469,-119.3489330,554.46,,8.625,X52,ERW,1363
MFL,426,3.651,188+89,19436.85,19436.71,5939,ML Ext Cluster,U21.78,21.78,36.75,0.55,U800.49,800.49,1153.36,0.219,70,80,26.05,14.96,87,58.53,,957,,1404,,1950,1672,35.0763472,-119.3489302,554.45,,8.625,X52,ERW,1363
MFL,426,3.651,188+89,19436.95,19436.88,5940,ML Ext Cluster,U21.88,21.88,36.65,1.31,U800.59,800.59,1153.26,0.219,14,24,2.50,2.08,209,58.53,,2143,2043,2161,2073,3001,2879,35.0763472,-119.3489297,554.45,,8.625,X52,ERW,1363
MFL,426,3.652,188+91,19438.73,19438.71,5941,ML Ext ,U23.67,23.67,34.87,1.56,U802.38,802.38,1151.47,0.219,14,24,0.39,0.43,248,58.53,,2259,2253,2258,2250,3136,3124,35.0763478,-119.3489236,554.44,,8.625,X52,ERW,1363
MFL,426,3.652,188+91,19439.10,19439.09,5942,ML Int Cluster,U24.03,24.03,34.51,1.25,U802.74,802.74,1151.11,0.219,14,24,0.39,0.43,200,58.53,,2259,2253,2262,2257,3142,3135,35.0763480,-119.3489224,554.43,,8.625,X52,ERW,1363
MFL,426,3.652,188+91,19439.23,19439.21,5943,ML Int ,U24.16,24.16,34.37,1.25,U802.87,802.87,1150.98,0.219,10,20,0.27,0.38,200,58.53,,2264,2261,2264,2260,3144,3139,35.0763480,-119.3489220,554.43,,8.625,X52,ERW,1363
MFL,426,3.652,188+91,19439.32,19439.31,5944,ML Ext ,U24.25,24.25,34.28,0.69,U802.96,802.96,1150.89,0.219,18,28,0.31,0.49,110,58.53,,2260,2256,2259,2253,3138,3129,35.0763480,-119.3489217,554.43,,8.625,X52,ERW,1363
MFL,426,3.652,188+91,19439.48,19439.46,5945,ML Int ,U24.41,24.41,34.12,1.23,U803.12,803.12,1150.73,0.219,11,21,0.23,0.27,196,58.53,,2265,2262,2264,2262,3145,3141,35.0763481,-119.3489212,554.43,,8.625,X52,ERW,1363
MFL,426,3.652,188+92,19439.62,19439.61,5946,ML Int Cluster,U24.56,24.56,33.98,1.23,U803.27,803.27,1150.58,0.219,15,25,0.51,0.54,196,58.53,,2254,2243,2251,2237,3126,3107,35.0763481,-119.3489207,554.43,,8.625,X52,ERW,1363
