ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,426,3.652,188+94,19441.94,19441.82,5947,ML Ext Cluster,U26.88,26.88,31.66,0.72,U805.59,805.59,1148.26,0.219,66,76,2.35,3.08,114,58.53,,1497,1307,1757,1580,2441,2195,35.0763489,-119.3489134,554.41,,8.625,X52,ERW,1363
MFL,426,3.652,188+94,19442.13,19442.06,5948,ML Ext Cluster,U27.06,27.06,31.47,0.98,U805.77,805.77,1148.08,0.219,10,20,0.98,0.75,156,58.53,,2240,2209,2245,2219,3117,3082,35.0763489,-119.3489126,554.41,,8.625,X52,ERW,1363
MFL,426,3.652,188+94,19442.24,19442.23,5949,ML Int Cluster,U27.17,27.17,31.37,1.25,U805.88,805.88,1147.97,0.219,13,23,0.51,0.54,200,58.53,,2256,2245,2259,2251,3137,3126,35.0763490,-119.3489121,554.40,,8.625,X52,ERW,1363
MFL,426,3.652,188+94,19442.37,19442.30,5950,ML Ext Cluster,U27.30,27.30,31.24,0.90,U806.01,806.01,1147.84,0.219,10,20,1.17,1.13,144,58.53,,2231,2190,2225,2174,3090,3019,35.0763490,-119.3489118,554.40,,8.625,X52,ERW,1363
MFL,426,3.652,188+95,19442.92,19442.91,5951,ML Int ,U27.85,27.85,30.68,1.25,U806.56,806.56,1147.29,0.219,11,21,0.20,0.21,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763492,-119.3489098,554.40,,8.625,X52,ERW,1363
MFL,426,3.653,188+95,19443.29,19443.28,5952,ML Ext Cluster,U28.22,28.22,30.31,0.99,U806.93,806.93,1146.92,0.219,28,38,1.60,2.14,158,58.53,,2094,2013,2148,2084,2983,2895,35.0763493,-119.3489086,554.39,,8.625,X52,ERW,1363
MFL,426,3.653,188+96,19444.45,19444.44,5953,ML Int ,D29.15,29.38,29.15,1.22,U808.09,808.09,1145.76,0.219,14,24,0.16,0.27,194,58.53,,2266,2265,2265,2264,3146,3145,35.0763497,-119.3489048,554.38,,8.625,X52,ERW,1363
MFL,426,3.653,188+97,19445.22,19445.21,5954,ML Int ,D28.38,30.15,28.38,1.27,U808.86,808.86,1144.99,0.219,11,21,0.23,0.21,202,58.53,,2265,2263,2264,2262,3145,3141,35.0763500,-119.3489022,554.38,,8.625,X52,ERW,1363
MFL,426,3.653,188+98,19446.13,19446.12,5955,ML Int ,D27.48,31.06,27.47,1.23,U809.77,809.77,1144.08,0.219,13,23,0.16,0.27,196,58.53,,2266,2265,2266,2264,3147,3145,35.0763503,-119.3488992,554.37,,8.625,X52,ERW,1363
MFL,426,3.653,188+99,19446.91,19446.90,5956,ML Int ,D26.70,31.85,26.69,1.25,U810.56,810.56,1143.30,0.219,10,20,0.20,0.32,200,58.53,,2266,2264,2265,2263,3146,3144,35.0763505,-119.3488967,554.36,,8.625,X52,ERW,1363
MFL,426,3.653,188+99,19447.15,19447.14,5957,ML Int ,D26.46,32.08,26.45,1.22,U810.80,810.80,1143.06,0.219,12,22,0.20,0.27,194,58.53,,2265,2264,2265,2263,3146,3143,35.0763506,-119.3488959,554.36,,8.625,X52,ERW,1363
MFL,426,3.653,188+99,19447.39,19447.38,5958,ML Int ,D26.22,32.32,26.22,1.25,U811.03,811.03,1142.82,0.219,11,21,0.20,0.32,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763507,-119.3488951,554.36,,8.625,X52,ERW,1363
MFL,426,3.653,188+99,19447.56,19447.55,5959,ML Int ,D26.05,32.49,26.04,1.25,U811.20,811.20,1142.65,0.219,11,21,0.20,0.21,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763507,-119.3488945,554.35,,8.625,X52,ERW,1363
MFL,426,3.653,189+00,19447.76,19447.69,5960,ML Int Cluster,D25.91,32.70,25.84,1.24,U811.41,811.41,1142.44,0.219,11,21,1.02,0.43,198,58.53,,2235,2201,2249,2231,3124,3099,35.0763508,-119.3488941,554.35,,8.625,X52,ERW,1363
MFL,426,3.653,189+00,19448.10,19448.09,5961,ML Int ,D25.51,33.04,25.50,1.27,U811.75,811.75,1142.11,0.219,11,21,0.23,0.27,202,58.53,,2265,2262,2264,2262,3145,3141,35.0763509,-119.3488928,554.35,,8.625,X52,ERW,1363
MFL,426,3.654,189+00,19448.39,19448.38,5962,ML Int Cluster,D25.22,33.33,25.21,1.25,U812.04,812.04,1141.82,0.219,12,22,1.10,0.54,200,58.53,,2228,2189,2246,2226,3119,3091,35.0763510,-119.3488918,554.35,,8.625,X52,ERW,1363
MFL,426,3.654,189+00,19448.59,19448.58,5963,ML Int ,D25.02,33.53,25.01,1.23,U812.24,812.24,1141.61,0.219,16,26,0.23,0.27,196,58.53,,2264,2261,2263,2260,3143,3139,35.0763511,-119.3488911,554.35,,8.625,X52,ERW,1363
MFL,426,3.654,189+02,19450.16,19450.15,5964,ML Int ,D23.45,35.09,23.45,1.25,U813.80,813.80,1140.05,0.219,12,22,0.20,0.27,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763516,-119.3488860,554.33,,8.625,X52,ERW,1363
MFL,426,3.654,189+02,19450.44,19450.43,5965,ML Int ,D23.17,35.37,23.16,1.27,U814.08,814.08,1139.77,0.219,16,26,0.16,0.27,202,58.53,,2265,2264,2265,2264,3146,3144,35.0763517,-119.3488851,554.33,,8.625,X52,ERW,1363
MFL,426,3.654,189+04,19452.00,19451.99,5966,ML Int ,D21.61,36.93,21.60,1.23,U815.65,815.65,1138.21,0.219,12,22,0.23,0.27,196,58.53,,2265,2262,2264,2261,3145,3141,35.0763522,-119.3488799,554.31,,8.625,X52,ERW,1363
MFL,426,3.654,189+05,19452.79,19452.78,5967,ML Int ,D20.82,37.72,20.81,1.25,U816.43,816.43,1137.42,0.219,15,25,0.16,0.27,200,58.53,,2266,2264,2265,2264,3146,3144,35.0763525,-119.3488773,554.31,,8.625,X52,ERW,1363
MFL,426,3.655,189+06,19454.11,19454.10,5968,ML Int Cluster,D19.50,39.05,19.49,1.27,U817.76,817.76,1136.09,0.219,11,21,0.63,0.32,202,58.53,,2253,2238,2257,2245,3134,3118,35.0763529,-119.3488730,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+07,19454.90,19454.89,5969,ML Int ,D18.71,39.83,18.70,1.25,U818.54,818.54,1135.31,0.219,12,22,0.23,0.27,200,58.53,,2265,2262,2264,2261,3145,3141,35.0763532,-119.3488704,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+07,19455.34,19455.32,5970,ML Int ,D18.28,40.28,18.26,1.22,U818.99,818.99,1134.87,0.219,12,22,0.35,0.38,194,58.53,,2262,2257,2261,2254,3140,3131,35.0763533,-119.3488689,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+08,19456.27,19456.26,5971,ML Int ,D17.34,41.20,17.33,1.27,U819.92,819.92,1133.94,0.219,16,26,0.16,0.21,202,58.53,,2265,2264,2265,2264,3146,3144,35.0763536,-119.3488659,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+09,19457.07,19457.06,5972,ML Int ,D16.54,42.00,16.53,1.25,U820.71,820.71,1133.14,0.219,11,21,0.27,0.27,200,58.53,,2264,2261,2264,2260,3144,3138,35.0763539,-119.3488632,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+09,19457.52,19457.52,5973,ML Int ,D16.08,42.46,16.08,1.23,U821.17,821.17,1132.68,0.219,11,21,0.23,0.38,196,58.53,,2265,2263,2264,2262,3145,3141,35.0763540,-119.3488617,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+09,19457.63,19457.62,5974,ML Int Cluster,D15.98,42.56,15.97,1.24,U821.28,821.28,1132.58,0.219,10,20,0.82,0.59,198,58.53,,2247,2223,2250,2231,3125,3099,35.0763541,-119.3488614,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+10,19457.96,19457.95,5975,ML Int ,D15.65,42.89,15.64,1.23,U821.60,821.60,1132.25,0.219,16,26,0.16,0.27,196,58.53,,2265,2264,2265,2264,3146,3144,35.0763542,-119.3488603,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+10,19458.09,19458.08,5976,ML Int ,D15.52,43.03,15.51,1.25,U821.74,821.74,1132.11,0.219,20,30,0.31,0.27,200,58.53,,2260,2255,2258,2252,3136,3127,35.0763542,-119.3488599,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+10,19458.36,19458.35,5977,ML Int ,D15.25,43.30,15.24,1.25,U822.01,822.01,1131.84,0.219,18,28,0.16,0.27,200,58.53,,2265,2264,2265,2263,3146,3144,35.0763543,-119.3488590,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+10,19458.53,19458.52,5978,ML Int ,D15.08,43.47,15.07,1.23,U822.18,822.18,1131.68,0.219,16,26,0.20,0.32,196,58.53,,2265,2263,2264,2262,3145,3142,35.0763544,-119.3488584,554.30,,8.625,X52,ERW,1363
MFL,426,3.655,189+11,19458.73,19458.72,5979,ML Int ,D14.88,43.66,14.88,1.27,U822.37,822.37,1131.48,0.219,19,29,0.20,0.32,202,58.53,,2264,2262,2264,2261,3144,3140,35.0763544,-119.3488578,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+11,19458.87,19458.86,5980,ML Int Cluster,D14.74,43.80,14.73,1.23,U822.51,822.51,1131.34,0.219,12,22,0.86,0.59,196,58.53,,2240,2214,2254,2242,3131,3113,35.0763545,-119.3488573,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+11,19459.12,19459.11,5981,ML Int ,D14.49,44.05,14.48,1.23,U822.76,822.76,1131.09,0.219,12,22,0.23,0.21,196,58.53,,2265,2262,2264,2261,3145,3141,35.0763546,-119.3488565,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+11,19459.33,19459.28,5982,ML Int Cluster,D14.32,44.27,14.27,1.24,U822.98,822.98,1130.88,0.219,11,21,0.70,0.38,198,58.53,,2250,2231,2256,2243,3133,3116,35.0763546,-119.3488559,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+11,19459.58,19459.57,5983,ML Int ,D14.03,44.51,14.02,1.23,U823.23,823.23,1130.63,0.219,15,25,0.23,0.27,196,58.53,,2264,2261,2263,2260,3144,3139,35.0763547,-119.3488550,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+12,19459.98,19459.97,5984,ML Int ,D13.63,44.91,13.62,1.27,U823.62,823.62,1130.23,0.219,11,21,0.39,0.38,202,58.53,,2261,2255,2260,2252,3139,3128,35.0763549,-119.3488537,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+12,19460.22,19460.15,5985,ML Int Cluster,D13.45,45.16,13.38,1.23,U823.87,823.87,1129.99,0.219,12,22,1.02,0.38,196,58.53,,2232,2198,2252,2237,3127,3107,35.0763549,-119.3488531,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+12,19460.48,19460.47,5986,ML Int ,D13.13,45.42,13.12,1.24,U824.13,824.13,1129.72,0.219,10,20,0.23,0.38,198,58.53,,2265,2263,2265,2262,3145,3141,35.0763550,-119.3488520,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+12,19460.59,19460.58,5987,ML Int ,D13.02,45.52,13.01,1.23,U824.23,824.23,1129.62,0.219,10,20,0.23,0.38,196,58.53,,2265,2263,2265,2262,3145,3141,35.0763551,-119.3488517,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+13,19460.77,19460.69,5988,ML Int Cluster,D12.91,45.70,12.83,1.27,U824.41,824.41,1129.44,0.219,15,25,0.98,0.32,202,58.53,,2225,2191,2253,2243,3130,3115,35.0763551,-119.3488513,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+13,19460.99,19460.97,5989,ML Int Cluster,D12.63,45.92,12.62,1.27,U824.63,824.63,1129.22,0.219,12,22,0.70,0.27,202,58.53,,2248,2229,2251,2234,3126,3103,35.0763552,-119.3488504,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+13,19461.30,19461.29,5990,ML Int Cluster,D12.31,46.23,12.30,1.27,U824.95,824.95,1128.91,0.219,12,22,0.98,0.78,202,58.53,,2234,2202,2252,2238,3128,3108,35.0763553,-119.3488493,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+13,19461.65,19461.64,5991,ML Int ,D11.96,46.58,11.95,1.25,U825.29,825.29,1128.56,0.219,11,21,0.31,0.38,200,58.53,,2263,2259,2262,2257,3142,3135,35.0763554,-119.3488482,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+14,19461.78,19461.78,5992,ML Int ,D11.82,46.72,11.82,1.25,U825.43,825.43,1128.42,0.219,16,26,0.16,0.27,200,58.53,,2265,2264,2265,2264,3146,3144,35.0763555,-119.3488477,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+15,19463.52,19463.51,5993,ML Int ,D10.09,48.45,10.08,1.23,U827.17,827.17,1126.69,0.219,12,22,0.20,0.32,196,58.53,,2265,2264,2265,2263,3146,3143,35.0763561,-119.3488420,554.30,,8.625,X52,ERW,1363
MFL,426,3.656,189+16,19464.04,19464.03,5994,ML Int ,D9.57,48.98,9.56,1.23,U827.69,827.69,1126.17,0.219,15,25,0.23,0.32,196,58.53,,2264,2261,2263,2260,3144,3139,35.0763562,-119.3488403,554.30,,8.625,X52,ERW,1363
MFL,426,3.657,189+16,19464.33,19464.32,5995,ML Int ,D9.28,49.27,9.27,1.23,U827.98,827.98,1125.87,0.219,13,23,0.23,0.32,196,58.53,,2264,2262,2264,2261,3144,3140,35.0763563,-119.3488393,554.30,,8.625,X52,ERW,1363
MFL,426,3.657,189+17,19464.71,19464.70,5996,ML Int ,D8.90,49.64,8.89,1.22,U828.36,828.36,1125.50,0.219,14,24,0.23,0.32,194,58.53,,2264,2262,2264,2260,3144,3140,35.0763564,-119.3488381,554.30,,8.625,X52,ERW,1363
MFL,426,3.657,189+18,19466.01,19466.00,5997,ML Int ,D7.60,50.94,7.59,1.25,U829.65,829.65,1124.20,0.219,12,22,0.20,0.43,200,58.53,,2265,2264,2265,2263,3146,3143,35.0763569,-119.3488338,554.30,,8.625,X52,ERW,1363
MFL,426,3.657,189+20,19468.43,19468.42,5998,ML Int Cluster,D5.18,53.37,5.17,1.22,U832.08,832.08,1121.77,0.219,12,22,0.47,0.38,194,58.53,,2258,2249,2260,2254,3139,3130,35.0763577,-119.3488258,554.30,,8.625,X52,ERW,1363
MFL,426,3.657,189+21,19469.42,19469.41,5999,ML Int ,D4.19,54.36,4.18,1.22,U833.07,833.07,1120.78,0.219,12,22,0.20,0.38,194,58.53,,2265,2264,2265,2263,3146,3143,35.0763580,-119.3488226,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+21,19469.61,19469.59,6000,ML Ext ,D4.01,54.54,3.99,1.30,U833.26,833.26,1120.60,0.219,13,23,0.43,0.48,207,58.53,,2259,2251,2257,2247,3135,3121,35.0763581,-119.3488220,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+22,19469.90,19469.89,6001,ML Int ,D3.71,54.83,3.70,1.22,U833.55,833.55,1120.31,0.219,15,25,0.23,0.32,194,58.53,,2264,2261,2263,2260,3144,3139,35.0763582,-119.3488210,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+22,19470.10,19470.03,6002,ML Ext Cluster,D3.57,55.03,3.50,1.08,U833.74,833.74,1120.11,0.219,26,36,1.25,1.82,172,58.53,,2152,2093,2156,2087,2995,2899,35.0763582,-119.3488206,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+22,19470.71,19470.51,6003,ML Ext Cluster,D3.09,55.64,2.89,1.22,U834.35,834.35,1119.50,0.219,61,71,3.25,2.81,194,58.53,,1450,1262,1994,1890,2769,2625,35.0763584,-119.3488190,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+22,19470.85,19470.68,6004,ML Ext Cluster,D2.92,55.78,2.76,0.98,U834.49,834.49,1119.36,0.219,35,45,2.15,1.14,156,58.53,,1960,1845,2119,2052,2942,2849,35.0763585,-119.3488184,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+23,19470.97,19470.95,6005,ML Ext ,D2.65,55.90,2.63,0.93,U834.61,834.61,1119.24,0.219,12,22,0.31,0.64,149,58.53,,2263,2259,2262,2257,3142,3134,35.0763585,-119.3488175,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+23,19470.99,19470.99,6006,ML Int Cluster,D2.61,55.93,2.61,1.23,U834.64,834.64,1119.22,0.219,22,32,0.55,0.43,196,58.53,,2243,2228,2256,2249,3134,3123,35.0763586,-119.3488174,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+23,19471.19,19471.07,6007,ML Ext Cluster,D2.53,56.12,2.42,1.00,U834.83,834.83,1119.02,0.219,44,54,1.68,2.09,160,58.53,,1941,1831,2140,2089,2973,2902,35.0763586,-119.3488171,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+23,19471.32,19471.30,6008,ML Ext Cluster,D2.30,56.25,2.29,1.22,U834.96,834.96,1118.89,0.219,18,28,2.19,1.12,194,58.53,,2123,2028,2213,2174,3073,3019,35.0763587,-119.3488164,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+23,19471.47,19471.45,6009,ML Ext Cluster,D2.15,56.40,2.13,1.00,U835.12,835.12,1118.74,0.219,12,22,0.86,0.75,160,58.53,,2240,2214,2242,2216,3114,3077,35.0763587,-119.3488159,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+24,19471.92,19471.91,6010,ML Int ,D1.69,56.85,1.68,1.25,U835.57,835.57,1118.29,0.219,14,24,0.23,0.32,200,58.53,,2264,2262,2264,2260,3144,3140,35.0763589,-119.3488144,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+24,19472.58,19472.57,6011,ML Int ,D1.03,57.51,1.02,1.23,U836.22,836.22,1117.63,0.219,10,20,0.23,0.38,196,58.53,,2265,2263,2265,2262,3145,3141,35.0763591,-119.3488122,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+25,19472.93,19472.86,6012,ML Ext Cluster,D0.74,57.87,0.67,1.02,U836.58,836.58,1117.28,0.219,13,23,1.21,1.66,162,58.53,,2217,2172,2221,2177,3085,3024,35.0763592,-119.3488112,554.30,,8.625,X52,ERW,1363
MFL,426,3.658,189+25,19473.31,19473.30,6013,ML Int  Weld Adjacent,D0.30,58.24,0.29,1.22,U836.95,836.95,1116.90,0.219,12,22,0.20,0.27,194,58.53,,2265,2264,2265,2263,3146,3143,35.0763593,-119.3488098,554.30,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,426,3.658,189+25,19473.46,19473.45,6014,ML Int  Weld Adjacent,D0.15,58.39,0.14,1.22,U837.10,837.10,1116.75,0.219,15,25,0.12,0.27,194,58.53,,2266,2266,2266,2265,3147,3146,35.0763594,-119.3488093,554.30,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,427,3.658,189+25,19473.60,,6015,Weld,U58.53,58.53,59.62,,U837.25,837.25,1116.61,0.219,,,,,,59.62,10,,,,,,,35.0763594,-119.3488088,554.30,,8.625,X52,ERW,1363
MFL,427,3.659,189+27,19474.80,19474.78,6016,ML Ext Cluster,U1.20,1.20,58.42,0.83,U838.45,838.45,1115.40,0.219,11,21,0.51,1.50,132,59.62,,2258,2247,2256,2243,3133,3115,35.0763598,-119.3488049,554.30,,8.625,X52,ERW,1363
MFL,427,3.659,189+27,19474.92,19474.88,6017,ML Ext Cluster,U1.32,1.32,58.30,0.98,U838.56,838.56,1115.29,0.219,13,23,2.31,3.13,156,59.62,,2161,2068,2169,2073,3012,2879,35.0763599,-119.3488046,554.30,,8.625,X52,ERW,1363
MFL,427,3.661,189+39,19487.15,19487.14,6018,ML Int ,U13.55,13.55,46.07,1.23,U850.80,850.80,1103.06,0.219,24,34,0.35,0.29,196,59.62,,2255,2249,2253,2244,3129,3116,35.0763640,-119.3487643,554.57,,8.625,X52,ERW,1363
MFL,427,3.661,189+39,19487.64,19487.63,6019,ML Int ,U14.04,14.04,45.58,1.23,U851.28,851.28,1102.57,0.219,11,21,0.23,0.32,196,59.62,,2265,2263,2264,2262,3145,3141,35.0763641,-119.3487627,554.59,,8.625,X52,ERW,1363
MFL,427,3.661,189+42,19490.40,19490.40,6020,ML Int ,U16.80,16.80,42.82,1.25,U854.05,854.05,1099.81,0.219,13,23,0.16,0.32,200,59.62,,2266,2265,2266,2264,3147,3145,35.0763650,-119.3487536,554.68,,8.625,X52,ERW,1363
MFL,427,3.662,189+45,19493.80,19493.78,6021,ML Ext ,U20.20,20.20,39.43,2.18,U857.44,857.44,1096.41,0.219,10,20,0.31,0.38,348,59.62,,2264,2260,2263,2258,3143,3136,35.0763661,-119.3487424,554.79,,8.625,X52,ERW,1363
MFL,427,3.664,189+56,19504.31,19504.29,6022,ML Ext Cluster,D28.92,30.71,28.92,0.75,U867.95,867.95,1085.90,0.219,30,40,1.53,0.88,119,59.62,,2090,2010,2198,2164,3052,3005,35.0763696,-119.3487079,555.14,,8.625,X52,ERW,1363
MFL,427,3.665,189+58,19506.67,19506.63,6023,ML Ext Cluster,D26.59,33.07,26.56,1.52,U870.31,870.31,1083.54,0.219,15,25,0.51,0.54,243,59.62,,2254,2243,2255,2243,3131,3115,35.0763704,-119.3487002,555.22,,8.625,X52,ERW,1363
MFL,427,3.665,189+58,19506.81,19506.76,6024,ML Ext Cluster,D26.46,33.21,26.42,1.51,U870.45,870.45,1083.40,0.219,29,39,0.82,1.07,241,59.62,,2198,2164,2219,2191,3082,3044,35.0763704,-119.3486998,555.22,,8.625,X52,ERW,1363
MFL,427,3.665,189+59,19507.14,19507.08,6025,ML Ext Cluster,D26.14,33.54,26.08,1.34,U870.79,870.79,1083.06,0.219,18,28,0.98,0.64,214,59.62,,2216,2179,2236,2213,3106,3073,35.0763705,-119.3486987,555.23,,8.625,X52,ERW,1363
MFL,427,3.665,189+59,19507.37,19507.36,6026,ML Int Cluster,D25.87,33.77,25.86,1.25,U871.01,871.01,1082.84,0.219,22,32,0.94,1.34,200,59.62,,2206,2170,2247,2233,3121,3102,35.0763706,-119.3486978,555.24,,8.625,X52,ERW,1363
MFL,427,3.665,189+59,19507.43,19507.36,6027,ML Ext Cluster,D25.86,33.83,25.79,1.67,U871.08,871.08,1082.78,0.219,15,25,1.02,0.54,266,59.62,,2222,2186,2239,2216,3110,3077,35.0763706,-119.3486978,555.24,,8.625,X52,ERW,1363
MFL,427,3.665,189+60,19507.99,19507.98,6028,ML Int ,D25.24,34.39,25.24,1.25,U871.63,871.63,1082.22,0.219,13,23,0.20,0.32,200,59.62,,2265,2263,2265,2263,3146,3143,35.0763708,-119.3486958,555.26,,8.625,X52,ERW,1363
MFL,428,3.670,189+85,19533.22,,6029,Weld,D58.93,59.62,58.93,,U896.87,896.87,1056.98,0.219,,,,,,58.93,65,,,,,,,35.0763791,-119.3486128,556.06,,8.625,X52,ERW,1363
MFL,428,3.670,189+87,19534.99,19534.99,6030,ML Int ,U1.77,1.77,57.16,1.24,U898.64,898.64,1055.21,0.219,13,23,0.23,0.23,198,58.93,,2264,2262,2264,2261,3144,3140,35.0763797,-119.3486070,556.08,,8.625,X52,ERW,1363
MFL,428,3.670,189+87,19535.64,19535.63,6031,ML Int ,U2.41,2.41,56.52,1.24,U899.28,899.28,1054.57,0.219,11,21,0.23,0.23,198,58.93,,2265,2263,2264,2262,3145,3141,35.0763799,-119.3486049,556.09,,8.625,X52,ERW,1363
MFL,428,3.670,189+88,19536.73,19536.72,6032,ML Int ,U3.50,3.50,55.42,1.24,U900.37,900.37,1053.48,0.219,13,23,0.23,0.23,198,58.93,,2264,2262,2264,2261,3144,3140,35.0763802,-119.3486012,556.11,,8.625,X52,ERW,1363
MFL,428,3.670,189+88,19536.86,19536.85,6033,ML Int Cluster,U3.64,3.64,55.29,1.24,U900.51,900.51,1053.35,0.219,13,23,1.33,0.23,198,58.93,,2210,2159,2246,2228,3120,3095,35.0763803,-119.3486008,556.11,,8.625,X52,ERW,1363
MFL,428,3.670,189+90,19538.28,19538.27,6034,ML Int ,U5.06,5.06,53.87,1.24,U901.92,901.92,1051.93,0.219,15,25,0.23,0.23,198,58.93,,2264,2261,2263,2260,3144,3139,35.0763807,-119.3485962,556.12,,8.625,X52,ERW,1363
MFL,428,3.671,189+92,19540.73,19540.72,6035,ML Int ,U7.51,7.51,51.42,1.24,U904.38,904.38,1049.47,0.219,11,21,0.23,0.23,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763815,-119.3485881,556.16,,8.625,X52,ERW,1363
MFL,428,3.671,189+93,19541.49,19541.48,6036,ML Int ,U8.27,8.27,50.66,1.23,U905.14,905.14,1048.72,0.219,11,21,0.23,0.23,196,58.93,,2265,2263,2264,2262,3145,3141,35.0763818,-119.3485856,556.16,,8.625,X52,ERW,1363
MFL,428,3.671,189+93,19541.94,19541.93,6037,ML Int ,U8.72,8.72,50.21,1.24,U905.58,905.58,1048.27,0.219,13,23,0.23,0.23,198,58.93,,2264,2262,2264,2261,3144,3140,35.0763819,-119.3485841,556.17,,8.625,X52,ERW,1363
MFL,428,3.671,189+94,19542.24,19542.23,6038,ML Int ,U9.02,9.02,49.91,1.23,U905.89,905.89,1047.96,0.219,11,21,0.23,0.23,196,58.93,,2265,2262,2264,2262,3145,3141,35.0763820,-119.3485831,556.17,,8.625,X52,ERW,1363
MFL,428,3.671,189+94,19542.94,19542.94,6039,ML Int ,U9.72,9.72,49.21,1.24,U906.59,906.59,1047.26,0.219,10,20,0.23,0.27,198,58.93,,2265,2263,2265,2262,3145,3141,35.0763822,-119.3485808,556.18,,8.625,X52,ERW,1363
MFL,428,3.672,189+95,19543.74,19543.72,6040,ML Int ,U10.51,10.51,48.42,1.22,U907.38,907.38,1046.47,0.219,11,21,0.23,0.23,194,58.93,,2265,2262,2264,2262,3145,3141,35.0763825,-119.3485782,556.19,,8.625,X52,ERW,1363
MFL,428,3.672,189+96,19544.73,19544.72,6041,ML Int ,U11.51,11.51,47.42,1.22,U908.38,908.38,1045.48,0.219,11,21,0.23,0.40,194,58.93,,2265,2262,2264,2262,3145,3141,35.0763828,-119.3485749,556.21,,8.625,X52,ERW,1363
MFL,428,3.672,189+96,19544.85,19544.84,6042,ML Int ,U11.62,11.62,47.31,1.22,U908.49,908.49,1045.36,0.219,10,20,0.23,0.23,194,58.93,,2265,2263,2265,2262,3145,3141,35.0763828,-119.3485745,556.21,,8.625,X52,ERW,1363
MFL,428,3.672,189+97,19545.69,19545.68,6043,ML Int ,U12.46,12.46,46.47,1.22,U909.33,909.33,1044.52,0.219,18,28,0.23,0.23,194,58.93,,2263,2261,2262,2259,3142,3138,35.0763831,-119.3485718,556.22,,8.625,X52,ERW,1363
MFL,428,3.672,189+98,19546.12,19546.11,6044,ML Int ,U12.90,12.90,46.03,1.23,U909.76,909.76,1044.09,0.219,13,23,0.23,0.23,196,58.93,,2264,2262,2264,2261,3144,3140,35.0763832,-119.3485703,556.22,,8.625,X52,ERW,1363
MFL,428,3.672,189+98,19546.37,19546.36,6045,ML Int ,U13.15,13.15,45.78,1.23,U910.02,910.02,1043.84,0.219,11,21,0.23,0.23,196,58.93,,2265,2262,2264,2262,3145,3141,35.0763833,-119.3485695,556.23,,8.625,X52,ERW,1363
MFL,428,3.672,189+99,19547.02,19547.01,6046,ML Int ,U13.79,13.79,45.14,1.23,U910.66,910.66,1043.19,0.219,14,24,0.23,0.23,196,58.93,,2264,2262,2264,2260,3144,3140,35.0763835,-119.3485674,556.23,,8.625,X52,ERW,1363
MFL,428,3.672,190+00,19548.30,19548.29,6047,ML Int ,U15.08,15.08,43.85,1.24,U911.94,911.94,1041.91,0.219,12,22,0.23,0.23,198,58.93,,2265,2262,2264,2261,3145,3141,35.0763839,-119.3485632,556.25,,8.625,X52,ERW,1363
MFL,428,3.673,190+01,19549.73,19549.73,6048,ML Int ,U16.51,16.51,42.42,1.22,U913.38,913.38,1040.48,0.219,11,21,0.23,0.23,194,58.93,,2265,2263,2264,2262,3145,3141,35.0763844,-119.3485584,556.27,,8.625,X52,ERW,1363
MFL,428,3.673,190+01,19549.90,19549.90,6049,ML Int Cluster,U16.68,16.68,42.25,1.24,U913.55,913.55,1040.30,0.219,15,25,0.35,0.50,198,58.93,,2260,2255,2259,2252,3137,3128,35.0763844,-119.3485579,556.27,,8.625,X52,ERW,1363
MFL,428,3.673,190+02,19550.30,19550.29,6050,ML Int ,U17.07,17.07,41.86,1.23,U913.94,913.94,1039.91,0.219,11,21,0.23,0.23,196,58.93,,2265,2263,2264,2262,3145,3141,35.0763845,-119.3485566,556.28,,8.625,X52,ERW,1363
MFL,428,3.673,190+03,19551.71,19551.68,6051,ML Int ,U18.48,18.48,40.45,1.20,U915.35,915.35,1038.50,0.219,14,24,0.43,0.27,192,58.93,,2258,2250,2256,2246,3134,3120,35.0763850,-119.3485520,556.29,,8.625,X52,ERW,1363
MFL,428,3.673,190+03,19552.02,19552.01,6052,ML Int ,U18.80,18.80,40.13,1.25,U915.67,915.67,1038.18,0.219,11,21,0.23,0.23,200,58.93,,2265,2263,2264,2262,3145,3141,35.0763851,-119.3485509,556.30,,8.625,X52,ERW,1363
MFL,428,3.673,190+04,19552.19,19552.18,6053,ML Int ,U18.97,18.97,39.96,1.24,U915.83,915.83,1038.02,0.219,11,21,0.23,0.45,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763851,-119.3485504,556.30,,8.625,X52,ERW,1363
MFL,428,3.673,190+04,19552.42,19552.41,6054,ML Int ,U19.20,19.20,39.73,1.24,U916.07,916.07,1037.79,0.219,11,21,0.23,0.24,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763852,-119.3485496,556.30,,8.625,X52,ERW,1363
MFL,428,3.673,190+05,19553.31,19553.29,6055,ML Int Cluster,U20.08,20.08,38.85,1.22,U916.95,916.95,1036.90,0.219,16,26,1.33,0.44,194,58.93,,2196,2142,2241,2223,3113,3087,35.0763855,-119.3485467,556.31,,8.625,X52,ERW,1363
MFL,428,3.673,190+06,19554.08,19554.07,6056,ML Int ,U20.86,20.86,38.07,1.22,U917.73,917.73,1036.12,0.219,14,24,0.23,0.23,194,58.93,,2264,2262,2264,2260,3144,3140,35.0763857,-119.3485441,556.32,,8.625,X52,ERW,1363
MFL,428,3.674,190+07,19555.71,19555.70,6057,ML Int ,U22.49,22.49,36.44,1.23,U919.35,919.35,1034.50,0.219,11,21,0.23,0.23,196,58.93,,2265,2262,2264,2262,3145,3141,35.0763863,-119.3485388,556.34,,8.625,X52,ERW,1363
MFL,428,3.674,190+08,19556.41,19556.40,6058,ML Int Cluster,U23.18,23.18,35.74,1.24,U920.05,920.05,1033.80,0.219,15,25,1.41,0.54,198,58.93,,2195,2138,2244,2226,3117,3091,35.0763865,-119.3485365,556.35,,8.625,X52,ERW,1363
MFL,428,3.674,190+09,19557.41,19557.40,6059,ML Int ,U24.19,24.19,34.74,1.23,U921.05,921.05,1032.80,0.219,12,22,0.23,0.23,196,58.93,,2265,2262,2264,2261,3145,3141,35.0763868,-119.3485332,556.36,,8.625,X52,ERW,1363
MFL,428,3.674,190+09,19557.55,19557.54,6060,ML Int ,U24.33,24.33,34.60,1.25,U921.20,921.20,1032.66,0.219,11,21,0.23,0.23,200,58.93,,2265,2263,2264,2262,3145,3141,35.0763868,-119.3485327,556.37,,8.625,X52,ERW,1363
MFL,428,3.674,190+11,19559.56,19559.55,6061,ML Int ,U26.34,26.34,32.59,1.24,U923.21,923.21,1030.65,0.219,11,21,0.23,0.23,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763875,-119.3485261,556.39,,8.625,X52,ERW,1363
MFL,428,3.675,190+12,19561.00,19560.99,6062,ML Int ,U27.77,27.77,31.15,1.23,U924.64,924.64,1029.21,0.219,15,25,0.23,0.23,196,58.93,,2264,2261,2263,2260,3144,3139,35.0763879,-119.3485213,556.41,,8.625,X52,ERW,1363
MFL,428,3.675,190+14,19562.90,19562.89,6063,ML Int ,D29.25,29.68,29.25,1.22,U926.55,926.55,1027.31,0.219,11,21,0.23,0.23,194,58.93,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3485151,556.43,,8.625,X52,ERW,1363
MFL,428,3.675,190+14,19563.02,19563.01,6064,ML Int ,D29.13,29.80,29.13,1.24,U926.66,926.66,1027.19,0.219,11,21,0.23,0.25,198,58.93,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3485147,556.43,,8.625,X52,ERW,1363
MFL,428,3.675,190+15,19563.57,19563.56,6065,ML Int ,D28.59,30.34,28.59,1.24,U927.21,927.21,1026.64,0.219,12,22,0.23,0.27,198,58.93,,2265,2262,2264,2261,3145,3141,35.0763888,-119.3485129,556.44,,8.625,X52,ERW,1363
MFL,428,3.675,190+15,19563.96,19563.95,6066,ML Int ,D28.19,30.74,28.19,1.24,U927.61,927.61,1026.25,0.219,11,21,0.23,0.23,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3485116,556.45,,8.625,X52,ERW,1363
MFL,428,3.675,190+16,19564.65,19564.63,6067,ML Int Cluster,D27.52,31.42,27.51,1.22,U928.29,928.29,1025.56,0.219,11,21,1.45,0.50,194,58.93,,2214,2159,2249,2230,3123,3098,35.0763891,-119.3485093,556.45,,8.625,X52,ERW,1363
MFL,428,3.676,190+17,19565.18,19565.16,6068,ML Int ,D26.99,31.95,26.98,1.25,U928.82,928.82,1025.03,0.219,10,20,0.31,0.93,200,58.93,,2264,2260,2263,2258,3143,3136,35.0763893,-119.3485076,556.46,,8.625,X52,ERW,1363
MFL,428,3.676,190+18,19566.93,19566.92,6069,ML Int ,D25.23,33.71,25.22,1.24,U930.58,930.58,1023.28,0.219,11,21,0.23,0.40,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763898,-119.3485018,556.48,,8.625,X52,ERW,1363
MFL,428,3.676,190+19,19567.14,19567.09,6070,ML Int Cluster,D25.06,33.91,25.02,1.23,U930.78,930.78,1023.07,0.219,11,21,0.67,0.50,196,58.93,,2252,2235,2255,2242,3132,3114,35.0763899,-119.3485013,556.48,,8.625,X52,ERW,1363
MFL,428,3.676,190+19,19567.41,19567.39,6071,ML Int ,D24.76,34.18,24.75,1.23,U931.05,931.05,1022.80,0.219,12,22,0.23,0.23,196,58.93,,2265,2262,2264,2261,3145,3141,35.0763900,-119.3485003,556.49,,8.625,X52,ERW,1363
MFL,428,3.676,190+19,19567.79,19567.78,6072,ML Int ,D24.38,34.56,24.37,1.24,U931.43,931.43,1022.42,0.219,11,21,0.23,0.44,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763901,-119.3484990,556.49,,8.625,X52,ERW,1363
MFL,428,3.676,190+21,19569.83,19569.82,6073,ML Int ,D22.34,36.60,22.33,1.22,U933.47,933.47,1020.38,0.219,13,23,0.23,0.23,194,58.93,,2264,2262,2264,2261,3144,3140,35.0763907,-119.3484923,556.52,,8.625,X52,ERW,1363
MFL,428,3.676,190+21,19569.99,19569.97,6074,ML Int ,D22.18,36.76,22.17,1.22,U933.63,933.63,1020.22,0.219,14,24,0.23,0.23,194,58.93,,2264,2262,2264,2260,3144,3140,35.0763908,-119.3484918,556.52,,8.625,X52,ERW,1363
MFL,428,3.677,190+23,19572.00,19571.99,6075,ML Int ,D20.16,38.78,20.15,1.25,U935.65,935.65,1018.20,0.219,10,20,0.23,0.23,200,58.93,,2265,2263,2265,2262,3145,3141,35.0763914,-119.3484851,556.54,,8.625,X52,ERW,1363
MFL,428,3.677,190+24,19572.20,19572.18,6076,ML Int ,D19.97,38.97,19.96,1.23,U935.84,935.84,1018.01,0.219,16,26,0.23,0.27,196,58.93,,2264,2261,2263,2260,3143,3139,35.0763914,-119.3484845,556.55,,8.625,X52,ERW,1363
MFL,428,3.677,190+25,19573.79,19573.78,6077,ML Int ,D18.38,40.57,18.36,1.25,U937.44,937.44,1016.41,0.219,11,21,0.23,0.23,200,58.93,,2265,2263,2264,2262,3145,3141,35.0763919,-119.3484792,556.56,,8.625,X52,ERW,1363
MFL,428,3.677,190+26,19574.66,19574.65,6078,ML Int ,D17.50,41.44,17.49,1.25,U938.30,938.30,1015.55,0.219,12,22,0.23,0.23,200,58.93,,2265,2262,2264,2261,3145,3141,35.0763922,-119.3484764,556.57,,8.625,X52,ERW,1363
MFL,428,3.678,190+29,19577.70,19577.70,6079,ML Int Cluster,D14.46,44.48,14.45,1.23,U941.35,941.35,1012.50,0.219,13,23,0.74,0.40,196,58.93,,2244,2223,2253,2239,3129,3109,35.0763932,-119.3484663,556.61,,8.625,X52,ERW,1363
MFL,428,3.678,190+30,19578.76,19578.75,6080,ML Int ,D13.40,45.53,13.40,1.25,U942.40,942.40,1011.45,0.219,13,23,0.23,0.23,200,58.93,,2264,2262,2264,2261,3144,3140,35.0763935,-119.3484628,556.62,,8.625,X52,ERW,1363
MFL,428,3.678,190+31,19579.46,19579.45,6081,ML Int ,D12.70,46.24,12.69,1.25,U943.11,943.11,1010.75,0.219,15,25,0.23,0.23,200,58.93,,2264,2261,2263,2260,3144,3139,35.0763937,-119.3484605,556.63,,8.625,X52,ERW,1363
MFL,428,3.678,190+31,19579.78,19579.77,6082,ML Int ,D12.38,46.55,12.38,1.25,U943.42,943.42,1010.43,0.219,10,20,0.23,0.23,200,58.93,,2265,2263,2265,2262,3145,3141,35.0763938,-119.3484595,556.64,,8.625,X52,ERW,1363
MFL,428,3.678,190+32,19580.64,19580.63,6083,ML Int ,D11.53,47.41,11.52,1.23,U944.28,944.28,1009.57,0.219,10,20,0.23,0.40,196,58.93,,2265,2263,2265,2262,3145,3141,35.0763941,-119.3484567,556.65,,8.625,X52,ERW,1363
MFL,428,3.679,190+32,19580.81,19580.80,6084,ML Int ,D11.36,47.58,11.34,1.23,U944.45,944.45,1009.40,0.219,10,20,0.23,0.41,196,58.93,,2265,2263,2265,2262,3145,3141,35.0763941,-119.3484561,556.65,,8.625,X52,ERW,1363
MFL,428,3.679,190+34,19582.18,19582.17,6085,ML Int ,D9.99,48.95,9.98,1.25,U945.82,945.82,1008.03,0.219,10,20,0.23,0.40,200,58.93,,2265,2263,2265,2262,3145,3141,35.0763946,-119.3484516,556.67,,8.625,X52,ERW,1363
MFL,428,3.679,190+34,19582.76,19582.75,6086,ML Int ,D9.40,49.54,9.39,1.27,U946.40,946.40,1007.45,0.219,18,28,0.51,0.23,202,58.93,,2251,2239,2247,2232,3121,3100,35.0763947,-119.3484497,556.67,,8.625,X52,ERW,1363
MFL,428,3.679,190+36,19584.54,19584.52,6087,ML Int ,D7.63,51.31,7.62,1.25,U948.18,948.18,1005.67,0.219,11,21,0.23,0.27,200,58.93,,2265,2263,2264,2262,3145,3141,35.0763953,-119.3484438,556.68,,8.625,X52,ERW,1363
MFL,428,3.679,190+36,19584.77,19584.76,6088,ML Int ,D7.39,51.55,7.38,1.25,U948.41,948.41,1005.44,0.219,10,20,0.23,0.25,200,58.93,,2265,2263,2265,2262,3145,3141,35.0763953,-119.3484431,556.68,,8.625,X52,ERW,1363
MFL,428,3.679,190+36,19584.96,19584.95,6089,ML Int ,D7.20,51.74,7.19,1.24,U948.61,948.61,1005.25,0.219,11,21,0.23,0.23,198,58.93,,2265,2263,2264,2262,3145,3141,35.0763954,-119.3484424,556.68,,8.625,X52,ERW,1363
MFL,428,3.680,190+38,19586.40,19586.39,6090,ML Int Cluster,D5.76,53.18,5.75,1.25,U950.04,950.04,1003.81,0.219,12,22,1.17,0.36,200,58.93,,2224,2181,2248,2231,3123,3099,35.0763958,-119.3484377,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+38,19586.74,19586.72,6091,ML Int ,D5.43,53.51,5.42,1.24,U950.38,950.38,1003.47,0.219,11,21,0.23,0.23,198,58.93,,2265,2262,2264,2262,3145,3141,35.0763959,-119.3484366,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+38,19587.19,19587.11,6092,ML Int Cluster,D5.04,53.97,4.96,1.27,U950.84,950.84,1003.02,0.219,12,22,2.27,0.54,202,58.93,,2171,2080,2236,2207,3106,3065,35.0763961,-119.3484353,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+39,19587.85,19587.84,6093,ML Int ,D4.32,54.63,4.30,1.24,U951.49,951.49,1002.36,0.219,10,20,0.23,0.26,198,58.93,,2265,2263,2265,2262,3145,3141,35.0763963,-119.3484329,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+39,19588.12,19588.10,6094,ML Int ,D4.05,54.89,4.04,1.25,U951.76,951.76,1002.09,0.219,10,20,0.23,0.23,200,58.93,,2265,2263,2265,2262,3145,3141,35.0763964,-119.3484320,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+40,19588.63,19588.62,6095,ML Int Cluster,D3.54,55.41,3.52,1.22,U952.27,952.27,1001.58,0.219,13,23,1.10,0.63,194,58.93,,2224,2185,2248,2231,3122,3099,35.0763965,-119.3484304,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+41,19589.22,19589.21,6096,ML Int ,D2.94,56.00,2.93,1.25,U952.87,952.87,1000.99,0.219,16,26,0.23,0.23,200,58.93,,2264,2261,2263,2260,3143,3139,35.0763967,-119.3484284,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+42,19590.46,19590.44,6097,ML Int ,D1.71,57.23,1.70,1.25,U954.10,954.10,999.75,0.219,12,22,0.31,0.40,200,58.93,,2263,2259,2262,2257,3142,3134,35.0763971,-119.3484243,556.67,,8.625,X52,ERW,1363
MFL,428,3.680,190+42,19590.81,19590.80,6098,ML Int ,D1.35,57.59,1.34,1.25,U954.45,954.45,999.40,0.219,14,24,0.23,0.37,200,58.93,,2264,2262,2264,2260,3144,3140,35.0763972,-119.3484232,556.67,,8.625,X52,ERW,1363
MFL,429,3.681,190+43,19592.15,,6099,Weld,U58.93,58.93,59.63,,U955.80,955.80,998.06,0.219,,,,,,59.63,11,,,,,,,35.0763976,-119.3484187,556.66,,8.625,X52,ERW,1363
MFL,429,3.681,190+45,19593.60,19593.60,6100,ML Int ,U1.45,1.45,58.18,1.05,U957.25,957.25,996.60,0.219,14,24,0.43,0.27,168,59.63,,2258,2250,2256,2246,3134,3120,35.0763980,-119.3484139,556.66,,8.625,X52,ERW,1363
MFL,429,3.681,190+46,19594.53,19594.52,6101,ML Int ,U2.38,2.38,57.25,1.23,U958.17,958.17,995.68,0.219,12,22,0.23,0.36,196,59.63,,2265,2262,2264,2261,3145,3141,35.0763983,-119.3484109,556.66,,8.625,X52,ERW,1363
MFL,429,3.681,190+47,19596.06,19596.04,6102,ML Int ,U3.91,3.91,55.72,1.22,U959.71,959.71,994.15,0.219,12,22,0.23,0.27,194,59.63,,2265,2262,2264,2261,3145,3141,35.0763988,-119.3484059,556.65,,8.625,X52,ERW,1363
MFL,429,3.682,190+49,19597.54,19597.53,6103,ML Int ,U5.39,5.39,54.23,1.25,U961.19,961.19,992.66,0.219,10,20,0.23,0.40,200,59.63,,2265,2263,2265,2262,3145,3141,35.0763992,-119.3484010,556.65,,8.625,X52,ERW,1363
MFL,429,3.682,190+51,19599.38,19599.37,6104,ML Int ,U7.23,7.23,52.40,1.17,U963.02,963.02,990.83,0.219,11,21,0.23,0.23,186,59.63,,2265,2263,2264,2262,3145,3141,35.0763998,-119.3483949,556.63,,8.625,X52,ERW,1363
MFL,429,3.682,190+52,19600.48,19600.47,6105,ML Int Cluster,U8.33,8.33,51.29,1.25,U964.13,964.13,989.72,0.219,11,21,0.90,0.74,200,59.63,,2241,2213,2252,2236,3127,3106,35.0764001,-119.3483913,556.61,,8.625,X52,ERW,1363
MFL,429,3.682,190+52,19600.76,19600.75,6106,ML Int Cluster,U8.61,8.61,51.02,1.27,U964.40,964.40,989.45,0.219,15,25,1.13,0.90,202,59.63,,2214,2172,2245,2228,3119,3094,35.0764002,-119.3483904,556.61,,8.625,X52,ERW,1363
MFL,429,3.683,190+53,19602.02,,6107,MCP,U9.87,9.87,49.76,1.44,U965.66,965.66,988.19,0.219,,,0.70,1.79,230,59.63,,,,,,,,35.0764006,-119.3483862,556.59,,8.625,X52,ERW,1363
MFL,429,3.683,190+54,19602.81,19602.80,6108,ML Int ,U10.66,10.66,48.97,1.28,U966.46,966.46,987.39,0.219,17,27,0.23,0.23,204,59.63,,2263,2261,2263,2259,3143,3138,35.0764009,-119.3483836,556.58,,8.625,X52,ERW,1363
MFL,429,3.683,190+57,19605.64,19605.63,6109,ML Int ,U13.48,13.48,46.14,1.24,U969.28,969.28,984.57,0.219,10,20,0.23,0.23,198,59.63,,2265,2263,2265,2262,3145,3141,35.0764017,-119.3483743,556.53,,8.625,X52,ERW,1363
MFL,429,3.683,190+58,19606.63,19606.62,6110,ML Int ,U14.48,14.48,45.15,1.49,U970.27,970.27,983.58,0.219,10,20,0.23,0.46,237,59.63,,2265,2263,2265,2262,3145,3141,35.0764020,-119.3483710,556.52,,8.625,X52,ERW,1363
MFL,429,3.683,190+58,19607.15,19607.14,6111,ML Int ,U15.00,15.00,44.63,1.12,U970.79,970.79,983.06,0.219,12,22,0.23,0.23,179,59.63,,2265,2262,2264,2261,3145,3141,35.0764022,-119.3483693,556.51,,8.625,X52,ERW,1363
MFL,429,3.684,190+59,19607.48,19607.47,6112,ML Int ,U15.33,15.33,44.30,1.07,U971.12,971.12,982.73,0.219,11,21,0.23,0.40,170,59.63,,2265,2263,2264,2262,3145,3141,35.0764023,-119.3483682,556.51,,8.625,X52,ERW,1363
MFL,429,3.684,190+59,19607.51,19607.50,6113,ML Int ,U15.35,15.35,44.27,1.25,U971.15,971.15,982.70,0.219,13,23,0.23,0.27,200,59.63,,2264,2262,2264,2261,3144,3140,35.0764023,-119.3483681,556.51,,8.625,X52,ERW,1363
MFL,429,3.684,190+59,19607.65,19607.64,6114,ML Int ,U15.50,15.50,44.13,1.30,U971.30,971.30,982.56,0.219,11,21,0.23,0.23,207,59.63,,2265,2262,2264,2262,3145,3141,35.0764023,-119.3483677,556.50,,8.625,X52,ERW,1363
MFL,429,3.684,190+60,19608.58,19608.57,6115,ML Int ,U16.43,16.43,43.20,1.28,U972.23,972.23,981.63,0.219,11,21,0.23,0.33,204,59.63,,2265,2263,2264,2262,3145,3141,35.0764026,-119.3483646,556.49,,8.625,X52,ERW,1363
MFL,429,3.684,190+60,19608.93,19608.92,6116,ML Int ,U16.78,16.78,42.84,1.23,U972.58,972.58,981.27,0.219,10,20,0.23,0.23,196,59.63,,2265,2263,2265,2262,3145,3141,35.0764027,-119.3483634,556.49,,8.625,X52,ERW,1363
MFL,429,3.684,190+60,19609.20,19609.19,6117,ML Int ,U17.05,17.05,42.57,1.22,U972.85,972.85,981.00,0.219,15,25,0.23,0.23,194,59.63,,2264,2261,2263,2260,3144,3139,35.0764028,-119.3483626,556.48,,8.625,X52,ERW,1363
MFL,429,3.684,190+64,19612.28,19612.27,6118,ML Int ,U20.13,20.13,39.50,1.27,U975.93,975.93,977.93,0.219,10,20,0.23,0.23,202,59.63,,2265,2263,2265,2262,3145,3141,35.0764037,-119.3483524,556.44,,8.625,X52,ERW,1363
MFL,429,3.685,190+65,19613.56,19613.54,6119,ML Int ,U21.41,21.41,38.22,1.35,D976.65,977.20,976.65,0.219,10,20,0.23,0.23,216,59.63,,2265,2263,2265,2262,3145,3141,35.0764041,-119.3483482,556.42,,8.625,X52,ERW,1363
MFL,429,3.685,190+65,19614.24,19614.22,6120,ML Int ,U22.09,22.09,37.54,1.03,D975.97,977.88,975.97,0.219,12,22,0.27,0.27,164,59.63,,2264,2261,2263,2259,3143,3138,35.0764043,-119.3483460,556.41,,8.625,X52,ERW,1363
MFL,429,3.685,190+66,19615.13,19615.12,6121,ML Int ,U22.98,22.98,36.64,1.15,D975.07,978.78,975.07,0.219,11,21,0.23,0.48,184,59.63,,2265,2263,2264,2262,3145,3141,35.0764046,-119.3483430,556.39,,8.625,X52,ERW,1363
MFL,429,3.685,190+67,19615.90,19615.88,6122,ML Int Cluster,U23.74,23.74,35.88,1.24,D974.31,979.54,974.31,0.219,12,22,0.90,0.23,198,59.63,,2238,2210,2252,2236,3127,3106,35.0764048,-119.3483405,556.38,,8.625,X52,ERW,1363
MFL,429,3.685,190+67,19616.13,19616.13,6123,ML Int ,U23.98,23.98,35.64,1.12,D974.07,979.78,974.07,0.219,14,24,0.23,0.23,179,59.63,,2264,2262,2264,2260,3144,3140,35.0764049,-119.3483397,556.38,,8.625,X52,ERW,1363
MFL,429,3.685,190+68,19616.35,19616.33,6124,ML Int ,U24.19,24.19,35.43,1.31,D973.86,979.99,973.86,0.219,11,21,0.23,0.27,209,59.63,,2265,2262,2264,2262,3145,3141,35.0764050,-119.3483390,556.38,,8.625,X52,ERW,1363
MFL,429,3.685,190+68,19616.71,19616.70,6125,ML Int ,U24.56,24.56,35.07,1.19,D973.50,980.35,973.50,0.219,11,21,0.31,0.54,190,59.63,,2263,2259,2262,2257,3142,3135,35.0764051,-119.3483378,556.37,,8.625,X52,ERW,1363
MFL,429,3.686,190+70,19618.66,19618.66,6126,ML Int ,U26.51,26.51,33.11,1.34,D971.54,982.31,971.54,0.219,11,21,0.23,0.40,213,59.63,,2265,2263,2264,2262,3145,3141,35.0764057,-119.3483313,556.32,,8.625,X52,ERW,1363
MFL,429,3.686,190+71,19619.83,19619.82,6127,ML Int ,U27.68,27.68,31.95,1.27,D970.38,983.47,970.38,0.219,11,21,0.23,0.23,202,59.63,,2265,2262,2264,2262,3145,3141,35.0764061,-119.3483275,556.29,,8.625,X52,ERW,1363
MFL,429,3.686,190+72,19620.31,19620.30,6128,ML Int ,U28.16,28.16,31.47,1.31,D969.90,983.95,969.90,0.219,13,23,0.23,0.23,209,59.63,,2264,2262,2264,2261,3144,3140,35.0764062,-119.3483259,556.28,,8.625,X52,ERW,1363
MFL,429,3.686,190+72,19620.65,19620.64,6129,ML Int ,U28.50,28.50,31.13,1.34,D969.56,984.29,969.56,0.219,10,20,0.23,0.54,213,59.63,,2265,2263,2265,2262,3145,3141,35.0764063,-119.3483248,556.27,,8.625,X52,ERW,1363
MFL,429,3.687,190+75,19623.35,19623.34,6130,ML Int ,D28.43,31.20,28.43,1.24,D966.86,987.00,966.86,0.219,15,25,0.23,0.27,198,59.63,,2264,2261,2263,2260,3144,3139,35.0764072,-119.3483159,556.20,,8.625,X52,ERW,1363
MFL,429,3.687,190+75,19623.96,19623.94,6131,ML Ext ,D27.84,31.81,27.82,1.46,D966.25,987.61,966.25,0.219,15,25,0.55,1.20,232,59.63,,2252,2239,2249,2232,3123,3101,35.0764074,-119.3483139,556.18,,8.625,X52,ERW,1363
MFL,429,3.687,190+77,19625.51,19625.50,6132,ML Int ,D26.28,33.36,26.27,1.17,D964.70,989.15,964.70,0.219,12,22,0.23,0.23,186,59.63,,2265,2262,2264,2261,3145,3141,35.0764079,-119.3483088,556.14,,8.625,X52,ERW,1363
MFL,429,3.687,190+78,19626.37,19626.35,6133,ML Int ,D25.42,34.22,25.40,1.19,D963.83,990.02,963.83,0.219,14,24,0.47,0.27,190,59.63,,2256,2247,2254,2242,3131,3114,35.0764082,-119.3483060,556.12,,8.625,X52,ERW,1363
MFL,429,3.687,190+78,19627.08,19627.07,6134,ML Int ,D24.71,34.93,24.70,1.24,D963.13,990.72,963.13,0.219,13,23,0.23,0.23,198,59.63,,2264,2262,2264,2261,3144,3140,35.0764084,-119.3483036,556.10,,8.625,X52,ERW,1363
MFL,429,3.687,190+80,19628.39,19628.38,6135,ML Int ,D23.40,36.24,23.39,1.04,D961.82,992.04,961.82,0.219,11,21,0.23,0.40,166,59.63,,2265,2263,2264,2262,3145,3141,35.0764088,-119.3482993,556.06,,8.625,X52,ERW,1363
MFL,429,3.688,190+80,19628.84,19628.82,6136,ML Int ,D22.96,36.68,22.94,1.23,D961.37,992.48,961.37,0.219,11,21,0.23,0.23,196,59.63,,2265,2263,2264,2262,3145,3141,35.0764090,-119.3482979,556.05,,8.625,X52,ERW,1363
MFL,429,3.688,190+80,19629.21,19629.20,6137,ML Int ,D22.58,37.06,22.57,1.23,D960.99,992.86,960.99,0.219,11,21,0.23,0.40,196,59.63,,2265,2263,2264,2262,3145,3141,35.0764091,-119.3482966,556.04,,8.625,X52,ERW,1363
MFL,429,3.688,190+84,19632.93,19632.91,6138,ML Int ,D18.87,40.78,18.85,1.10,D957.28,996.57,957.28,0.219,11,21,0.27,0.31,176,59.63,,2264,2261,2264,2260,3144,3138,35.0764103,-119.3482844,555.94,,8.625,X52,ERW,1363
MFL,429,3.688,190+84,19633.09,19633.06,6139,ML Int ,D18.72,40.94,18.69,1.27,D957.12,996.73,957.12,0.219,16,26,0.47,0.23,202,59.63,,2255,2245,2252,2240,3128,3111,35.0764104,-119.3482839,555.94,,8.625,X52,ERW,1363
MFL,429,3.689,190+86,19634.65,19634.64,6140,ML Ext ,D17.13,42.50,17.12,1.14,D955.55,998.30,955.55,0.219,11,21,0.31,0.81,181,59.63,,2263,2259,2262,2257,3142,3135,35.0764107,-119.3482787,555.89,,8.625,X52,ERW,1363
MFL,429,3.689,190+87,19635.49,19635.48,6141,ML Int ,D16.30,43.34,16.29,1.12,D954.72,999.13,954.72,0.219,10,20,0.23,0.23,179,59.63,,2265,2263,2265,2262,3145,3141,35.0764108,-119.3482759,555.87,,8.625,X52,ERW,1363
MFL,429,3.689,190+88,19636.70,,6142,Bend - 10° 80D Right Cold Bend,D15.08,44.55,15.08,,D953.51,1000.35,953.51,0.219,,,,,,59.63,,,,,,,,35.0764110,-119.3482719,555.84,,8.625,X52,ERW,1363
MFL,429,3.689,190+89,19637.50,19637.47,6143,ML Int ,D14.31,45.35,14.28,1.24,D952.71,1001.15,952.71,0.219,13,23,0.47,0.24,198,59.63,,2257,2248,2255,2244,3132,3116,35.0764111,-119.3482693,555.82,,8.625,X52,ERW,1363
MFL,429,3.689,190+89,19637.97,19637.95,6144,ML Ext ,D13.83,45.81,13.81,1.25,D952.24,1001.61,952.24,0.219,10,20,0.31,0.68,200,59.63,,2264,2260,2263,2258,3143,3136,35.0764111,-119.3482677,555.82,,8.625,X52,ERW,1363
MFL,429,3.690,190+91,19639.67,19639.66,6145,ML Ext Cluster,D12.12,47.52,12.10,1.09,D950.53,1003.32,950.53,0.219,10,20,0.74,1.88,174,59.63,,2250,2230,2247,2222,3121,3086,35.0764111,-119.3482621,555.79,,8.625,X52,ERW,1363
MFL,429,3.690,190+94,19642.91,19642.89,6146,ML Int ,D8.89,50.76,8.86,1.19,D947.29,1006.56,947.29,0.219,11,21,0.43,0.59,190,59.63,,2260,2253,2259,2249,3137,3124,35.0764111,-119.3482513,555.75,,8.625,X52,ERW,1363
MFL,429,3.691,190+99,19648.17,19648.16,6147,ML Int ,D3.62,56.02,3.61,1.34,D942.04,1011.81,942.04,0.219,12,22,0.23,0.23,214,59.63,,2265,2262,2264,2261,3145,3141,35.0764111,-119.3482339,555.69,,8.625,X52,ERW,1363
MFL,429,3.691,191+00,19649.43,19649.42,6148,ML Int ,D2.36,57.28,2.35,1.32,D940.78,1013.07,940.78,0.219,15,25,0.23,0.27,211,59.63,,2264,2261,2263,2260,3144,3139,35.0764111,-119.3482297,555.67,,8.625,X52,ERW,1363
MFL,429,3.692,191+01,19650.03,19650.02,6149,ML Int ,D1.76,57.88,1.75,1.12,D940.18,1013.67,940.18,0.219,15,25,0.23,0.23,179,59.63,,2264,2261,2263,2260,3144,3139,35.0764111,-119.3482277,555.66,,8.625,X52,ERW,1363
MFL,429,3.692,191+02,19650.65,19650.65,6150,ML Int ,D1.13,58.50,1.13,1.23,D939.56,1014.30,939.56,0.219,14,24,0.23,0.23,196,59.63,,2264,2262,2264,2260,3144,3140,35.0764111,-119.3482256,555.66,,8.625,X52,ERW,1363
MFL,430,3.692,191+03,19651.78,,6151,Weld,U59.63,59.63,59.83,,D938.43,1015.42,938.43,0.219,,,,,,59.83,358,,,,,,,35.0764111,-119.3482219,555.64,,8.625,X52,ERW,1363
MFL,430,3.694,191+12,19660.57,19660.55,6152,ML Int ,U8.79,8.79,51.04,1.19,D929.64,1024.21,929.64,0.219,12,22,0.23,0.35,190,59.83,,2265,2262,2264,2261,3145,3141,35.0764110,-119.3481927,555.55,,8.625,X52,ERW,1363
MFL,430,3.694,191+12,19661.53,19661.52,6153,ML Int Cluster,U9.75,9.75,50.07,1.20,D928.68,1025.18,928.68,0.219,12,22,0.98,0.54,192,59.83,,2234,2202,2251,2235,3126,3104,35.0764110,-119.3481895,555.54,,8.625,X52,ERW,1363
MFL,430,3.694,191+13,19661.80,19661.79,6154,ML Int ,U10.02,10.02,49.81,1.20,D928.41,1025.44,928.41,0.219,14,24,0.23,0.30,192,59.83,,2264,2262,2264,2260,3144,3140,35.0764110,-119.3481887,555.53,,8.625,X52,ERW,1363
MFL,430,3.694,191+14,19662.58,19662.57,6155,ML Int ,U10.80,10.80,49.02,1.20,D927.63,1026.22,927.63,0.219,10,20,0.23,0.23,192,59.83,,2265,2263,2265,2262,3145,3141,35.0764110,-119.3481860,555.52,,8.625,X52,ERW,1363
MFL,430,3.694,191+14,19663.16,19663.15,6156,ML Int ,U11.38,11.38,48.45,1.18,D927.05,1026.80,927.05,0.219,17,27,0.23,0.23,188,59.83,,2263,2261,2263,2259,3143,3138,35.0764110,-119.3481841,555.52,,8.625,X52,ERW,1363
MFL,430,3.694,191+14,19663.57,19663.56,6157,ML Int ,U11.79,11.79,48.04,1.20,D926.64,1027.21,926.64,0.219,12,22,0.23,0.23,192,59.83,,2265,2262,2264,2261,3145,3141,35.0764110,-119.3481828,555.52,,8.625,X52,ERW,1363
MFL,430,3.694,191+17,19665.66,19665.64,6158,ML Int ,U13.88,13.88,45.95,1.20,D924.55,1029.30,924.55,0.219,10,20,0.23,0.40,192,59.83,,2265,2263,2265,2262,3145,3141,35.0764110,-119.3481759,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+17,19665.95,19665.94,6159,ML Int ,U14.17,14.17,45.66,1.20,D924.26,1029.59,924.26,0.219,10,20,0.23,0.23,192,59.83,,2265,2263,2265,2262,3145,3141,35.0764110,-119.3481749,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+17,19666.24,19666.23,6160,ML Int ,U14.47,14.47,45.36,1.22,D923.96,1029.89,923.96,0.219,15,25,0.31,0.67,194,59.83,,2262,2257,2261,2255,3140,3132,35.0764111,-119.3481739,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+18,19666.72,19666.72,6161,ML Int ,U14.95,14.95,44.88,1.22,D923.48,1030.37,923.48,0.219,13,23,0.23,0.23,194,59.83,,2264,2262,2264,2261,3144,3140,35.0764111,-119.3481723,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+18,19666.85,19666.84,6162,ML Int ,U15.08,15.08,44.75,1.17,D923.35,1030.50,923.35,0.219,17,27,0.23,0.23,186,59.83,,2263,2261,2263,2259,3143,3138,35.0764111,-119.3481719,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+19,19667.63,19667.61,6163,ML Int ,U15.85,15.85,43.98,1.18,D922.58,1031.27,922.58,0.219,16,26,0.23,0.26,188,59.83,,2264,2261,2263,2260,3143,3139,35.0764111,-119.3481693,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+19,19667.87,19667.86,6164,ML Int ,U16.09,16.09,43.74,1.18,D922.34,1031.51,922.34,0.219,11,21,0.23,0.23,188,59.83,,2265,2262,2264,2262,3145,3141,35.0764111,-119.3481685,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+19,19668.49,19668.48,6165,ML Int ,U16.71,16.71,43.11,1.25,D921.72,1032.14,921.72,0.219,13,23,0.23,0.23,200,59.83,,2264,2262,2264,2261,3144,3140,35.0764111,-119.3481665,555.53,,8.625,X52,ERW,1363
MFL,430,3.695,191+20,19668.75,19668.74,6166,ML Int ,U16.97,16.97,42.86,1.20,D921.46,1032.39,921.46,0.219,13,23,0.23,0.23,192,59.83,,2264,2262,2264,2261,3144,3140,35.0764111,-119.3481656,555.54,,8.625,X52,ERW,1363
MFL,430,3.695,191+20,19669.07,19669.06,6167,ML Int ,U17.29,17.29,42.54,1.18,D921.14,1032.71,921.14,0.219,16,26,0.23,0.27,188,59.83,,2264,2261,2263,2260,3143,3139,35.0764111,-119.3481645,555.54,,8.625,X52,ERW,1363
MFL,430,3.695,191+21,19669.62,19669.61,6168,ML Int Cluster,U17.84,17.84,41.98,1.23,D920.59,1033.27,920.59,0.219,16,26,0.86,1.07,196,59.83,,2230,2202,2242,2222,3114,3086,35.0764111,-119.3481627,555.54,,8.625,X52,ERW,1363
MFL,430,3.695,191+21,19670.10,19670.09,6169,ML Int ,U18.33,18.33,41.50,1.24,D920.10,1033.75,920.10,0.219,11,21,0.23,0.23,198,59.83,,2265,2262,2264,2262,3145,3141,35.0764111,-119.3481611,555.54,,8.625,X52,ERW,1363
MFL,430,3.696,191+22,19671.17,19671.16,6170,ML Int ,U19.39,19.39,40.43,1.17,D919.04,1034.82,919.04,0.219,18,28,0.23,0.27,186,59.83,,2263,2261,2262,2259,3142,3138,35.0764111,-119.3481576,555.54,,8.625,X52,ERW,1363
MFL,430,3.696,191+22,19671.50,19671.49,6171,ML Int ,U19.72,19.72,40.10,1.19,D918.71,1035.14,918.71,0.219,11,21,0.23,0.23,190,59.83,,2265,2262,2264,2262,3145,3141,35.0764111,-119.3481565,555.54,,8.625,X52,ERW,1363
