ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,430,3.696,191+23,19671.65,19671.64,6172,ML Int ,U19.87,19.87,39.95,1.20,D918.56,1035.30,918.56,0.219,15,25,0.23,0.33,192,59.83,,2264,2261,2263,2260,3144,3139,35.0764111,-119.3481560,555.54,,8.625,X52,ERW,1363
MFL,430,3.696,191+23,19671.89,19671.88,6173,ML Int Cluster,U20.12,20.12,39.71,1.19,D918.31,1035.54,918.31,0.219,13,23,0.27,0.49,190,59.83,,2263,2260,2263,2259,3143,3137,35.0764111,-119.3481552,555.54,,8.625,X52,ERW,1363
MFL,430,3.696,191+24,19672.86,19672.85,6174,ML Int ,U21.08,21.08,38.75,1.22,D917.35,1036.50,917.35,0.219,12,22,0.23,0.23,194,59.83,,2265,2262,2264,2261,3145,3141,35.0764111,-119.3481520,555.55,,8.625,X52,ERW,1363
MFL,430,3.696,191+24,19673.60,19673.53,6175,ML Int Cluster,U21.82,21.82,38.00,1.23,D916.61,1037.25,916.61,0.219,16,26,1.06,0.92,196,59.83,,2216,2177,2239,2215,3109,3076,35.0764111,-119.3481497,555.55,,8.625,X52,ERW,1363
MFL,430,3.696,191+25,19673.89,,6176,MCP,U22.11,22.11,37.72,2.06,D916.32,1037.53,916.32,0.219,,,1.45,2.32,328,59.83,,,,,,,,35.0764111,-119.3481485,555.55,,8.625,X52,ERW,1363
MFL,430,3.696,191+25,19674.19,19674.18,6177,ML Int Cluster,U22.41,22.41,37.42,1.18,D916.02,1037.83,916.02,0.219,11,21,0.86,0.27,188,59.83,,2243,2217,2252,2237,3128,3107,35.0764111,-119.3481476,555.55,,8.625,X52,ERW,1363
MFL,430,3.696,191+26,19674.66,19674.65,6178,ML Int ,U22.88,22.88,36.95,1.17,D915.55,1038.30,915.55,0.219,10,20,0.23,0.23,186,59.83,,2265,2263,2265,2262,3145,3141,35.0764111,-119.3481460,555.55,,8.625,X52,ERW,1363
MFL,430,3.696,191+26,19675.57,19675.56,6179,ML Int ,U23.79,23.79,36.04,1.19,D914.64,1039.21,914.64,0.219,14,24,0.23,0.23,190,59.83,,2264,2262,2264,2260,3144,3140,35.0764112,-119.3481430,555.56,,8.625,X52,ERW,1363
MFL,430,3.696,191+27,19676.08,19676.07,6180,ML Int Cluster,U24.30,24.30,35.53,1.22,D914.13,1039.72,914.13,0.219,18,28,1.17,0.50,194,59.83,,2199,2152,2242,2224,3113,3089,35.0764112,-119.3481413,555.56,,8.625,X52,ERW,1363
MFL,430,3.697,191+29,19678.13,19678.12,6181,ML Int ,U26.35,26.35,33.48,1.17,D912.08,1041.77,912.08,0.219,13,23,0.23,0.23,186,59.83,,2264,2262,2264,2261,3144,3140,35.0764112,-119.3481345,555.56,,8.625,X52,ERW,1363
MFL,430,3.697,191+30,19678.74,19678.73,6182,ML Int ,U26.96,26.96,32.87,1.18,D911.47,1042.38,911.47,0.219,18,28,0.23,0.23,188,59.83,,2263,2261,2262,2259,3142,3138,35.0764112,-119.3481325,555.56,,8.625,X52,ERW,1363
MFL,430,3.697,191+30,19679.47,19679.47,6183,ML Int ,U27.69,27.69,32.13,1.22,D910.73,1043.12,910.73,0.219,12,22,0.23,0.23,194,59.83,,2265,2262,2264,2261,3145,3141,35.0764112,-119.3481300,555.57,,8.625,X52,ERW,1363
MFL,430,3.697,191+30,19679.64,19679.63,6184,ML Int ,U27.86,27.86,31.97,1.18,D910.57,1043.28,910.57,0.219,13,23,0.23,0.23,188,59.83,,2264,2262,2264,2261,3144,3140,35.0764112,-119.3481295,555.57,,8.625,X52,ERW,1363
MFL,430,3.697,191+31,19679.86,19679.85,6185,ML Int ,U28.09,28.09,31.74,1.19,D910.34,1043.51,910.34,0.219,17,27,0.23,0.27,190,59.83,,2263,2261,2263,2259,3143,3138,35.0764112,-119.3481287,555.57,,8.625,X52,ERW,1363
MFL,430,3.697,191+32,19681.18,19681.09,6186,ML Int Cluster,U29.40,29.40,30.43,1.18,D909.03,1044.82,909.03,0.219,14,24,1.17,0.65,188,59.83,,2216,2172,2244,2226,3117,3092,35.0764112,-119.3481246,555.57,,8.625,X52,ERW,1363
MFL,430,3.698,191+34,19682.79,19682.78,6187,ML Int Cluster,D28.81,31.01,28.81,1.18,D907.42,1046.44,907.42,0.219,17,27,1.37,0.54,188,59.83,,2188,2131,2243,2224,3115,3089,35.0764112,-119.3481190,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+34,19683.07,19683.06,6188,ML Int ,D28.53,31.30,28.53,1.20,D907.13,1046.72,907.13,0.219,16,26,0.23,0.27,192,59.83,,2264,2261,2263,2260,3143,3139,35.0764112,-119.3481181,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+35,19683.78,19683.77,6189,ML Int Cluster,D27.84,32.00,27.83,1.25,D906.43,1047.42,906.43,0.219,13,23,0.74,0.92,200,59.83,,2244,2223,2248,2230,3123,3097,35.0764112,-119.3481158,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+36,19684.81,19684.80,6190,ML Int ,D26.80,33.03,26.79,1.20,D905.40,1048.46,905.40,0.219,12,22,0.23,0.23,192,59.83,,2265,2262,2264,2261,3145,3141,35.0764113,-119.3481123,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+36,19684.93,19684.93,6191,ML Int ,D26.68,33.15,26.67,1.17,D905.27,1048.58,905.27,0.219,12,22,0.23,0.23,186,59.83,,2265,2262,2264,2261,3145,3141,35.0764113,-119.3481119,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+36,19685.45,19685.44,6192,ML Int ,D26.16,33.67,26.16,1.19,D904.76,1049.09,904.76,0.219,13,23,0.23,0.27,190,59.83,,2264,2262,2264,2261,3144,3140,35.0764113,-119.3481102,555.58,,8.625,X52,ERW,1363
MFL,430,3.698,191+37,19685.92,19685.91,6193,ML Int ,D25.69,34.14,25.68,1.18,D904.29,1049.57,904.29,0.219,12,22,0.23,0.23,188,59.83,,2265,2262,2264,2261,3145,3141,35.0764113,-119.3481087,555.59,,8.625,X52,ERW,1363
MFL,430,3.698,191+37,19686.28,19686.27,6194,ML Int ,D25.33,34.50,25.32,1.22,D903.93,1049.93,903.93,0.219,17,27,0.23,0.23,194,59.83,,2263,2261,2263,2259,3143,3138,35.0764113,-119.3481075,555.59,,8.625,X52,ERW,1363
MFL,430,3.698,191+37,19686.42,19686.40,6195,ML Int Cluster,D25.20,34.64,25.19,1.17,D903.79,1050.06,903.79,0.219,17,27,0.27,0.77,186,59.83,,2262,2259,2262,2257,3141,3135,35.0764113,-119.3481070,555.59,,8.625,X52,ERW,1363
MFL,430,3.698,191+37,19686.57,19686.56,6196,ML Int ,D25.05,34.79,25.03,1.17,D903.64,1050.22,903.64,0.219,20,30,0.31,0.65,186,59.83,,2260,2255,2258,2252,3136,3127,35.0764113,-119.3481065,555.59,,8.625,X52,ERW,1363
MFL,430,3.699,191+38,19687.37,19687.36,6197,ML Int ,D24.25,35.59,24.23,1.17,D902.84,1051.02,902.84,0.219,17,27,0.23,0.27,186,59.83,,2263,2261,2263,2259,3143,3138,35.0764113,-119.3481039,555.59,,8.625,X52,ERW,1363
MFL,430,3.699,191+39,19687.95,19687.94,6198,ML Int ,D23.67,36.17,23.65,1.19,D902.26,1051.60,902.26,0.219,15,25,0.31,0.53,190,59.83,,2262,2257,2261,2255,3140,3132,35.0764113,-119.3481019,555.59,,8.625,X52,ERW,1363
MFL,430,3.699,191+39,19688.42,19688.41,6199,ML Int Cluster,D23.20,36.64,23.19,1.22,D901.79,1052.06,901.79,0.219,16,26,1.10,0.27,194,59.83,,2213,2172,2245,2228,3118,3094,35.0764113,-119.3481004,555.59,,8.625,X52,ERW,1363
MFL,430,3.699,191+40,19689.08,19689.07,6200,ML Int ,D22.54,37.30,22.53,1.24,D901.13,1052.72,901.13,0.219,10,20,0.27,0.27,198,59.83,,2264,2261,2264,2260,3144,3139,35.0764113,-119.3480982,555.59,,8.625,X52,ERW,1363
MFL,430,3.699,191+40,19689.71,19689.70,6201,ML Int ,D21.90,37.93,21.90,1.22,D900.50,1053.35,900.50,0.219,16,26,0.23,0.27,194,59.83,,2264,2261,2263,2260,3143,3139,35.0764113,-119.3480961,555.60,,8.625,X52,ERW,1363
MFL,430,3.699,191+41,19689.86,19689.85,6202,ML Int Cluster,D21.76,38.08,21.75,1.19,D900.35,1053.50,900.35,0.219,12,22,1.02,0.36,190,59.83,,2232,2198,2249,2232,3123,3101,35.0764113,-119.3480956,555.60,,8.625,X52,ERW,1363
MFL,430,3.699,191+41,19690.14,19690.13,6203,ML Int ,D21.48,38.36,21.47,1.17,D900.07,1053.78,900.07,0.219,13,23,0.23,0.23,186,59.83,,2264,2262,2264,2261,3144,3140,35.0764113,-119.3480947,555.60,,8.625,X52,ERW,1363
MFL,430,3.699,191+42,19691.56,19691.55,6204,ML Int ,D20.05,39.78,20.05,1.20,D898.65,1055.20,898.65,0.219,10,20,0.23,0.27,192,59.83,,2265,2263,2265,2262,3145,3141,35.0764113,-119.3480899,555.60,,8.625,X52,ERW,1363
MFL,430,3.699,191+43,19691.97,19691.96,6205,ML Int Cluster,D19.64,40.20,19.63,1.18,D898.23,1055.62,898.23,0.219,14,24,0.90,0.50,188,59.83,,2233,2204,2248,2232,3122,3100,35.0764113,-119.3480886,555.60,,8.625,X52,ERW,1363
MFL,430,3.700,191+43,19692.44,19692.43,6206,ML Int ,D19.17,40.66,19.17,1.18,D897.77,1056.08,897.77,0.219,12,22,0.23,0.23,188,59.83,,2265,2262,2264,2261,3145,3141,35.0764113,-119.3480870,555.60,,8.625,X52,ERW,1363
MFL,430,3.700,191+44,19693.08,19693.08,6207,ML Int ,D18.53,41.31,18.52,1.18,D897.12,1056.73,897.12,0.219,11,21,0.23,0.23,188,59.83,,2265,2262,2264,2262,3145,3141,35.0764114,-119.3480849,555.61,,8.625,X52,ERW,1363
MFL,430,3.700,191+47,19696.37,19696.36,6208,ML Int ,D15.24,44.60,15.23,1.22,D893.83,1060.02,893.83,0.219,13,23,0.23,0.27,194,59.83,,2264,2262,2264,2261,3144,3140,35.0764114,-119.3480740,555.62,,8.625,X52,ERW,1363
MFL,430,3.700,191+47,19696.71,19696.70,6209,ML Int ,D14.91,44.93,14.89,1.20,D893.50,1060.35,893.50,0.219,13,23,0.23,0.23,192,59.83,,2264,2262,2264,2261,3144,3140,35.0764114,-119.3480729,555.62,,8.625,X52,ERW,1363
MFL,430,3.701,191+53,19702.74,19702.73,6210,ML Int ,D8.87,50.96,8.87,1.18,D887.47,1066.38,887.47,0.219,11,21,0.23,0.23,188,59.83,,2265,2262,2264,2262,3145,3141,35.0764115,-119.3480529,555.68,,8.625,X52,ERW,1363
MFL,430,3.702,191+55,19704.37,19704.36,6211,ML Int ,D7.25,52.59,7.24,1.19,D885.84,1068.01,885.84,0.219,16,26,0.23,0.23,190,59.83,,2264,2261,2263,2260,3143,3139,35.0764115,-119.3480475,555.69,,8.625,X52,ERW,1363
MFL,430,3.702,191+56,19705.52,19705.47,6212,ML Int Cluster,D6.14,53.74,6.09,1.20,D884.69,1069.16,884.69,0.219,15,25,0.70,0.27,192,59.83,,2243,2223,2250,2236,3125,3105,35.0764115,-119.3480438,555.70,,8.625,X52,ERW,1363
MFL,430,3.702,191+56,19705.68,19705.66,6213,ML Int ,D5.94,53.90,5.93,1.22,D884.53,1069.32,884.53,0.219,16,26,0.23,0.23,194,59.83,,2264,2261,2263,2260,3143,3139,35.0764115,-119.3480432,555.70,,8.625,X52,ERW,1363
MFL,430,3.702,191+57,19706.34,19706.33,6214,ML Int ,D5.27,54.56,5.26,1.19,D883.87,1069.99,883.87,0.219,26,36,0.35,0.68,190,59.83,,2254,2247,2251,2242,3127,3114,35.0764115,-119.3480410,555.71,,8.625,X52,ERW,1363
MFL,430,3.702,191+57,19706.76,19706.75,6215,ML Int ,D4.86,54.98,4.85,1.18,D883.45,1070.40,883.45,0.219,11,21,0.23,0.23,188,59.83,,2265,2263,2264,2262,3145,3141,35.0764115,-119.3480396,555.71,,8.625,X52,ERW,1363
MFL,430,3.702,191+58,19707.23,19707.22,6216,ML Int Cluster,D4.38,55.45,4.38,1.19,D882.98,1070.87,882.98,0.219,11,21,0.43,0.40,190,59.83,,2260,2253,2259,2249,3137,3124,35.0764115,-119.3480380,555.72,,8.625,X52,ERW,1363
MFL,430,3.703,191+59,19708.75,19708.74,6217,ML Int ,D2.87,56.97,2.86,1.18,D881.46,1072.39,881.46,0.219,11,21,0.23,0.23,188,59.83,,2265,2262,2264,2262,3145,3141,35.0764115,-119.3480330,555.73,,8.625,X52,ERW,1363
MFL,431,3.703,191+62,19711.60,,6218,Weld,D59.68,59.83,59.68,,D878.60,1075.25,878.60,0.219,,,,,,59.68,44,,,,,,,35.0764116,-119.3480235,555.76,,8.625,X52,ERW,1363
MFL,431,3.704,191+66,19715.08,19715.07,6219,ML Int ,U3.47,3.47,56.21,1.20,D875.13,1078.72,875.13,0.219,13,23,0.23,0.23,192,59.68,,2264,2262,2264,2261,3144,3140,35.0764116,-119.3480120,555.79,,8.625,X52,ERW,1363
MFL,431,3.704,191+68,19717.31,19717.31,6220,ML Int ,U5.71,5.71,53.97,1.20,D872.89,1080.96,872.89,0.219,14,24,0.23,0.23,192,59.68,,2264,2262,2264,2260,3144,3140,35.0764116,-119.3480046,555.81,,8.625,X52,ERW,1363
MFL,431,3.706,191+76,19725.08,19725.07,6221,ML Int ,U13.48,13.48,46.20,1.19,D865.13,1088.72,865.13,0.219,16,26,0.23,0.23,190,59.68,,2264,2261,2263,2260,3143,3139,35.0764117,-119.3479788,555.89,,8.625,X52,ERW,1363
MFL,431,3.706,191+76,19725.34,19725.33,6222,ML Int ,U13.73,13.73,45.95,1.22,D864.87,1088.98,864.87,0.219,13,23,0.23,0.27,194,59.68,,2264,2262,2264,2261,3144,3140,35.0764117,-119.3479780,555.89,,8.625,X52,ERW,1363
MFL,431,3.706,191+76,19725.89,19725.88,6223,ML Int ,U14.29,14.29,45.39,1.22,D864.31,1089.54,864.31,0.219,13,23,0.23,0.23,194,59.68,,2264,2262,2264,2261,3144,3140,35.0764118,-119.3479761,555.90,,8.625,X52,ERW,1363
MFL,431,3.706,191+79,19728.27,19728.26,6224,ML Int ,U16.66,16.66,43.02,1.20,D861.94,1091.91,861.94,0.219,17,27,0.43,0.27,192,59.68,,2256,2247,2253,2243,3130,3115,35.0764118,-119.3479683,555.94,,8.625,X52,ERW,1363
MFL,431,3.707,191+82,19731.61,19731.60,6225,ML Int ,U20.01,20.01,39.67,1.19,D858.59,1095.26,858.59,0.219,10,20,0.31,0.66,190,59.68,,2264,2260,2263,2258,3143,3136,35.0764119,-119.3479572,556.00,,8.625,X52,ERW,1363
MFL,431,3.707,191+83,19732.34,19732.34,6226,ML Int ,U20.74,20.74,38.94,1.18,D857.86,1095.99,857.86,0.219,15,25,0.23,0.23,188,59.68,,2264,2261,2263,2260,3144,3139,35.0764119,-119.3479547,556.02,,8.625,X52,ERW,1363
MFL,431,3.707,191+83,19732.55,19732.54,6227,ML Int ,U20.95,20.95,38.73,1.20,D857.65,1096.20,857.65,0.219,12,22,0.23,0.23,192,59.68,,2265,2262,2264,2261,3145,3141,35.0764119,-119.3479541,556.02,,8.625,X52,ERW,1363
MFL,431,3.707,191+84,19733.27,19733.26,6228,ML Int ,U21.67,21.67,38.01,1.20,D856.93,1096.92,856.93,0.219,12,22,0.23,0.23,192,59.68,,2265,2262,2264,2261,3145,3141,35.0764119,-119.3479517,556.03,,8.625,X52,ERW,1363
MFL,431,3.707,191+84,19733.66,19733.65,6229,ML Ext ,U22.06,22.06,37.62,0.89,D856.55,1097.31,856.55,0.219,38,48,0.51,1.23,142,59.68,,2224,2206,2212,2185,3073,3035,35.0764119,-119.3479504,556.04,,8.625,X52,ERW,1363
MFL,431,3.707,191+84,19733.81,19733.80,6230,ML Ext ,U22.21,22.21,37.47,0.88,D856.40,1097.45,856.40,0.219,22,32,0.39,0.83,140,59.68,,2254,2246,2251,2241,3127,3113,35.0764119,-119.3479499,556.04,,8.625,X52,ERW,1363
MFL,431,3.708,191+86,19735.65,19735.57,6231,ML Int Cluster,U24.05,24.05,35.63,1.18,D854.56,1099.29,854.56,0.219,19,29,1.13,0.69,188,59.68,,2198,2152,2236,2214,3105,3075,35.0764119,-119.3479440,556.08,,8.625,X52,ERW,1363
MFL,431,3.708,191+86,19735.87,19735.86,6232,ML Int ,U24.27,24.27,35.41,1.22,D854.34,1099.51,854.34,0.219,10,20,0.23,0.23,194,59.68,,2265,2263,2265,2262,3145,3141,35.0764119,-119.3479431,556.08,,8.625,X52,ERW,1363
MFL,431,3.708,191+86,19736.04,19736.03,6233,ML Int ,U24.44,24.44,35.24,1.20,D854.17,1099.68,854.17,0.219,11,21,0.23,0.23,192,59.68,,2265,2262,2264,2262,3145,3141,35.0764119,-119.3479425,556.08,,8.625,X52,ERW,1363
MFL,431,3.708,191+87,19736.56,19736.55,6234,ML Int ,U24.96,24.96,34.72,1.20,D853.65,1100.20,853.65,0.219,11,21,0.23,0.23,192,59.68,,2265,2262,2264,2262,3145,3141,35.0764119,-119.3479408,556.09,,8.625,X52,ERW,1363
MFL,431,3.708,191+88,19737.22,19737.21,6235,ML Int ,U25.62,25.62,34.06,1.20,D852.99,1100.87,852.99,0.219,11,21,0.23,0.23,192,59.68,,2265,2262,2264,2262,3145,3141,35.0764120,-119.3479386,556.10,,8.625,X52,ERW,1363
MFL,431,3.708,191+88,19737.38,19737.37,6236,ML Int ,U25.78,25.78,33.90,1.20,D852.83,1101.03,852.83,0.219,11,21,0.23,0.27,192,59.68,,2265,2263,2264,2262,3145,3141,35.0764120,-119.3479381,556.11,,8.625,X52,ERW,1363
MFL,431,3.708,191+88,19737.53,19737.50,6237,ML Ext Cluster,U25.93,25.93,33.75,1.32,D852.67,1101.18,852.67,0.219,11,21,0.70,1.38,211,59.68,,2250,2231,2248,2225,3122,3090,35.0764120,-119.3479376,556.11,,8.625,X52,ERW,1363
MFL,431,3.708,191+88,19737.73,19737.71,6238,ML Ext Cluster,U26.12,26.12,33.56,1.15,D852.48,1101.37,852.48,0.219,13,23,1.52,2.42,184,59.68,,2199,2138,2223,2180,3087,3028,35.0764120,-119.3479369,556.11,,8.625,X52,ERW,1363
MFL,431,3.708,191+89,19738.29,19738.26,6239,ML Ext Cluster,U26.69,26.69,32.99,1.42,D851.92,1101.94,851.92,0.219,23,33,0.90,1.51,226,59.68,,2207,2172,2207,2165,3065,3007,35.0764120,-119.3479351,556.12,,8.625,X52,ERW,1363
MFL,431,3.708,191+89,19738.91,19738.81,6240,ML Int Cluster,U27.31,27.31,32.37,1.20,D851.29,1102.56,851.29,0.219,20,30,1.49,0.78,192,59.68,,2161,2095,2227,2201,3093,3057,35.0764120,-119.3479333,556.13,,8.625,X52,ERW,1363
MFL,431,3.708,191+90,19739.81,19739.80,6241,ML Int Cluster,U28.21,28.21,31.47,1.20,D850.39,1103.46,850.39,0.219,14,24,1.37,0.40,192,59.68,,2203,2149,2246,2228,3120,3094,35.0764120,-119.3479300,556.15,,8.625,X52,ERW,1363
MFL,431,3.709,191+91,19741.12,19741.10,6242,ML Int ,U29.51,29.51,30.17,1.22,D849.09,1104.76,849.09,0.219,11,21,0.23,0.23,194,59.68,,2265,2262,2264,2262,3145,3141,35.0764120,-119.3479257,556.17,,8.625,X52,ERW,1363
MFL,431,3.709,191+92,19741.27,19741.26,6243,ML Int ,U29.67,29.67,30.01,1.22,D848.93,1104.92,848.93,0.219,11,21,0.23,0.40,194,59.68,,2265,2262,2264,2262,3145,3141,35.0764120,-119.3479252,556.18,,8.625,X52,ERW,1363
MFL,431,3.709,191+92,19741.47,19741.46,6244,ML Int ,D29.81,29.87,29.81,1.19,D848.73,1105.12,848.73,0.219,11,21,0.23,0.23,190,59.68,,2265,2262,2264,2262,3145,3141,35.0764120,-119.3479245,556.18,,8.625,X52,ERW,1363
MFL,431,3.709,191+92,19742.08,19742.01,6245,ML Int Cluster,D29.20,30.48,29.20,1.22,D848.13,1105.72,848.13,0.219,14,24,0.90,0.40,194,59.68,,2233,2204,2248,2232,3122,3100,35.0764120,-119.3479227,556.19,,8.625,X52,ERW,1363
MFL,431,3.709,191+95,19744.25,19744.24,6246,ML Int ,D27.05,32.64,27.04,1.20,D845.96,1107.89,845.96,0.219,12,22,0.23,0.27,192,59.68,,2265,2262,2264,2261,3145,3141,35.0764121,-119.3479153,556.23,,8.625,X52,ERW,1363
MFL,431,3.709,191+96,19745.31,19745.30,6247,ML Int ,D25.99,33.71,25.97,1.67,D844.90,1108.95,844.90,0.219,10,20,0.35,0.67,267,59.68,,2263,2258,2262,2256,3142,3133,35.0764121,-119.3479118,556.25,,8.625,X52,ERW,1363
MFL,431,3.709,191+96,19745.39,19745.38,6248,ML Int ,D25.90,33.79,25.89,1.18,D844.81,1109.04,844.81,0.219,11,21,0.23,0.27,188,59.68,,2265,2262,2264,2262,3145,3141,35.0764121,-119.3479115,556.25,,8.625,X52,ERW,1363
MFL,431,3.710,191+98,19747.41,19747.30,6249,ML Ext Cluster,D23.99,35.81,23.87,2.11,D842.80,1111.05,842.80,0.219,25,35,1.57,4.13,336,59.68,,2120,2045,2132,2049,2961,2846,35.0764121,-119.3479052,556.29,,8.625,X52,ERW,1363
MFL,431,3.710,191+98,19747.93,19747.92,6250,ML Int ,D23.36,36.33,23.35,1.20,D842.27,1111.58,842.27,0.219,13,23,0.23,0.32,192,59.68,,2264,2262,2264,2261,3144,3140,35.0764121,-119.3479031,556.30,,8.625,X52,ERW,1363
MFL,431,3.710,191+98,19747.99,19747.97,6251,ML Ext ,D23.31,36.38,23.30,0.19,D842.22,1111.63,842.22,0.219,11,21,0.35,0.68,31,59.68,,2262,2257,2261,2255,3141,3132,35.0764121,-119.3479029,556.30,,8.625,X52,ERW,1363
MFL,431,3.710,191+99,19748.86,19748.85,6252,ML Int ,D22.43,37.26,22.42,1.22,D841.35,1112.50,841.35,0.219,13,23,0.23,0.27,194,59.68,,2264,2262,2264,2261,3144,3140,35.0764121,-119.3479000,556.31,,8.625,X52,ERW,1363
MFL,431,3.711,192+02,19752.00,19751.99,6253,ML Int ,D19.29,40.40,19.28,1.19,D838.21,1115.65,838.21,0.219,10,20,0.23,0.23,190,59.68,,2265,2263,2265,2262,3145,3141,35.0764122,-119.3478896,556.36,,8.625,X52,ERW,1363
MFL,431,3.711,192+03,19752.82,19752.81,6254,ML Int ,D18.48,41.22,18.46,1.20,D837.39,1116.46,837.39,0.219,11,21,0.23,0.26,192,59.68,,2265,2263,2264,2262,3145,3141,35.0764122,-119.3478869,556.36,,8.625,X52,ERW,1363
MFL,431,3.711,192+04,19753.97,19753.96,6255,ML Int ,D17.33,42.37,17.31,1.19,D836.24,1117.62,836.24,0.219,12,22,0.23,0.23,190,59.68,,2265,2262,2264,2261,3145,3141,35.0764122,-119.3478831,556.36,,8.625,X52,ERW,1363
MFL,431,3.711,192+05,19754.64,19754.63,6256,ML Int ,D16.66,43.03,16.65,1.19,D835.57,1118.28,835.57,0.219,11,21,0.23,0.23,190,59.68,,2265,2263,2264,2262,3145,3141,35.0764123,-119.3478809,556.36,,8.625,X52,ERW,1363
MFL,431,3.711,192+05,19754.93,19754.92,6257,ML Int ,D16.36,43.33,16.35,1.19,D835.28,1118.57,835.28,0.219,11,21,0.23,0.23,190,59.68,,2265,2263,2264,2262,3145,3141,35.0764123,-119.3478799,556.36,,8.625,X52,ERW,1363
MFL,431,3.711,192+06,19755.30,19755.30,6258,ML Int ,D15.99,43.70,15.98,1.20,D834.90,1118.95,834.90,0.219,11,21,0.23,0.40,192,59.68,,2265,2263,2264,2262,3145,3141,35.0764123,-119.3478786,556.36,,8.625,X52,ERW,1363
MFL,431,3.712,192+07,19757.21,19757.15,6259,ML Int Cluster,D14.14,45.61,14.07,1.22,D832.99,1120.86,832.99,0.219,11,21,0.90,0.27,194,59.68,,2241,2213,2252,2237,3128,3107,35.0764123,-119.3478725,556.36,,8.625,X52,ERW,1363
MFL,432,3.714,192+21,19771.28,,6260,Weld,D58.65,59.68,58.65,,D818.93,1134.93,818.93,0.219,,,,,,58.65,344,,,,,,,35.0764126,-119.3478256,556.27,,8.625,X52,ERW,1363
MFL,432,3.714,192+22,19771.90,19771.88,6261,ML Ext Cluster Seam Xing,U0.62,0.62,58.03,2.06,D818.31,1135.54,818.31,0.219,30,40,2.66,8.97,329,58.65,,1965,1841,2048,1880,2844,2610,35.0764126,-119.3478236,556.26,,8.625,X52,ERW,1363
MFL,432,3.715,192+22,19772.13,19772.11,6262,ML Ext Cluster Seam Xing,U0.84,0.84,57.81,2.03,D818.08,1135.77,818.08,0.219,33,43,2.70,3.90,324,58.65,,1925,1796,2059,1965,2860,2729,35.0764126,-119.3478229,556.25,,8.625,X52,ERW,1363
MFL,432,3.715,192+22,19772.20,19772.18,6263,ML Ext ,U0.92,0.92,57.73,0.53,D818.01,1135.84,818.01,0.219,17,27,0.47,0.93,84,58.65,,2254,2244,2251,2238,3126,3109,35.0764126,-119.3478226,556.25,,8.625,X52,ERW,1363
MFL,432,3.715,192+25,19774.69,19774.66,6264,ML Ext Cluster,U3.41,3.41,55.24,1.92,D815.52,1138.34,815.52,0.219,23,33,0.82,2.06,306,58.65,,2215,2185,2206,2168,3064,3011,35.0764127,-119.3478144,556.21,,8.625,X52,ERW,1363
MFL,432,3.715,192+25,19774.78,19774.67,6265,ML Ext Cluster,U3.50,3.50,55.15,0.44,D815.43,1138.43,815.43,0.219,21,31,3.05,2.82,70,58.65,,2044,1922,2150,2058,2985,2858,35.0764127,-119.3478144,556.21,,8.625,X52,ERW,1363
MFL,432,3.715,192+25,19775.08,19774.94,6266,ML Ext Cluster,U3.80,3.80,54.85,1.89,D815.12,1138.73,815.12,0.219,19,29,2.00,1.47,301,58.65,,2127,2039,2182,2122,3031,2947,35.0764127,-119.3478135,556.20,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19775.42,19775.40,6267,ML Ext Cluster,U4.13,4.13,54.52,0.46,D814.79,1139.06,814.79,0.219,29,39,0.63,2.06,74,58.65,,2224,2202,2227,2202,3094,3059,35.0764127,-119.3478120,556.20,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19775.66,19775.56,6268,ML Ext Cluster,U4.38,4.38,54.27,0.46,D814.55,1139.30,814.55,0.219,30,40,2.35,2.76,74,58.65,,1992,1878,2085,1990,2896,2764,35.0764127,-119.3478114,556.19,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19775.66,19775.64,6269,ML Ext ,U4.38,4.38,54.28,2.02,D814.55,1139.30,814.55,0.219,10,20,0.31,0.68,322,58.65,,2264,2260,2263,2258,3143,3136,35.0764127,-119.3478112,556.19,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19775.89,19775.87,6270,ML Ext ,U4.61,4.61,54.04,0.45,D814.32,1139.54,814.32,0.219,11,21,0.63,0.48,72,58.65,,2253,2238,2250,2232,3126,3100,35.0764127,-119.3478104,556.19,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19776.04,19776.02,6271,ML Ext ,U4.75,4.75,53.90,0.40,D814.17,1139.68,814.17,0.219,10,20,0.39,0.80,63,58.65,,2262,2256,2261,2253,3140,3129,35.0764127,-119.3478099,556.19,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19776.10,19776.04,6272,ML Ext Cluster Seam Xing,U4.82,4.82,53.83,1.69,D814.11,1139.74,814.11,0.219,35,45,4.81,7.81,269,58.65,,1777,1616,2000,1837,2778,2551,35.0764127,-119.3478098,556.18,,8.625,X52,ERW,1363
MFL,432,3.715,192+26,19776.49,19776.20,6273,ML Ext Cluster,U5.20,5.20,53.45,0.40,D813.72,1140.13,813.72,0.219,28,38,7.63,2.42,64,58.65,,1833,1665,2065,1961,2868,2724,35.0764127,-119.3478093,556.18,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.41,19776.39,6274,ML Ext ,U5.12,5.12,53.53,0.70,D813.80,1140.05,813.80,0.219,23,33,0.35,0.67,112,58.65,,2256,2249,2253,2245,3130,3118,35.0764127,-119.3478087,556.18,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.67,19776.56,6275,ML Ext Cluster Seam Xing,U5.39,5.39,53.26,1.86,D813.53,1140.32,813.53,0.219,16,26,1.88,5.40,297,58.65,,2158,2079,2173,2080,3018,2888,35.0764127,-119.3478081,556.18,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.84,19776.77,6276,ML Ext Cluster,U5.56,5.56,53.10,0.78,D813.37,1140.48,813.37,0.219,41,51,2.62,3.22,125,58.65,,1832,1692,1926,1803,2675,2504,35.0764127,-119.3478074,556.17,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.81,19776.79,6277,ML Ext ,U5.53,5.53,53.13,2.12,D813.40,1140.45,813.40,0.219,12,22,0.43,0.59,338,58.65,,2259,2252,2258,2248,3136,3123,35.0764127,-119.3478074,556.17,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.87,19776.85,6278,ML Ext ,U5.58,5.58,53.07,1.67,D813.34,1140.51,813.34,0.219,12,22,0.47,0.59,267,58.65,,2258,2249,2256,2245,3134,3118,35.0764127,-119.3478072,556.17,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19776.93,19776.92,6279,ML Ext ,U5.65,5.65,53.00,2.04,D813.28,1140.57,813.28,0.219,10,20,0.35,0.80,326,58.65,,2263,2258,2262,2256,3142,3133,35.0764127,-119.3478069,556.17,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19777.12,19777.10,6280,ML Ext ,U5.84,5.84,52.82,1.46,D813.09,1140.76,813.09,0.219,10,20,0.31,0.68,232,58.65,,2264,2260,2263,2258,3143,3136,35.0764127,-119.3478063,556.17,,8.625,X52,ERW,1363
MFL,432,3.715,192+27,19777.32,19777.23,6281,ML Ext Cluster,U6.04,6.04,52.61,1.74,D812.89,1140.97,812.89,0.219,21,31,1.33,2.81,278,58.65,,2170,2112,2191,2146,3043,2981,35.0764127,-119.3478059,556.16,,8.625,X52,ERW,1363
MFL,432,3.716,192+28,19778.41,19778.39,6282,ML Ext ,U7.13,7.13,51.52,1.73,D811.80,1142.05,811.80,0.219,13,23,0.55,0.59,276,58.65,,2254,2242,2251,2236,3127,3106,35.0764127,-119.3478021,556.14,,8.625,X52,ERW,1363
MFL,432,3.717,192+37,19786.57,19786.56,6283,ML Int ,U15.29,15.29,43.36,1.22,D803.63,1150.22,803.63,0.219,11,21,0.23,0.23,194,58.65,,2265,2262,2264,2262,3145,3141,35.0764130,-119.3477750,555.95,,8.625,X52,ERW,1363
MFL,432,3.717,192+37,19787.03,19787.02,6284,ML Int ,U15.75,15.75,42.90,1.22,D803.18,1150.68,803.18,0.219,10,20,0.23,0.27,194,58.65,,2265,2263,2265,2262,3145,3141,35.0764130,-119.3477734,555.94,,8.625,X52,ERW,1363
MFL,432,3.718,192+38,19788.44,19788.42,6285,ML Int ,U17.15,17.15,41.50,1.22,D801.77,1152.08,801.77,0.219,10,20,0.23,0.23,194,58.65,,2265,2263,2265,2262,3145,3141,35.0764130,-119.3477688,555.91,,8.625,X52,ERW,1363
MFL,432,3.718,192+39,19789.02,19789.00,6286,ML Int ,U17.73,17.73,40.92,1.22,D801.19,1152.66,801.19,0.219,10,20,0.23,0.27,194,58.65,,2265,2263,2265,2262,3145,3141,35.0764130,-119.3477669,555.89,,8.625,X52,ERW,1363
MFL,432,3.718,192+40,19789.53,19789.52,6287,ML Ext ,U18.25,18.25,40.40,0.30,D800.67,1153.18,800.67,0.219,12,22,0.55,0.59,48,58.65,,2255,2243,2253,2238,3129,3108,35.0764130,-119.3477651,555.88,,8.625,X52,ERW,1363
MFL,432,3.718,192+40,19789.54,19789.53,6288,ML Int ,U18.26,18.26,40.40,1.22,D800.67,1153.18,800.67,0.219,11,21,0.23,0.23,194,58.65,,2265,2262,2264,2262,3145,3141,35.0764130,-119.3477651,555.88,,8.625,X52,ERW,1363
MFL,432,3.718,192+40,19789.98,19789.86,6289,ML Ext Cluster,U18.70,18.70,39.95,0.48,D800.22,1153.63,800.22,0.219,16,26,5.32,1.55,76,58.65,,2048,1901,2146,2039,2981,2832,35.0764131,-119.3477640,555.87,,8.625,X52,ERW,1363
MFL,432,3.718,192+40,19790.22,19790.19,6290,ML Ext Seam Xing,U18.94,18.94,39.71,2.20,D799.99,1153.87,799.99,0.219,11,21,0.55,0.75,350,58.65,,2256,2244,2254,2239,3131,3110,35.0764131,-119.3477629,555.86,,8.625,X52,ERW,1363
MFL,432,3.718,192+40,19790.38,19790.36,6291,ML Ext Seam Xing,U19.10,19.10,39.55,2.12,D799.83,1154.02,799.83,0.219,11,21,0.43,0.86,338,58.65,,2260,2253,2259,2249,3137,3124,35.0764131,-119.3477624,555.86,,8.625,X52,ERW,1363
MFL,432,3.718,192+41,19791.37,19791.08,6292,ML Ext Cluster,U20.09,20.09,38.56,0.15,D798.83,1155.02,798.83,0.219,33,43,4.46,2.54,24,58.65,,1821,1665,1999,1883,2776,2615,35.0764131,-119.3477600,555.84,,8.625,X52,ERW,1363
MFL,432,3.718,192+42,19791.60,19791.55,6293,ML Ext Cluster,U20.32,20.32,38.33,0.26,D798.61,1155.25,798.61,0.219,35,45,1.64,2.39,42,58.65,,2032,1940,2085,2003,2896,2782,35.0764131,-119.3477584,555.83,,8.625,X52,ERW,1363
MFL,432,3.718,192+42,19791.94,19791.94,6294,ML Ext Seam Xing,U20.66,20.66,37.99,2.13,D798.26,1155.59,798.26,0.219,11,21,0.31,0.48,340,58.65,,2263,2259,2262,2257,3142,3135,35.0764131,-119.3477571,555.82,,8.625,X52,ERW,1363
MFL,432,3.718,192+42,19792.19,19792.17,6295,ML Ext ,U20.90,20.90,37.75,2.06,D798.02,1155.83,798.02,0.219,15,25,0.31,0.95,329,58.65,,2262,2257,2261,2255,3140,3132,35.0764131,-119.3477564,555.82,,8.625,X52,ERW,1363
MFL,432,3.718,192+42,19792.46,19792.45,6296,ML Ext ,U21.17,21.17,37.48,0.99,D797.75,1156.10,797.75,0.219,13,23,0.31,0.66,158,58.65,,2262,2258,2262,2256,3141,3134,35.0764131,-119.3477554,555.81,,8.625,X52,ERW,1363
MFL,432,3.718,192+43,19792.54,19792.52,6297,ML Ext ,U21.25,21.25,37.40,2.11,D797.67,1156.18,797.67,0.219,10,20,0.35,0.43,336,58.65,,2263,2258,2262,2256,3142,3133,35.0764131,-119.3477552,555.81,,8.625,X52,ERW,1363
MFL,432,3.719,192+47,19797.14,19796.60,6298,ML Ext Cluster,U25.86,25.86,32.79,1.97,D793.07,1160.78,793.07,0.219,31,41,7.04,3.81,314,58.65,,1791,1622,2011,1887,2793,2620,35.0764133,-119.3477416,555.71,,8.625,X52,ERW,1363
MFL,432,3.719,192+47,19797.73,19797.53,6299,ML Ext Cluster Seam Xing,U26.44,26.44,32.21,0.01,D792.48,1161.37,792.48,0.219,30,40,4.42,4.46,1,58.65,,1867,1714,2088,1973,2899,2740,35.0764133,-119.3477386,555.69,,8.625,X52,ERW,1363
MFL,432,3.719,192+48,19797.95,19797.93,6300,ML Ext Cluster,U26.67,26.67,31.99,1.74,D792.26,1161.59,792.26,0.219,11,21,0.47,1.50,278,58.65,,2259,2250,2258,2247,3136,3121,35.0764133,-119.3477372,555.68,,8.625,X52,ERW,1363
MFL,432,3.719,192+48,19798.90,19798.09,6301,ML Ext Cluster Seam Xing,U27.62,27.62,31.03,2.18,D791.30,1162.55,791.30,0.219,36,46,12.05,3.09,348,58.65,,1662,1481,1944,1798,2700,2498,35.0764133,-119.3477367,555.68,,8.625,X52,ERW,1363
MFL,432,3.720,192+49,19799.53,19799.15,6302,ML Ext Cluster,U28.25,28.25,30.40,0.46,D790.68,1163.18,790.68,0.219,27,37,4.89,4.91,74,58.65,,1897,1743,2036,1911,2828,2655,35.0764133,-119.3477332,555.65,,8.625,X52,ERW,1363
MFL,432,3.720,192+50,19799.77,19799.63,6303,ML Ext Cluster Seam Xing,U28.49,28.49,30.17,2.16,D790.44,1163.41,790.44,0.219,36,46,3.48,4.78,344,58.65,,1826,1677,2053,1954,2852,2714,35.0764133,-119.3477316,555.64,,8.625,X52,ERW,1363
MFL,432,3.720,192+50,19799.68,19799.67,6304,ML Ext ,U28.40,28.40,30.25,0.33,D790.53,1163.33,790.53,0.219,10,20,0.39,0.70,52,58.65,,2262,2256,2261,2253,3140,3129,35.0764133,-119.3477315,555.64,,8.625,X52,ERW,1363
MFL,432,3.720,192+50,19800.08,19800.00,6305,ML Ext Cluster Seam Xing,U28.80,28.80,29.86,0.09,D790.13,1163.72,790.13,0.219,47,57,3.01,3.28,14,58.65,,1705,1546,2045,1911,2840,2654,35.0764134,-119.3477304,555.63,,8.625,X52,ERW,1363
MFL,432,3.720,192+51,19801.34,19801.10,6306,ML Ext Cluster,D28.59,30.06,28.59,0.09,D788.86,1164.99,788.86,0.219,33,43,4.34,2.95,14,58.65,,1826,1670,2027,1917,2815,2663,35.0764134,-119.3477267,555.60,,8.625,X52,ERW,1363
MFL,432,3.720,192+52,19801.66,19801.59,6307,ML Ext Cluster,D28.27,30.38,28.27,0.24,D788.55,1165.31,788.55,0.219,27,37,2.00,1.47,38,58.65,,2058,1960,2202,2159,3059,2998,35.0764134,-119.3477251,555.59,,8.625,X52,ERW,1363
MFL,432,3.720,192+52,19802.10,19802.08,6308,ML Ext Cluster,D27.84,30.81,27.84,0.46,D788.11,1165.74,788.11,0.219,11,21,0.74,1.61,74,58.65,,2248,2228,2245,2219,3117,3082,35.0764134,-119.3477235,555.58,,8.625,X52,ERW,1363
MFL,432,3.720,192+53,19802.69,19802.67,6309,ML Ext ,D27.26,31.41,27.24,1.40,D787.52,1166.34,787.52,0.219,10,20,0.39,0.64,224,58.65,,2262,2256,2261,2253,3140,3129,35.0764134,-119.3477215,555.57,,8.625,X52,ERW,1363
MFL,432,3.720,192+53,19803.32,19803.31,6310,ML Ext ,D26.62,32.04,26.61,1.91,D786.88,1166.97,786.88,0.219,10,20,0.31,0.48,304,58.65,,2264,2260,2263,2258,3143,3136,35.0764135,-119.3477194,555.55,,8.625,X52,ERW,1363
MFL,432,3.720,192+53,19803.60,19803.59,6311,ML Ext ,D26.35,32.32,26.34,2.01,D786.61,1167.24,786.61,0.219,12,22,0.31,0.43,320,58.65,,2263,2259,2262,2257,3142,3134,35.0764135,-119.3477185,555.55,,8.625,X52,ERW,1363
MFL,432,3.721,192+54,19804.57,19804.56,6312,ML Int ,D25.37,33.29,25.36,1.24,D785.64,1168.22,785.64,0.219,12,22,0.23,0.27,198,58.65,,2265,2262,2264,2261,3145,3141,35.0764135,-119.3477152,555.52,,8.625,X52,ERW,1363
MFL,432,3.721,192+55,19805.11,19805.10,6313,ML Int ,D24.83,33.83,24.82,1.24,D785.09,1168.76,785.09,0.219,11,21,0.23,0.23,198,58.65,,2265,2262,2264,2262,3145,3141,35.0764135,-119.3477134,555.51,,8.625,X52,ERW,1363
MFL,432,3.721,192+55,19805.22,19805.21,6314,ML Int ,D24.73,33.94,24.71,1.24,D784.99,1168.87,784.99,0.219,10,20,0.23,0.23,198,58.65,,2265,2263,2265,2262,3145,3141,35.0764135,-119.3477131,555.51,,8.625,X52,ERW,1363
MFL,432,3.721,192+56,19806.06,19806.05,6315,ML Int ,D23.89,34.78,23.87,1.24,D784.15,1169.70,784.15,0.219,11,21,0.23,0.23,198,58.65,,2265,2263,2264,2262,3145,3141,35.0764135,-119.3477103,555.50,,8.625,X52,ERW,1363
MFL,432,3.721,192+58,19807.84,19807.83,6316,ML Int ,D22.11,36.55,22.10,1.24,D782.37,1171.48,782.37,0.219,11,21,0.23,0.23,198,58.65,,2265,2262,2264,2262,3145,3141,35.0764136,-119.3477044,555.47,,8.625,X52,ERW,1363
MFL,432,3.721,192+58,19808.08,19808.07,6317,ML Int ,D21.86,36.80,21.85,1.23,D782.12,1171.73,782.12,0.219,10,20,0.23,0.31,196,58.65,,2265,2263,2265,2262,3145,3141,35.0764136,-119.3477036,555.47,,8.625,X52,ERW,1363
MFL,432,3.721,192+59,19808.88,19808.88,6318,ML Int ,D21.06,37.60,21.05,1.23,D781.32,1172.53,781.32,0.219,11,21,0.23,0.27,196,58.65,,2265,2262,2264,2262,3145,3141,35.0764136,-119.3477009,555.46,,8.625,X52,ERW,1363
MFL,432,3.721,192+59,19809.05,19809.04,6319,ML Int ,D20.90,37.77,20.88,1.23,D781.16,1172.70,781.16,0.219,11,21,0.23,0.23,196,58.65,,2265,2262,2264,2262,3145,3141,35.0764136,-119.3477004,555.46,,8.625,X52,ERW,1363
MFL,432,3.722,192+60,19810.03,19810.02,6320,ML Int ,D19.91,38.75,19.90,1.24,D780.18,1173.68,780.18,0.219,13,23,0.23,0.27,198,58.65,,2264,2262,2264,2261,3144,3140,35.0764137,-119.3476971,555.45,,8.625,X52,ERW,1363
MFL,432,3.722,192+61,19810.77,19810.76,6321,ML Int ,D19.17,39.49,19.16,1.25,D779.43,1174.42,779.43,0.219,11,21,0.23,0.23,200,58.65,,2265,2262,2264,2262,3145,3141,35.0764137,-119.3476947,555.44,,8.625,X52,ERW,1363
MFL,432,3.722,192+62,19812.09,19812.09,6322,ML Int ,D17.85,40.81,17.84,1.24,D778.12,1175.74,778.12,0.219,13,23,0.23,0.23,198,58.65,,2264,2262,2264,2261,3144,3140,35.0764137,-119.3476903,555.42,,8.625,X52,ERW,1363
MFL,432,3.722,192+62,19812.55,19812.54,6323,ML Int Cluster,D17.40,41.26,17.39,1.23,D777.66,1176.19,777.66,0.219,14,24,3.05,0.72,196,58.65,,2123,2009,2227,2190,3093,3042,35.0764138,-119.3476888,555.41,,8.625,X52,ERW,1363
MFL,432,3.722,192+63,19813.03,19813.02,6324,ML Int ,D16.91,41.75,16.90,1.24,D777.17,1176.68,777.17,0.219,11,21,0.23,0.23,198,58.65,,2265,2262,2264,2262,3145,3141,35.0764138,-119.3476872,555.41,,8.625,X52,ERW,1363
MFL,432,3.722,192+63,19813.17,19813.16,6325,ML Int ,D16.78,41.88,16.77,1.23,D777.04,1176.81,777.04,0.219,12,22,0.23,0.23,196,58.65,,2265,2262,2264,2261,3145,3141,35.0764138,-119.3476867,555.41,,8.625,X52,ERW,1363
MFL,432,3.722,192+63,19813.28,19813.27,6326,ML Int ,D16.67,42.00,16.65,1.25,D776.93,1176.92,776.93,0.219,10,20,0.23,0.23,200,58.65,,2265,2263,2265,2262,3145,3141,35.0764138,-119.3476864,555.41,,8.625,X52,ERW,1363
MFL,432,3.722,192+64,19813.77,19813.76,6327,ML Int ,D16.17,42.49,16.16,1.25,D776.43,1177.42,776.43,0.219,12,22,0.23,0.23,200,58.65,,2265,2262,2264,2261,3145,3141,35.0764138,-119.3476847,555.40,,8.625,X52,ERW,1363
MFL,432,3.723,192+66,19816.49,19816.48,6328,ML Int Cluster,D13.46,45.21,13.44,1.25,D773.72,1180.13,773.72,0.219,18,28,0.70,0.38,200,58.65,,2237,2216,2247,2232,3120,3100,35.0764139,-119.3476757,555.36,,8.625,X52,ERW,1363
MFL,432,3.723,192+67,19816.89,19816.81,6329,ML Int Cluster,D13.13,45.61,13.04,1.25,D773.32,1180.54,773.32,0.219,11,21,1.17,0.23,200,58.65,,2228,2186,2249,2232,3124,3100,35.0764139,-119.3476746,555.36,,8.625,X52,ERW,1363
MFL,432,3.723,192+67,19817.26,19817.15,6330,ML Int Cluster,D12.79,45.97,12.68,1.24,D772.95,1180.90,772.95,0.219,12,22,1.37,0.52,198,58.65,,2213,2160,2244,2225,3117,3090,35.0764139,-119.3476735,555.36,,8.625,X52,ERW,1363
MFL,432,3.723,192+68,19818.63,19818.63,6331,ML Int ,D11.31,47.35,11.30,1.27,D771.57,1182.28,771.57,0.219,13,23,0.23,0.23,202,58.65,,2264,2262,2264,2261,3144,3140,35.0764140,-119.3476686,555.34,,8.625,X52,ERW,1363
MFL,432,3.724,192+70,19820.48,19820.47,6332,ML Int ,D9.46,49.20,9.45,1.23,D769.73,1184.12,769.73,0.219,10,20,0.23,0.40,196,58.65,,2265,2263,2265,2262,3145,3141,35.0764140,-119.3476625,555.31,,8.625,X52,ERW,1363
MFL,432,3.724,192+71,19821.27,19821.23,6333,ML Int ,D8.70,49.98,8.67,1.23,D768.94,1184.91,768.94,0.219,14,24,0.47,0.30,196,58.65,,2256,2247,2254,2242,3131,3114,35.0764141,-119.3476600,555.30,,8.625,X52,ERW,1363
MFL,432,3.724,192+71,19821.56,19821.55,6334,ML Int ,D8.38,50.28,8.37,1.27,D768.64,1185.21,768.64,0.219,13,23,0.23,0.23,202,58.65,,2264,2262,2264,2261,3144,3140,35.0764141,-119.3476589,555.30,,8.625,X52,ERW,1363
MFL,432,3.724,192+72,19821.87,19821.86,6335,ML Int ,D8.07,50.59,8.06,1.22,D768.34,1185.52,768.34,0.219,11,21,0.23,0.26,194,58.65,,2265,2262,2264,2262,3145,3141,35.0764141,-119.3476579,555.30,,8.625,X52,ERW,1363
MFL,432,3.724,192+74,19824.06,19824.04,6336,ML Int ,D5.89,52.77,5.88,1.24,D766.15,1187.70,766.15,0.219,11,21,0.23,0.23,198,58.65,,2265,2262,2264,2262,3145,3141,35.0764142,-119.3476506,555.27,,8.625,X52,ERW,1363
MFL,432,3.724,192+74,19824.70,19824.69,6337,ML Int ,D5.24,53.42,5.23,1.24,D765.51,1188.35,765.51,0.219,11,21,0.23,0.40,198,58.65,,2265,2262,2264,2262,3145,3141,35.0764142,-119.3476485,555.26,,8.625,X52,ERW,1363
MFL,432,3.724,192+75,19824.83,19824.82,6338,ML Int ,D5.12,53.54,5.11,1.25,D765.38,1188.47,765.38,0.219,11,21,0.31,0.54,200,58.65,,2263,2259,2262,2257,3142,3135,35.0764142,-119.3476481,555.26,,8.625,X52,ERW,1363
MFL,432,3.724,192+75,19824.97,19824.96,6339,ML Int ,D4.98,53.68,4.97,1.23,D765.24,1188.61,765.24,0.219,10,20,0.23,0.23,196,58.65,,2265,2263,2265,2262,3145,3141,35.0764142,-119.3476476,555.26,,8.625,X52,ERW,1363
MFL,432,3.725,192+77,19827.26,19827.25,6340,ML Int ,D2.68,55.98,2.67,1.24,D762.94,1190.91,762.94,0.219,12,22,0.23,0.23,198,58.65,,2265,2262,2264,2261,3145,3141,35.0764143,-119.3476400,555.23,,8.625,X52,ERW,1363
MFL,432,3.725,192+79,19828.95,19828.94,6341,ML Int ,D1.00,57.67,0.98,1.25,D761.26,1192.59,761.26,0.219,15,25,0.23,0.23,200,58.65,,2264,2261,2263,2260,3144,3139,35.0764143,-119.3476344,555.22,,8.625,X52,ERW,1363
MFL,433,3.725,192+80,19829.93,,6342,Weld,U58.65,58.65,58.71,,D760.28,1193.58,760.28,0.219,,,,,,58.71,246,,,,,,,35.0764143,-119.3476311,555.22,,8.625,X52,ERW,1363
MFL,433,3.726,192+81,19831.75,19831.74,6343,ML Int ,U1.82,1.82,56.90,1.23,D758.46,1195.39,758.46,0.219,13,23,0.23,0.23,196,58.71,,2264,2262,2264,2261,3144,3140,35.0764144,-119.3476251,555.21,,8.625,X52,ERW,1363
MFL,433,3.726,192+82,19831.87,19831.86,6344,ML Int ,U1.94,1.94,56.77,1.23,D758.34,1195.52,758.34,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764144,-119.3476247,555.21,,8.625,X52,ERW,1363
MFL,433,3.726,192+82,19832.28,19832.27,6345,ML Int ,U2.34,2.34,56.37,1.24,D757.93,1195.92,757.93,0.219,12,22,0.23,0.23,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764144,-119.3476233,555.20,,8.625,X52,ERW,1363
MFL,433,3.726,192+83,19833.52,19833.51,6346,ML Int ,U3.59,3.59,55.13,1.24,D756.69,1197.16,756.69,0.219,12,22,0.23,0.27,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764145,-119.3476192,555.20,,8.625,X52,ERW,1363
MFL,433,3.726,192+84,19833.92,19833.91,6347,ML Int Cluster,U3.99,3.99,54.72,1.24,D756.29,1197.57,756.29,0.219,16,26,0.94,0.54,198,58.71,,2225,2192,2248,2232,3122,3100,35.0764145,-119.3476179,555.20,,8.625,X52,ERW,1363
MFL,433,3.726,192+84,19834.61,19834.60,6348,ML Int ,U4.68,4.68,54.03,1.25,D755.60,1198.26,755.60,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764145,-119.3476156,555.19,,8.625,X52,ERW,1363
MFL,433,3.726,192+84,19834.82,19834.81,6349,ML Int ,U4.88,4.88,53.83,1.25,D755.39,1198.46,755.39,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764145,-119.3476149,555.19,,8.625,X52,ERW,1363
MFL,433,3.726,192+85,19835.21,19835.20,6350,ML Int ,U5.27,5.27,53.44,1.23,D755.00,1198.85,755.00,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764145,-119.3476136,555.19,,8.625,X52,ERW,1363
MFL,433,3.727,192+86,19836.72,19836.71,6351,ML Int Cluster,U6.79,6.79,51.92,1.22,D753.48,1200.37,753.48,0.219,17,27,0.66,0.54,194,58.71,,2242,2223,2251,2237,3126,3107,35.0764146,-119.3476086,555.19,,8.625,X52,ERW,1363
MFL,433,3.727,192+87,19837.75,19837.74,6352,ML Int ,U7.81,7.81,50.90,1.24,D752.46,1201.39,752.46,0.219,11,21,0.23,0.23,198,58.71,,2265,2262,2264,2262,3145,3141,35.0764146,-119.3476052,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+88,19837.95,19837.94,6353,ML Int ,U8.02,8.02,50.70,1.23,D752.26,1201.59,752.26,0.219,12,22,0.23,0.23,196,58.71,,2265,2262,2264,2261,3145,3141,35.0764146,-119.3476045,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+88,19838.21,19838.19,6354,ML Int ,U8.27,8.27,50.44,1.24,D752.00,1201.85,752.00,0.219,10,20,0.23,0.40,198,58.71,,2265,2263,2265,2262,3145,3141,35.0764146,-119.3476037,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+88,19838.46,19838.45,6355,ML Int ,U8.53,8.53,50.18,1.23,D751.75,1202.11,751.75,0.219,11,21,0.23,0.23,196,58.71,,2265,2263,2264,2262,3145,3141,35.0764146,-119.3476028,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+88,19838.64,19838.63,6356,ML Int ,U8.71,8.71,50.01,1.24,D751.57,1202.28,751.57,0.219,12,22,0.23,0.27,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764146,-119.3476022,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+89,19839.03,19839.02,6357,ML Int ,U9.10,9.10,49.61,1.24,D751.18,1202.68,751.18,0.219,13,23,0.23,0.27,198,58.71,,2264,2262,2264,2261,3144,3140,35.0764146,-119.3476010,555.18,,8.625,X52,ERW,1363
MFL,433,3.727,192+89,19839.13,19839.13,6358,ML Int ,U9.20,9.20,49.51,1.23,D751.07,1202.78,751.07,0.219,10,20,0.23,0.23,196,58.71,,2265,2263,2265,2262,3145,3141,35.0764146,-119.3476006,555.17,,8.625,X52,ERW,1363
MFL,433,3.727,192+90,19839.90,19839.89,6359,ML Int ,U9.97,9.97,48.74,1.23,D750.31,1203.55,750.31,0.219,11,21,0.23,0.40,196,58.71,,2265,2263,2264,2262,3145,3141,35.0764147,-119.3475981,555.17,,8.625,X52,ERW,1363
MFL,433,3.727,192+90,19840.00,19839.99,6360,ML Int ,U10.07,10.07,48.64,1.25,D750.21,1203.65,750.21,0.219,17,27,0.23,0.23,200,58.71,,2263,2261,2263,2259,3143,3138,35.0764147,-119.3475977,555.17,,8.625,X52,ERW,1363
MFL,433,3.727,192+90,19840.68,19840.61,6361,ML Int Cluster,U10.75,10.75,47.96,1.20,D749.52,1204.33,749.52,0.219,11,21,0.98,0.67,192,58.71,,2237,2205,2251,2235,3126,3104,35.0764147,-119.3475957,555.17,,8.625,X52,ERW,1363
MFL,433,3.727,192+91,19841.13,19841.11,6362,ML Int ,U11.19,11.19,47.52,1.23,D749.08,1204.77,749.08,0.219,11,21,0.23,0.23,196,58.71,,2265,2263,2264,2262,3145,3141,35.0764147,-119.3475940,555.17,,8.625,X52,ERW,1363
MFL,433,3.728,192+91,19841.48,19841.47,6363,ML Int ,U11.55,11.55,47.17,1.25,D748.73,1205.12,748.73,0.219,11,21,0.23,0.23,200,58.71,,2265,2263,2264,2262,3145,3141,35.0764147,-119.3475928,555.16,,8.625,X52,ERW,1363
MFL,433,3.728,192+91,19841.72,19841.71,6364,ML Int ,U11.79,11.79,46.92,1.25,D748.48,1205.37,748.48,0.219,11,21,0.23,0.23,200,58.71,,2265,2263,2264,2262,3145,3141,35.0764147,-119.3475920,555.16,,8.625,X52,ERW,1363
MFL,433,3.728,192+92,19842.60,19842.34,6365,ML Ext Cluster,U12.66,12.66,46.05,1.89,D747.61,1206.24,747.61,0.219,17,27,3.83,4.55,301,58.71,,2065,1933,2133,2020,2963,2805,35.0764147,-119.3475899,555.16,,8.625,X52,ERW,1363
MFL,433,3.728,192+92,19842.68,19842.67,6366,ML Int ,U12.75,12.75,45.97,1.22,D747.53,1206.32,747.53,0.219,16,26,0.31,0.68,194,58.71,,2261,2257,2260,2254,3139,3131,35.0764147,-119.3475889,555.16,,8.625,X52,ERW,1363
MFL,433,3.728,192+95,19845.10,19845.09,6367,ML Int ,U15.16,15.16,43.55,1.23,D745.11,1208.74,745.11,0.219,11,21,0.23,0.27,196,58.71,,2265,2263,2264,2262,3145,3141,35.0764148,-119.3475808,555.15,,8.625,X52,ERW,1363
MFL,433,3.728,192+95,19845.22,19845.21,6368,ML Int ,U15.28,15.28,43.43,1.25,D744.99,1208.86,744.99,0.219,11,21,0.23,0.24,200,58.71,,2265,2262,2264,2262,3145,3141,35.0764148,-119.3475804,555.15,,8.625,X52,ERW,1363
MFL,433,3.728,192+96,19846.23,19846.22,6369,ML Int ,U16.30,16.30,42.41,1.22,D743.98,1209.88,743.98,0.219,11,21,0.23,0.23,194,58.71,,2265,2262,2264,2262,3145,3141,35.0764148,-119.3475771,555.14,,8.625,X52,ERW,1363
MFL,433,3.729,192+96,19846.85,19846.84,6370,ML Int ,U16.92,16.92,41.79,1.24,D743.36,1210.50,743.36,0.219,19,29,0.23,0.30,198,58.71,,2263,2260,2262,2259,3142,3137,35.0764149,-119.3475750,555.14,,8.625,X52,ERW,1363
MFL,433,3.729,192+97,19847.23,19847.22,6371,ML Int ,U17.29,17.29,41.42,1.24,D742.98,1210.87,742.98,0.219,13,23,0.23,0.23,198,58.71,,2264,2262,2264,2261,3144,3140,35.0764149,-119.3475738,555.14,,8.625,X52,ERW,1363
MFL,433,3.729,192+98,19848.54,19848.53,6372,ML Int ,U18.60,18.60,40.11,1.23,D741.67,1212.18,741.67,0.219,13,23,0.23,0.23,196,58.71,,2264,2262,2264,2261,3144,3140,35.0764149,-119.3475694,555.13,,8.625,X52,ERW,1363
MFL,433,3.729,192+98,19848.74,19848.73,6373,ML Int ,U18.80,18.80,39.91,1.27,D741.47,1212.38,741.47,0.219,11,21,0.23,0.40,202,58.71,,2265,2262,2264,2262,3145,3141,35.0764149,-119.3475688,555.13,,8.625,X52,ERW,1363
MFL,433,3.729,192+99,19849.46,19849.45,6374,ML Int ,U19.53,19.53,39.18,1.23,D740.75,1213.11,740.75,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764149,-119.3475664,555.13,,8.625,X52,ERW,1363
MFL,433,3.729,192+99,19849.59,19849.58,6375,ML Int ,U19.66,19.66,39.05,1.25,D740.61,1213.24,740.61,0.219,14,24,0.23,0.23,200,58.71,,2264,2262,2264,2260,3144,3140,35.0764150,-119.3475659,555.13,,8.625,X52,ERW,1363
MFL,433,3.729,193+00,19850.76,19850.75,6376,ML Int ,U20.82,20.82,37.89,1.24,D739.45,1214.40,739.45,0.219,12,22,0.23,0.23,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764150,-119.3475621,555.12,,8.625,X52,ERW,1363
MFL,433,3.729,193+01,19851.19,19851.18,6377,ML Int ,U21.26,21.26,37.46,1.25,D739.02,1214.83,739.02,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764150,-119.3475606,555.12,,8.625,X52,ERW,1363
MFL,433,3.729,193+01,19851.58,19851.44,6378,ML Int Cluster,U21.65,21.65,37.06,1.27,D738.63,1215.23,738.63,0.219,11,21,1.80,0.80,202,58.71,,2198,2126,2236,2204,3105,3062,35.0764150,-119.3475598,555.12,,8.625,X52,ERW,1363
MFL,433,3.730,193+02,19852.23,19852.22,6379,ML Int ,U22.30,22.30,36.41,1.24,D737.98,1215.88,737.98,0.219,11,21,0.23,0.26,198,58.71,,2265,2263,2264,2262,3145,3141,35.0764150,-119.3475572,555.12,,8.625,X52,ERW,1363
MFL,433,3.730,193+02,19852.37,19852.35,6380,ML Int ,U22.43,22.43,36.28,1.25,D737.84,1216.01,737.84,0.219,16,26,0.31,0.56,200,58.71,,2261,2257,2260,2254,3139,3131,35.0764150,-119.3475567,555.12,,8.625,X52,ERW,1363
MFL,433,3.730,193+02,19852.53,19852.49,6381,ML Int Cluster,U22.60,22.60,36.11,1.18,D737.68,1216.18,737.68,0.219,14,24,0.70,1.05,188,58.71,,2245,2225,2244,2222,3117,3086,35.0764150,-119.3475563,555.12,,8.625,X52,ERW,1363
MFL,433,3.730,193+02,19852.66,19852.65,6382,ML Int Cluster,U22.73,22.73,35.99,1.25,D737.55,1216.30,737.55,0.219,12,22,1.02,0.36,200,58.71,,2232,2198,2250,2234,3126,3103,35.0764150,-119.3475558,555.12,,8.625,X52,ERW,1363
MFL,433,3.730,193+03,19853.28,19853.27,6383,ML Int ,U23.35,23.35,35.37,1.23,D736.93,1216.92,736.93,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764151,-119.3475537,555.11,,8.625,X52,ERW,1363
MFL,433,3.730,193+03,19853.51,19853.50,6384,ML Int ,U23.58,23.58,35.13,1.24,D736.69,1217.16,736.69,0.219,12,22,0.23,0.23,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764151,-119.3475529,555.11,,8.625,X52,ERW,1363
MFL,433,3.730,193+03,19853.75,19853.75,6385,ML Int ,U23.82,23.82,34.89,1.25,D736.45,1217.40,736.45,0.219,12,22,0.23,0.23,200,58.71,,2265,2262,2264,2261,3145,3141,35.0764151,-119.3475521,555.11,,8.625,X52,ERW,1363
MFL,433,3.730,193+04,19854.20,19854.19,6386,ML Int ,U24.27,24.27,34.44,1.24,D736.01,1217.84,736.01,0.219,12,22,0.23,0.23,198,58.71,,2265,2262,2264,2261,3145,3141,35.0764151,-119.3475506,555.11,,8.625,X52,ERW,1363
MFL,433,3.730,193+05,19855.06,19855.05,6387,ML Int Cluster,U25.13,25.13,33.58,1.25,D735.15,1218.71,735.15,0.219,12,22,0.98,0.40,200,58.71,,2234,2202,2251,2235,3126,3104,35.0764151,-119.3475478,555.10,,8.625,X52,ERW,1363
MFL,433,3.730,193+06,19856.05,19856.00,6388,ML Int Cluster,U26.12,26.12,32.59,1.27,D734.16,1219.70,734.16,0.219,16,26,0.98,0.78,202,58.71,,2222,2187,2236,2211,3106,3071,35.0764151,-119.3475447,555.10,,8.625,X52,ERW,1363
MFL,433,3.730,193+07,19857.01,19857.01,6389,ML Int ,U27.08,27.08,31.63,1.24,D733.19,1220.66,733.19,0.219,10,20,0.23,0.26,198,58.71,,2265,2263,2265,2262,3145,3141,35.0764152,-119.3475413,555.10,,8.625,X52,ERW,1363
MFL,433,3.730,193+07,19857.14,19857.14,6390,ML Int ,U27.21,27.21,31.50,1.27,D733.06,1220.79,733.06,0.219,17,27,0.27,0.23,202,58.71,,2262,2259,2261,2257,3141,3134,35.0764152,-119.3475409,555.10,,8.625,X52,ERW,1363
MFL,433,3.731,193+07,19857.89,19857.79,6391,ML Int Cluster,U27.96,27.96,30.75,1.22,D732.32,1221.54,732.32,0.219,11,21,1.41,0.65,194,58.71,,2216,2162,2238,2209,3108,3068,35.0764152,-119.3475387,555.09,,8.625,X52,ERW,1363
MFL,433,3.731,193+08,19858.10,19858.09,6392,ML Int Cluster,U28.17,28.17,30.54,1.23,D732.11,1221.75,732.11,0.219,14,24,0.86,0.36,196,58.71,,2236,2208,2248,2233,3123,3101,35.0764152,-119.3475377,555.09,,8.625,X52,ERW,1363
MFL,433,3.731,193+08,19858.27,19858.26,6393,ML Int ,U28.33,28.33,30.38,1.25,D731.94,1221.91,731.94,0.219,16,26,0.31,0.68,200,58.71,,2261,2257,2260,2254,3139,3131,35.0764152,-119.3475372,555.08,,8.625,X52,ERW,1363
MFL,433,3.731,193+09,19859.20,19859.19,6394,ML Int ,U29.27,29.27,29.45,1.25,D731.01,1222.84,731.01,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764152,-119.3475341,555.06,,8.625,X52,ERW,1363
MFL,433,3.731,193+09,19859.75,19859.74,6395,ML Int ,D28.90,29.82,28.90,1.25,D730.46,1223.39,730.46,0.219,16,26,0.23,0.27,200,58.71,,2264,2261,2263,2260,3143,3139,35.0764152,-119.3475322,555.05,,8.625,X52,ERW,1363
