ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,433,3.731,193+10,19860.06,19860.04,6396,ML Int ,D28.59,30.12,28.59,1.23,D730.15,1223.70,730.15,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764153,-119.3475312,555.04,,8.625,X52,ERW,1363
MFL,433,3.731,193+10,19860.27,19860.26,6397,ML Int ,D28.38,30.33,28.38,1.23,D729.94,1223.91,729.94,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764153,-119.3475305,555.04,,8.625,X52,ERW,1363
MFL,433,3.731,193+10,19860.82,19860.81,6398,ML Int ,D27.82,30.89,27.82,1.24,D729.38,1224.47,729.38,0.219,11,21,0.23,0.35,198,58.71,,2265,2262,2264,2262,3145,3141,35.0764153,-119.3475287,555.03,,8.625,X52,ERW,1363
MFL,433,3.731,193+10,19860.96,19860.95,6399,ML Int ,D27.70,31.03,27.69,1.25,D729.25,1224.60,729.25,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764153,-119.3475282,555.02,,8.625,X52,ERW,1363
MFL,433,3.731,193+11,19861.53,19861.52,6400,ML Int ,D27.13,31.60,27.12,1.23,D728.68,1225.17,728.68,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764153,-119.3475264,555.01,,8.625,X52,ERW,1363
MFL,433,3.732,193+12,19862.70,19862.68,6401,ML Int ,D25.96,32.76,25.95,1.23,D727.51,1226.34,727.51,0.219,10,20,0.23,0.27,196,58.71,,2265,2263,2265,2262,3145,3141,35.0764153,-119.3475225,554.98,,8.625,X52,ERW,1363
MFL,433,3.732,193+13,19863.39,19863.38,6402,ML Int ,D25.26,33.46,25.25,1.25,D726.82,1227.04,726.82,0.219,11,21,0.23,0.23,200,58.71,,2265,2262,2264,2262,3145,3141,35.0764153,-119.3475202,554.97,,8.625,X52,ERW,1363
MFL,433,3.732,193+14,19864.46,19864.45,6403,ML Int ,D24.20,34.52,24.19,1.22,D725.75,1228.10,725.75,0.219,10,20,0.23,0.23,194,58.71,,2265,2263,2265,2262,3145,3141,35.0764154,-119.3475166,554.95,,8.625,X52,ERW,1363
MFL,433,3.732,193+14,19864.60,19864.58,6404,ML Int ,D24.06,34.66,24.05,1.24,D725.61,1228.24,725.61,0.219,11,21,0.23,0.35,198,58.71,,2265,2263,2264,2262,3145,3141,35.0764154,-119.3475162,554.94,,8.625,X52,ERW,1363
MFL,433,3.732,193+15,19865.12,19865.12,6405,ML Int ,D23.53,35.19,23.52,1.23,D725.08,1228.77,725.08,0.219,12,22,0.23,0.23,196,58.71,,2265,2262,2264,2261,3145,3141,35.0764154,-119.3475144,554.93,,8.625,X52,ERW,1363
MFL,433,3.732,193+16,19866.73,19866.72,6406,ML Int ,D21.93,36.80,21.92,1.25,D723.48,1230.37,723.48,0.219,10,20,0.23,0.23,200,58.71,,2265,2263,2265,2262,3145,3141,35.0764154,-119.3475091,554.89,,8.625,X52,ERW,1363
MFL,433,3.732,193+16,19866.88,19866.87,6407,ML Int ,D21.78,36.95,21.77,1.24,D723.33,1230.52,723.33,0.219,14,24,0.23,0.23,198,58.71,,2264,2262,2264,2260,3144,3140,35.0764154,-119.3475086,554.89,,8.625,X52,ERW,1363
MFL,433,3.732,193+17,19867.27,19867.17,6408,ML Int Cluster,D21.47,37.34,21.37,1.25,D722.93,1230.92,722.93,0.219,11,21,1.33,0.50,200,58.71,,2220,2170,2249,2231,3124,3099,35.0764154,-119.3475076,554.88,,8.625,X52,ERW,1363
MFL,433,3.733,193+18,19868.35,19868.34,6409,ML Int ,D20.30,38.42,20.29,1.24,D721.85,1232.00,721.85,0.219,10,20,0.23,0.27,198,58.71,,2265,2263,2265,2262,3145,3141,35.0764154,-119.3475037,554.86,,8.625,X52,ERW,1363
MFL,433,3.733,193+18,19868.71,19868.70,6410,ML Int Cluster,D19.94,38.78,19.93,1.24,D721.50,1232.36,721.50,0.219,16,26,1.41,0.77,198,58.71,,2190,2132,2228,2196,3094,3051,35.0764154,-119.3475025,554.85,,8.625,X52,ERW,1363
MFL,433,3.733,193+18,19868.91,19868.91,6411,ML Int ,D19.74,38.98,19.73,1.22,D721.29,1232.56,721.29,0.219,10,20,0.23,0.23,194,58.71,,2265,2263,2265,2262,3145,3141,35.0764155,-119.3475018,554.85,,8.625,X52,ERW,1363
MFL,433,3.733,193+19,19869.84,19869.79,6412,ML Int Cluster,D18.85,39.91,18.80,1.24,D720.37,1233.49,720.37,0.219,13,23,0.70,0.36,198,58.71,,2246,2227,2253,2239,3129,3109,35.0764155,-119.3474989,554.83,,8.625,X52,ERW,1363
MFL,433,3.733,193+20,19870.20,19870.19,6413,ML Int ,D18.46,40.26,18.45,1.23,D720.01,1233.84,720.01,0.219,12,22,0.23,0.23,196,58.71,,2265,2262,2264,2261,3145,3141,35.0764155,-119.3474976,554.82,,8.625,X52,ERW,1363
MFL,433,3.733,193+20,19870.55,19870.45,6414,ML Int Cluster,D18.19,40.62,18.09,1.22,D719.66,1234.20,719.66,0.219,11,21,1.25,0.50,194,58.71,,2224,2178,2250,2232,3124,3100,35.0764155,-119.3474967,554.81,,8.625,X52,ERW,1363
MFL,433,3.733,193+20,19870.73,19870.72,6415,ML Int ,D17.93,40.80,17.92,1.24,D719.48,1234.37,719.48,0.219,11,21,0.23,0.23,198,58.71,,2265,2262,2264,2262,3145,3141,35.0764155,-119.3474958,554.81,,8.625,X52,ERW,1363
MFL,433,3.733,193+20,19870.94,19870.93,6416,ML Int ,D17.72,41.01,17.70,1.24,D719.27,1234.58,719.27,0.219,11,21,0.23,0.23,198,58.71,,2265,2263,2264,2262,3145,3141,35.0764155,-119.3474951,554.80,,8.625,X52,ERW,1363
MFL,433,3.733,193+21,19871.30,19871.28,6417,ML Int ,D17.36,41.36,17.35,1.23,D718.91,1234.94,718.91,0.219,11,21,0.23,0.34,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764155,-119.3474940,554.79,,8.625,X52,ERW,1363
MFL,433,3.733,193+21,19871.65,19871.64,6418,ML Int Cluster,D17.01,41.72,16.99,1.24,D718.56,1235.30,718.56,0.219,16,26,1.45,0.27,198,58.71,,2187,2127,2241,2223,3113,3087,35.0764155,-119.3474928,554.78,,8.625,X52,ERW,1363
MFL,433,3.733,193+22,19872.93,19872.92,6419,ML Int ,D15.72,43.00,15.72,1.24,D717.28,1236.57,717.28,0.219,10,20,0.23,0.38,198,58.71,,2265,2263,2265,2262,3145,3141,35.0764155,-119.3474885,554.76,,8.625,X52,ERW,1363
MFL,433,3.734,193+23,19873.23,19873.22,6420,ML Int ,D15.42,43.30,15.41,1.24,D716.97,1236.88,716.97,0.219,13,23,0.23,0.23,198,58.71,,2264,2262,2264,2261,3144,3140,35.0764155,-119.3474875,554.75,,8.625,X52,ERW,1363
MFL,433,3.734,193+24,19874.61,19874.60,6421,ML Int ,D14.04,44.68,14.03,1.24,D715.60,1238.26,715.60,0.219,11,21,0.70,0.23,198,58.71,,2250,2231,2247,2224,3120,3088,35.0764156,-119.3474829,554.70,,8.625,X52,ERW,1363
MFL,433,3.734,193+24,19875.17,19875.10,6422,ML Int Cluster,D13.55,45.24,13.47,1.23,D715.04,1238.82,715.04,0.219,11,21,0.98,0.27,196,58.71,,2237,2205,2251,2235,3126,3104,35.0764156,-119.3474813,554.68,,8.625,X52,ERW,1363
MFL,433,3.734,193+25,19875.68,19875.67,6423,ML Int ,D12.98,45.75,12.97,1.23,D714.53,1239.32,714.53,0.219,11,21,0.23,0.23,196,58.71,,2265,2263,2264,2262,3145,3141,35.0764156,-119.3474794,554.66,,8.625,X52,ERW,1363
MFL,433,3.734,193+26,19876.85,19876.84,6424,ML Int ,D11.80,46.92,11.79,1.22,D713.36,1240.49,713.36,0.219,11,21,0.23,0.32,194,58.71,,2265,2262,2264,2262,3145,3141,35.0764156,-119.3474755,554.62,,8.625,X52,ERW,1363
MFL,433,3.734,193+28,19878.45,19878.44,6425,ML Int ,D10.20,48.52,10.19,1.23,D711.76,1242.10,711.76,0.219,11,21,0.23,0.23,196,58.71,,2265,2262,2264,2262,3145,3141,35.0764156,-119.3474702,554.57,,8.625,X52,ERW,1363
MFL,433,3.735,193+29,19879.66,19879.65,6426,ML Int ,D9.00,49.72,8.99,1.23,D710.55,1243.30,710.55,0.219,11,21,0.31,0.38,196,58.71,,2263,2259,2262,2257,3142,3135,35.0764157,-119.3474662,554.52,,8.625,X52,ERW,1363
MFL,433,3.735,193+29,19880.66,19879.94,6427,ML Ext Cluster,D8.70,50.73,7.98,0.02,D709.55,1244.31,709.55,0.219,44,54,18.46,16.45,3,58.71,,1480,1292,1776,1557,2466,2162,35.0764157,-119.3474652,554.51,,8.625,X52,ERW,1363
MFL,433,3.735,193+29,19880.06,19880.03,6428,ML Int ,D8.61,50.13,8.58,1.24,D710.15,1243.71,710.15,0.219,10,20,0.43,0.72,198,58.71,,2261,2253,2260,2250,3138,3126,35.0764157,-119.3474649,554.51,,8.625,X52,ERW,1363
MFL,433,3.735,193+31,19881.25,19881.24,6429,ML Int ,D7.41,51.31,7.40,1.20,D708.96,1244.89,708.96,0.219,10,20,0.23,0.27,192,58.71,,2265,2263,2265,2262,3145,3141,35.0764157,-119.3474609,554.47,,8.625,X52,ERW,1363
MFL,433,3.735,193+31,19881.53,19881.51,6430,ML Ext Cluster,D7.13,51.60,7.12,0.60,D708.68,1245.17,708.68,0.219,25,35,1.06,2.46,96,58.71,,2181,2135,2162,2102,3003,2920,35.0764157,-119.3474600,554.46,,8.625,X52,ERW,1363
MFL,433,3.735,193+31,19881.72,19881.70,6431,ML Ext ,D6.94,51.79,6.92,0.69,D708.49,1245.36,708.49,0.219,11,21,0.90,0.75,110,58.71,,2241,2213,2236,2201,3105,3057,35.0764157,-119.3474594,554.45,,8.625,X52,ERW,1363
MFL,433,3.735,193+31,19881.92,19881.74,6432,ML Ext Cluster,D6.91,51.98,6.73,2.25,D708.29,1245.56,708.29,0.219,11,21,4.26,5.16,359,58.71,,2132,2000,2180,2093,3027,2907,35.0764157,-119.3474593,554.45,,8.625,X52,ERW,1363
MFL,433,3.735,193+31,19882.02,19881.99,6433,ML Ext ,D6.66,52.09,6.62,0.60,D708.19,1245.66,708.19,0.219,10,20,0.51,0.64,96,58.71,,2258,2248,2257,2244,3134,3117,35.0764157,-119.3474585,554.44,,8.625,X52,ERW,1363
MFL,433,3.735,193+32,19882.23,19882.20,6434,ML Ext Cluster,D6.45,52.29,6.42,0.65,D707.98,1245.87,707.98,0.219,11,21,4.85,3.88,104,58.71,,2124,1985,2144,2022,2978,2809,35.0764157,-119.3474578,554.44,,8.625,X52,ERW,1363
MFL,433,3.735,193+32,19882.73,19882.70,6435,ML Ext Cluster,D5.94,52.80,5.91,0.58,D707.48,1246.38,707.48,0.219,11,21,1.29,3.91,93,58.71,,2222,2174,2215,2154,3077,2992,35.0764157,-119.3474561,554.42,,8.625,X52,ERW,1363
MFL,433,3.736,193+34,19884.39,19884.32,6436,ML Ext Cluster,D4.32,54.46,4.25,0.79,D705.82,1248.03,705.82,0.219,39,49,1.21,3.43,126,58.71,,2081,2009,2113,2040,2934,2833,35.0764158,-119.3474507,554.36,,8.625,X52,ERW,1363
MFL,433,3.736,193+34,19884.58,19884.49,6437,ML Ext Cluster,D4.15,54.65,4.07,0.85,D705.63,1248.22,705.63,0.219,12,22,1.92,4.66,136,58.71,,2186,2108,2177,2083,3023,2893,35.0764158,-119.3474501,554.36,,8.625,X52,ERW,1363
MFL,433,3.736,193+34,19884.69,19884.66,6438,ML Ext Cluster,D3.98,54.75,3.96,0.02,D705.52,1248.33,705.52,0.219,11,21,2.03,4.15,3,58.71,,2188,2107,2175,2076,3020,2883,35.0764158,-119.3474496,554.35,,8.625,X52,ERW,1363
MFL,434,3.736,193+38,19888.64,,6439,Weld,U58.71,58.71,58.99,,D701.56,1252.29,701.56,0.219,,,,,,58.99,63,,,,,,,35.0764159,-119.3474364,554.21,,8.625,X52,ERW,1363
MFL,434,3.738,193+48,19899.12,19899.03,6440,ML Int Cluster,U10.47,10.47,48.52,1.19,D691.09,1262.76,691.09,0.219,11,21,1.17,0.50,190,58.99,,2228,2186,2250,2233,3125,3101,35.0764160,-119.3474019,553.86,,8.625,X52,ERW,1363
MFL,434,3.738,193+49,19899.42,19899.41,6441,ML Int ,U10.78,10.78,48.21,1.19,D690.79,1263.07,690.79,0.219,12,22,0.23,0.23,190,58.99,,2265,2262,2264,2261,3145,3141,35.0764160,-119.3474007,553.85,,8.625,X52,ERW,1363
MFL,434,3.739,193+49,19899.92,19899.92,6442,ML Int ,U11.28,11.28,47.71,1.19,D690.28,1263.57,690.28,0.219,10,20,0.23,0.23,190,58.99,,2265,2263,2265,2262,3145,3141,35.0764161,-119.3473990,553.84,,8.625,X52,ERW,1363
MFL,434,3.739,193+50,19901.23,19901.21,6443,ML Int ,U12.58,12.58,46.41,1.20,D688.98,1264.87,688.98,0.219,12,22,0.23,0.35,192,58.99,,2265,2262,2264,2261,3145,3141,35.0764161,-119.3473947,553.81,,8.625,X52,ERW,1363
MFL,434,3.739,193+51,19901.68,19901.67,6444,ML Int ,U13.04,13.04,45.95,1.23,D688.53,1265.33,688.53,0.219,11,21,0.23,0.23,196,58.99,,2265,2262,2264,2262,3145,3141,35.0764161,-119.3473932,553.80,,8.625,X52,ERW,1363
MFL,434,3.739,193+52,19902.69,19902.68,6445,ML Int ,U14.05,14.05,44.94,1.25,D687.52,1266.33,687.52,0.219,13,23,0.23,0.23,200,58.99,,2264,2262,2264,2261,3144,3140,35.0764161,-119.3473898,553.77,,8.625,X52,ERW,1363
MFL,434,3.739,193+54,19904.42,19904.42,6446,ML Int ,U15.78,15.78,43.21,1.18,D685.78,1268.07,685.78,0.219,12,22,0.23,0.23,188,58.99,,2265,2262,2264,2261,3145,3141,35.0764161,-119.3473841,553.73,,8.625,X52,ERW,1363
MFL,434,3.739,193+54,19905.00,19904.99,6447,ML Int ,U16.36,16.36,42.63,1.20,D685.21,1268.64,685.21,0.219,10,20,0.23,0.23,192,58.99,,2265,2263,2265,2262,3145,3141,35.0764161,-119.3473822,553.72,,8.625,X52,ERW,1363
MFL,434,3.740,193+55,19905.98,19905.83,6448,ML Int Cluster,U17.34,17.34,41.65,1.27,D684.23,1269.62,684.23,0.219,11,21,1.99,1.21,202,58.99,,2190,2110,2227,2187,3094,3038,35.0764161,-119.3473794,553.70,,8.625,X52,ERW,1363
MFL,434,3.740,193+55,19906.37,19906.27,6449,ML Int Cluster,U17.73,17.73,41.26,1.23,D683.83,1270.02,683.83,0.219,15,25,1.33,0.77,196,58.99,,2201,2148,2231,2202,3099,3058,35.0764161,-119.3473779,553.68,,8.625,X52,ERW,1363
MFL,434,3.740,193+57,19907.37,19907.36,6450,ML Int ,U18.72,18.72,40.27,1.23,D682.84,1271.01,682.84,0.219,14,24,0.23,0.27,196,58.99,,2264,2262,2264,2260,3144,3140,35.0764161,-119.3473743,553.66,,8.625,X52,ERW,1363
MFL,434,3.740,193+57,19908.07,19908.05,6451,ML Int ,U19.42,19.42,39.57,1.20,D682.14,1271.71,682.14,0.219,12,22,0.23,0.27,192,58.99,,2265,2262,2264,2261,3145,3141,35.0764161,-119.3473720,553.64,,8.625,X52,ERW,1363
MFL,434,3.740,193+58,19908.40,19908.37,6452,ML Int Cluster,U19.76,19.76,39.23,1.17,D681.81,1272.04,681.81,0.219,15,25,1.76,1.05,186,58.99,,2173,2099,2217,2172,3079,3017,35.0764161,-119.3473709,553.63,,8.625,X52,ERW,1363
MFL,434,3.740,193+58,19908.72,19908.70,6453,ML Int Cluster,U20.08,20.08,38.91,1.23,D681.48,1272.37,681.48,0.219,18,28,2.31,1.05,196,58.99,,2116,2017,2196,2142,3050,2975,35.0764161,-119.3473698,553.63,,8.625,X52,ERW,1363
MFL,434,3.740,193+58,19909.03,19909.02,6454,ML Int ,U20.38,20.38,38.61,1.22,D681.18,1272.67,681.18,0.219,15,25,0.23,0.23,194,58.99,,2264,2261,2263,2260,3144,3139,35.0764161,-119.3473688,553.62,,8.625,X52,ERW,1363
MFL,434,3.740,193+58,19909.27,19909.26,6455,ML Int Cluster,U20.63,20.63,38.36,1.19,D680.94,1272.91,680.94,0.219,16,26,0.39,0.77,190,58.99,,2258,2251,2256,2248,3134,3122,35.0764161,-119.3473680,553.61,,8.625,X52,ERW,1363
MFL,434,3.740,193+59,19909.80,19909.79,6456,ML Int ,U21.16,21.16,37.83,1.18,D680.40,1273.45,680.40,0.219,16,26,0.23,0.23,188,58.99,,2264,2261,2263,2260,3143,3139,35.0764161,-119.3473662,553.60,,8.625,X52,ERW,1363
MFL,434,3.740,193+59,19910.25,19910.24,6457,ML Int ,U21.61,21.61,37.38,1.17,D679.95,1273.90,679.95,0.219,13,23,0.23,0.23,186,58.99,,2264,2262,2264,2261,3144,3140,35.0764161,-119.3473647,553.59,,8.625,X52,ERW,1363
MFL,434,3.741,193+60,19910.84,19910.83,6458,ML Int ,U22.20,22.20,36.79,1.17,D679.37,1274.49,679.37,0.219,21,31,0.31,0.74,186,58.99,,2259,2254,2257,2251,3135,3126,35.0764162,-119.3473628,553.57,,8.625,X52,ERW,1363
MFL,434,3.741,193+62,19912.61,19912.60,6459,ML Int ,U23.96,23.96,35.03,1.19,D677.60,1276.25,677.60,0.219,10,20,0.23,0.23,190,58.99,,2265,2263,2265,2262,3145,3141,35.0764162,-119.3473569,553.53,,8.625,X52,ERW,1363
MFL,434,3.741,193+63,19913.50,19913.49,6460,ML Int ,U24.85,24.85,34.14,1.19,D676.71,1277.14,676.71,0.219,12,22,0.23,0.23,190,58.99,,2265,2262,2264,2261,3145,3141,35.0764162,-119.3473540,553.51,,8.625,X52,ERW,1363
MFL,434,3.741,193+63,19913.72,19913.71,6461,ML Int ,U25.08,25.08,33.91,1.22,D676.49,1277.36,676.49,0.219,11,21,0.23,0.23,194,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473532,553.50,,8.625,X52,ERW,1363
MFL,434,3.741,193+63,19914.06,19914.05,6462,ML Int ,U25.42,25.42,33.57,1.20,D676.14,1277.71,676.14,0.219,13,23,0.23,0.23,192,58.99,,2264,2262,2264,2261,3144,3140,35.0764162,-119.3473521,553.49,,8.625,X52,ERW,1363
MFL,434,3.741,193+64,19914.57,19914.56,6463,ML Int ,U25.93,25.93,33.06,1.22,D675.64,1278.22,675.64,0.219,11,21,0.23,0.23,194,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473504,553.49,,8.625,X52,ERW,1363
MFL,434,3.741,193+64,19914.92,19914.92,6464,ML Int ,U26.28,26.28,32.71,1.19,D675.28,1278.57,675.28,0.219,13,23,0.23,0.23,190,58.99,,2264,2262,2264,2261,3144,3140,35.0764162,-119.3473492,553.48,,8.625,X52,ERW,1363
MFL,434,3.742,193+65,19915.85,19915.84,6465,ML Ext ,U27.21,27.21,31.78,0.98,D674.35,1279.50,674.35,0.219,10,20,0.31,0.77,156,58.99,,2264,2260,2263,2258,3143,3136,35.0764162,-119.3473462,553.48,,8.625,X52,ERW,1363
MFL,434,3.742,193+65,19915.99,19915.98,6466,ML Ext ,U27.35,27.35,31.64,1.00,D674.21,1279.64,674.21,0.219,22,32,0.35,0.69,160,58.99,,2257,2250,2254,2246,3131,3119,35.0764162,-119.3473457,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+65,19916.07,19916.06,6467,ML Int Cluster,U27.43,27.43,31.56,1.22,D674.14,1279.71,674.14,0.219,14,24,1.56,0.52,194,58.99,,2191,2127,2232,2203,3101,3060,35.0764162,-119.3473455,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+65,19916.23,19916.13,6468,ML Ext Cluster,U27.59,27.59,31.40,0.98,D673.98,1279.87,673.98,0.219,12,22,1.37,0.72,156,58.99,,2213,2160,2242,2219,3114,3082,35.0764162,-119.3473452,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+65,19916.21,19916.20,6469,ML Ext Cluster,U27.57,27.57,31.42,2.02,D674.00,1279.86,674.00,0.219,18,28,0.90,1.19,322,58.99,,2222,2190,2229,2198,3096,3053,35.0764162,-119.3473450,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+66,19916.44,19916.42,6470,ML Int ,U27.79,27.79,31.20,1.19,D673.77,1280.08,673.77,0.219,11,21,0.23,0.23,190,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3473442,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+66,19916.56,19916.47,6471,ML Ext Cluster,U27.91,27.91,31.08,1.97,D673.65,1280.20,673.65,0.219,37,47,4.85,3.59,314,58.99,,1745,1581,2066,1935,2870,2687,35.0764162,-119.3473441,553.47,,8.625,X52,ERW,1363
MFL,434,3.742,193+66,19917.18,19917.16,6472,ML Ext ,U28.53,28.53,30.46,2.03,D673.03,1280.82,673.03,0.219,13,23,0.31,0.54,324,58.99,,2262,2258,2262,2256,3141,3134,35.0764162,-119.3473418,553.46,,8.625,X52,ERW,1363
MFL,434,3.742,193+67,19917.56,19917.55,6473,ML Ext ,U28.92,28.92,30.07,1.92,D672.64,1281.21,672.64,0.219,10,20,0.31,0.63,306,58.99,,2264,2260,2263,2258,3143,3136,35.0764162,-119.3473405,553.46,,8.625,X52,ERW,1363
MFL,434,3.742,193+67,19917.90,19917.89,6474,ML Ext Cluster,U29.25,29.25,29.74,1.84,D672.31,1281.54,672.31,0.219,19,29,0.70,1.27,294,58.99,,2235,2214,2243,2223,3115,3088,35.0764162,-119.3473394,553.46,,8.625,X52,ERW,1363
MFL,434,3.742,193+67,19917.98,19917.96,6475,ML Int ,U29.33,29.33,29.66,1.23,D672.23,1281.62,672.23,0.219,11,21,0.23,0.40,196,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3473391,553.46,,8.625,X52,ERW,1363
MFL,434,3.742,193+68,19919.27,19919.26,6476,ML Int ,D28.36,30.63,28.36,1.20,D670.93,1282.92,670.93,0.219,11,21,0.23,0.27,192,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473348,553.44,,8.625,X52,ERW,1363
MFL,434,3.742,193+69,19919.68,19919.67,6477,ML Int ,D27.95,31.04,27.95,1.23,D670.53,1283.33,670.53,0.219,12,22,0.23,0.23,196,58.99,,2265,2262,2264,2261,3145,3141,35.0764162,-119.3473335,553.44,,8.625,X52,ERW,1363
MFL,434,3.742,193+69,19919.82,19919.81,6478,ML Int ,D27.82,31.18,27.81,1.22,D670.39,1283.47,670.39,0.219,11,21,0.23,0.23,194,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473330,553.44,,8.625,X52,ERW,1363
MFL,434,3.743,193+73,19924.11,19924.10,6479,ML Int ,D23.53,35.47,23.52,1.22,D666.10,1287.76,666.10,0.219,18,28,0.23,0.23,194,58.99,,2263,2261,2262,2259,3142,3138,35.0764162,-119.3473188,553.40,,8.625,X52,ERW,1363
MFL,434,3.743,193+74,19924.56,19924.55,6480,ML Int ,D23.08,35.92,23.07,1.20,D665.64,1288.21,665.64,0.219,11,21,0.23,0.40,192,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3473173,553.39,,8.625,X52,ERW,1363
MFL,434,3.743,193+74,19925.10,19925.09,6481,ML Int ,D22.55,36.45,22.54,1.20,D665.11,1288.74,665.11,0.219,10,20,0.23,0.23,192,58.99,,2265,2263,2265,2262,3145,3141,35.0764162,-119.3473155,553.39,,8.625,X52,ERW,1363
MFL,434,3.743,193+75,19925.62,19925.51,6482,ML Int Cluster,D22.12,36.98,22.01,1.25,D664.58,1289.27,664.58,0.219,14,24,1.41,0.63,200,58.99,,2201,2145,2237,2214,3108,3075,35.0764162,-119.3473141,553.38,,8.625,X52,ERW,1363
MFL,434,3.743,193+75,19926.10,19926.09,6483,ML Int ,D21.54,37.46,21.53,1.23,D664.11,1289.74,664.11,0.219,17,27,0.23,0.23,196,58.99,,2263,2261,2263,2259,3143,3138,35.0764162,-119.3473122,553.38,,8.625,X52,ERW,1363
MFL,434,3.743,193+75,19926.31,19926.21,6484,ML Int Cluster,D21.43,37.66,21.33,1.23,D663.90,1289.95,663.90,0.219,16,26,1.37,0.36,196,58.99,,2193,2137,2244,2225,3116,3091,35.0764162,-119.3473118,553.38,,8.625,X52,ERW,1363
MFL,434,3.744,193+76,19926.62,19926.61,6485,ML Int ,D21.02,37.98,21.01,1.18,D663.58,1290.27,663.58,0.219,15,25,0.23,0.23,188,58.99,,2264,2261,2263,2260,3144,3139,35.0764162,-119.3473104,553.37,,8.625,X52,ERW,1363
MFL,434,3.744,193+76,19926.94,19926.84,6486,ML Int Cluster,D20.79,38.29,20.70,1.20,D663.27,1290.58,663.27,0.219,17,27,1.25,0.38,192,58.99,,2197,2146,2244,2225,3116,3091,35.0764162,-119.3473097,553.37,,8.625,X52,ERW,1363
MFL,434,3.744,193+76,19927.05,19927.04,6487,ML Int ,D20.59,38.41,20.58,1.17,D663.15,1290.70,663.15,0.219,15,25,0.31,0.60,186,58.99,,2262,2257,2261,2255,3140,3132,35.0764162,-119.3473090,553.37,,8.625,X52,ERW,1363
MFL,434,3.744,193+76,19927.32,19927.19,6488,ML Int Cluster,D20.45,38.68,20.31,1.19,D662.89,1290.97,662.89,0.219,15,25,1.72,0.78,190,58.99,,2175,2103,2229,2199,3096,3054,35.0764162,-119.3473085,553.37,,8.625,X52,ERW,1363
MFL,434,3.744,193+77,19927.56,19927.52,6489,ML Int Cluster,D20.11,38.92,20.07,1.22,D662.64,1291.21,662.64,0.219,11,21,0.59,0.63,194,58.99,,2255,2241,2256,2244,3133,3116,35.0764162,-119.3473074,553.37,,8.625,X52,ERW,1363
MFL,434,3.744,193+77,19927.78,19927.77,6490,ML Int ,D19.87,39.14,19.85,1.20,D662.43,1291.43,662.43,0.219,11,21,0.23,0.27,192,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473066,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+77,19928.00,19927.99,6491,ML Int ,D19.64,39.36,19.63,1.17,D662.21,1291.64,662.21,0.219,11,21,0.23,0.23,186,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3473059,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+77,19928.40,19928.28,6492,ML Int Cluster,D19.36,39.75,19.24,1.19,D661.81,1292.04,661.81,0.219,18,28,2.19,0.93,190,58.99,,2123,2028,2218,2185,3081,3035,35.0764162,-119.3473049,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+78,19928.58,19928.57,6493,ML Int Cluster,D19.06,39.94,19.05,1.19,D661.63,1292.22,661.63,0.219,12,22,0.90,0.64,190,58.99,,2238,2210,2252,2236,3127,3106,35.0764162,-119.3473039,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+78,19928.77,19928.76,6494,ML Int ,D18.88,40.13,18.86,1.20,D661.44,1292.41,661.44,0.219,11,21,0.23,0.23,192,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3473033,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+78,19929.07,19929.06,6495,ML Int Cluster,D18.57,40.43,18.56,1.18,D661.14,1292.72,661.14,0.219,16,26,1.84,0.92,188,58.99,,2161,2083,2215,2178,3077,3025,35.0764162,-119.3473023,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+78,19929.32,19929.31,6496,ML Int Cluster,D18.33,40.67,18.32,1.15,D660.89,1292.96,660.89,0.219,11,21,1.37,0.38,184,58.99,,2218,2166,2248,2230,3122,3097,35.0764162,-119.3473015,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+79,19929.70,19929.69,6497,ML Int Cluster,D17.95,41.05,17.94,1.22,D660.51,1293.34,660.51,0.219,14,24,1.68,0.75,194,58.99,,2184,2115,2223,2186,3088,3036,35.0764162,-119.3473002,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+79,19930.13,19930.00,6498,ML Int Cluster,D17.63,41.49,17.50,1.25,D660.07,1293.78,660.07,0.219,14,24,1.76,1.05,200,58.99,,2180,2107,2210,2159,3070,2999,35.0764162,-119.3472992,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+79,19930.27,19930.26,6499,ML Int ,D17.37,41.63,17.36,1.22,D659.94,1293.92,659.94,0.219,15,25,0.23,0.23,194,58.99,,2264,2261,2263,2260,3144,3139,35.0764162,-119.3472983,553.35,,8.625,X52,ERW,1363
MFL,434,3.744,193+79,19930.44,19930.43,6500,ML Int ,D17.20,41.80,17.19,1.18,D659.77,1294.09,659.77,0.219,12,22,0.23,0.23,188,58.99,,2265,2262,2264,2261,3145,3141,35.0764162,-119.3472978,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+80,19930.83,19930.82,6501,ML Int ,D16.82,42.18,16.81,1.19,D659.38,1294.47,659.38,0.219,11,21,0.23,0.40,190,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3472965,553.36,,8.625,X52,ERW,1363
MFL,434,3.744,193+80,19930.96,19930.92,6502,ML Int Cluster,D16.71,42.32,16.67,1.22,D659.25,1294.60,659.25,0.219,15,25,0.66,0.68,194,58.99,,2245,2227,2248,2231,3122,3099,35.0764162,-119.3472962,553.36,,8.625,X52,ERW,1363
MFL,434,3.745,193+81,19931.96,19931.88,6503,ML Int Cluster,D15.75,43.32,15.67,1.19,D658.25,1295.61,658.25,0.219,21,31,2.82,0.67,190,58.99,,2056,1940,2205,2164,3063,3005,35.0764162,-119.3472930,553.37,,8.625,X52,ERW,1363
MFL,434,3.745,193+81,19932.40,19932.39,6504,ML Int ,D15.24,43.76,15.23,1.22,D657.80,1296.05,657.80,0.219,11,21,0.23,0.23,194,58.99,,2265,2263,2264,2262,3145,3141,35.0764162,-119.3472913,553.37,,8.625,X52,ERW,1363
MFL,434,3.745,193+82,19932.70,19932.60,6505,ML Int Cluster,D15.04,44.06,14.93,1.22,D657.51,1296.35,657.51,0.219,17,27,1.41,0.92,194,58.99,,2185,2126,2220,2187,3084,3037,35.0764162,-119.3472906,553.37,,8.625,X52,ERW,1363
MFL,434,3.745,193+82,19932.86,19932.86,6506,ML Int ,D14.78,44.22,14.77,1.18,D657.34,1296.51,657.34,0.219,13,23,0.23,0.23,188,58.99,,2264,2262,2264,2261,3144,3140,35.0764162,-119.3472897,553.38,,8.625,X52,ERW,1363
MFL,434,3.745,193+82,19932.99,19932.98,6507,ML Int ,D14.65,44.35,14.64,1.20,D657.22,1296.64,657.22,0.219,11,21,0.23,0.23,192,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3472893,553.38,,8.625,X52,ERW,1363
MFL,434,3.745,193+82,19933.28,19933.27,6508,ML Int Cluster,D14.36,44.64,14.35,1.17,D656.93,1296.93,656.93,0.219,14,24,0.78,0.36,186,58.99,,2240,2217,2249,2235,3124,3104,35.0764162,-119.3472883,553.38,,8.625,X52,ERW,1363
MFL,434,3.745,193+83,19933.94,19933.93,6509,ML Int ,D13.71,45.29,13.70,1.20,D656.27,1297.58,656.27,0.219,12,22,0.23,0.23,192,58.99,,2265,2262,2264,2261,3145,3141,35.0764162,-119.3472862,553.39,,8.625,X52,ERW,1363
MFL,434,3.745,193+84,19934.67,19934.66,6510,ML Int Cluster,D12.97,46.03,12.96,1.22,D655.54,1298.32,655.54,0.219,14,24,1.37,0.42,194,58.99,,2203,2149,2245,2227,3119,3093,35.0764162,-119.3472838,553.39,,8.625,X52,ERW,1363
MFL,434,3.745,193+84,19935.33,19935.32,6511,ML Int ,D12.32,46.68,12.31,1.18,D654.88,1298.97,654.88,0.219,15,25,0.23,0.23,188,58.99,,2264,2261,2263,2260,3144,3139,35.0764162,-119.3472816,553.40,,8.625,X52,ERW,1363
MFL,434,3.745,193+85,19935.68,19935.60,6512,ML Int Cluster,D12.03,47.03,11.96,1.18,D654.53,1299.32,654.53,0.219,12,22,0.98,0.50,188,58.99,,2234,2202,2250,2234,3125,3103,35.0764162,-119.3472806,553.40,,8.625,X52,ERW,1363
MFL,434,3.745,193+85,19936.08,19936.05,6513,ML Int Cluster,D11.58,47.44,11.55,1.17,D654.12,1299.73,654.12,0.219,15,25,0.47,0.63,186,58.99,,2255,2246,2255,2243,3132,3115,35.0764162,-119.3472791,553.40,,8.625,X52,ERW,1363
MFL,434,3.745,193+85,19936.27,19936.26,6514,ML Int ,D11.37,47.63,11.36,1.22,D653.94,1299.91,653.94,0.219,10,20,0.23,0.23,194,58.99,,2265,2263,2265,2262,3145,3141,35.0764162,-119.3472784,553.41,,8.625,X52,ERW,1363
MFL,434,3.745,193+85,19936.52,19936.51,6515,ML Int ,D11.12,47.88,11.11,1.19,D653.68,1300.17,653.68,0.219,13,23,0.23,0.23,190,58.99,,2264,2262,2264,2261,3144,3140,35.0764162,-119.3472776,553.41,,8.625,X52,ERW,1363
MFL,434,3.745,193+86,19936.77,19936.76,6516,ML Int ,D10.87,48.13,10.86,1.18,D653.43,1300.42,653.43,0.219,11,21,0.23,0.23,188,58.99,,2265,2262,2264,2262,3145,3141,35.0764162,-119.3472768,553.41,,8.625,X52,ERW,1363
MFL,434,3.745,193+86,19936.88,19936.87,6517,ML Int Cluster,D10.76,48.24,10.75,1.23,D653.33,1300.52,653.33,0.219,12,22,0.67,0.77,196,58.99,,2250,2233,2254,2240,3130,3112,35.0764162,-119.3472764,553.41,,8.625,X52,ERW,1363
MFL,434,3.746,193+86,19937.13,19937.05,6518,ML Int Cluster,D10.59,48.49,10.50,1.20,D653.08,1300.78,653.08,0.219,11,21,1.13,0.50,192,58.99,,2230,2190,2249,2232,3124,3101,35.0764162,-119.3472758,553.41,,8.625,X52,ERW,1363
MFL,434,3.746,193+87,19937.92,19937.91,6519,ML Int ,D9.72,49.27,9.72,1.20,D652.29,1301.56,652.29,0.219,14,24,0.23,0.23,192,58.99,,2264,2262,2264,2260,3144,3140,35.0764162,-119.3472730,553.42,,8.625,X52,ERW,1363
MFL,434,3.746,193+87,19938.17,19938.07,6520,ML Int Cluster,D9.57,49.53,9.46,1.18,D652.04,1301.82,652.04,0.219,21,31,1.41,0.83,188,58.99,,2162,2100,2232,2210,3100,3069,35.0764162,-119.3472725,553.42,,8.625,X52,ERW,1363
MFL,434,3.746,193+88,19939.48,19939.47,6521,ML Int ,D8.16,50.84,8.15,1.17,D650.72,1303.13,650.72,0.219,13,23,0.23,0.23,186,58.99,,2264,2262,2264,2261,3144,3140,35.0764162,-119.3472678,553.43,,8.625,X52,ERW,1363
MFL,434,3.746,193+89,19939.93,19939.92,6522,ML Int ,D7.72,51.28,7.71,1.18,D650.28,1303.57,650.28,0.219,15,25,0.23,0.23,188,58.99,,2264,2261,2263,2260,3144,3139,35.0764162,-119.3472663,553.44,,8.625,X52,ERW,1363
MFL,434,3.746,193+89,19940.45,19940.38,6523,ML Int Cluster,D7.25,51.81,7.18,1.18,D649.76,1304.10,649.76,0.219,11,21,1.02,0.36,188,58.99,,2235,2201,2250,2234,3126,3103,35.0764162,-119.3472648,553.44,,8.625,X52,ERW,1363
MFL,434,3.746,193+90,19940.86,19940.85,6524,ML Int ,D6.79,52.21,6.78,1.18,D649.35,1304.50,649.35,0.219,15,25,0.23,0.23,188,58.99,,2264,2261,2263,2260,3144,3139,35.0764162,-119.3472632,553.46,,8.625,X52,ERW,1363
MFL,434,3.747,193+91,19942.39,19942.38,6525,ML Int Cluster,D5.26,53.74,5.25,1.19,D647.82,1306.03,647.82,0.219,12,22,0.31,0.50,190,58.99,,2263,2259,2262,2257,3142,3134,35.0764162,-119.3472582,553.51,,8.625,X52,ERW,1363
MFL,434,3.747,193+93,19944.47,19944.46,6526,ML Int ,D3.17,55.82,3.17,1.17,D645.74,1308.11,645.74,0.219,10,20,0.23,0.23,186,58.99,,2265,2263,2265,2262,3145,3141,35.0764162,-119.3472513,553.58,,8.625,X52,ERW,1363
MFL,434,3.747,193+93,19944.58,19944.57,6527,ML Int Cluster,D3.06,55.94,3.05,1.20,D645.63,1308.23,645.63,0.219,13,23,0.67,0.40,192,58.99,,2248,2231,2254,2240,3130,3112,35.0764162,-119.3472509,553.58,,8.625,X52,ERW,1363
MFL,434,3.747,193+94,19945.03,19945.02,6528,ML Ext Cluster,D2.62,56.38,2.60,0.79,D645.18,1308.67,645.18,0.219,26,36,2.19,4.03,126,58.99,,2048,1944,2089,1990,2901,2764,35.0764162,-119.3472494,553.60,,8.625,X52,ERW,1363
MFL,434,3.747,193+95,19946.42,19946.21,6529,ML Ext Cluster,D1.42,57.77,1.22,2.04,D643.79,1310.06,643.79,0.219,28,38,3.64,7.14,326,58.99,,1928,1787,2088,1956,2900,2717,35.0764162,-119.3472455,553.64,,8.625,X52,ERW,1363
MFL,434,3.747,193+95,19946.66,19946.60,6530,ML Ext Cluster,D1.03,58.02,0.97,0.01,D643.54,1310.31,643.54,0.219,20,30,0.98,0.93,1,58.99,,2209,2171,2226,2189,3092,3041,35.0764162,-119.3472442,553.65,,8.625,X52,ERW,1363
MFL,434,3.747,193+96,19946.82,19946.77,6531,ML Ext Cluster,D0.86,58.18,0.81,0.09,D643.39,1310.47,643.39,0.219,22,32,0.82,1.54,14,58.99,,2218,2188,2234,2211,3103,3070,35.0764162,-119.3472436,553.65,,8.625,X52,ERW,1363
MFL,435,3.748,193+96,19947.63,,6532,Weld,U58.99,58.99,59.58,,D642.58,1311.28,642.58,0.219,,,,,,59.58,318,,,,,,,35.0764162,-119.3472408,553.68,,8.625,X52,ERW,1363
MFL,435,3.752,194+22,19973.12,19973.11,6533,ML Ext ,U25.49,25.49,34.09,2.20,D617.09,1336.76,617.09,0.219,11,21,0.47,0.64,350,59.58,,2259,2250,2257,2246,3135,3120,35.0764158,-119.3471565,554.98,,8.625,X52,ERW,1363
MFL,435,3.754,194+31,19982.67,19982.66,6534,ML Int ,D24.55,35.04,24.54,1.18,D607.54,1346.32,607.54,0.219,13,23,0.23,0.23,188,59.58,,2264,2262,2264,2261,3144,3140,35.0764156,-119.3471249,555.50,,8.625,X52,ERW,1363
MFL,435,3.754,194+31,19982.77,19982.76,6535,ML Int ,D24.45,35.14,24.44,1.18,D607.43,1346.42,607.43,0.219,16,26,0.23,0.23,188,59.58,,2264,2261,2263,2260,3143,3139,35.0764156,-119.3471246,555.51,,8.625,X52,ERW,1363
MFL,435,3.758,194+50,20001.70,20001.69,6536,ML Int ,D5.52,54.07,5.51,1.17,D588.51,1365.35,588.51,0.219,14,24,0.23,0.23,186,59.58,,2264,2262,2264,2260,3144,3140,35.0764150,-119.3470619,556.27,,8.625,X52,ERW,1363
MFL,436,3.759,194+56,20007.21,,6537,Weld,U59.58,59.58,59.89,,D583.00,1370.85,583.00,0.219,,,,,,59.89,33,,,,,,,35.0764148,-119.3470437,556.50,,8.625,X52,ERW,1363
MFL,436,3.760,194+61,20012.43,20012.41,6538,ML Int ,U5.22,5.22,54.67,1.18,D577.78,1376.07,577.78,0.219,11,21,0.23,0.24,188,59.89,,2265,2263,2264,2262,3145,3141,35.0764146,-119.3470264,556.65,,8.625,X52,ERW,1363
MFL,436,3.760,194+62,20013.80,20013.78,6539,ML Int ,U6.59,6.59,53.30,1.17,D576.41,1377.44,576.41,0.219,12,22,0.23,0.23,186,59.89,,2265,2262,2264,2261,3145,3141,35.0764145,-119.3470219,556.68,,8.625,X52,ERW,1363
MFL,436,3.760,194+63,20014.22,20014.21,6540,ML Int ,U7.01,7.01,52.88,1.18,D575.99,1377.87,575.99,0.219,11,21,0.43,0.23,188,59.89,,2260,2253,2259,2249,3137,3124,35.0764145,-119.3470205,556.68,,8.625,X52,ERW,1363
MFL,436,3.761,194+68,20019.39,20019.38,6541,ML Int ,U12.18,12.18,47.71,1.18,D570.82,1383.03,570.82,0.219,11,21,0.23,0.23,188,59.89,,2265,2263,2264,2262,3145,3141,35.0764142,-119.3470033,556.78,,8.625,X52,ERW,1363
MFL,436,3.761,194+68,20019.92,20019.91,6542,ML Int ,U12.71,12.71,47.18,1.17,D570.29,1383.56,570.29,0.219,11,21,0.23,0.23,186,59.89,,2265,2263,2264,2262,3145,3141,35.0764142,-119.3470016,556.79,,8.625,X52,ERW,1363
MFL,436,3.762,194+71,20022.80,20022.80,6543,ML Int ,U15.59,15.59,44.30,1.18,D567.41,1386.45,567.41,0.219,17,27,0.23,0.27,188,59.89,,2263,2261,2263,2259,3143,3138,35.0764140,-119.3469920,556.79,,8.625,X52,ERW,1363
MFL,436,3.762,194+71,20022.99,20022.97,6544,ML Int ,U15.78,15.78,44.11,1.18,D567.22,1386.63,567.22,0.219,12,22,0.43,0.23,188,59.89,,2259,2252,2258,2248,3136,3123,35.0764140,-119.3469914,556.79,,8.625,X52,ERW,1363
MFL,436,3.762,194+72,20023.45,20023.44,6545,ML Int ,U16.24,16.24,43.65,1.18,D566.75,1387.10,566.75,0.219,12,22,0.23,0.23,188,59.89,,2265,2262,2264,2261,3145,3141,35.0764140,-119.3469899,556.79,,8.625,X52,ERW,1363
MFL,436,3.762,194+73,20024.42,20024.41,6546,ML Int ,U17.21,17.21,42.68,1.19,D565.79,1388.06,565.79,0.219,11,21,0.23,0.23,190,59.89,,2265,2262,2264,2262,3145,3141,35.0764139,-119.3469867,556.78,,8.625,X52,ERW,1363
MFL,436,3.762,194+74,20025.38,20025.37,6547,ML Int ,U18.17,18.17,41.72,1.18,D564.83,1389.02,564.83,0.219,13,23,0.23,0.23,188,59.89,,2264,2262,2264,2261,3144,3140,35.0764139,-119.3469835,556.78,,8.625,X52,ERW,1363
MFL,436,3.762,194+74,20025.60,20025.59,6548,ML Int ,U18.39,18.39,41.50,1.18,D564.61,1389.25,564.61,0.219,13,23,0.23,0.23,188,59.89,,2264,2262,2264,2261,3144,3140,35.0764139,-119.3469827,556.78,,8.625,X52,ERW,1363
MFL,436,3.762,194+74,20025.76,20025.75,6549,ML Int ,U18.55,18.55,41.34,1.19,D564.45,1389.40,564.45,0.219,11,21,0.23,0.23,190,59.89,,2265,2263,2264,2262,3145,3141,35.0764139,-119.3469822,556.78,,8.625,X52,ERW,1363
MFL,436,3.762,194+75,20026.93,20026.92,6550,ML Int ,U19.72,19.72,40.17,1.18,D563.28,1390.58,563.28,0.219,11,21,0.23,0.23,188,59.89,,2265,2262,2264,2262,3145,3141,35.0764138,-119.3469783,556.78,,8.625,X52,ERW,1363
MFL,436,3.762,194+75,20027.23,20027.22,6551,ML Int ,U20.02,20.02,39.87,1.19,D562.98,1390.87,562.98,0.219,10,20,0.23,0.23,190,59.89,,2265,2263,2265,2262,3145,3141,35.0764138,-119.3469773,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+76,20027.47,20027.46,6552,ML Int ,U20.26,20.26,39.63,1.17,D562.73,1391.12,562.73,0.219,11,21,0.23,0.23,186,59.89,,2265,2262,2264,2262,3145,3141,35.0764138,-119.3469765,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+76,20027.99,20027.93,6553,ML Int Cluster,U20.78,20.78,39.11,1.18,D562.22,1391.63,562.22,0.219,11,21,0.78,0.40,188,59.89,,2246,2224,2254,2239,3130,3110,35.0764138,-119.3469750,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+77,20029.09,20029.03,6554,ML Ext Cluster,U21.88,21.88,38.01,0.56,D561.12,1392.73,561.12,0.219,12,22,2.15,1.88,89,59.89,,2176,2089,2186,2108,3036,2927,35.0764137,-119.3469713,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+77,20029.23,20029.22,6555,ML Ext ,U22.02,22.02,37.87,0.92,D560.98,1392.87,560.98,0.219,12,22,0.23,0.59,146,59.89,,2265,2262,2264,2261,3145,3141,35.0764137,-119.3469707,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+78,20029.44,20029.41,6556,ML Ext ,U22.23,22.23,37.66,0.49,D560.77,1393.08,560.77,0.219,13,23,0.98,0.54,78,59.89,,2231,2198,2224,2183,3089,3032,35.0764137,-119.3469701,556.78,,8.625,X52,ERW,1363
MFL,436,3.763,194+81,20032.48,20032.47,6557,ML Int ,U25.27,25.27,34.62,1.19,D557.73,1396.12,557.73,0.219,15,25,0.23,0.27,190,59.89,,2264,2261,2263,2260,3144,3139,35.0764135,-119.3469599,556.77,,8.625,X52,ERW,1363
MFL,436,3.764,194+82,20033.66,20033.65,6558,ML Int ,U26.45,26.45,33.44,1.18,D556.55,1397.31,556.55,0.219,11,21,0.23,0.23,188,59.89,,2265,2263,2264,2262,3145,3141,35.0764135,-119.3469560,556.77,,8.625,X52,ERW,1363
MFL,436,3.764,194+84,20035.36,20035.33,6559,ML Int ,U28.15,28.15,31.74,1.17,D554.85,1399.00,554.85,0.219,18,28,0.47,0.23,186,59.89,,2253,2243,2250,2237,3125,3107,35.0764134,-119.3469505,556.77,,8.625,X52,ERW,1363
MFL,436,3.764,194+84,20035.90,20035.89,6560,ML Int ,U28.69,28.69,31.20,1.18,D554.31,1399.54,554.31,0.219,10,20,0.23,0.23,188,59.89,,2265,2263,2265,2262,3145,3141,35.0764134,-119.3469486,556.76,,8.625,X52,ERW,1363
MFL,436,3.764,194+85,20036.72,20036.71,6561,ML Int ,U29.51,29.51,30.38,1.19,D553.49,1400.36,553.49,0.219,11,21,0.23,0.27,190,59.89,,2265,2262,2264,2262,3145,3141,35.0764133,-119.3469459,556.76,,8.625,X52,ERW,1363
MFL,436,3.766,194+94,20045.60,20045.59,6562,ML Int ,D21.51,38.39,21.50,1.19,D544.60,1409.25,544.60,0.219,11,21,0.23,0.40,190,59.89,,2265,2262,2264,2262,3145,3141,35.0764129,-119.3469164,556.75,,8.625,X52,ERW,1363
MFL,436,3.766,194+94,20045.92,20045.91,6563,ML Int ,D21.19,38.71,21.18,1.19,D544.29,1409.57,544.29,0.219,10,20,0.23,0.23,190,59.89,,2265,2263,2265,2262,3145,3141,35.0764128,-119.3469154,556.75,,8.625,X52,ERW,1363
MFL,436,3.766,194+94,20046.12,20046.11,6564,ML Int ,D20.99,38.91,20.98,1.19,D544.09,1409.76,544.09,0.219,11,21,0.23,0.23,190,59.89,,2265,2263,2264,2262,3145,3141,35.0764128,-119.3469147,556.75,,8.625,X52,ERW,1363
MFL,436,3.767,195+00,20051.78,20051.77,6565,ML Int ,D15.33,44.57,15.32,1.18,D538.43,1415.43,538.43,0.219,10,20,0.23,0.40,188,59.89,,2265,2263,2265,2262,3145,3141,35.0764125,-119.3468959,556.66,,8.625,X52,ERW,1363
MFL,436,3.767,195+01,20052.64,20052.63,6566,ML Int ,D14.47,45.43,14.46,1.18,D537.57,1416.29,537.57,0.219,11,21,0.23,0.40,188,59.89,,2265,2262,2264,2262,3145,3141,35.0764125,-119.3468931,556.64,,8.625,X52,ERW,1363
MFL,436,3.767,195+02,20053.95,20053.94,6567,ML Int Cluster,D13.16,46.74,13.15,1.18,D536.25,1417.60,536.25,0.219,12,22,0.78,0.36,188,59.89,,2244,2222,2253,2238,3129,3109,35.0764124,-119.3468887,556.62,,8.625,X52,ERW,1363
MFL,436,3.768,195+04,20055.59,20055.58,6568,ML Int ,D11.52,48.38,11.51,1.20,D534.62,1419.23,534.62,0.219,11,21,0.23,0.23,192,59.89,,2265,2262,2264,2262,3145,3141,35.0764123,-119.3468833,556.60,,8.625,X52,ERW,1363
MFL,436,3.768,195+05,20057.39,20057.38,6569,ML Int ,D9.72,50.18,9.71,1.19,D532.82,1421.03,532.82,0.219,10,20,0.23,0.23,190,59.89,,2265,2263,2265,2262,3145,3141,35.0764122,-119.3468773,556.57,,8.625,X52,ERW,1363
MFL,436,3.768,195+06,20058.41,20058.40,6570,ML Int ,D8.70,51.20,8.69,1.19,D531.80,1422.05,531.80,0.219,13,23,0.23,0.27,190,59.89,,2264,2262,2264,2261,3144,3140,35.0764122,-119.3468740,556.55,,8.625,X52,ERW,1363
MFL,437,3.770,195+15,20067.10,,6571,Weld,D59.18,59.89,59.18,,D523.11,1430.74,523.11,0.219,,,,,,59.18,350,,,,,,,35.0764117,-119.3468451,556.40,,8.625,X52,ERW,1363
MFL,437,3.772,195+25,20076.87,20076.86,6572,ML Int ,U9.77,9.77,49.41,1.19,D513.34,1440.51,513.34,0.219,11,21,0.23,0.27,190,59.18,,2265,2262,2264,2262,3145,3141,35.0764111,-119.3468127,556.22,,8.625,X52,ERW,1363
MFL,437,3.772,195+26,20077.70,20077.69,6573,ML Int ,U10.60,10.60,48.58,1.20,D512.51,1441.34,512.51,0.219,13,23,0.47,0.23,192,59.18,,2257,2248,2255,2244,3132,3116,35.0764111,-119.3468100,556.20,,8.625,X52,ERW,1363
MFL,437,3.772,195+26,20078.19,20078.18,6574,ML Int ,U11.09,11.09,48.09,1.23,D512.02,1441.84,512.02,0.219,15,25,0.23,0.23,196,59.18,,2264,2261,2263,2260,3144,3139,35.0764111,-119.3468083,556.19,,8.625,X52,ERW,1363
MFL,437,3.772,195+28,20080.48,20080.47,6575,ML Int ,U13.39,13.39,45.80,1.19,D509.72,1444.13,509.72,0.219,11,21,0.23,0.23,190,59.18,,2265,2262,2264,2262,3145,3141,35.0764109,-119.3468008,556.15,,8.625,X52,ERW,1363
MFL,437,3.773,195+30,20082.05,20082.04,6576,ML Int ,U14.95,14.95,44.23,1.19,D508.16,1445.69,508.16,0.219,14,24,0.23,0.27,190,59.18,,2264,2262,2264,2260,3144,3140,35.0764108,-119.3467956,556.12,,8.625,X52,ERW,1363
MFL,437,3.773,195+31,20082.74,20082.72,6577,ML Int ,U15.64,15.64,43.55,1.19,D507.47,1446.38,507.47,0.219,20,30,0.31,0.54,190,59.18,,2260,2255,2258,2252,3136,3127,35.0764108,-119.3467933,556.11,,8.625,X52,ERW,1363
MFL,437,3.773,195+32,20084.04,20084.03,6578,ML Int ,U16.94,16.94,42.25,1.20,D506.17,1447.68,506.17,0.219,10,20,0.23,0.40,192,59.18,,2265,2263,2265,2262,3145,3141,35.0764108,-119.3467890,556.10,,8.625,X52,ERW,1363
MFL,437,3.773,195+32,20084.24,20084.22,6579,ML Int ,U17.14,17.14,42.05,1.22,D505.97,1447.88,505.97,0.219,11,21,0.23,0.27,194,59.18,,2265,2263,2264,2262,3145,3141,35.0764108,-119.3467883,556.10,,8.625,X52,ERW,1363
MFL,437,3.774,195+34,20086.32,20086.30,6580,ML Int ,U19.22,19.22,39.97,1.20,D503.89,1449.96,503.89,0.219,16,26,0.23,0.26,192,59.18,,2264,2261,2263,2260,3143,3139,35.0764107,-119.3467814,556.08,,8.625,X52,ERW,1363
MFL,437,3.774,195+35,20087.23,20087.22,6581,ML Int ,U20.13,20.13,39.05,1.19,D502.98,1450.88,502.98,0.219,10,20,0.23,0.26,190,59.18,,2265,2263,2265,2262,3145,3141,35.0764106,-119.3467784,556.07,,8.625,X52,ERW,1363
MFL,437,3.774,195+35,20087.52,20087.51,6582,ML Int ,U20.42,20.42,38.77,1.20,D502.69,1451.16,502.69,0.219,15,25,0.31,0.76,192,59.18,,2262,2257,2261,2255,3140,3132,35.0764106,-119.3467774,556.07,,8.625,X52,ERW,1363
MFL,437,3.774,195+36,20087.77,20087.76,6583,ML Int ,U20.67,20.67,38.51,1.20,D502.44,1451.42,502.44,0.219,11,21,0.23,0.23,192,59.18,,2265,2262,2264,2262,3145,3141,35.0764106,-119.3467766,556.06,,8.625,X52,ERW,1363
MFL,437,3.774,195+36,20088.00,20087.99,6584,ML Int ,U20.90,20.90,38.28,1.22,D502.21,1451.65,502.21,0.219,13,23,0.23,0.27,194,59.18,,2264,2262,2264,2261,3144,3140,35.0764106,-119.3467758,556.06,,8.625,X52,ERW,1363
MFL,437,3.774,195+38,20089.93,20089.92,6585,ML Int ,U22.83,22.83,36.36,1.20,D500.28,1453.57,500.28,0.219,10,20,0.23,0.23,192,59.18,,2265,2263,2265,2262,3145,3141,35.0764105,-119.3467694,556.04,,8.625,X52,ERW,1363
MFL,437,3.775,195+39,20091.35,20091.34,6586,ML Int ,U24.25,24.25,34.93,1.22,D498.86,1455.00,498.86,0.219,11,21,0.23,0.54,194,59.18,,2265,2263,2264,2262,3145,3141,35.0764105,-119.3467647,556.03,,8.625,X52,ERW,1363
MFL,437,3.775,195+40,20091.91,20091.83,6587,ML Int Cluster,U24.81,24.81,34.38,1.23,D498.30,1455.55,498.30,0.219,11,21,0.98,0.36,196,59.18,,2237,2205,2251,2235,3126,3104,35.0764104,-119.3467631,556.02,,8.625,X52,ERW,1363
MFL,437,3.775,195+40,20092.70,20092.69,6588,ML Int ,U25.61,25.61,33.58,1.20,D497.50,1456.35,497.50,0.219,11,21,0.23,0.23,192,59.18,,2265,2263,2264,2262,3145,3141,35.0764104,-119.3467602,556.01,,8.625,X52,ERW,1363
MFL,437,3.775,195+41,20092.93,20092.92,6589,ML Int ,U25.83,25.83,33.36,1.20,D497.28,1456.57,497.28,0.219,10,20,0.23,0.40,192,59.18,,2265,2263,2265,2262,3145,3141,35.0764104,-119.3467595,556.01,,8.625,X52,ERW,1363
MFL,437,3.775,195+41,20093.49,20093.48,6590,ML Int ,U26.39,26.39,32.80,1.22,D496.72,1457.13,496.72,0.219,10,20,0.23,0.27,194,59.18,,2265,2263,2265,2262,3145,3141,35.0764104,-119.3467576,556.01,,8.625,X52,ERW,1363
MFL,437,3.775,195+42,20094.46,20094.45,6591,ML Int ,U27.36,27.36,31.83,1.20,D495.75,1458.10,495.75,0.219,10,20,0.23,0.27,192,59.18,,2265,2263,2265,2262,3145,3141,35.0764103,-119.3467544,556.00,,8.625,X52,ERW,1363
MFL,437,3.775,195+43,20094.91,20094.90,6592,ML Int ,U27.81,27.81,31.37,1.23,D495.30,1458.56,495.30,0.219,10,20,0.23,0.23,196,59.18,,2265,2263,2265,2262,3145,3141,35.0764103,-119.3467529,555.99,,8.625,X52,ERW,1363
MFL,437,3.775,195+44,20095.84,20095.83,6593,ML Int Cluster,U28.74,28.74,30.44,1.20,D494.37,1459.48,494.37,0.219,11,21,0.86,0.54,192,59.18,,2243,2217,2252,2237,3128,3107,35.0764103,-119.3467498,555.98,,8.625,X52,ERW,1363
MFL,437,3.776,195+45,20097.28,20097.27,6594,ML Int ,D29.01,30.18,29.01,1.23,D492.93,1460.92,492.93,0.219,14,24,0.23,0.23,196,59.18,,2264,2262,2264,2260,3144,3140,35.0764102,-119.3467450,555.97,,8.625,X52,ERW,1363
MFL,437,3.776,195+46,20098.15,20098.14,6595,ML Int ,D28.13,31.06,28.13,1.23,D492.05,1461.80,492.05,0.219,10,20,0.23,0.23,196,59.18,,2265,2263,2265,2262,3145,3141,35.0764102,-119.3467421,555.96,,8.625,X52,ERW,1363
MFL,437,3.776,195+46,20098.43,20098.41,6596,ML Int ,D27.87,31.33,27.86,1.22,D491.78,1462.07,491.78,0.219,10,20,0.23,0.25,194,59.18,,2265,2263,2265,2262,3145,3141,35.0764102,-119.3467413,555.96,,8.625,X52,ERW,1363
MFL,437,3.776,195+47,20099.74,20099.72,6597,ML Int ,D26.56,32.64,26.55,1.23,D490.47,1463.38,490.47,0.219,14,24,0.23,0.23,196,59.18,,2264,2262,2264,2260,3144,3140,35.0764101,-119.3467369,555.94,,8.625,X52,ERW,1363
MFL,437,3.776,195+48,20099.97,20099.96,6598,ML Int ,D26.32,32.88,26.31,1.24,D490.23,1463.62,490.23,0.219,11,21,0.23,0.40,198,59.18,,2265,2262,2264,2262,3145,3141,35.0764101,-119.3467361,555.94,,8.625,X52,ERW,1363
MFL,437,3.776,195+48,20100.12,20100.11,6599,ML Int ,D26.17,33.03,26.16,1.24,D490.08,1463.77,490.08,0.219,13,23,0.23,0.27,198,59.18,,2264,2262,2264,2261,3144,3140,35.0764101,-119.3467356,555.94,,8.625,X52,ERW,1363
MFL,437,3.776,195+49,20100.99,20100.97,6600,ML Ext Cluster,D25.31,33.89,25.30,1.51,D489.22,1464.63,489.22,0.219,10,20,2.19,1.88,241,59.18,,2190,2105,2203,2133,3060,2963,35.0764100,-119.3467328,555.93,,8.625,X52,ERW,1363
MFL,437,3.777,195+52,20104.81,20104.80,6601,ML Int ,D21.48,37.71,21.47,1.23,D485.40,1468.46,485.40,0.219,11,21,0.23,0.23,196,59.18,,2265,2262,2264,2262,3145,3141,35.0764099,-119.3467201,555.89,,8.625,X52,ERW,1363
MFL,437,3.777,195+53,20105.17,20105.16,6602,ML Int ,D21.13,38.07,21.11,1.22,D485.04,1468.81,485.04,0.219,11,21,0.23,0.23,194,59.18,,2265,2262,2264,2262,3145,3141,35.0764099,-119.3467189,555.89,,8.625,X52,ERW,1363
MFL,437,3.777,195+53,20105.74,20105.73,6603,ML Int ,D20.55,38.64,20.54,1.22,D484.47,1469.39,484.47,0.219,11,21,0.23,0.29,194,59.18,,2265,2262,2264,2262,3145,3141,35.0764098,-119.3467170,555.88,,8.625,X52,ERW,1363
MFL,437,3.777,195+54,20106.13,20106.12,6604,ML Int ,D20.17,39.03,20.15,1.22,D484.08,1469.78,484.08,0.219,11,21,0.23,0.40,194,59.18,,2265,2262,2264,2262,3145,3141,35.0764098,-119.3467157,555.88,,8.625,X52,ERW,1363
MFL,437,3.778,195+55,20107.56,20107.48,6605,ML Ext Cluster,D18.80,40.46,18.72,0.35,D482.64,1471.21,482.64,0.219,11,21,1.09,3.11,56,59.18,,2232,2194,2227,2180,3092,3028,35.0764098,-119.3467112,555.87,,8.625,X52,ERW,1363
MFL,437,3.778,195+56,20108.05,20108.03,6606,ML Int ,D18.25,40.95,18.24,1.22,D482.16,1471.69,482.16,0.219,12,22,0.23,0.23,194,59.18,,2265,2262,2264,2261,3145,3141,35.0764098,-119.3467093,555.86,,8.625,X52,ERW,1363
MFL,437,3.778,195+56,20108.31,20108.30,6607,ML Ext ,D17.98,41.21,17.97,0.17,D481.89,1471.96,481.89,0.219,11,21,0.35,0.82,27,59.18,,2262,2257,2261,2255,3141,3132,35.0764097,-119.3467085,555.86,,8.625,X52,ERW,1363
MFL,437,3.778,195+56,20108.44,20108.42,6608,ML Ext ,D17.87,41.34,17.85,0.16,D481.77,1472.08,481.77,0.219,11,21,0.43,0.48,26,59.18,,2260,2253,2259,2249,3137,3124,35.0764097,-119.3467081,555.86,,8.625,X52,ERW,1363
MFL,437,3.778,195+57,20109.33,20109.32,6609,ML Ext ,D16.96,42.23,16.96,2.25,D480.88,1472.97,480.88,0.219,11,21,0.39,0.70,359,59.18,,2261,2255,2260,2252,3139,3128,35.0764097,-119.3467051,555.85,,8.625,X52,ERW,1363
MFL,437,3.778,195+57,20109.76,20109.73,6610,ML Ext ,D16.56,42.66,16.52,0.17,D480.45,1473.41,480.45,0.219,10,20,0.67,0.91,27,59.18,,2253,2237,2250,2230,3126,3097,35.0764097,-119.3467037,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20109.91,20109.89,6611,ML Ext Cluster,D16.39,42.81,16.38,1.02,D480.30,1473.55,480.30,0.219,12,22,0.59,1.61,162,59.18,,2253,2240,2251,2234,3126,3102,35.0764097,-119.3467032,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20109.99,20109.92,6612,ML Ext Cluster,D16.37,42.90,16.29,0.16,D480.21,1473.64,480.21,0.219,11,21,1.13,1.71,26,59.18,,2230,2190,2234,2198,3103,3052,35.0764097,-119.3467031,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20110.18,20110.15,6613,ML Ext ,D16.13,43.08,16.10,0.18,D480.03,1473.82,480.03,0.219,10,20,0.47,0.75,29,59.18,,2260,2251,2258,2247,3136,3121,35.0764097,-119.3467023,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20110.28,20110.27,6614,ML Int ,D16.02,43.18,16.00,1.23,D479.93,1473.93,479.93,0.219,10,20,0.23,0.23,196,59.18,,2265,2263,2265,2262,3145,3141,35.0764097,-119.3467019,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20110.47,20110.39,6615,ML Ext Cluster,D15.89,43.37,15.81,0.16,D479.74,1474.12,479.74,0.219,13,23,2.43,2.29,26,59.18,,2156,2059,2171,2077,3015,2885,35.0764097,-119.3467015,555.84,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20110.63,20110.62,6616,ML Ext ,D15.67,43.53,15.65,1.72,D479.58,1474.28,479.58,0.219,11,21,0.47,0.75,274,59.18,,2259,2250,2257,2246,3135,3120,35.0764097,-119.3467008,555.83,,8.625,X52,ERW,1363
MFL,437,3.778,195+58,20110.64,20110.63,6617,ML Int ,D15.65,43.54,15.65,1.23,D479.57,1474.28,479.57,0.219,11,21,0.27,0.27,196,59.18,,2264,2261,2264,2260,3144,3138,35.0764097,-119.3467007,555.83,,8.625,X52,ERW,1363
MFL,437,3.778,195+59,20111.01,20110.92,6618,ML Ext Cluster,D15.36,43.92,15.27,1.72,D479.19,1474.66,479.19,0.219,14,24,1.41,1.13,274,59.18,,2201,2144,2224,2183,3089,3032,35.0764096,-119.3466998,555.83,,8.625,X52,ERW,1363
MFL,437,3.778,195+59,20111.62,20111.61,6619,ML Int ,D14.67,44.53,14.66,1.23,D478.58,1475.27,478.58,0.219,11,21,0.23,0.40,196,59.18,,2265,2263,2264,2262,3145,3141,35.0764096,-119.3466975,555.82,,8.625,X52,ERW,1363
