ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,437,3.778,195+59,20111.80,20111.73,6620,ML Ext Cluster,D14.56,44.70,14.49,1.64,D478.41,1475.44,478.41,0.219,10,20,1.13,1.77,262,59.18,,2233,2194,2227,2178,3093,3025,35.0764096,-119.3466971,555.82,,8.625,X52,ERW,1363
MFL,437,3.778,195+60,20112.36,20112.36,6621,ML Int ,D13.93,45.27,13.92,1.24,D477.84,1476.01,477.84,0.219,11,21,0.23,0.23,198,59.18,,2265,2262,2264,2262,3145,3141,35.0764096,-119.3466950,555.82,,8.625,X52,ERW,1363
MFL,437,3.779,195+61,20112.96,20112.95,6622,ML Int ,D13.34,45.86,13.33,1.23,D477.25,1476.60,477.25,0.219,11,21,0.23,0.27,196,59.18,,2265,2262,2264,2262,3145,3141,35.0764096,-119.3466930,555.81,,8.625,X52,ERW,1363
MFL,437,3.779,195+62,20114.33,20114.32,6623,ML Int ,D11.97,47.23,11.96,1.24,D475.88,1477.97,475.88,0.219,10,20,0.23,0.23,198,59.18,,2265,2263,2265,2262,3145,3141,35.0764095,-119.3466885,555.80,,8.625,X52,ERW,1363
MFL,437,3.779,195+63,20115.26,20115.25,6624,ML Int ,D11.04,48.16,11.03,1.22,D474.95,1478.90,474.95,0.219,10,20,0.23,0.23,194,59.18,,2265,2263,2265,2262,3145,3141,35.0764095,-119.3466854,555.79,,8.625,X52,ERW,1363
MFL,437,3.779,195+65,20117.61,20117.60,6625,ML Int ,D8.68,50.51,8.67,1.24,D472.60,1481.25,472.60,0.219,11,21,0.23,0.27,198,59.18,,2265,2262,2264,2262,3145,3141,35.0764094,-119.3466776,555.76,,8.625,X52,ERW,1363
MFL,437,3.780,195+66,20118.12,20118.11,6626,ML Int ,D8.18,51.02,8.16,1.24,D472.09,1481.77,472.09,0.219,12,22,0.23,0.23,198,59.18,,2265,2262,2264,2261,3145,3141,35.0764094,-119.3466759,555.75,,8.625,X52,ERW,1363
MFL,437,3.780,195+66,20118.45,20118.44,6627,ML Int ,D7.84,51.35,7.83,1.23,D471.75,1482.10,471.75,0.219,11,21,0.23,0.27,196,59.18,,2265,2263,2264,2262,3145,3141,35.0764094,-119.3466748,555.75,,8.625,X52,ERW,1363
MFL,437,3.780,195+67,20119.34,20119.32,6628,ML Int ,D6.96,52.24,6.95,1.22,D470.87,1482.98,470.87,0.219,11,21,0.23,0.23,194,59.18,,2265,2263,2264,2262,3145,3141,35.0764094,-119.3466719,555.74,,8.625,X52,ERW,1363
MFL,437,3.780,195+69,20121.88,20121.87,6629,ML Int Cluster,D4.41,54.78,4.40,1.23,D468.33,1485.52,468.33,0.219,12,22,0.98,0.23,196,59.18,,2234,2202,2251,2235,3126,3104,35.0764093,-119.3466635,555.71,,8.625,X52,ERW,1363
MFL,437,3.780,195+71,20122.99,20122.98,6630,ML Int ,D3.30,55.89,3.29,1.22,D467.22,1486.64,467.22,0.219,10,20,0.23,0.23,194,59.18,,2265,2263,2265,2262,3145,3141,35.0764093,-119.3466598,555.70,,8.625,X52,ERW,1363
MFL,437,3.781,195+71,20123.42,20123.41,6631,ML Int ,D2.87,56.32,2.86,1.23,D466.79,1487.07,466.79,0.219,11,21,0.23,0.23,196,59.18,,2265,2262,2264,2262,3145,3141,35.0764092,-119.3466583,555.70,,8.625,X52,ERW,1363
MFL,437,3.781,195+73,20125.70,20125.69,6632,ML Int Cluster,D0.60,58.60,0.59,1.22,D464.51,1489.34,464.51,0.219,11,21,0.90,0.23,194,59.18,,2241,2213,2252,2237,3128,3107,35.0764092,-119.3466508,555.67,,8.625,X52,ERW,1363
MFL,437,3.781,195+73,20125.90,20125.89,6633,ML Int ,D0.39,58.81,0.38,1.25,D464.30,1489.55,464.30,0.219,10,20,0.23,0.23,200,59.18,,2265,2263,2265,2262,3145,3141,35.0764092,-119.3466501,555.67,,8.625,X52,ERW,1363
MFL,438,3.781,195+74,20126.28,,6634,Weld,D58.83,59.18,58.83,,D463.93,1489.93,463.93,0.219,,,,,,58.83,351,,,,,,,35.0764092,-119.3466488,555.67,,8.625,X52,ERW,1363
MFL,438,3.781,195+75,20127.67,20127.66,6635,ML Int ,U1.39,1.39,57.44,1.23,D462.54,1491.32,462.54,0.219,11,21,0.23,0.27,196,58.83,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3466443,555.65,,8.625,X52,ERW,1363
MFL,438,3.781,195+75,20127.79,20127.78,6636,ML Int ,U1.51,1.51,57.32,1.22,D462.42,1491.43,462.42,0.219,11,21,0.23,0.23,194,58.83,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3466439,555.65,,8.625,X52,ERW,1363
MFL,438,3.781,195+76,20128.01,20127.99,6637,ML Int ,U1.73,1.73,57.10,1.22,D462.20,1491.65,462.20,0.219,10,20,0.23,0.27,194,58.83,,2265,2263,2265,2262,3145,3141,35.0764091,-119.3466431,555.66,,8.625,X52,ERW,1363
MFL,438,3.781,195+76,20128.24,20128.23,6638,ML Int ,U1.96,1.96,56.87,1.24,D461.97,1491.88,461.97,0.219,10,20,0.23,0.23,198,58.83,,2265,2263,2265,2262,3145,3141,35.0764091,-119.3466424,555.66,,8.625,X52,ERW,1363
MFL,438,3.782,195+77,20129.25,20129.24,6639,ML Int ,U2.97,2.97,55.86,1.23,D460.96,1492.89,460.96,0.219,11,21,0.23,0.23,196,58.83,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3466390,555.66,,8.625,X52,ERW,1363
MFL,438,3.782,195+77,20129.87,20129.86,6640,ML Int Cluster,U3.59,3.59,55.24,1.20,D460.34,1493.52,460.34,0.219,12,22,0.78,0.36,192,58.83,,2244,2222,2252,2238,3128,3108,35.0764091,-119.3466370,555.67,,8.625,X52,ERW,1363
MFL,438,3.782,195+78,20130.31,20130.30,6641,ML Int ,U4.03,4.03,54.80,1.20,D459.90,1493.95,459.90,0.219,10,20,0.23,0.23,192,58.83,,2265,2263,2265,2262,3145,3141,35.0764091,-119.3466355,555.67,,8.625,X52,ERW,1363
MFL,438,3.782,195+78,20130.51,20130.49,6642,ML Int Cluster,U4.22,4.22,54.60,1.22,D459.70,1494.15,459.70,0.219,11,21,0.98,0.38,194,58.83,,2237,2205,2251,2235,3126,3104,35.0764091,-119.3466349,555.67,,8.625,X52,ERW,1363
MFL,438,3.782,195+79,20131.50,20131.49,6643,ML Int Cluster,U5.21,5.21,53.62,1.24,D458.71,1495.14,458.71,0.219,11,21,0.78,0.52,198,58.83,,2246,2224,2254,2239,3130,3110,35.0764090,-119.3466316,555.68,,8.625,X52,ERW,1363
MFL,438,3.782,195+79,20131.75,20131.74,6644,ML Int ,U5.47,5.47,53.36,1.23,D458.45,1495.40,458.45,0.219,10,20,0.23,0.23,196,58.83,,2265,2263,2265,2262,3145,3141,35.0764090,-119.3466307,555.68,,8.625,X52,ERW,1363
MFL,438,3.782,195+80,20132.35,20132.33,6645,ML Int ,U6.06,6.06,52.77,1.20,D457.86,1495.99,457.86,0.219,10,20,0.23,0.40,192,58.83,,2265,2263,2265,2262,3145,3141,35.0764090,-119.3466288,555.68,,8.625,X52,ERW,1363
MFL,438,3.782,195+80,20132.46,20132.45,6646,ML Int ,U6.18,6.18,52.65,1.23,D457.74,1496.11,457.74,0.219,11,21,0.23,0.31,196,58.83,,2265,2262,2264,2262,3145,3141,35.0764090,-119.3466284,555.69,,8.625,X52,ERW,1363
MFL,438,3.782,195+81,20133.28,20133.28,6647,ML Int ,U7.00,7.00,51.83,1.23,D456.92,1496.93,456.92,0.219,15,25,0.23,0.23,196,58.83,,2264,2261,2263,2260,3144,3139,35.0764090,-119.3466256,555.69,,8.625,X52,ERW,1363
MFL,438,3.783,195+82,20134.50,20134.49,6648,ML Int Cluster,U8.22,8.22,50.61,1.20,D455.70,1498.15,455.70,0.219,16,26,0.27,0.63,192,58.83,,2263,2259,2262,2258,3142,3136,35.0764090,-119.3466216,555.70,,8.625,X52,ERW,1363
MFL,438,3.783,195+83,20135.17,20135.09,6649,ML Int Cluster,U8.88,8.88,49.95,1.24,D455.04,1498.81,455.04,0.219,11,21,1.02,0.36,198,58.83,,2235,2201,2250,2234,3126,3103,35.0764090,-119.3466196,555.70,,8.625,X52,ERW,1363
MFL,438,3.783,195+84,20136.60,20136.59,6650,ML Int ,U10.32,10.32,48.51,1.23,D453.61,1500.24,453.61,0.219,14,24,0.23,0.23,196,58.83,,2264,2262,2264,2260,3144,3140,35.0764090,-119.3466146,555.71,,8.625,X52,ERW,1363
MFL,438,3.783,195+84,20137.05,20137.04,6651,ML Int ,U10.76,10.76,48.07,1.22,D453.16,1500.69,453.16,0.219,13,23,0.23,0.23,194,58.83,,2264,2262,2264,2261,3144,3140,35.0764089,-119.3466132,555.72,,8.625,X52,ERW,1363
MFL,438,3.783,195+86,20138.10,20138.09,6652,ML Int ,U11.82,11.82,47.01,1.19,D452.11,1501.74,452.11,0.219,11,21,0.23,0.27,190,58.83,,2265,2263,2264,2262,3145,3141,35.0764089,-119.3466097,555.72,,8.625,X52,ERW,1363
MFL,438,3.783,195+86,20138.65,20138.64,6653,ML Int Cluster,U12.36,12.36,46.46,1.20,D451.56,1502.29,451.56,0.219,11,21,1.33,0.78,192,58.83,,2220,2170,2249,2231,3124,3099,35.0764089,-119.3466078,555.73,,8.625,X52,ERW,1363
MFL,438,3.784,195+89,20141.75,20141.74,6654,ML Int ,U15.46,15.46,43.36,1.24,D448.46,1505.39,448.46,0.219,15,25,0.23,0.23,198,58.83,,2264,2261,2263,2260,3144,3139,35.0764089,-119.3465976,555.75,,8.625,X52,ERW,1363
MFL,438,3.784,195+90,20142.65,20142.64,6655,ML Int ,U16.36,16.36,42.47,1.22,D447.56,1506.29,447.56,0.219,11,21,0.23,0.23,194,58.83,,2265,2262,2264,2262,3145,3141,35.0764089,-119.3465946,555.75,,8.625,X52,ERW,1363
MFL,438,3.784,195+92,20144.30,20144.30,6656,ML Int ,U18.02,18.02,40.81,1.24,D445.90,1507.95,445.90,0.219,13,23,0.23,0.23,198,58.83,,2264,2262,2264,2261,3144,3140,35.0764088,-119.3465891,555.76,,8.625,X52,ERW,1363
MFL,438,3.785,195+92,20144.45,20144.44,6657,ML Int ,U18.17,18.17,40.66,1.24,D445.76,1508.10,445.76,0.219,11,21,0.23,0.23,198,58.83,,2265,2263,2264,2262,3145,3141,35.0764088,-119.3465886,555.76,,8.625,X52,ERW,1363
MFL,438,3.785,195+93,20145.24,20145.23,6658,ML Int ,U18.96,18.96,39.87,1.20,D444.96,1508.89,444.96,0.219,17,27,0.23,0.23,192,58.83,,2263,2261,2263,2259,3143,3138,35.0764088,-119.3465860,555.77,,8.625,X52,ERW,1363
MFL,438,3.785,195+94,20146.63,20146.62,6659,ML Int ,U20.35,20.35,38.48,1.22,D443.58,1510.28,443.58,0.219,15,25,0.23,0.23,194,58.83,,2264,2261,2263,2260,3144,3139,35.0764088,-119.3465814,555.78,,8.625,X52,ERW,1363
MFL,438,3.785,195+95,20147.60,20147.59,6660,ML Int ,U21.32,21.32,37.51,1.23,D442.61,1511.25,442.61,0.219,10,20,0.23,0.23,196,58.83,,2265,2263,2265,2262,3145,3141,35.0764088,-119.3465782,555.78,,8.625,X52,ERW,1363
MFL,438,3.785,195+96,20148.16,20148.15,6661,ML Int ,U21.88,21.88,36.95,1.22,D442.05,1511.80,442.05,0.219,10,20,0.23,0.23,194,58.83,,2265,2263,2265,2262,3145,3141,35.0764088,-119.3465763,555.79,,8.625,X52,ERW,1363
MFL,438,3.785,195+96,20148.57,20148.55,6662,ML Int ,U22.28,22.28,36.55,1.22,D441.64,1512.21,441.64,0.219,11,21,0.23,0.23,194,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465750,555.79,,8.625,X52,ERW,1363
MFL,438,3.785,195+97,20149.64,20149.63,6663,ML Int ,U23.36,23.36,35.47,1.24,D440.57,1513.29,440.57,0.219,16,26,0.23,0.23,198,58.83,,2264,2261,2263,2260,3143,3139,35.0764087,-119.3465714,555.81,,8.625,X52,ERW,1363
MFL,438,3.786,195+97,20150.04,20150.03,6664,ML Int ,U23.76,23.76,35.07,1.24,D440.16,1513.69,440.16,0.219,15,25,0.23,0.23,198,58.83,,2264,2261,2263,2260,3144,3139,35.0764087,-119.3465701,555.81,,8.625,X52,ERW,1363
MFL,438,3.786,195+98,20150.54,20150.53,6665,ML Int Cluster,U24.26,24.26,34.57,1.19,D439.67,1514.18,439.67,0.219,12,22,0.63,0.65,190,58.83,,2252,2236,2254,2241,3130,3112,35.0764087,-119.3465684,555.82,,8.625,X52,ERW,1363
MFL,438,3.786,195+98,20150.71,20150.71,6666,ML Int Cluster,U24.43,24.43,34.40,1.22,D439.49,1514.36,439.49,0.219,11,21,0.82,0.81,194,58.83,,2245,2221,2251,2233,3126,3102,35.0764087,-119.3465678,555.82,,8.625,X52,ERW,1363
MFL,438,3.786,195+98,20150.91,20150.89,6667,ML Int ,U24.62,24.62,34.21,1.22,D439.30,1514.55,439.30,0.219,11,21,0.23,0.23,194,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465672,555.83,,8.625,X52,ERW,1363
MFL,438,3.786,195+99,20151.22,20151.21,6668,ML Int ,U24.94,24.94,33.89,1.22,D438.99,1514.86,438.99,0.219,11,21,0.23,0.23,194,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465662,555.83,,8.625,X52,ERW,1363
MFL,438,3.786,195+99,20151.35,20151.34,6669,ML Int Cluster,U25.07,25.07,33.76,1.22,D438.86,1515.00,438.86,0.219,10,20,0.74,0.23,194,58.83,,2250,2230,2255,2241,3131,3112,35.0764087,-119.3465657,555.83,,8.625,X52,ERW,1363
MFL,438,3.786,196+00,20152.52,20152.50,6670,ML Int ,U26.23,26.23,32.60,1.23,D437.69,1516.16,437.69,0.219,11,21,0.23,0.27,196,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465619,555.85,,8.625,X52,ERW,1363
MFL,438,3.786,196+00,20152.90,20152.90,6671,ML Int ,U26.62,26.62,32.21,1.22,D437.30,1516.55,437.30,0.219,11,21,0.23,0.23,194,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465606,555.86,,8.625,X52,ERW,1363
MFL,438,3.786,196+01,20153.35,20153.34,6672,ML Int ,U27.07,27.07,31.76,1.23,D436.86,1517.00,436.86,0.219,11,21,0.23,0.27,196,58.83,,2265,2262,2264,2262,3145,3141,35.0764087,-119.3465591,555.87,,8.625,X52,ERW,1363
MFL,438,3.786,196+01,20153.50,20153.49,6673,ML Int ,U27.22,27.22,31.61,1.20,D436.70,1517.15,436.70,0.219,12,22,0.23,0.25,192,58.83,,2265,2262,2264,2261,3145,3141,35.0764087,-119.3465586,555.87,,8.625,X52,ERW,1363
MFL,438,3.786,196+01,20153.65,20153.64,6674,ML Int ,U27.37,27.37,31.46,1.20,D436.55,1517.30,436.55,0.219,10,20,0.23,0.23,192,58.83,,2265,2263,2265,2262,3145,3141,35.0764087,-119.3465581,555.87,,8.625,X52,ERW,1363
MFL,438,3.786,196+02,20154.46,20154.45,6675,ML Int ,U28.18,28.18,30.65,1.20,D435.75,1518.11,435.75,0.219,11,21,0.23,0.23,192,58.83,,2265,2262,2264,2262,3145,3141,35.0764087,-119.3465554,555.89,,8.625,X52,ERW,1363
MFL,438,3.786,196+02,20154.66,20154.65,6676,ML Int ,U28.37,28.37,30.46,1.24,D435.55,1518.30,435.55,0.219,10,20,0.23,0.27,198,58.83,,2265,2263,2265,2262,3145,3141,35.0764087,-119.3465548,555.89,,8.625,X52,ERW,1363
MFL,438,3.787,196+03,20155.36,20155.34,6677,ML Int ,U29.07,29.07,29.76,1.22,D434.85,1519.00,434.85,0.219,10,20,0.23,0.27,194,58.83,,2265,2263,2265,2262,3145,3141,35.0764087,-119.3465525,555.90,,8.625,X52,ERW,1363
MFL,438,3.787,196+03,20155.55,20155.49,6678,ML Ext Cluster,U29.27,29.27,29.56,0.76,D434.66,1519.19,434.66,0.219,30,40,1.13,3.75,121,58.83,,2147,2092,2125,2053,2951,2851,35.0764087,-119.3465520,555.90,,8.625,X52,ERW,1363
MFL,438,3.787,196+04,20156.79,20156.78,6679,ML Int ,D28.32,30.51,28.32,1.22,D433.42,1520.44,433.42,0.219,11,21,0.23,0.54,194,58.83,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3465477,555.93,,8.625,X52,ERW,1363
MFL,438,3.787,196+05,20157.46,20157.46,6680,ML Int ,D27.66,31.18,27.65,1.22,D432.74,1521.11,432.74,0.219,10,20,0.23,0.23,194,58.83,,2265,2263,2265,2262,3145,3141,35.0764087,-119.3465455,555.94,,8.625,X52,ERW,1363
MFL,438,3.787,196+05,20157.93,20157.90,6681,ML Ext ,D27.21,31.65,27.18,1.34,D432.28,1521.57,432.28,0.219,10,20,0.51,0.91,213,58.83,,2258,2248,2257,2244,3134,3117,35.0764087,-119.3465440,555.94,,8.625,X52,ERW,1363
MFL,438,3.787,196+06,20158.41,20158.40,6682,ML Int ,D26.71,32.12,26.70,1.24,D431.80,1522.05,431.80,0.219,12,22,0.23,0.23,198,58.83,,2265,2262,2264,2261,3145,3141,35.0764087,-119.3465424,555.95,,8.625,X52,ERW,1363
MFL,438,3.787,196+06,20158.58,20158.56,6683,ML Int Cluster,D26.55,32.29,26.53,1.22,D431.63,1522.22,431.63,0.219,12,22,1.06,0.36,194,58.83,,2230,2194,2240,2214,3112,3074,35.0764087,-119.3465418,555.96,,8.625,X52,ERW,1363
MFL,438,3.787,196+07,20159.53,20159.51,6684,ML Ext ,D25.60,33.24,25.59,1.86,D430.68,1523.17,430.68,0.219,14,24,0.47,0.48,296,58.83,,2256,2247,2254,2242,3131,3114,35.0764087,-119.3465387,555.97,,8.625,X52,ERW,1363
MFL,438,3.787,196+07,20160.21,20160.19,6685,ML Int ,D24.92,33.92,24.91,1.22,D430.00,1523.85,430.00,0.219,10,20,0.23,0.27,194,58.83,,2265,2263,2265,2262,3145,3141,35.0764087,-119.3465364,555.98,,8.625,X52,ERW,1363
MFL,438,3.788,196+08,20160.76,20160.75,6686,ML Int Cluster,D24.36,34.48,24.35,1.22,D429.45,1524.41,429.45,0.219,14,24,0.86,0.74,194,58.83,,2236,2208,2247,2229,3121,3095,35.0764087,-119.3465346,555.99,,8.625,X52,ERW,1363
MFL,438,3.788,196+08,20161.20,20161.19,6687,ML Int Cluster,D23.92,34.92,23.91,1.24,D429.01,1524.85,429.01,0.219,11,21,1.21,0.23,198,58.83,,2226,2182,2249,2231,3124,3099,35.0764087,-119.3465331,556.00,,8.625,X52,ERW,1363
MFL,438,3.788,196+11,20163.28,20163.26,6688,ML Int ,D21.85,36.99,21.83,1.24,D426.93,1526.92,426.93,0.219,12,22,0.23,0.27,198,58.83,,2265,2262,2264,2261,3145,3141,35.0764087,-119.3465262,556.04,,8.625,X52,ERW,1363
MFL,438,3.790,196+22,20175.25,20175.24,6689,ML Int ,D9.87,48.96,9.86,1.23,D414.96,1538.89,414.96,0.219,12,22,0.23,0.23,196,58.83,,2265,2262,2264,2261,3145,3141,35.0764085,-119.3464865,556.38,,8.625,X52,ERW,1363
MFL,438,3.791,196+28,20181.34,20181.33,6690,ML Int ,D3.78,55.06,3.77,1.24,D408.87,1544.98,408.87,0.219,11,21,0.23,0.23,198,58.83,,2265,2262,2264,2262,3145,3141,35.0764085,-119.3464664,556.56,,8.625,X52,ERW,1363
MFL,439,3.792,196+32,20185.11,,6691,Weld,D55.93,58.83,55.93,,D405.10,1548.76,405.10,0.219,,,,,,55.93,265,,,,,,,35.0764085,-119.3464538,556.66,,8.625,X52,ERW,1363
MFL,439,3.793,196+36,20188.95,20188.94,6692,ML Int ,U3.84,3.84,52.10,1.24,D401.26,1552.59,401.26,0.219,12,22,0.23,0.23,198,55.93,,2265,2262,2264,2261,3145,3141,35.0764084,-119.3464412,556.75,,8.625,X52,ERW,1363
MFL,439,3.794,196+41,20193.97,20193.96,6693,ML Int ,U8.86,8.86,47.07,1.27,D396.24,1557.62,396.24,0.219,18,28,0.23,0.23,202,55.93,,2263,2261,2262,2259,3142,3138,35.0764084,-119.3464245,556.87,,8.625,X52,ERW,1363
MFL,439,3.795,196+45,20198.35,20198.34,6694,ML Int ,U13.24,13.24,42.70,1.27,D391.86,1561.99,391.86,0.219,14,24,0.23,0.23,202,55.93,,2264,2262,2264,2260,3144,3140,35.0764083,-119.3464100,556.97,,8.625,X52,ERW,1363
MFL,439,3.795,196+50,20202.76,20202.75,6695,ML Int ,U17.65,17.65,38.28,1.28,D387.45,1566.41,387.45,0.219,13,23,0.23,0.23,204,55.93,,2264,2262,2264,2261,3144,3140,35.0764083,-119.3463954,557.08,,8.625,X52,ERW,1363
MFL,439,3.797,196+60,20213.33,20213.32,6696,ML Int ,D27.71,28.22,27.71,1.27,D376.87,1576.98,376.87,0.219,11,21,0.23,0.23,202,55.93,,2265,2263,2264,2262,3145,3141,35.0764082,-119.3463604,557.35,,8.625,X52,ERW,1363
MFL,439,3.802,196+84,20237.23,20237.22,6697,ML Int ,D3.83,52.12,3.82,1.25,D352.98,1600.87,352.98,0.219,11,21,0.23,0.23,200,55.93,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3462812,558.15,,8.625,X52,ERW,1363
MFL,439,3.802,196+86,20239.52,20239.51,6698,ML Int ,D1.54,54.41,1.53,1.25,D350.69,1603.16,350.69,0.219,11,21,0.23,0.23,200,55.93,,2265,2263,2264,2262,3145,3141,35.0764077,-119.3462737,558.23,,8.625,X52,ERW,1363
MFL,440,3.803,196+88,20241.05,,6699,Weld,U55.93,55.93,59.79,,D349.16,1604.69,349.16,0.219,,,,,,59.79,18,,,,,,,35.0764077,-119.3462686,558.28,,8.625,X52,ERW,1363
MFL,440,3.803,196+90,20243.49,20243.48,6700,ML Int ,U2.45,2.45,57.34,1.27,D346.71,1607.14,346.71,0.219,10,20,0.23,0.23,202,59.79,,2265,2263,2265,2262,3145,3141,35.0764077,-119.3462605,558.36,,8.625,X52,ERW,1363
MFL,440,3.803,196+90,20243.69,20243.68,6701,ML Int ,U2.64,2.64,57.15,1.23,D346.52,1607.33,346.52,0.219,11,21,0.23,0.23,196,59.79,,2265,2263,2264,2262,3145,3141,35.0764077,-119.3462598,558.37,,8.625,X52,ERW,1363
MFL,440,3.803,196+91,20244.03,20244.02,6702,ML Int ,U2.99,2.99,56.80,1.24,D346.17,1607.68,346.17,0.219,13,23,0.23,0.24,198,59.79,,2264,2262,2264,2261,3144,3140,35.0764077,-119.3462587,558.38,,8.625,X52,ERW,1363
MFL,440,3.803,196+91,20244.64,20244.64,6703,ML Int ,U3.60,3.60,56.19,1.27,D345.56,1608.29,345.56,0.219,14,24,0.23,0.23,202,59.79,,2264,2262,2264,2260,3144,3140,35.0764077,-119.3462567,558.39,,8.625,X52,ERW,1363
MFL,440,3.803,196+92,20244.94,20244.93,6704,ML Int ,U3.90,3.90,55.89,1.24,D345.26,1608.59,345.26,0.219,11,21,0.23,0.23,198,59.79,,2265,2262,2264,2262,3145,3141,35.0764077,-119.3462557,558.40,,8.625,X52,ERW,1363
MFL,440,3.804,196+93,20245.94,20245.94,6705,ML Int ,U4.90,4.90,54.89,1.25,D344.27,1609.59,344.27,0.219,14,24,0.23,0.23,200,59.79,,2264,2262,2264,2260,3144,3140,35.0764077,-119.3462524,558.42,,8.625,X52,ERW,1363
MFL,440,3.804,196+93,20246.65,20246.65,6706,ML Int ,U5.61,5.61,54.18,1.24,D343.56,1610.30,343.56,0.219,13,23,0.23,0.23,198,59.79,,2264,2262,2264,2261,3144,3140,35.0764076,-119.3462500,558.44,,8.625,X52,ERW,1363
MFL,440,3.804,196+95,20248.70,20248.67,6707,ML Int Cluster,U7.65,7.65,52.14,1.22,D341.51,1612.34,341.51,0.219,14,24,0.43,0.65,194,59.79,,2258,2250,2257,2247,3134,3120,35.0764076,-119.3462433,558.49,,8.625,X52,ERW,1363
MFL,440,3.804,196+96,20249.40,20249.39,6708,ML Int ,U8.36,8.36,51.43,1.24,D340.80,1613.05,340.80,0.219,13,23,0.23,0.23,198,59.79,,2264,2262,2264,2261,3144,3140,35.0764076,-119.3462409,558.50,,8.625,X52,ERW,1363
MFL,440,3.805,196+98,20251.32,20251.31,6709,ML Int ,U10.28,10.28,49.52,1.27,D338.89,1614.97,338.89,0.219,11,21,0.23,0.23,202,59.79,,2265,2263,2264,2262,3145,3141,35.0764076,-119.3462346,558.55,,8.625,X52,ERW,1363
MFL,440,3.805,196+99,20252.26,20252.15,6710,ML Int Cluster,U11.21,11.21,48.58,1.24,D337.95,1615.90,337.95,0.219,16,26,1.41,0.79,198,59.79,,2190,2132,2238,2216,3108,3077,35.0764076,-119.3462318,558.56,,8.625,X52,ERW,1363
MFL,440,3.805,196+99,20252.43,20252.43,6711,ML Int ,U11.39,11.39,48.40,1.27,D337.78,1616.08,337.78,0.219,13,23,0.23,0.23,202,59.79,,2264,2262,2264,2261,3144,3140,35.0764076,-119.3462309,558.57,,8.625,X52,ERW,1363
MFL,440,3.805,196+99,20252.59,20252.59,6712,ML Int ,U11.55,11.55,48.24,1.23,D337.61,1616.24,337.61,0.219,15,25,0.23,0.23,196,59.79,,2264,2261,2263,2260,3144,3139,35.0764076,-119.3462303,558.57,,8.625,X52,ERW,1363
MFL,440,3.805,196+99,20252.79,20252.69,6713,ML Int Cluster,U11.75,11.75,48.04,1.23,D337.41,1616.44,337.41,0.219,11,21,1.37,0.60,196,59.79,,2218,2166,2242,2217,3113,3079,35.0764076,-119.3462300,558.58,,8.625,X52,ERW,1363
MFL,440,3.805,197+00,20252.93,20252.91,6714,ML Int ,U11.88,11.88,47.91,1.27,D337.28,1616.57,337.28,0.219,10,20,0.31,0.40,202,59.79,,2264,2260,2263,2258,3143,3136,35.0764076,-119.3462293,558.58,,8.625,X52,ERW,1363
MFL,440,3.805,197+00,20253.32,20253.32,6715,ML Int ,U12.28,12.28,47.51,1.25,D336.88,1616.97,336.88,0.219,11,21,0.23,0.40,200,59.79,,2265,2262,2264,2262,3145,3141,35.0764076,-119.3462279,558.59,,8.625,X52,ERW,1363
MFL,440,3.805,197+00,20253.78,20253.72,6716,ML Int Cluster,U12.74,12.74,47.05,1.27,D336.43,1617.43,336.43,0.219,13,23,0.82,0.63,202,59.79,,2240,2215,2250,2235,3125,3105,35.0764076,-119.3462266,558.60,,8.625,X52,ERW,1363
MFL,440,3.805,197+01,20254.10,20254.09,6717,ML Int ,U13.06,13.06,46.74,1.23,D336.11,1617.74,336.11,0.219,12,22,0.23,0.27,196,59.79,,2265,2262,2264,2261,3145,3141,35.0764076,-119.3462253,558.61,,8.625,X52,ERW,1363
MFL,440,3.805,197+01,20254.31,20254.30,6718,ML Int ,U13.26,13.26,46.53,1.27,D335.90,1617.95,335.90,0.219,14,24,0.47,0.23,202,59.79,,2256,2247,2254,2242,3131,3114,35.0764076,-119.3462246,558.61,,8.625,X52,ERW,1363
MFL,440,3.806,197+04,20257.01,20257.00,6719,ML Int ,U15.96,15.96,43.83,1.27,D333.20,1620.65,333.20,0.219,13,23,0.23,0.23,202,59.79,,2264,2262,2264,2261,3144,3140,35.0764075,-119.3462157,558.67,,8.625,X52,ERW,1363
MFL,440,3.806,197+04,20257.78,20257.76,6720,ML Int ,U16.73,16.73,43.06,1.22,D332.43,1621.42,332.43,0.219,10,20,0.27,0.27,194,59.79,,2264,2261,2264,2260,3144,3139,35.0764075,-119.3462132,558.69,,8.625,X52,ERW,1363
MFL,440,3.806,197+05,20258.11,20258.10,6721,ML Int ,U17.07,17.07,42.73,1.25,D332.10,1621.76,332.10,0.219,13,23,0.23,0.23,200,59.79,,2264,2262,2264,2261,3144,3140,35.0764075,-119.3462121,558.70,,8.625,X52,ERW,1363
MFL,440,3.806,197+05,20258.28,20258.27,6722,ML Int ,U17.24,17.24,42.55,1.23,D331.92,1621.93,331.92,0.219,11,21,0.23,0.23,196,59.79,,2265,2262,2264,2262,3145,3141,35.0764075,-119.3462115,558.70,,8.625,X52,ERW,1363
MFL,440,3.806,197+05,20258.55,20258.54,6723,ML Int ,U17.50,17.50,42.29,1.24,D331.66,1622.19,331.66,0.219,12,22,0.23,0.23,198,59.79,,2265,2262,2264,2261,3145,3141,35.0764075,-119.3462106,558.71,,8.625,X52,ERW,1363
MFL,440,3.806,197+06,20259.02,20258.96,6724,ML Int Cluster,U17.97,17.97,41.82,1.27,D331.19,1622.66,331.19,0.219,13,23,0.86,0.50,202,59.79,,2238,2211,2251,2235,3126,3105,35.0764075,-119.3462092,558.72,,8.625,X52,ERW,1363
MFL,440,3.806,197+06,20259.17,20259.16,6725,ML Int ,U18.12,18.12,41.67,1.24,D331.04,1622.81,331.04,0.219,10,20,0.23,0.27,198,59.79,,2265,2263,2265,2262,3145,3141,35.0764075,-119.3462086,558.72,,8.625,X52,ERW,1363
MFL,440,3.806,197+07,20260.16,20260.15,6726,ML Int ,U19.12,19.12,40.68,1.25,D330.05,1623.81,330.05,0.219,11,21,0.23,0.23,200,59.79,,2265,2263,2264,2262,3145,3141,35.0764075,-119.3462053,558.75,,8.625,X52,ERW,1363
MFL,440,3.806,197+07,20260.78,20260.76,6727,ML Int ,U19.73,19.73,40.06,1.27,D329.43,1624.42,329.43,0.219,11,21,0.23,0.23,202,59.79,,2265,2263,2264,2262,3145,3141,35.0764075,-119.3462032,558.76,,8.625,X52,ERW,1363
MFL,440,3.806,197+07,20260.97,20260.95,6728,ML Int ,U19.92,19.92,39.87,1.25,D329.24,1624.61,329.24,0.219,11,21,0.31,0.40,200,59.79,,2263,2259,2262,2257,3142,3135,35.0764075,-119.3462026,558.76,,8.625,X52,ERW,1363
MFL,440,3.806,197+08,20261.25,20261.24,6729,ML Int ,U20.20,20.20,39.59,1.27,D328.96,1624.89,328.96,0.219,16,26,0.23,0.27,202,59.79,,2264,2261,2263,2260,3143,3139,35.0764075,-119.3462017,558.77,,8.625,X52,ERW,1363
MFL,440,3.806,197+08,20261.43,20261.42,6730,ML Int ,U20.38,20.38,39.41,1.24,D328.78,1625.07,328.78,0.219,12,22,0.23,0.23,198,59.79,,2265,2262,2264,2261,3145,3141,35.0764075,-119.3462011,558.78,,8.625,X52,ERW,1363
MFL,440,3.807,197+08,20261.80,20261.80,6731,ML Int Cluster,U20.76,20.76,39.03,1.23,D328.40,1625.45,328.40,0.219,12,22,0.55,0.36,196,59.79,,2255,2243,2256,2243,3133,3116,35.0764075,-119.3461998,558.78,,8.625,X52,ERW,1363
MFL,440,3.807,197+09,20262.08,20262.06,6732,ML Int ,U21.03,21.03,38.76,1.22,D328.13,1625.72,328.13,0.219,11,21,0.31,0.40,194,59.79,,2263,2259,2262,2257,3142,3135,35.0764075,-119.3461989,558.79,,8.625,X52,ERW,1363
MFL,440,3.807,197+09,20262.36,20262.35,6733,ML Int ,U21.32,21.32,38.47,1.23,D327.84,1626.01,327.84,0.219,11,21,0.23,0.23,196,59.79,,2265,2263,2264,2262,3145,3141,35.0764075,-119.3461980,558.80,,8.625,X52,ERW,1363
MFL,440,3.807,197+09,20262.52,20262.51,6734,ML Int ,U21.48,21.48,38.31,1.22,D327.68,1626.17,327.68,0.219,11,21,0.23,0.27,194,59.79,,2265,2262,2264,2262,3145,3141,35.0764075,-119.3461974,558.80,,8.625,X52,ERW,1363
MFL,440,3.807,197+10,20263.11,20263.10,6735,ML Int ,U22.07,22.07,37.72,1.25,D327.09,1626.76,327.09,0.219,16,26,0.23,0.23,200,59.79,,2264,2261,2263,2260,3143,3139,35.0764074,-119.3461955,558.81,,8.625,X52,ERW,1363
MFL,440,3.807,197+10,20263.36,20263.35,6736,ML Int ,U22.32,22.32,37.47,1.23,D326.85,1627.01,326.85,0.219,12,22,0.23,0.23,196,59.79,,2265,2262,2264,2261,3145,3141,35.0764074,-119.3461947,558.82,,8.625,X52,ERW,1363
MFL,440,3.807,197+10,20263.66,20263.58,6737,ML Int Cluster,U22.61,22.61,37.18,1.22,D326.55,1627.30,326.55,0.219,18,28,1.25,0.94,194,59.79,,2192,2141,2227,2197,3092,3052,35.0764074,-119.3461939,558.82,,8.625,X52,ERW,1363
MFL,440,3.807,197+10,20263.83,20263.82,6738,ML Int ,U22.78,22.78,37.01,1.27,D326.38,1627.47,326.38,0.219,13,23,0.23,0.23,202,59.79,,2264,2262,2264,2261,3144,3140,35.0764074,-119.3461931,558.83,,8.625,X52,ERW,1363
MFL,440,3.807,197+11,20264.91,20264.90,6739,ML Int ,U23.87,23.87,35.93,1.25,D325.30,1628.56,325.30,0.219,11,21,0.23,0.40,200,59.79,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3461895,558.85,,8.625,X52,ERW,1363
MFL,440,3.807,197+12,20265.33,20265.32,6740,ML Int ,U24.29,24.29,35.50,1.25,D324.87,1628.98,324.87,0.219,16,26,0.31,0.68,200,59.79,,2261,2257,2260,2254,3139,3131,35.0764074,-119.3461881,558.86,,8.625,X52,ERW,1363
MFL,440,3.807,197+12,20265.47,20265.46,6741,ML Int ,U24.43,24.43,35.36,1.24,D324.73,1629.12,324.73,0.219,10,20,0.23,0.23,198,59.79,,2265,2263,2265,2262,3145,3141,35.0764074,-119.3461877,558.87,,8.625,X52,ERW,1363
MFL,440,3.807,197+13,20266.12,20266.11,6742,ML Int ,U25.07,25.07,34.72,1.23,D324.09,1629.76,324.09,0.219,10,20,0.23,0.23,196,59.79,,2265,2263,2265,2262,3145,3141,35.0764074,-119.3461855,558.88,,8.625,X52,ERW,1363
MFL,440,3.807,197+13,20266.62,20266.61,6743,ML Int ,U25.57,25.57,34.22,1.27,D323.59,1630.26,323.59,0.219,11,21,0.23,0.23,202,59.79,,2265,2262,2264,2262,3145,3141,35.0764074,-119.3461839,558.89,,8.625,X52,ERW,1363
MFL,440,3.807,197+13,20266.73,20266.71,6744,ML Int Cluster,U25.68,25.68,34.11,1.23,D323.48,1630.37,323.48,0.219,13,23,0.47,0.93,196,59.79,,2257,2248,2255,2244,3132,3116,35.0764074,-119.3461835,558.89,,8.625,X52,ERW,1363
MFL,440,3.808,197+14,20267.29,20267.27,6745,ML Int Cluster,U26.24,26.24,33.55,1.23,D322.92,1630.93,322.92,0.219,16,26,0.70,0.81,196,59.79,,2241,2221,2244,2226,3117,3092,35.0764074,-119.3461817,558.90,,8.625,X52,ERW,1363
MFL,440,3.808,197+14,20267.82,20267.81,6746,ML Int ,U26.78,26.78,33.01,1.25,D322.38,1631.47,322.38,0.219,11,21,0.23,0.23,200,59.79,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3461799,558.90,,8.625,X52,ERW,1363
MFL,440,3.808,197+14,20268.02,20268.01,6747,ML Int ,U26.97,26.97,32.82,1.24,D322.19,1631.66,322.19,0.219,18,28,0.23,0.23,198,59.79,,2263,2261,2262,2259,3142,3138,35.0764074,-119.3461792,558.90,,8.625,X52,ERW,1363
MFL,440,3.808,197+15,20268.36,20268.23,6748,ML Int Cluster,U27.32,27.32,32.47,1.25,D321.84,1632.01,321.84,0.219,13,23,1.72,0.63,200,59.79,,2188,2118,2237,2207,3106,3065,35.0764074,-119.3461785,558.91,,8.625,X52,ERW,1363
MFL,440,3.808,197+15,20268.49,20268.48,6749,ML Int Cluster,U27.44,27.44,32.35,1.24,D321.72,1632.13,321.72,0.219,10,20,0.70,0.54,198,59.79,,2252,2233,2255,2242,3132,3113,35.0764074,-119.3461777,558.91,,8.625,X52,ERW,1363
MFL,440,3.808,197+16,20269.92,20269.92,6750,ML Int ,U28.88,28.88,30.91,1.23,D320.29,1633.57,320.29,0.219,13,23,0.23,0.23,196,59.79,,2264,2262,2264,2261,3144,3140,35.0764074,-119.3461729,558.92,,8.625,X52,ERW,1363
MFL,440,3.808,197+17,20270.11,20270.10,6751,ML Int ,U29.06,29.06,30.73,1.23,D320.10,1633.75,320.10,0.219,12,22,0.23,0.23,196,59.79,,2265,2262,2264,2261,3145,3141,35.0764074,-119.3461723,558.92,,8.625,X52,ERW,1363
MFL,440,3.808,197+18,20271.15,20271.14,6752,ML Int ,D29.69,30.10,29.69,1.25,D319.06,1634.79,319.06,0.219,11,21,0.23,0.23,200,59.79,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3461689,558.93,,8.625,X52,ERW,1363
MFL,440,3.809,197+20,20273.06,20273.05,6753,ML Int ,D27.79,32.01,27.78,1.23,D317.15,1636.70,317.15,0.219,10,20,0.23,0.27,196,59.79,,2265,2263,2265,2262,3145,3141,35.0764074,-119.3461625,558.95,,8.625,X52,ERW,1363
MFL,440,3.809,197+20,20274.05,20274.03,6754,ML Int ,D26.80,33.00,26.79,1.23,D316.16,1637.69,316.16,0.219,11,21,0.23,0.40,196,59.79,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3461592,558.96,,8.625,X52,ERW,1363
MFL,440,3.810,197+27,20280.33,20280.32,6755,ML Int ,D20.52,39.28,20.51,1.23,D309.88,1643.97,309.88,0.219,11,21,0.23,0.27,196,59.79,,2265,2263,2264,2262,3145,3141,35.0764073,-119.3461384,559.01,,8.625,X52,ERW,1363
MFL,440,3.810,197+28,20282.09,20282.08,6756,ML Int ,D18.76,41.04,18.75,1.24,D308.12,1645.73,308.12,0.219,10,20,0.23,0.23,198,59.79,,2265,2263,2265,2262,3145,3141,35.0764073,-119.3461326,559.03,,8.625,X52,ERW,1363
MFL,440,3.811,197+31,20284.66,20284.64,6757,ML Int ,D16.19,43.61,16.18,1.23,D305.55,1648.30,305.55,0.219,12,22,0.23,0.27,196,59.79,,2265,2262,2264,2261,3145,3141,35.0764073,-119.3461241,559.05,,8.625,X52,ERW,1363
MFL,440,3.812,197+37,20290.69,20290.68,6758,ML Int ,D10.15,49.65,10.14,1.23,D299.52,1654.34,299.52,0.219,12,22,0.23,0.23,196,59.79,,2265,2262,2264,2261,3145,3141,35.0764073,-119.3461041,559.03,,8.625,X52,ERW,1363
MFL,440,3.813,197+40,20293.47,20293.46,6759,ML Int ,D7.37,52.43,7.36,1.24,D296.74,1657.12,296.74,0.219,11,21,0.23,0.40,198,59.79,,2265,2263,2264,2262,3145,3141,35.0764073,-119.3460948,559.01,,8.625,X52,ERW,1363
MFL,440,3.813,197+42,20295.38,20295.37,6760,ML Int ,D5.46,54.34,5.45,1.25,D294.83,1659.03,294.83,0.219,12,22,0.23,0.23,200,59.79,,2265,2262,2264,2261,3145,3141,35.0764073,-119.3460885,559.00,,8.625,X52,ERW,1363
MFL,440,3.813,197+45,20298.62,20298.61,6761,ML Int ,D2.23,57.57,2.22,1.24,D291.59,1662.26,291.59,0.219,10,20,0.23,0.23,198,59.79,,2265,2263,2265,2262,3145,3141,35.0764073,-119.3460778,558.98,,8.625,X52,ERW,1363
MFL,441,3.814,197+47,20300.84,,6762,Weld,D59.06,59.79,59.06,,D289.37,1664.48,289.37,0.219,,,,,,59.06,354,,,,,,,35.0764073,-119.3460704,558.96,,8.625,X52,ERW,1363
MFL,441,3.815,197+52,20306.17,20306.17,6763,ML Int ,U5.34,5.34,53.72,1.23,D284.04,1669.82,284.04,0.219,11,21,0.23,0.23,196,59.06,,2265,2262,2264,2262,3145,3141,35.0764073,-119.3460527,558.83,,8.625,X52,ERW,1363
MFL,441,3.817,197+65,20318.83,20318.82,6764,ML Int ,U17.99,17.99,41.07,1.20,D271.38,1682.47,271.38,0.219,11,21,0.23,0.23,192,59.06,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3460107,558.49,,8.625,X52,ERW,1363
MFL,441,3.821,197+87,20341.14,,6765,MCP,D18.76,40.30,18.76,1.40,D249.07,1704.78,249.07,0.219,,,1.68,1.82,224,59.06,,,,,,,,35.0764076,-119.3459367,557.99,,8.625,X52,ERW,1363
MFL,441,3.822,197+91,20345.16,20345.14,6766,ML Int Cluster,D14.75,44.32,14.74,1.19,D245.05,1708.80,245.05,0.219,14,24,1.33,0.27,190,59.06,,2206,2153,2247,2228,3120,3095,35.0764077,-119.3459234,557.94,,8.625,X52,ERW,1363
MFL,441,3.823,197+97,20351.33,20351.32,6767,ML Int ,D8.57,50.50,8.56,1.22,D238.87,1714.98,238.87,0.219,11,21,0.23,0.23,194,59.06,,2265,2263,2264,2262,3145,3141,35.0764077,-119.3459029,557.89,,8.625,X52,ERW,1363
MFL,441,3.824,197+99,20353.45,20353.44,6768,ML Int ,D6.46,52.61,6.45,1.22,D236.76,1717.09,236.76,0.219,11,21,0.23,0.23,194,59.06,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3458959,557.90,,8.625,X52,ERW,1363
MFL,441,3.824,198+01,20355.58,20355.57,6769,ML Int ,D4.33,54.74,4.32,1.22,D234.63,1719.22,234.63,0.219,12,22,0.23,0.23,194,59.06,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3458888,557.91,,8.625,X52,ERW,1363
MFL,441,3.824,198+03,20356.79,20356.78,6770,ML Int ,D3.11,55.96,3.10,1.19,D233.41,1720.44,233.41,0.219,10,20,0.23,0.23,190,59.06,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3458848,557.92,,8.625,X52,ERW,1363
MFL,441,3.824,198+03,20356.99,20356.98,6771,ML Int ,D2.92,56.15,2.91,1.22,D233.22,1720.63,233.22,0.219,10,20,0.23,0.23,194,59.06,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3458842,557.92,,8.625,X52,ERW,1363
MFL,441,3.825,198+04,20358.57,20358.55,6772,ML Int ,D1.34,57.73,1.33,1.22,D231.64,1722.21,231.64,0.219,11,21,0.23,0.23,194,59.06,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3458789,557.93,,8.625,X52,ERW,1363
MFL,441,3.825,198+05,20359.33,20359.33,6773,ML Int ,D0.57,58.50,0.56,1.20,D230.87,1722.98,230.87,0.219,11,21,0.23,0.23,192,59.06,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3458764,557.93,,8.625,X52,ERW,1363
MFL,442,3.825,198+06,20359.89,,6774,Weld,U59.06,59.06,59.43,,D230.31,1723.54,230.31,0.219,,,,,,59.43,79,,,,,,,35.0764078,-119.3458745,557.93,,8.625,X52,ERW,1363
MFL,442,3.825,198+08,20361.74,20361.73,6775,ML Int ,U1.85,1.85,57.59,1.19,D228.47,1725.38,228.47,0.219,17,27,0.23,0.34,190,59.43,,2263,2261,2263,2259,3143,3138,35.0764078,-119.3458684,557.94,,8.625,X52,ERW,1363
MFL,442,3.825,198+08,20361.90,20361.89,6776,ML Int ,U2.01,2.01,57.43,1.22,D228.31,1725.54,228.31,0.219,10,20,0.23,0.23,194,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3458679,557.94,,8.625,X52,ERW,1363
MFL,442,3.826,198+09,20363.31,20363.30,6777,ML Int ,U3.42,3.42,56.01,1.20,D226.89,1726.96,226.89,0.219,13,23,0.23,0.27,192,59.43,,2264,2262,2264,2261,3144,3140,35.0764078,-119.3458632,557.95,,8.625,X52,ERW,1363
MFL,442,3.826,198+09,20363.49,20363.49,6778,ML Int ,U3.60,3.60,55.83,1.22,D226.71,1727.14,226.71,0.219,10,20,0.23,0.23,194,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3458626,557.95,,8.625,X52,ERW,1363
MFL,442,3.826,198+10,20364.39,20364.38,6779,ML Int ,U4.50,4.50,54.93,1.20,D225.82,1728.04,225.82,0.219,11,21,0.23,0.23,192,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3458596,557.97,,8.625,X52,ERW,1363
MFL,442,3.826,198+10,20364.69,20364.68,6780,ML Int ,U4.79,4.79,54.64,1.19,D225.52,1728.33,225.52,0.219,12,22,0.23,0.23,190,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3458586,557.98,,8.625,X52,ERW,1363
MFL,442,3.826,198+11,20364.89,20364.88,6781,ML Int ,U4.99,4.99,54.44,1.20,D225.32,1728.53,225.32,0.219,11,21,0.23,0.23,192,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3458580,557.98,,8.625,X52,ERW,1363
MFL,442,3.826,198+11,20365.71,20365.70,6782,ML Int ,U5.81,5.81,53.62,1.22,D224.50,1729.35,224.50,0.219,10,20,0.23,0.23,194,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3458552,558.00,,8.625,X52,ERW,1363
MFL,442,3.827,198+14,20367.90,20367.89,6783,ML Int ,U8.00,8.00,51.43,1.19,D222.31,1731.54,222.31,0.219,13,23,0.23,0.23,190,59.43,,2264,2262,2264,2261,3144,3140,35.0764078,-119.3458480,558.05,,8.625,X52,ERW,1363
MFL,442,3.827,198+14,20368.51,20368.22,6784,ML Int Cluster,U8.62,8.62,50.81,1.19,D221.69,1732.16,221.69,0.219,16,26,4.19,1.12,190,59.43,,2069,1933,2216,2173,3077,3018,35.0764078,-119.3458469,558.06,,8.625,X52,ERW,1363
MFL,442,3.827,198+14,20368.76,20368.70,6785,ML Int Cluster,U8.87,8.87,50.57,1.19,D221.45,1732.41,221.45,0.219,14,24,1.60,1.05,190,59.43,,2189,2123,2220,2177,3083,3023,35.0764078,-119.3458453,558.07,,8.625,X52,ERW,1363
MFL,442,3.827,198+16,20370.10,20370.09,6786,ML Int ,U10.21,10.21,49.23,1.34,D220.11,1733.75,220.11,0.219,11,21,0.23,0.27,214,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3458407,558.10,,8.625,X52,ERW,1363
MFL,442,3.827,198+16,20370.61,20370.60,6787,ML Int ,U10.72,10.72,48.72,1.47,D219.60,1734.25,219.60,0.219,11,21,0.23,0.27,234,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3458390,558.11,,8.625,X52,ERW,1363
MFL,442,3.827,198+18,20372.27,20372.26,6788,ML Int ,U12.38,12.38,47.05,1.18,D217.93,1735.92,217.93,0.219,12,22,0.23,0.23,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3458335,558.15,,8.625,X52,ERW,1363
MFL,442,3.828,198+21,20375.16,20375.15,6789,ML Int ,U15.27,15.27,44.17,1.19,D215.05,1738.81,215.05,0.219,12,22,0.23,0.27,190,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3458239,558.22,,8.625,X52,ERW,1363
MFL,442,3.828,198+22,20376.66,20376.64,6790,ML Int ,U16.76,16.76,42.67,1.20,D213.55,1740.30,213.55,0.219,11,21,0.23,0.27,192,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3458190,558.25,,8.625,X52,ERW,1363
MFL,442,3.829,198+24,20378.59,20378.58,6791,ML Int ,U18.69,18.69,40.74,1.18,D211.62,1742.23,211.62,0.219,11,21,0.23,0.23,188,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3458126,558.30,,8.625,X52,ERW,1363
MFL,442,3.829,198+26,20380.39,20380.38,6792,ML Int ,U20.50,20.50,38.94,1.17,D209.82,1744.03,209.82,0.219,12,22,0.23,0.23,186,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3458066,558.34,,8.625,X52,ERW,1363
MFL,442,3.829,198+26,20380.79,20380.78,6793,ML Int ,U20.90,20.90,38.53,1.18,D209.41,1744.44,209.41,0.219,10,20,0.27,0.23,188,59.43,,2264,2261,2264,2260,3144,3139,35.0764078,-119.3458053,558.35,,8.625,X52,ERW,1363
MFL,442,3.829,198+27,20381.26,20381.25,6794,ML Int Cluster,U21.37,21.37,38.07,1.19,D208.95,1744.90,208.95,0.219,11,21,1.25,0.40,190,59.43,,2224,2178,2249,2231,3123,3099,35.0764078,-119.3458037,558.36,,8.625,X52,ERW,1363
MFL,442,3.829,198+28,20382.47,20382.46,6795,ML Int ,U22.58,22.58,36.85,1.19,D207.73,1746.12,207.73,0.219,12,22,0.23,0.23,190,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457997,558.39,,8.625,X52,ERW,1363
MFL,442,3.829,198+28,20382.60,20382.59,6796,ML Int ,U22.71,22.71,36.73,1.19,D207.61,1746.24,207.61,0.219,11,21,0.23,0.46,190,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457993,558.39,,8.625,X52,ERW,1363
MFL,442,3.829,198+28,20382.74,20382.72,6797,ML Int ,U22.84,22.84,36.59,1.18,D207.47,1746.38,207.47,0.219,10,20,0.23,0.23,188,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457988,558.39,,8.625,X52,ERW,1363
MFL,442,3.829,198+29,20382.90,20382.88,6798,ML Int ,U23.00,23.00,36.43,1.18,D207.31,1746.54,207.31,0.219,11,21,0.23,0.23,188,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457983,558.40,,8.625,X52,ERW,1363
MFL,442,3.829,198+29,20383.26,20383.25,6799,ML Int ,U23.37,23.37,36.06,1.17,D206.94,1746.91,206.94,0.219,13,23,0.23,0.23,186,59.43,,2264,2262,2264,2261,3144,3140,35.0764078,-119.3457971,558.41,,8.625,X52,ERW,1363
MFL,442,3.829,198+29,20383.46,20383.45,6800,ML Int Cluster,U23.57,23.57,35.87,1.22,D206.75,1747.11,206.75,0.219,14,24,0.74,0.36,194,59.43,,2242,2221,2251,2237,3127,3107,35.0764078,-119.3457964,558.41,,8.625,X52,ERW,1363
MFL,442,3.830,198+30,20384.04,20384.03,6801,ML Int ,U24.15,24.15,35.29,1.17,D206.17,1747.69,206.17,0.219,15,25,0.31,0.72,186,59.43,,2262,2257,2261,2255,3140,3132,35.0764078,-119.3457945,558.42,,8.625,X52,ERW,1363
MFL,442,3.830,198+30,20384.54,20384.44,6802,ML Int Cluster,U24.65,24.65,34.78,1.19,D205.66,1748.19,205.66,0.219,12,22,1.37,0.40,190,59.43,,2213,2160,2247,2227,3120,3093,35.0764078,-119.3457932,558.43,,8.625,X52,ERW,1363
MFL,442,3.830,198+30,20384.80,20384.78,6803,ML Int Cluster,U24.91,24.91,34.53,1.17,D205.41,1748.45,205.41,0.219,18,28,0.59,0.80,186,59.43,,2246,2230,2241,2221,3113,3085,35.0764078,-119.3457920,558.44,,8.625,X52,ERW,1363
MFL,442,3.830,198+31,20385.18,20385.16,6804,ML Int ,U25.28,25.28,34.15,1.19,D205.03,1748.82,205.03,0.219,16,26,0.31,0.63,190,59.43,,2261,2257,2260,2254,3139,3131,35.0764078,-119.3457908,558.45,,8.625,X52,ERW,1363
MFL,442,3.830,198+33,20386.97,20386.96,6805,ML Int ,U27.08,27.08,32.35,1.18,D203.24,1750.62,203.24,0.219,12,22,0.23,0.31,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457848,558.50,,8.625,X52,ERW,1363
MFL,442,3.830,198+33,20387.38,20387.37,6806,ML Int ,U27.49,27.49,31.94,1.17,D202.82,1751.03,202.82,0.219,10,20,0.23,0.23,186,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457834,558.51,,8.625,X52,ERW,1363
MFL,442,3.830,198+33,20387.50,20387.49,6807,ML Int ,U27.60,27.60,31.83,1.17,D202.71,1751.14,202.71,0.219,15,25,0.23,0.23,186,59.43,,2264,2261,2263,2260,3144,3139,35.0764078,-119.3457831,558.51,,8.625,X52,ERW,1363
MFL,442,3.830,198+33,20387.67,20387.66,6808,ML Int ,U27.78,27.78,31.65,1.20,D202.54,1751.32,202.54,0.219,13,23,0.23,0.23,192,59.43,,2264,2262,2264,2261,3144,3140,35.0764078,-119.3457825,558.52,,8.625,X52,ERW,1363
MFL,442,3.830,198+34,20388.12,20388.11,6809,ML Int ,U28.22,28.22,31.21,1.17,D202.09,1751.76,202.09,0.219,11,21,0.23,0.23,186,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457810,558.53,,8.625,X52,ERW,1363
MFL,442,3.830,198+34,20388.48,20388.47,6810,ML Int ,U28.59,28.59,30.85,1.17,D201.73,1752.13,201.73,0.219,11,21,0.23,0.23,186,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457798,558.54,,8.625,X52,ERW,1363
MFL,442,3.831,198+35,20389.39,20389.38,6811,ML Int ,U29.50,29.50,29.94,1.18,D200.82,1753.03,200.82,0.219,12,22,0.23,0.23,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457768,558.56,,8.625,X52,ERW,1363
MFL,442,3.831,198+36,20389.96,20389.95,6812,ML Int ,D29.37,30.07,29.37,1.18,D200.25,1753.61,200.25,0.219,12,22,0.23,0.23,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457749,558.58,,8.625,X52,ERW,1363
MFL,442,3.831,198+36,20390.21,20390.20,6813,ML Int ,D29.11,30.32,29.11,1.17,D200.00,1753.86,200.00,0.219,16,26,0.23,0.23,186,59.43,,2264,2261,2263,2260,3143,3139,35.0764078,-119.3457741,558.59,,8.625,X52,ERW,1363
MFL,442,3.831,198+36,20390.38,20390.37,6814,ML Int ,D28.95,30.49,28.95,1.18,D199.83,1754.03,199.83,0.219,11,21,0.23,0.27,188,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457735,558.59,,8.625,X52,ERW,1363
MFL,442,3.831,198+36,20390.62,20390.61,6815,ML Int ,D28.71,30.72,28.71,1.19,D199.59,1754.26,199.59,0.219,16,26,0.23,0.23,190,59.43,,2264,2261,2263,2260,3143,3139,35.0764078,-119.3457727,558.60,,8.625,X52,ERW,1363
MFL,442,3.831,198+36,20390.80,20390.79,6816,ML Int Cluster,D28.53,30.90,28.53,1.17,D199.41,1754.44,199.41,0.219,16,26,0.86,1.05,186,59.43,,2230,2202,2248,2231,3122,3098,35.0764078,-119.3457721,558.60,,8.625,X52,ERW,1363
MFL,442,3.831,198+37,20391.41,20391.40,6817,ML Int ,D27.92,31.52,27.92,1.20,D198.80,1755.06,198.80,0.219,12,22,0.23,0.23,192,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457701,558.62,,8.625,X52,ERW,1363
MFL,442,3.831,198+37,20391.59,20391.52,6818,ML Int Cluster,D27.81,31.69,27.74,1.22,D198.62,1755.23,198.62,0.219,13,23,1.02,0.50,194,59.43,,2229,2194,2249,2232,3123,3101,35.0764078,-119.3457697,558.62,,8.625,X52,ERW,1363
MFL,442,3.831,198+38,20392.03,20392.01,6819,ML Int ,D27.31,32.14,27.30,1.15,D198.18,1755.68,198.18,0.219,11,21,0.23,0.23,184,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457680,558.63,,8.625,X52,ERW,1363
MFL,442,3.831,198+38,20392.53,20392.52,6820,ML Int ,D26.81,32.64,26.80,1.18,D197.68,1756.17,197.68,0.219,12,22,0.23,0.27,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457664,558.65,,8.625,X52,ERW,1363
MFL,442,3.831,198+38,20392.68,20392.66,6821,ML Int ,D26.67,32.78,26.65,1.17,D197.53,1756.32,197.53,0.219,10,20,0.23,0.40,186,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457659,558.65,,8.625,X52,ERW,1363
MFL,442,3.831,198+38,20392.79,20392.78,6822,ML Int ,D26.55,32.90,26.53,1.18,D197.41,1756.44,197.41,0.219,16,26,0.31,0.76,188,59.43,,2261,2257,2260,2254,3139,3131,35.0764078,-119.3457655,558.65,,8.625,X52,ERW,1363
MFL,442,3.831,198+39,20393.03,20393.02,6823,ML Int ,D26.31,33.14,26.29,1.18,D197.18,1756.68,197.18,0.219,15,25,0.31,0.56,188,59.43,,2262,2257,2261,2255,3140,3132,35.0764078,-119.3457647,558.66,,8.625,X52,ERW,1363
MFL,442,3.831,198+39,20393.82,20393.81,6824,ML Int ,D25.52,33.93,25.51,1.22,D196.39,1757.47,196.39,0.219,10,20,0.23,0.27,194,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457621,558.68,,8.625,X52,ERW,1363
MFL,442,3.831,198+39,20393.99,20393.93,6825,ML Int Cluster,D25.40,34.10,25.34,1.18,D196.22,1757.63,196.22,0.219,14,24,0.86,0.36,188,59.43,,2236,2208,2250,2234,3125,3103,35.0764078,-119.3457617,558.68,,8.625,X52,ERW,1363
MFL,442,3.832,198+40,20394.43,20394.42,6826,ML Int ,D24.91,34.53,24.90,1.17,D195.78,1758.07,195.78,0.219,12,22,0.23,0.23,186,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457601,558.70,,8.625,X52,ERW,1363
MFL,442,3.832,198+40,20394.76,20394.75,6827,ML Int Cluster,D24.58,34.86,24.57,1.17,D195.45,1758.40,195.45,0.219,16,26,1.37,0.50,186,59.43,,2193,2137,2244,2225,3116,3091,35.0764078,-119.3457590,558.71,,8.625,X52,ERW,1363
MFL,442,3.832,198+41,20395.10,20395.09,6828,ML Int ,D24.23,35.21,24.22,1.17,D195.10,1758.75,195.10,0.219,19,29,0.31,0.75,186,59.43,,2260,2255,2259,2252,3137,3128,35.0764078,-119.3457579,558.71,,8.625,X52,ERW,1363
MFL,442,3.832,198+41,20396.00,20395.90,6829,ML Int Cluster,D23.43,36.11,23.32,1.19,D194.20,1759.65,194.20,0.219,10,20,1.41,0.40,190,59.43,,2221,2168,2250,2231,3125,3099,35.0764078,-119.3457552,558.74,,8.625,X52,ERW,1363
MFL,442,3.832,198+42,20396.24,20396.23,6830,ML Int Cluster,D23.09,36.35,23.08,1.19,D193.97,1759.89,193.97,0.219,12,22,1.10,0.36,190,59.43,,2228,2189,2250,2233,3125,3101,35.0764078,-119.3457541,558.74,,8.625,X52,ERW,1363
MFL,442,3.832,198+42,20396.76,20396.75,6831,ML Int ,D22.58,36.87,22.56,1.18,D193.44,1760.41,193.44,0.219,11,21,0.23,0.27,188,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3457524,558.76,,8.625,X52,ERW,1363
MFL,442,3.832,198+42,20396.92,20396.91,6832,ML Int ,D22.42,37.03,22.41,1.22,D193.29,1760.57,193.29,0.219,11,21,0.23,0.40,194,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457518,558.76,,8.625,X52,ERW,1363
MFL,442,3.832,198+43,20397.36,20397.31,6833,ML Int Cluster,D22.01,37.47,21.97,1.17,D192.85,1761.01,192.85,0.219,18,28,0.67,0.36,186,59.43,,2240,2221,2249,2235,3124,3104,35.0764078,-119.3457505,558.77,,8.625,X52,ERW,1363
MFL,442,3.832,198+43,20397.52,20397.52,6834,ML Int Cluster,D21.81,37.63,21.80,1.15,D192.68,1761.17,192.68,0.219,11,21,0.47,0.38,184,59.43,,2259,2250,2257,2246,3135,3120,35.0764078,-119.3457498,558.78,,8.625,X52,ERW,1363
MFL,442,3.832,198+43,20397.68,20397.67,6835,ML Int ,D21.66,37.79,21.65,1.19,D192.53,1761.32,192.53,0.219,11,21,0.23,0.23,190,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457493,558.78,,8.625,X52,ERW,1363
MFL,442,3.832,198+43,20397.80,20397.79,6836,ML Int Cluster,D21.54,37.90,21.53,1.18,D192.41,1761.44,192.41,0.219,19,29,1.02,0.36,188,59.43,,2209,2170,2241,2224,3112,3088,35.0764078,-119.3457489,558.78,,8.625,X52,ERW,1363
MFL,442,3.832,198+44,20398.02,20398.01,6837,ML Int Cluster,D21.32,38.13,21.31,1.17,D192.19,1761.66,192.19,0.219,15,25,0.35,0.36,186,59.43,,2260,2255,2259,2252,3137,3128,35.0764078,-119.3457482,558.79,,8.625,X52,ERW,1363
MFL,442,3.832,198+44,20398.52,20398.50,6838,ML Int ,D20.82,38.62,20.81,1.15,D191.69,1762.16,191.69,0.219,14,24,0.23,0.23,184,59.43,,2264,2262,2264,2260,3144,3140,35.0764078,-119.3457465,558.80,,8.625,X52,ERW,1363
MFL,442,3.832,198+44,20398.83,20398.83,6839,ML Int Cluster,D20.50,38.94,20.49,1.19,D191.37,1762.48,191.37,0.219,15,25,1.29,0.23,190,59.43,,2203,2152,2243,2225,3116,3090,35.0764078,-119.3457455,558.81,,8.625,X52,ERW,1363
MFL,442,3.832,198+45,20399.09,20399.08,6840,ML Int ,D20.25,39.20,20.23,1.20,D191.12,1762.74,191.12,0.219,11,21,0.23,0.23,192,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457446,558.82,,8.625,X52,ERW,1363
MFL,442,3.832,198+45,20399.24,20399.23,6841,ML Int Cluster,D20.10,39.35,20.08,1.19,D190.96,1762.89,190.96,0.219,15,25,1.02,1.03,190,59.43,,2222,2186,2244,2224,3116,3089,35.0764078,-119.3457441,558.82,,8.625,X52,ERW,1363
MFL,442,3.832,198+45,20399.61,20399.60,6842,ML Int ,D19.73,39.72,19.72,1.17,D190.60,1763.25,190.60,0.219,11,21,0.23,0.23,186,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457429,558.83,,8.625,X52,ERW,1363
MFL,442,3.833,198+45,20399.92,20399.82,6843,ML Int Cluster,D19.51,40.02,19.41,1.19,D190.29,1763.56,190.29,0.219,13,23,1.33,0.38,190,59.43,,2210,2159,2246,2227,3119,3094,35.0764078,-119.3457422,558.84,,8.625,X52,ERW,1363
MFL,442,3.833,198+46,20400.16,20400.14,6844,ML Int ,D19.18,40.26,19.17,1.18,D190.05,1763.80,190.05,0.219,19,29,0.31,0.74,188,59.43,,2260,2255,2259,2252,3137,3128,35.0764078,-119.3457411,558.85,,8.625,X52,ERW,1363
