ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,442,3.833,198+46,20400.48,20400.47,6845,ML Int ,D18.86,40.59,18.85,1.20,D189.73,1764.12,189.73,0.219,15,25,0.23,0.23,192,59.43,,2264,2261,2263,2260,3144,3139,35.0764078,-119.3457400,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+46,20400.94,20400.93,6846,ML Int ,D18.40,41.05,18.39,1.19,D189.27,1764.58,189.27,0.219,15,25,0.23,0.23,190,59.43,,2264,2261,2263,2260,3144,3139,35.0764078,-119.3457385,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+47,20401.11,20401.10,6847,ML Int ,D18.22,41.22,18.21,1.18,D189.09,1764.76,189.09,0.219,12,22,0.23,0.23,188,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457379,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+47,20401.22,20401.21,6848,ML Int Cluster,D18.12,41.33,18.11,1.18,D188.99,1764.87,188.99,0.219,18,28,1.25,0.66,188,59.43,,2192,2141,2234,2212,3102,3072,35.0764078,-119.3457376,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+47,20401.64,20401.47,6849,ML Int Cluster,D17.86,41.74,17.69,1.19,D188.57,1765.28,188.57,0.219,18,28,2.15,1.08,190,59.43,,2125,2032,2206,2163,3064,3005,35.0764078,-119.3457367,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+47,20402.00,20401.91,6850,ML Int Cluster,D17.41,42.10,17.33,1.19,D188.21,1765.64,188.21,0.219,16,26,1.10,0.36,190,59.43,,2213,2172,2244,2227,3117,3093,35.0764078,-119.3457352,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+48,20402.32,20402.24,6851,ML Int Cluster,D17.08,42.42,17.01,1.19,D187.89,1765.96,187.89,0.219,13,23,0.94,0.36,190,59.43,,2234,2203,2250,2235,3126,3104,35.0764078,-119.3457342,558.86,,8.625,X52,ERW,1363
MFL,442,3.833,198+48,20402.61,20402.60,6852,ML Int ,D16.73,42.71,16.72,1.15,D187.60,1766.25,187.60,0.219,15,25,0.23,0.23,184,59.43,,2264,2261,2263,2260,3144,3139,35.0764078,-119.3457330,558.87,,8.625,X52,ERW,1363
MFL,442,3.833,198+49,20403.29,20403.27,6853,ML Int ,D16.05,43.39,16.04,1.18,D186.92,1766.93,186.92,0.219,17,27,0.31,0.57,188,59.43,,2261,2256,2260,2254,3138,3130,35.0764078,-119.3457307,558.87,,8.625,X52,ERW,1363
MFL,442,3.833,198+49,20403.45,20403.38,6854,ML Int Cluster,D15.94,43.55,15.88,1.17,D186.76,1767.09,186.76,0.219,12,22,0.86,0.40,186,59.43,,2240,2214,2251,2236,3127,3106,35.0764078,-119.3457304,558.87,,8.625,X52,ERW,1363
MFL,442,3.833,198+49,20403.67,20403.65,6855,ML Int ,D15.67,43.77,15.66,1.20,D186.54,1767.31,186.54,0.219,11,21,0.23,0.23,192,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3457295,558.87,,8.625,X52,ERW,1363
MFL,442,3.833,198+49,20403.97,20403.97,6856,ML Int ,D15.36,44.08,15.35,1.19,D186.23,1767.62,186.23,0.219,12,22,0.23,0.23,190,59.43,,2265,2262,2264,2261,3145,3141,35.0764078,-119.3457284,558.87,,8.625,X52,ERW,1363
MFL,442,3.833,198+50,20404.92,20404.89,6857,ML Int Cluster,D14.43,45.03,14.41,1.19,D185.29,1768.56,185.29,0.219,16,26,1.25,0.36,190,59.43,,2202,2152,2233,2206,3101,3063,35.0764078,-119.3457254,558.87,,8.625,X52,ERW,1363
MFL,442,3.834,198+51,20405.31,20405.30,6858,ML Int ,D14.03,45.41,14.02,1.18,D184.90,1768.95,184.90,0.219,10,20,0.23,0.23,188,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457240,558.87,,8.625,X52,ERW,1363
MFL,442,3.834,198+51,20405.78,20405.77,6859,ML Int ,D13.55,45.89,13.54,1.19,D184.42,1769.43,184.42,0.219,16,26,0.23,0.23,190,59.43,,2264,2261,2263,2260,3143,3139,35.0764078,-119.3457224,558.88,,8.625,X52,ERW,1363
MFL,442,3.834,198+51,20405.92,20405.91,6860,ML Int Cluster,D13.41,46.03,13.40,1.19,D184.28,1769.57,184.28,0.219,12,22,1.06,0.36,190,59.43,,2230,2194,2249,2233,3124,3101,35.0764078,-119.3457220,558.88,,8.625,X52,ERW,1363
MFL,442,3.834,198+52,20406.49,20406.48,6861,ML Int ,D12.84,46.60,12.83,1.20,D183.72,1770.14,183.72,0.219,10,20,0.23,0.23,192,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457201,558.88,,8.625,X52,ERW,1363
MFL,442,3.834,198+52,20406.91,20406.90,6862,ML Int ,D12.43,47.01,12.42,1.19,D183.30,1770.55,183.30,0.219,11,21,0.23,0.23,190,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3457187,558.88,,8.625,X52,ERW,1363
MFL,442,3.834,198+54,20408.84,20408.83,6863,ML Int ,D10.50,48.94,10.49,1.18,D181.37,1772.48,181.37,0.219,13,23,0.23,0.23,188,59.43,,2264,2262,2264,2261,3144,3140,35.0764078,-119.3457123,558.89,,8.625,X52,ERW,1363
MFL,442,3.834,198+55,20409.10,20409.09,6864,ML Int ,D10.23,49.21,10.22,1.18,D181.11,1772.75,181.11,0.219,10,20,0.23,0.27,188,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457114,558.89,,8.625,X52,ERW,1363
MFL,442,3.834,198+56,20410.13,20410.12,6865,ML Int ,D9.20,50.24,9.20,1.18,D180.08,1773.77,180.08,0.219,11,21,0.23,0.23,188,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3457080,558.89,,8.625,X52,ERW,1363
MFL,442,3.835,198+57,20411.52,20411.51,6866,ML Int ,D7.82,51.62,7.81,1.18,D178.69,1775.16,178.69,0.219,10,20,0.23,0.23,188,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3457034,558.90,,8.625,X52,ERW,1363
MFL,442,3.835,198+58,20412.15,20412.14,6867,ML Int Cluster,D7.19,52.26,7.18,1.17,D178.06,1775.80,178.06,0.219,13,23,0.51,0.80,186,59.43,,2256,2245,2253,2240,3130,3111,35.0764078,-119.3457013,558.90,,8.625,X52,ERW,1363
MFL,442,3.835,198+58,20412.47,20412.46,6868,ML Int ,D6.87,52.58,6.85,1.18,D177.73,1776.12,177.73,0.219,11,21,0.23,0.23,188,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3457003,558.90,,8.625,X52,ERW,1363
MFL,442,3.835,198+59,20413.51,20413.49,6869,ML Int ,D5.83,53.61,5.82,1.19,D176.70,1777.15,176.70,0.219,11,21,0.23,0.24,190,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3456968,558.89,,8.625,X52,ERW,1363
MFL,442,3.835,198+60,20414.14,20414.13,6870,ML Int ,D5.19,54.25,5.18,1.19,D176.07,1777.79,176.07,0.219,11,21,0.23,0.23,190,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3456947,558.88,,8.625,X52,ERW,1363
MFL,442,3.835,198+60,20414.49,20414.48,6871,ML Int ,D4.84,54.60,4.84,1.19,D175.72,1778.14,175.72,0.219,11,21,0.23,0.27,190,59.43,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3456936,558.88,,8.625,X52,ERW,1363
MFL,442,3.836,198+61,20415.98,20415.82,6872,ML Int Cluster,D3.50,56.09,3.35,1.20,D174.23,1779.63,174.23,0.219,14,24,1.96,0.40,192,59.43,,2169,2088,2231,2202,3099,3058,35.0764078,-119.3456891,558.86,,8.625,X52,ERW,1363
MFL,442,3.836,198+62,20416.20,20416.18,6873,ML Int ,D3.14,56.30,3.13,1.18,D174.01,1779.84,174.01,0.219,15,25,0.23,0.27,188,59.43,,2264,2261,2263,2260,3144,3139,35.0764078,-119.3456879,558.86,,8.625,X52,ERW,1363
MFL,442,3.836,198+62,20416.51,20416.50,6874,ML Int ,D2.83,56.62,2.82,1.20,D173.70,1780.15,173.70,0.219,11,21,0.23,0.23,192,59.43,,2265,2262,2264,2262,3145,3141,35.0764078,-119.3456869,558.85,,8.625,X52,ERW,1363
MFL,442,3.836,198+63,20417.40,20417.39,6875,ML Int ,D1.94,57.51,1.93,1.20,D172.81,1781.04,172.81,0.219,10,20,0.23,0.26,192,59.43,,2265,2263,2265,2262,3145,3141,35.0764078,-119.3456839,558.84,,8.625,X52,ERW,1363
MFL,443,3.836,198+65,20419.33,,6876,Weld,U59.43,59.43,59.52,,D170.88,1782.97,170.88,0.219,,,,,,59.52,338,,,,,,,35.0764077,-119.3456775,558.82,,8.625,X52,ERW,1363
MFL,443,3.837,198+70,20424.80,20424.79,6877,ML Int ,U5.47,5.47,54.05,1.20,D165.41,1788.44,165.41,0.219,11,21,0.23,0.40,192,59.52,,2265,2262,2264,2262,3145,3141,35.0764076,-119.3456594,558.76,,8.625,X52,ERW,1363
MFL,443,3.838,198+72,20427.01,20427.00,6878,ML Int ,U7.69,7.69,51.84,1.19,D163.20,1790.66,163.20,0.219,12,22,0.23,0.27,190,59.52,,2265,2262,2264,2261,3145,3141,35.0764076,-119.3456521,558.70,,8.625,X52,ERW,1363
MFL,443,3.839,198+80,20434.66,20434.64,6879,ML Int ,U15.33,15.33,44.19,1.22,D155.55,1798.30,155.55,0.219,11,21,0.23,0.23,194,59.52,,2265,2262,2264,2262,3145,3141,35.0764075,-119.3456267,558.49,,8.625,X52,ERW,1363
MFL,443,3.839,198+81,20436.16,20436.15,6880,ML Int ,U16.84,16.84,42.69,1.22,D154.04,1799.81,154.04,0.219,14,24,0.23,0.23,194,59.52,,2264,2262,2264,2260,3144,3140,35.0764074,-119.3456217,558.45,,8.625,X52,ERW,1363
MFL,443,3.839,198+82,20436.37,20436.36,6881,ML Int ,U17.05,17.05,42.48,1.20,D153.84,1800.02,153.84,0.219,16,26,0.23,0.23,192,59.52,,2264,2261,2263,2260,3143,3139,35.0764074,-119.3456210,558.45,,8.625,X52,ERW,1363
MFL,443,3.839,198+82,20436.73,20436.72,6882,ML Int ,U17.41,17.41,42.12,1.20,D153.47,1800.38,153.47,0.219,10,20,0.23,0.23,192,59.52,,2265,2263,2265,2262,3145,3141,35.0764074,-119.3456198,558.44,,8.625,X52,ERW,1363
MFL,443,3.839,198+82,20436.95,20436.94,6883,ML Int ,U17.63,17.63,41.89,1.20,D153.25,1800.60,153.25,0.219,15,25,0.23,0.23,192,59.52,,2264,2261,2263,2260,3144,3139,35.0764074,-119.3456191,558.43,,8.625,X52,ERW,1363
MFL,443,3.840,198+83,20438.03,20438.00,6884,ML Int Cluster,U18.71,18.71,40.82,1.17,D152.18,1801.67,152.18,0.219,14,24,0.74,1.17,186,59.52,,2242,2221,2243,2221,3116,3084,35.0764074,-119.3456156,558.40,,8.625,X52,ERW,1363
MFL,443,3.840,198+84,20438.62,20438.61,6885,ML Int ,U19.29,19.29,40.23,1.20,D151.59,1802.26,151.59,0.219,11,21,0.23,0.23,192,59.52,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3456136,558.38,,8.625,X52,ERW,1363
MFL,443,3.840,198+84,20438.75,20438.74,6886,ML Int ,U19.43,19.43,40.09,1.19,D151.45,1802.40,151.45,0.219,11,21,0.23,0.36,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764074,-119.3456131,558.38,,8.625,X52,ERW,1363
MFL,443,3.840,198+84,20439.12,20439.11,6887,ML Int ,U19.80,19.80,39.73,1.20,D151.09,1802.77,151.09,0.219,11,21,0.23,0.23,192,59.52,,2265,2262,2264,2262,3145,3141,35.0764074,-119.3456119,558.37,,8.625,X52,ERW,1363
MFL,443,3.840,198+85,20439.50,20439.38,6888,ML Int Cluster,U20.17,20.17,39.35,1.20,D150.71,1803.14,150.71,0.219,11,21,1.53,0.67,192,59.52,,2210,2151,2238,2209,3109,3068,35.0764074,-119.3456110,558.36,,8.625,X52,ERW,1363
MFL,443,3.840,198+86,20440.50,20440.49,6889,ML Int ,U21.18,21.18,38.35,1.22,D149.71,1804.15,149.71,0.219,13,23,0.23,0.27,194,59.52,,2264,2262,2264,2261,3144,3140,35.0764074,-119.3456073,558.33,,8.625,X52,ERW,1363
MFL,443,3.840,198+86,20440.62,20440.61,6890,ML Int ,U21.30,21.30,38.23,1.20,D149.59,1804.27,149.59,0.219,11,21,0.23,0.23,192,59.52,,2265,2263,2264,2262,3145,3141,35.0764074,-119.3456069,558.33,,8.625,X52,ERW,1363
MFL,443,3.840,198+86,20440.80,20440.79,6891,ML Int ,U21.47,21.47,38.05,1.20,D149.41,1804.44,149.41,0.219,12,22,0.23,0.23,192,59.52,,2265,2262,2264,2261,3145,3141,35.0764074,-119.3456063,558.33,,8.625,X52,ERW,1363
MFL,443,3.840,198+86,20440.99,20440.98,6892,ML Int ,U21.66,21.66,37.86,1.22,D149.22,1804.63,149.22,0.219,11,21,0.23,0.23,194,59.52,,2265,2262,2264,2262,3145,3141,35.0764074,-119.3456057,558.32,,8.625,X52,ERW,1363
MFL,443,3.840,198+87,20441.81,20441.79,6893,ML Int ,U22.48,22.48,37.04,1.23,D148.40,1805.45,148.40,0.219,16,26,0.43,0.23,196,59.52,,2256,2248,2254,2244,3131,3116,35.0764073,-119.3456030,558.30,,8.625,X52,ERW,1363
MFL,443,3.840,198+87,20442.21,20442.20,6894,ML Int ,U22.89,22.89,36.64,1.20,D148.00,1805.86,148.00,0.219,11,21,0.23,0.40,192,59.52,,2265,2263,2264,2262,3145,3141,35.0764073,-119.3456016,558.29,,8.625,X52,ERW,1363
MFL,443,3.841,198+88,20442.57,20442.55,6895,ML Int ,U23.24,23.24,36.28,1.22,D147.64,1806.21,147.64,0.219,16,26,0.23,0.27,194,59.52,,2264,2261,2263,2260,3143,3139,35.0764073,-119.3456005,558.28,,8.625,X52,ERW,1363
MFL,443,3.841,198+88,20442.86,20442.85,6896,ML Int ,U23.53,23.53,35.99,1.22,D147.35,1806.50,147.35,0.219,10,20,0.23,0.23,194,59.52,,2265,2263,2265,2262,3145,3141,35.0764073,-119.3455995,558.27,,8.625,X52,ERW,1363
MFL,443,3.841,198+88,20443.02,20443.01,6897,ML Int ,U23.70,23.70,35.83,1.19,D147.19,1806.67,147.19,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764073,-119.3455989,558.27,,8.625,X52,ERW,1363
MFL,443,3.841,198+88,20443.27,20443.26,6898,ML Int ,U23.94,23.94,35.58,1.20,D146.94,1806.91,146.94,0.219,11,21,0.23,0.54,192,59.52,,2265,2262,2264,2262,3145,3141,35.0764073,-119.3455981,558.26,,8.625,X52,ERW,1363
MFL,443,3.841,198+89,20443.46,20443.45,6899,ML Int ,U24.13,24.13,35.39,1.19,D146.75,1807.10,146.75,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764073,-119.3455975,558.25,,8.625,X52,ERW,1363
MFL,443,3.841,198+89,20443.72,20443.71,6900,ML Int ,U24.39,24.39,35.13,1.19,D146.49,1807.36,146.49,0.219,12,22,0.23,0.23,190,59.52,,2265,2262,2264,2261,3145,3141,35.0764073,-119.3455966,558.25,,8.625,X52,ERW,1363
MFL,443,3.841,198+89,20443.87,20443.86,6901,ML Int ,U24.55,24.55,34.98,1.24,D146.34,1807.52,146.34,0.219,10,20,0.23,0.23,198,59.52,,2265,2263,2265,2262,3145,3141,35.0764073,-119.3455961,558.24,,8.625,X52,ERW,1363
MFL,443,3.841,198+93,20447.43,20447.42,6902,ML Int ,U28.11,28.11,31.42,1.19,D142.78,1811.08,142.78,0.219,10,20,0.23,0.27,190,59.52,,2265,2263,2265,2262,3145,3141,35.0764072,-119.3455843,558.15,,8.625,X52,ERW,1363
MFL,443,3.842,198+94,20448.79,20448.78,6903,ML Int ,U29.47,29.47,30.06,1.22,D141.42,1812.44,141.42,0.219,10,20,0.23,0.23,194,59.52,,2265,2263,2265,2262,3145,3141,35.0764072,-119.3455798,558.11,,8.625,X52,ERW,1363
MFL,443,3.842,198+94,20448.93,20448.91,6904,ML Int Cluster,U29.60,29.60,29.92,1.18,D141.28,1812.57,141.28,0.219,11,21,0.82,0.38,188,59.52,,2245,2221,2252,2238,3128,3108,35.0764072,-119.3455794,558.11,,8.625,X52,ERW,1363
MFL,443,3.842,198+96,20451.05,20451.04,6905,ML Int ,D27.81,31.73,27.80,1.19,D139.15,1814.70,139.15,0.219,10,20,0.23,0.37,190,59.52,,2265,2263,2265,2262,3145,3141,35.0764072,-119.3455723,558.05,,8.625,X52,ERW,1363
MFL,443,3.842,198+96,20451.24,20451.16,6906,ML Int Cluster,D27.68,31.92,27.61,1.22,D138.97,1814.89,138.97,0.219,12,22,1.06,0.52,194,59.52,,2230,2194,2249,2233,3124,3101,35.0764072,-119.3455719,558.05,,8.625,X52,ERW,1363
MFL,443,3.842,198+97,20451.46,20451.45,6907,ML Int ,D27.39,32.14,27.38,1.22,D138.74,1815.11,138.74,0.219,12,22,0.23,0.23,194,59.52,,2265,2262,2264,2261,3145,3141,35.0764072,-119.3455709,558.04,,8.625,X52,ERW,1363
MFL,443,3.843,198+98,20453.27,20453.23,6908,ML Int Cluster,D25.62,33.94,25.58,1.24,D136.94,1816.91,136.94,0.219,15,25,0.59,0.25,198,59.52,,2250,2235,2253,2240,3129,3112,35.0764071,-119.3455651,558.00,,8.625,X52,ERW,1363
MFL,443,3.843,199+00,20454.59,20454.56,6909,ML Int Cluster,D24.29,35.26,24.26,1.17,D135.62,1818.23,135.62,0.219,13,23,0.51,0.91,186,59.52,,2256,2245,2255,2243,3132,3116,35.0764071,-119.3455606,557.99,,8.625,X52,ERW,1363
MFL,443,3.843,199+00,20454.72,20454.71,6910,ML Int ,D24.13,35.40,24.13,1.19,D135.48,1818.37,135.48,0.219,11,21,0.23,0.27,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764071,-119.3455601,557.99,,8.625,X52,ERW,1363
MFL,443,3.843,199+01,20456.38,20456.37,6911,ML Int ,D22.48,37.06,22.47,1.19,D133.82,1820.03,133.82,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764071,-119.3455546,557.97,,8.625,X52,ERW,1363
MFL,443,3.843,199+03,20458.17,20458.16,6912,ML Int Cluster,D20.69,38.85,20.68,1.20,D132.04,1821.82,132.04,0.219,12,22,1.80,0.50,192,59.52,,2191,2119,2236,2207,3106,3065,35.0764070,-119.3455487,557.95,,8.625,X52,ERW,1363
MFL,443,3.844,199+04,20458.86,20458.77,6913,ML Int Cluster,D20.08,39.53,19.99,1.20,D131.35,1822.50,131.35,0.219,12,22,1.21,0.40,192,59.52,,2222,2177,2248,2231,3122,3098,35.0764070,-119.3455467,557.94,,8.625,X52,ERW,1363
MFL,443,3.844,199+04,20459.31,,6914,MCP,D19.54,39.98,19.54,2.08,D130.90,1822.95,130.90,0.219,,,0.90,1.61,332,59.52,,,,,,,,35.0764070,-119.3455449,557.94,,8.625,X52,ERW,1363
MFL,443,3.844,199+05,20460.25,20460.24,6915,ML Int ,D18.61,40.92,18.60,1.19,D129.96,1823.89,129.96,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764070,-119.3455418,557.93,,8.625,X52,ERW,1363
MFL,443,3.845,199+11,20465.54,20465.52,6916,ML Int ,D13.33,46.21,13.31,1.18,D124.67,1829.18,124.67,0.219,13,23,0.23,0.23,188,59.52,,2264,2262,2264,2261,3144,3140,35.0764068,-119.3455243,557.88,,8.625,X52,ERW,1363
MFL,443,3.845,199+11,20465.81,20465.80,6917,ML Int ,D13.05,46.49,13.04,1.22,D124.39,1829.46,124.39,0.219,17,27,0.31,0.40,194,59.52,,2261,2256,2260,2254,3138,3130,35.0764068,-119.3455233,557.88,,8.625,X52,ERW,1363
MFL,443,3.845,199+12,20466.48,20466.47,6918,ML Int ,D12.38,47.16,12.36,1.22,D123.72,1830.13,123.72,0.219,11,21,0.23,0.23,194,59.52,,2265,2262,2264,2262,3145,3141,35.0764068,-119.3455211,557.89,,8.625,X52,ERW,1363
MFL,443,3.845,199+12,20466.80,20466.79,6919,ML Int ,D12.06,47.48,12.05,1.18,D123.41,1830.45,123.41,0.219,12,22,0.23,0.23,188,59.52,,2265,2262,2264,2261,3145,3141,35.0764068,-119.3455201,557.89,,8.625,X52,ERW,1363
MFL,443,3.845,199+12,20466.95,20466.94,6920,ML Int ,D11.91,47.63,11.89,1.19,D123.25,1830.60,123.25,0.219,11,21,0.23,0.23,190,59.52,,2265,2263,2264,2262,3145,3141,35.0764068,-119.3455196,557.89,,8.625,X52,ERW,1363
MFL,443,3.845,199+12,20467.19,20467.18,6921,ML Int ,D11.67,47.86,11.66,1.19,D123.02,1830.83,123.02,0.219,14,24,0.23,0.23,190,59.52,,2264,2262,2264,2260,3144,3140,35.0764068,-119.3455188,557.90,,8.625,X52,ERW,1363
MFL,443,3.845,199+13,20468.11,20468.10,6922,ML Int ,D10.75,48.79,10.74,1.18,D122.10,1831.76,122.10,0.219,13,23,0.23,0.23,188,59.52,,2264,2262,2264,2261,3144,3140,35.0764068,-119.3455157,557.91,,8.625,X52,ERW,1363
MFL,443,3.845,199+13,20468.39,20468.30,6923,ML Int Cluster,D10.55,49.07,10.45,1.19,D121.81,1832.04,121.81,0.219,21,31,1.25,0.70,190,59.52,,2178,2124,2225,2192,3090,3044,35.0764068,-119.3455151,557.91,,8.625,X52,ERW,1363
MFL,443,3.845,199+14,20468.51,20468.49,6924,ML Int ,D10.36,49.18,10.34,1.20,D121.70,1832.15,121.70,0.219,11,21,0.23,0.23,192,59.52,,2265,2262,2264,2262,3145,3141,35.0764068,-119.3455144,557.91,,8.625,X52,ERW,1363
MFL,443,3.845,199+14,20468.86,20468.74,6925,ML Int Cluster,D10.11,49.54,9.98,1.20,D121.34,1832.51,121.34,0.219,19,29,2.46,0.66,192,59.52,,2097,1993,2222,2185,3087,3034,35.0764068,-119.3455136,557.91,,8.625,X52,ERW,1363
MFL,443,3.846,199+14,20469.44,20469.28,6926,ML Int Cluster,D9.56,50.11,9.41,1.20,D120.77,1833.08,120.77,0.219,14,24,2.00,0.52,192,59.52,,2167,2084,2232,2203,3100,3059,35.0764068,-119.3455118,557.92,,8.625,X52,ERW,1363
MFL,443,3.846,199+16,20470.92,20470.91,6927,ML Int ,D7.94,51.59,7.93,1.19,D119.29,1834.56,119.29,0.219,12,22,0.23,0.23,190,59.52,,2265,2262,2264,2261,3145,3141,35.0764067,-119.3455064,557.93,,8.625,X52,ERW,1363
MFL,443,3.846,199+16,20471.30,20471.29,6928,ML Int ,D7.56,51.98,7.55,1.19,D118.91,1834.95,118.91,0.219,12,22,0.23,0.23,190,59.52,,2265,2262,2264,2261,3145,3141,35.0764067,-119.3455051,557.94,,8.625,X52,ERW,1363
MFL,443,3.846,199+18,20472.70,20472.69,6929,ML Int ,D6.16,53.38,6.15,1.19,D117.51,1836.34,117.51,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764067,-119.3455005,557.95,,8.625,X52,ERW,1363
MFL,443,3.847,199+20,20475.08,20475.07,6930,ML Int ,D3.77,55.76,3.77,1.20,D115.12,1838.73,115.12,0.219,12,22,0.23,0.23,192,59.52,,2265,2262,2264,2261,3145,3141,35.0764066,-119.3454926,557.98,,8.625,X52,ERW,1363
MFL,443,3.847,199+21,20475.64,20475.62,6931,ML Int ,D3.22,56.31,3.21,1.20,D114.57,1839.28,114.57,0.219,10,20,0.23,0.40,192,59.52,,2265,2263,2265,2262,3145,3141,35.0764066,-119.3454908,557.98,,8.625,X52,ERW,1363
MFL,443,3.847,199+21,20475.88,20475.87,6932,ML Int ,D2.98,56.55,2.97,1.19,D114.33,1839.52,114.33,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764066,-119.3454900,557.98,,8.625,X52,ERW,1363
MFL,443,3.847,199+22,20476.97,20476.95,6933,ML Int ,D1.89,57.64,1.88,1.19,D113.24,1840.61,113.24,0.219,11,21,0.23,0.23,190,59.52,,2265,2262,2264,2262,3145,3141,35.0764066,-119.3454864,558.00,,8.625,X52,ERW,1363
MFL,444,3.847,199+24,20478.85,,6934,Weld,U59.52,59.52,59.62,,D111.36,1842.49,111.36,0.219,,,,,,59.62,62,,,,,,,35.0764066,-119.3454801,558.01,,8.625,X52,ERW,1363
MFL,444,3.848,199+26,20481.58,20481.57,6935,ML Int ,U2.73,2.73,56.89,1.18,D108.63,1845.22,108.63,0.219,10,20,0.23,0.23,188,59.62,,2265,2263,2265,2262,3145,3141,35.0764065,-119.3454711,558.09,,8.625,X52,ERW,1363
MFL,445,3.859,199+83,20538.47,,6936,Weld,D59.59,59.62,59.59,,D51.74,1902.11,51.74,0.219,,,,,,59.59,336,,,,,,,35.0764063,-119.3452826,559.72,,8.625,X52,ERW,1363
MFL,445,3.859,199+86,20541.66,20541.65,6937,ML Int ,U3.20,3.20,56.39,1.17,D48.54,1905.31,48.54,0.219,11,21,0.23,0.23,186,59.59,,2265,2263,2264,2262,3145,3141,35.0764063,-119.3452721,559.81,,8.625,X52,ERW,1363
MFL,445,3.859,199+86,20541.97,20541.81,6938,ML Int Cluster,U3.51,3.51,56.08,1.18,D48.23,1905.62,48.23,0.219,15,25,2.07,0.23,188,59.59,,2155,2068,2232,2203,3100,3059,35.0764063,-119.3452716,559.82,,8.625,X52,ERW,1363
MFL,445,3.859,199+87,20542.35,20542.34,6939,ML Int ,U3.88,3.88,55.70,1.17,D47.86,1905.99,47.86,0.219,15,25,0.23,0.23,186,59.59,,2264,2261,2263,2260,3144,3139,35.0764064,-119.3452698,559.83,,8.625,X52,ERW,1363
MFL,445,3.859,199+87,20542.87,20542.86,6940,ML Int ,U4.40,4.40,55.19,1.17,D47.34,1906.51,47.34,0.219,13,23,0.23,0.23,186,59.59,,2264,2262,2264,2261,3144,3140,35.0764064,-119.3452681,559.85,,8.625,X52,ERW,1363
MFL,445,3.860,199+88,20543.55,20543.47,6941,ML Int Cluster,U5.09,5.09,54.50,1.17,D46.66,1907.20,46.66,0.219,12,22,1.13,0.61,186,59.59,,2226,2185,2246,2225,3119,3091,35.0764064,-119.3452661,559.87,,8.625,X52,ERW,1363
MFL,445,3.860,199+88,20543.68,20543.67,6942,ML Int ,U5.22,5.22,54.37,1.18,D46.52,1907.33,46.52,0.219,10,20,0.23,0.23,188,59.59,,2265,2263,2265,2262,3145,3141,35.0764064,-119.3452654,559.87,,8.625,X52,ERW,1363
MFL,445,3.860,199+90,20545.13,20545.12,6943,ML Int ,U6.67,6.67,52.92,1.17,D45.07,1908.78,45.07,0.219,10,20,0.23,0.27,186,59.59,,2265,2263,2265,2262,3145,3141,35.0764064,-119.3452606,559.91,,8.625,X52,ERW,1363
MFL,445,3.861,199+94,20549.33,20549.31,6944,ML Int ,U10.86,10.86,48.72,1.19,D40.88,1912.97,40.88,0.219,12,22,0.23,0.23,190,59.59,,2265,2262,2264,2261,3145,3141,35.0764064,-119.3452467,559.97,,8.625,X52,ERW,1363
MFL,445,3.861,199+95,20550.97,20550.96,6945,ML Int Cluster,U12.50,12.50,47.08,1.23,D39.24,1914.61,39.24,0.219,11,21,2.43,1.17,196,59.59,,2174,2079,2234,2202,3103,3058,35.0764064,-119.3452412,560.00,,8.625,X52,ERW,1363
MFL,445,3.861,199+96,20551.31,20551.30,6946,ML Int ,U12.84,12.84,46.75,1.22,D38.90,1914.95,38.90,0.219,12,22,0.23,0.27,194,59.59,,2265,2262,2264,2261,3145,3141,35.0764064,-119.3452401,560.00,,8.625,X52,ERW,1363
MFL,445,3.861,199+96,20551.81,20551.80,6947,ML Int ,U13.35,13.35,46.24,1.19,D38.39,1915.46,38.39,0.219,11,21,0.35,0.23,190,59.59,,2262,2257,2261,2255,3141,3132,35.0764064,-119.3452384,560.01,,8.625,X52,ERW,1363
MFL,445,3.861,199+97,20552.43,20552.42,6948,ML Int ,U13.97,13.97,45.62,1.17,D37.78,1916.08,37.78,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764064,-119.3452364,560.02,,8.625,X52,ERW,1363
MFL,445,3.861,199+97,20552.63,20552.61,6949,ML Int Cluster,U14.16,14.16,45.43,1.19,D37.58,1916.27,37.58,0.219,13,23,1.06,0.52,190,59.59,,2227,2190,2248,2229,3122,3096,35.0764064,-119.3452357,560.02,,8.625,X52,ERW,1363
MFL,445,3.861,199+97,20552.86,20552.85,6950,ML Int ,U14.40,14.40,45.19,1.17,D37.34,1916.51,37.34,0.219,16,26,0.23,0.27,186,59.59,,2264,2261,2263,2260,3143,3139,35.0764064,-119.3452349,560.02,,8.625,X52,ERW,1363
MFL,445,3.861,199+97,20553.01,20553.00,6951,ML Int ,U14.54,14.54,45.04,1.18,D37.20,1916.65,37.20,0.219,14,24,0.51,0.23,188,59.59,,2255,2244,2252,2238,3128,3109,35.0764064,-119.3452345,560.03,,8.625,X52,ERW,1363
MFL,445,3.861,199+98,20553.85,20553.84,6952,ML Int ,U15.38,15.38,44.20,1.17,D36.36,1917.49,36.36,0.219,12,22,0.23,0.23,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764064,-119.3452317,560.04,,8.625,X52,ERW,1363
MFL,445,3.862,200+00,20555.58,20555.45,6953,ML Int Cluster,U17.12,17.12,42.47,1.17,D34.63,1919.23,34.63,0.219,12,22,1.72,0.63,186,59.59,,2195,2126,2237,2207,3106,3065,35.0764064,-119.3452263,560.06,,8.625,X52,ERW,1363
MFL,445,3.862,200+01,20556.22,20556.21,6954,ML Int ,U17.76,17.76,41.83,1.19,D33.99,1919.87,33.99,0.219,11,21,0.23,0.23,190,59.59,,2265,2262,2264,2262,3145,3141,35.0764064,-119.3452238,560.07,,8.625,X52,ERW,1363
MFL,445,3.862,200+01,20556.64,20556.63,6955,ML Int ,U18.17,18.17,41.42,1.18,D33.57,1920.28,33.57,0.219,14,24,0.23,0.23,188,59.59,,2264,2262,2264,2260,3144,3140,35.0764064,-119.3452224,560.08,,8.625,X52,ERW,1363
MFL,445,3.863,200+04,20559.38,20559.37,6956,ML Int ,U20.92,20.92,38.67,1.17,D30.83,1923.03,30.83,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764064,-119.3452133,560.12,,8.625,X52,ERW,1363
MFL,445,3.863,200+04,20559.78,20559.77,6957,ML Int ,U21.32,21.32,38.27,1.17,D30.42,1923.43,30.42,0.219,11,21,0.23,0.23,186,59.59,,2265,2263,2264,2262,3145,3141,35.0764064,-119.3452120,560.13,,8.625,X52,ERW,1363
MFL,445,3.863,200+08,20563.22,20563.21,6958,ML Int ,U24.76,24.76,34.83,1.17,D26.98,1926.87,26.98,0.219,12,22,0.23,0.27,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764063,-119.3452006,560.18,,8.625,X52,ERW,1363
MFL,445,3.864,200+09,20564.93,20564.92,6959,ML Int ,U26.46,26.46,33.12,1.18,D25.28,1928.57,25.28,0.219,10,20,0.23,0.23,188,59.59,,2265,2263,2265,2262,3145,3141,35.0764063,-119.3451949,560.20,,8.625,X52,ERW,1363
MFL,445,3.864,200+12,20567.35,20567.34,6960,ML Int ,U28.89,28.89,30.70,1.17,D22.86,1931.00,22.86,0.219,10,20,0.23,0.23,186,59.59,,2265,2263,2265,2262,3145,3141,35.0764063,-119.3451869,560.20,,8.625,X52,ERW,1363
MFL,445,3.864,200+12,20567.98,20567.97,6961,ML Int Cluster,U29.51,29.51,30.08,1.18,D22.23,1931.62,22.23,0.219,11,21,1.41,0.23,188,59.59,,2216,2162,2249,2231,3123,3098,35.0764063,-119.3451848,560.20,,8.625,X52,ERW,1363
MFL,445,3.864,200+13,20569.14,20569.13,6962,ML Int Cluster,D28.91,30.68,28.91,1.17,D21.07,1932.79,21.07,0.219,11,21,0.90,0.36,186,59.59,,2241,2213,2252,2237,3128,3107,35.0764063,-119.3451810,560.20,,8.625,X52,ERW,1363
MFL,445,3.865,200+17,20572.39,20572.37,6963,ML Int ,D25.68,33.92,25.67,1.17,D17.82,1936.03,17.82,0.219,11,21,0.23,0.23,186,59.59,,2265,2263,2264,2262,3145,3141,35.0764062,-119.3451702,560.21,,8.625,X52,ERW,1363
MFL,445,3.865,200+17,20572.68,20572.67,6964,ML Int ,D25.38,34.21,25.37,1.17,D17.53,1936.32,17.53,0.219,11,21,0.23,0.23,186,59.59,,2265,2263,2264,2262,3145,3141,35.0764062,-119.3451692,560.21,,8.625,X52,ERW,1363
MFL,445,3.865,200+19,20574.29,20574.28,6965,ML Int ,D23.77,35.82,23.76,1.17,D15.92,1937.93,15.92,0.219,16,26,0.23,0.27,186,59.59,,2264,2261,2263,2260,3143,3139,35.0764062,-119.3451639,560.21,,8.625,X52,ERW,1363
MFL,445,3.866,200+20,20575.63,20575.62,6966,ML Int ,D22.43,37.16,22.42,1.18,D14.58,1939.27,14.58,0.219,12,22,0.23,0.29,188,59.59,,2265,2262,2264,2261,3145,3141,35.0764061,-119.3451595,560.21,,8.625,X52,ERW,1363
MFL,445,3.866,200+21,20576.93,20576.92,6967,ML Int ,D21.13,38.47,21.12,1.17,D13.28,1940.58,13.28,0.219,12,22,0.23,0.23,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764061,-119.3451552,560.21,,8.625,X52,ERW,1363
MFL,445,3.866,200+22,20577.36,20577.35,6968,ML Int ,D20.70,38.89,20.69,1.18,D12.85,1941.00,12.85,0.219,10,20,0.23,0.40,188,59.59,,2265,2263,2265,2262,3145,3141,35.0764061,-119.3451537,560.21,,8.625,X52,ERW,1363
MFL,445,3.866,200+23,20578.94,20578.93,6969,ML Int ,D19.13,40.47,19.12,1.18,D11.27,1942.58,11.27,0.219,10,20,0.23,0.40,188,59.59,,2265,2263,2265,2262,3145,3141,35.0764061,-119.3451485,560.22,,8.625,X52,ERW,1363
MFL,445,3.866,200+23,20579.06,20579.05,6970,ML Int ,D19.01,40.59,18.99,1.18,D11.15,1942.70,11.15,0.219,10,20,0.23,0.40,188,59.59,,2265,2263,2265,2262,3145,3141,35.0764061,-119.3451481,560.22,,8.625,X52,ERW,1363
MFL,445,3.866,200+24,20579.91,20579.90,6971,ML Int ,D18.15,41.45,18.14,1.17,D10.29,1943.56,10.29,0.219,11,21,0.23,0.27,186,59.59,,2265,2263,2264,2262,3145,3141,35.0764061,-119.3451453,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+25,20581.24,20581.12,6972,ML Int Cluster,D16.93,42.77,16.81,1.19,D8.97,1944.88,8.97,0.219,11,21,1.45,0.38,190,59.59,,2214,2159,2239,2210,3109,3069,35.0764061,-119.3451412,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+26,20581.46,20581.45,6973,ML Int ,D16.60,43.00,16.59,1.18,D8.75,1945.11,8.75,0.219,11,21,0.23,0.23,188,59.59,,2265,2262,2264,2262,3145,3141,35.0764060,-119.3451401,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+26,20581.71,20581.70,6974,ML Int ,D16.36,43.24,16.35,1.17,D8.50,1945.35,8.50,0.219,12,22,0.23,0.23,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764060,-119.3451393,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+26,20581.82,20581.82,6975,ML Int ,D16.23,43.36,16.23,1.18,D8.38,1945.47,8.38,0.219,11,21,0.23,0.23,188,59.59,,2265,2263,2264,2262,3145,3141,35.0764060,-119.3451389,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+26,20582.02,20582.01,6976,ML Int ,D16.05,43.55,16.04,1.17,D8.19,1945.66,8.19,0.219,13,23,0.23,0.27,186,59.59,,2264,2262,2264,2261,3144,3140,35.0764060,-119.3451383,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+27,20583.06,20583.04,6977,ML Int ,D15.01,44.59,15.00,1.17,D7.15,1946.70,7.15,0.219,11,21,0.27,0.23,186,59.59,,2264,2261,2264,2260,3144,3138,35.0764060,-119.3451349,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+27,20583.25,20583.24,6978,ML Int ,D14.81,44.79,14.80,1.19,D6.96,1946.90,6.96,0.219,10,20,0.23,0.23,190,59.59,,2265,2263,2265,2262,3145,3141,35.0764060,-119.3451342,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+29,20585.00,20584.99,6979,ML Int ,D13.06,46.54,13.05,1.17,D5.21,1948.65,5.21,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764060,-119.3451284,560.22,,8.625,X52,ERW,1363
MFL,445,3.867,200+30,20585.90,20585.89,6980,ML Int Cluster,D12.16,47.44,12.15,1.18,D4.30,1949.55,4.30,0.219,12,22,1.13,0.36,188,59.59,,2226,2185,2249,2231,3123,3099,35.0764059,-119.3451254,560.22,,8.625,X52,ERW,1363
MFL,445,3.868,200+30,20586.28,20586.19,6981,ML Int Cluster,D11.86,47.82,11.77,1.19,D3.93,1949.93,3.93,0.219,11,21,1.13,0.49,190,59.59,,2230,2190,2249,2232,3124,3101,35.0764059,-119.3451244,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+31,20586.48,20586.47,6982,ML Int ,D11.58,48.01,11.57,1.17,D3.73,1950.12,3.73,0.219,12,22,0.23,0.23,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764059,-119.3451235,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+32,20587.52,20587.51,6983,ML Int ,D10.55,49.05,10.53,1.17,D2.69,1951.16,2.69,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764059,-119.3451200,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+32,20587.74,20587.73,6984,ML Int ,D10.32,49.28,10.31,1.17,D2.47,1951.38,2.47,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764059,-119.3451193,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+32,20588.28,20588.27,6985,ML Int ,D9.78,49.82,9.77,1.17,D1.92,1951.93,1.92,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764059,-119.3451175,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+33,20588.95,20588.94,6986,ML Int ,D9.11,50.49,9.10,1.17,D1.25,1952.60,1.25,0.219,10,20,0.23,0.23,186,59.59,,2265,2263,2265,2262,3145,3141,35.0764058,-119.3451153,560.21,,8.625,X52,ERW,1363
MFL,445,3.868,200+33,20589.26,20589.19,6987,ML Int Cluster,D8.86,50.79,8.80,1.17,D0.95,1952.90,0.95,0.219,11,21,0.86,0.67,186,59.59,,2243,2217,2253,2238,3129,3108,35.0764058,-119.3451145,560.20,,8.625,X52,ERW,1363
MFL,445,3.868,200+34,20589.94,20589.93,6988,ML Int ,D8.12,51.47,8.11,1.17,D0.27,1953.58,0.27,0.219,11,21,0.23,0.23,186,59.59,,2265,2262,2264,2262,3145,3141,35.0764058,-119.3451120,560.20,,8.625,X52,ERW,1363
MFL,445,3.868,200+34,20590.21,,6989,AGM -4A,D7.84,51.74,7.84,,U0.00,0.00,4633.42,0.219,,,,,,59.59,,,,,,,,35.0764058,-119.3451111,560.20,,8.625,X52,ERW,1363
MFL,445,3.868,200+35,20590.60,20590.59,6990,ML Int ,D7.46,52.13,7.46,1.17,U0.39,0.39,4633.03,0.219,14,24,0.23,0.23,186,59.59,,2264,2262,2264,2260,3144,3140,35.0764058,-119.3451098,560.20,,8.625,X52,ERW,1363
MFL,445,3.869,200+37,20593.11,20593.10,6991,ML Int ,D4.95,54.65,4.94,1.15,U2.91,2.91,4630.51,0.219,11,21,0.23,0.27,184,59.59,,2265,2263,2264,2262,3145,3141,35.0764057,-119.3451015,560.17,,8.625,X52,ERW,1363
MFL,445,3.869,200+37,20593.29,20593.28,6992,ML Int ,D4.77,54.83,4.76,1.17,U3.09,3.09,4630.33,0.219,12,22,0.23,0.23,186,59.59,,2265,2262,2264,2261,3145,3141,35.0764057,-119.3451009,560.17,,8.625,X52,ERW,1363
MFL,445,3.869,200+38,20593.53,20593.51,6993,ML Int Cluster,D4.54,55.06,4.53,1.17,U3.32,3.32,4630.10,0.219,11,21,0.47,0.63,186,59.59,,2259,2250,2257,2246,3135,3120,35.0764057,-119.3451001,560.17,,8.625,X52,ERW,1363
MFL,445,3.869,200+38,20593.92,20593.91,6994,ML Int ,D4.14,55.45,4.13,1.19,U3.71,3.71,4629.71,0.219,11,21,0.23,0.23,190,59.59,,2265,2263,2264,2262,3145,3141,35.0764056,-119.3450988,560.16,,8.625,X52,ERW,1363
MFL,445,3.869,200+38,20594.14,20594.14,6995,ML Int Cluster,D3.92,55.68,3.91,1.18,U3.94,3.94,4629.48,0.219,15,25,1.68,0.55,188,59.59,,2178,2107,2230,2200,3097,3056,35.0764056,-119.3450981,560.16,,8.625,X52,ERW,1363
MFL,445,3.869,200+38,20594.38,20594.37,6996,ML Int ,D3.68,55.92,3.67,1.18,U4.17,4.17,4629.25,0.219,11,21,0.23,0.23,188,59.59,,2265,2262,2264,2262,3145,3141,35.0764056,-119.3450973,560.16,,8.625,X52,ERW,1363
MFL,445,3.869,200+40,20595.72,20595.67,6997,ML Int Cluster,D2.38,57.26,2.33,1.17,U5.52,5.52,4627.90,0.219,14,24,0.78,0.36,186,59.59,,2240,2217,2251,2236,3126,3106,35.0764056,-119.3450930,560.14,,8.625,X52,ERW,1363
MFL,445,3.869,200+40,20596.49,20596.39,6998,ML Int Cluster,D1.66,58.02,1.56,1.18,U6.28,6.28,4627.14,0.219,16,26,2.31,0.27,188,59.59,,2134,2038,2223,2189,3088,3040,35.0764055,-119.3450906,560.14,,8.625,X52,ERW,1363
MFL,446,3.870,200+42,20598.05,,6999,Weld,D59.31,59.59,59.31,,U7.84,7.84,4625.58,0.219,,,,,,59.31,72,,,,,,,35.0764055,-119.3450851,560.12,,8.625,X52,ERW,1363
MFL,446,3.872,200+52,20607.70,20607.69,7000,ML Int ,U9.65,9.65,49.66,1.15,U17.50,17.50,4615.92,0.219,11,21,0.23,0.23,184,59.31,,2265,2263,2264,2262,3145,3141,35.0764051,-119.3450532,559.99,,8.625,X52,ERW,1363
MFL,446,3.873,200+61,20617.10,20617.09,7001,ML Int Cluster,U19.05,19.05,40.26,1.17,U26.89,26.89,4606.53,0.219,11,21,1.13,0.36,186,59.31,,2230,2190,2249,2232,3124,3101,35.0764048,-119.3450220,559.86,,8.625,X52,ERW,1363
MFL,446,3.874,200+63,20619.17,20619.16,7002,ML Int ,U21.12,21.12,38.19,1.14,U28.96,28.96,4604.46,0.219,11,21,0.23,0.23,181,59.31,,2265,2262,2264,2262,3145,3141,35.0764047,-119.3450152,559.83,,8.625,X52,ERW,1363
MFL,446,3.874,200+64,20620.33,20620.28,7003,ML Int Cluster,U22.28,22.28,37.02,1.15,U30.13,30.13,4603.29,0.219,11,21,0.78,0.23,184,59.31,,2246,2224,2253,2238,3129,3109,35.0764047,-119.3450115,559.82,,8.625,X52,ERW,1363
MFL,446,3.874,200+66,20622.43,20622.42,7004,ML Int ,U24.38,24.38,34.92,1.15,U32.23,32.23,4601.19,0.219,11,21,0.23,0.27,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764046,-119.3450044,559.79,,8.625,X52,ERW,1363
MFL,446,3.875,200+67,20623.66,20623.56,7005,ML Int Cluster,U25.61,25.61,33.70,1.15,U33.45,33.45,4599.96,0.219,11,21,1.37,0.52,184,59.31,,2218,2166,2248,2230,3122,3097,35.0764046,-119.3450006,559.79,,8.625,X52,ERW,1363
MFL,446,3.875,200+68,20624.35,20624.34,7006,ML Int ,U26.30,26.30,33.01,1.15,U34.14,34.14,4599.28,0.219,10,20,0.23,0.40,183,59.31,,2265,2263,2265,2262,3145,3141,35.0764046,-119.3449980,559.79,,8.625,X52,ERW,1363
MFL,446,3.875,200+70,20626.07,20626.06,7007,ML Int ,U28.02,28.02,31.28,1.15,U35.87,35.87,4597.55,0.219,11,21,0.23,0.23,184,59.31,,2265,2262,2264,2262,3145,3141,35.0764046,-119.3449923,559.79,,8.625,X52,ERW,1363
MFL,446,3.875,200+70,20626.24,20626.23,7008,ML Int ,U28.19,28.19,31.12,1.15,U36.03,36.03,4597.39,0.219,11,21,0.23,0.23,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764046,-119.3449918,559.79,,8.625,X52,ERW,1363
MFL,446,3.875,200+72,20627.99,20627.98,7009,ML Int ,D29.37,29.94,29.37,1.14,U37.78,37.78,4595.64,0.219,10,20,0.23,0.40,181,59.31,,2265,2263,2265,2262,3145,3141,35.0764046,-119.3449860,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+72,20628.62,20628.61,7010,ML Int ,D28.74,30.57,28.74,1.15,U38.41,38.41,4595.01,0.219,11,21,0.23,0.23,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764046,-119.3449839,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+73,20629.10,20629.09,7011,ML Int ,D28.26,31.05,28.26,1.15,U38.89,38.89,4594.52,0.219,11,21,0.23,0.23,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764046,-119.3449823,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+73,20629.43,20629.43,7012,ML Int ,D27.93,31.38,27.93,1.17,U39.23,39.23,4594.19,0.219,11,21,0.23,0.23,186,59.31,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3449812,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+74,20630.45,20630.43,7013,ML Int ,D26.93,32.40,26.91,1.15,U40.24,40.24,4593.18,0.219,11,21,0.23,0.23,184,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3449778,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+75,20630.92,20630.91,7014,ML Int ,D26.45,32.87,26.44,1.15,U40.71,40.71,4592.71,0.219,10,20,0.23,0.40,184,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449763,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+75,20631.03,20631.01,7015,ML Int ,D26.35,32.98,26.33,1.14,U40.82,40.82,4592.60,0.219,11,21,0.23,0.27,181,59.31,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3449759,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+75,20631.34,20631.32,7016,ML Int ,D26.04,33.29,26.02,1.15,U41.13,41.13,4592.29,0.219,10,20,0.23,0.40,183,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449749,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+76,20631.84,20631.83,7017,ML Int ,D25.53,33.79,25.52,1.14,U41.63,41.63,4591.79,0.219,11,21,0.23,0.23,181,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3449732,559.79,,8.625,X52,ERW,1363
MFL,446,3.876,200+76,20632.15,20632.13,7018,ML Int ,D25.22,34.10,25.21,1.15,U41.94,41.94,4591.48,0.219,10,20,0.23,0.23,183,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449722,559.79,,8.625,X52,ERW,1363
MFL,446,3.877,200+78,20634.55,20634.54,7019,ML Int ,D22.82,36.50,22.81,1.15,U44.34,44.34,4589.08,0.219,12,22,0.23,0.23,184,59.31,,2265,2262,2264,2261,3145,3141,35.0764045,-119.3449642,559.80,,8.625,X52,ERW,1363
MFL,446,3.878,200+86,20642.09,20642.08,7020,ML Int ,D15.28,44.04,15.27,1.15,U51.88,51.88,4581.54,0.219,11,21,0.23,0.23,184,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3449393,559.85,,8.625,X52,ERW,1363
MFL,446,3.878,200+86,20642.72,20642.71,7021,ML Int ,D14.65,44.67,14.64,1.15,U52.51,52.51,4580.91,0.219,11,21,0.23,0.23,184,59.31,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3449372,559.85,,8.625,X52,ERW,1363
MFL,446,3.878,200+88,20643.96,20643.94,7022,ML Int ,D13.41,45.91,13.40,1.15,U53.75,53.75,4579.67,0.219,10,20,0.23,0.23,183,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449331,559.87,,8.625,X52,ERW,1363
MFL,446,3.879,200+89,20644.96,20644.95,7023,ML Int ,D12.41,46.91,12.39,1.15,U54.76,54.76,4578.66,0.219,11,21,0.23,0.23,184,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3449297,559.88,,8.625,X52,ERW,1363
MFL,446,3.879,200+89,20645.18,20645.17,7024,ML Int ,D12.19,47.13,12.18,1.15,U54.97,54.97,4578.45,0.219,10,20,0.23,0.23,184,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449290,559.88,,8.625,X52,ERW,1363
MFL,446,3.879,200+89,20645.35,20645.34,7025,ML Int ,D12.02,47.30,12.01,1.15,U55.14,55.14,4578.28,0.219,10,20,0.23,0.40,184,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449285,559.88,,8.625,X52,ERW,1363
MFL,446,3.879,200+90,20645.98,20645.97,7026,ML Int ,D11.39,47.93,11.38,1.15,U55.77,55.77,4577.65,0.219,11,21,0.23,0.27,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3449264,559.89,,8.625,X52,ERW,1363
MFL,446,3.879,200+92,20648.81,20648.80,7027,ML Int ,D8.56,50.76,8.54,1.15,U58.61,58.61,4574.81,0.219,10,20,0.23,0.54,184,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449170,559.92,,8.625,X52,ERW,1363
MFL,446,3.880,200+96,20652.00,20651.98,7028,ML Int ,D5.38,53.95,5.36,1.15,U61.79,61.79,4571.63,0.219,10,20,0.23,0.36,183,59.31,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3449065,559.95,,8.625,X52,ERW,1363
MFL,446,3.880,200+96,20652.61,20652.59,7029,ML Int ,D4.77,54.56,4.75,1.15,U62.40,62.40,4571.02,0.219,11,21,0.23,0.23,184,59.31,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3449044,559.95,,8.625,X52,ERW,1363
MFL,446,3.880,200+98,20654.13,20654.11,7030,ML Int ,D3.24,56.08,3.23,1.15,U63.92,63.92,4569.50,0.219,11,21,0.23,0.23,183,59.31,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3448994,559.97,,8.625,X52,ERW,1363
MFL,446,3.880,200+98,20654.63,20654.62,7031,ML Int ,D2.74,56.58,2.73,1.15,U64.42,64.42,4569.00,0.219,12,22,0.23,0.23,184,59.31,,2265,2262,2264,2261,3145,3141,35.0764045,-119.3448977,559.98,,8.625,X52,ERW,1363
MFL,446,3.881,200+99,20655.86,20655.85,7032,ML Int ,D1.51,57.81,1.50,1.17,U65.65,65.65,4567.77,0.219,11,21,0.23,0.23,186,59.31,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3448937,559.99,,8.625,X52,ERW,1363
MFL,447,3.881,201+01,20657.36,,7033,Weld,U59.31,59.31,59.51,,U67.15,67.15,4566.27,0.219,,,,,,59.51,4,,,,,,,35.0764045,-119.3448887,560.00,,8.625,X52,ERW,1363
MFL,447,3.881,201+03,20659.44,20659.43,7034,ML Int ,U2.08,2.08,57.43,1.17,U69.23,69.23,4564.19,0.219,14,24,0.23,0.23,186,59.51,,2264,2262,2264,2260,3144,3140,35.0764045,-119.3448818,560.02,,8.625,X52,ERW,1363
MFL,447,3.881,201+04,20660.05,20660.04,7035,ML Int ,U2.69,2.69,56.82,1.15,U69.84,69.84,4563.58,0.219,12,22,0.23,0.23,184,59.51,,2265,2262,2264,2261,3145,3141,35.0764045,-119.3448798,560.03,,8.625,X52,ERW,1363
MFL,447,3.882,201+04,20660.76,20660.75,7036,ML Int Cluster,U3.41,3.41,56.10,1.17,U70.56,70.56,4562.86,0.219,11,21,1.13,0.63,186,59.51,,2230,2190,2250,2233,3125,3102,35.0764045,-119.3448774,560.04,,8.625,X52,ERW,1363
MFL,447,3.882,201+05,20661.54,20661.48,7037,ML Int Cluster,U4.18,4.18,55.33,1.17,U71.33,71.33,4562.09,0.219,12,22,1.53,0.50,186,59.51,,2205,2145,2236,2207,3106,3066,35.0764045,-119.3448750,560.04,,8.625,X52,ERW,1363
MFL,447,3.882,201+06,20662.73,20662.72,7038,ML Int ,U5.38,5.38,54.14,1.14,U72.53,72.53,4560.89,0.219,10,20,0.23,0.23,181,59.51,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3448709,560.07,,8.625,X52,ERW,1363
MFL,447,3.882,201+07,20663.22,20663.21,7039,ML Int ,U5.86,5.86,53.65,1.14,U73.02,73.02,4560.40,0.219,10,20,0.23,0.40,181,59.51,,2265,2263,2265,2262,3145,3141,35.0764045,-119.3448693,560.08,,8.625,X52,ERW,1363
MFL,447,3.882,201+07,20663.46,20663.45,7040,ML Int ,U6.10,6.10,53.41,1.14,U73.25,73.25,4560.17,0.219,11,21,0.35,0.27,181,59.51,,2262,2257,2261,2255,3141,3132,35.0764045,-119.3448685,560.08,,8.625,X52,ERW,1363
MFL,447,3.882,201+08,20664.74,20664.60,7041,ML Int Cluster,U7.38,7.38,52.13,1.14,U74.53,74.53,4558.89,0.219,16,26,1.72,0.54,181,59.51,,2168,2095,2229,2199,3096,3054,35.0764045,-119.3448647,560.10,,8.625,X52,ERW,1363
MFL,447,3.883,201+10,20666.09,20666.04,7042,ML Int Cluster,U8.73,8.73,50.78,1.15,U75.88,75.88,4557.54,0.219,10,20,0.78,0.40,183,59.51,,2248,2227,2254,2240,3131,3111,35.0764044,-119.3448599,560.13,,8.625,X52,ERW,1363
MFL,447,3.883,201+10,20666.39,20666.37,7043,ML Int ,U9.03,9.03,50.48,1.14,U76.18,76.18,4557.24,0.219,24,34,0.31,0.75,181,59.51,,2258,2252,2256,2249,3133,3123,35.0764044,-119.3448588,560.14,,8.625,X52,ERW,1363
MFL,447,3.883,201+10,20666.58,20666.57,7044,ML Int ,U9.22,9.22,50.29,1.15,U76.37,76.37,4557.05,0.219,14,24,0.23,0.23,183,59.51,,2264,2262,2264,2260,3144,3140,35.0764044,-119.3448582,560.14,,8.625,X52,ERW,1363
MFL,447,3.883,201+10,20666.78,20666.77,7045,ML Int ,U9.42,9.42,50.09,1.15,U76.57,76.57,4556.85,0.219,12,22,0.23,0.23,183,59.51,,2265,2262,2264,2261,3145,3141,35.0764044,-119.3448575,560.15,,8.625,X52,ERW,1363
MFL,447,3.883,201+11,20667.04,20667.04,7046,ML Int Cluster,U9.69,9.69,49.83,1.15,U76.84,76.84,4556.58,0.219,12,22,0.86,0.36,183,59.51,,2240,2214,2251,2236,3127,3106,35.0764044,-119.3448566,560.15,,8.625,X52,ERW,1363
MFL,447,3.883,201+11,20667.21,20667.20,7047,ML Int ,U9.85,9.85,49.66,1.15,U77.00,77.00,4556.41,0.219,15,25,0.23,0.23,183,59.51,,2264,2261,2263,2260,3144,3139,35.0764044,-119.3448561,560.16,,8.625,X52,ERW,1363
MFL,447,3.883,201+11,20667.38,20667.37,7048,ML Int ,U10.02,10.02,49.49,1.15,U77.17,77.17,4556.25,0.219,13,23,0.23,0.23,183,59.51,,2264,2262,2264,2261,3144,3140,35.0764044,-119.3448555,560.16,,8.625,X52,ERW,1363
MFL,447,3.883,201+11,20667.60,20667.59,7049,ML Int ,U10.24,10.24,49.27,1.17,U77.39,77.39,4556.03,0.219,13,23,0.23,0.23,186,59.51,,2264,2262,2264,2261,3144,3140,35.0764044,-119.3448548,560.17,,8.625,X52,ERW,1363
MFL,447,3.883,201+11,20667.85,20667.84,7050,ML Int Cluster,U10.49,10.49,49.02,1.14,U77.64,77.64,4555.78,0.219,16,26,1.09,0.50,181,59.51,,2213,2172,2243,2226,3116,3091,35.0764044,-119.3448539,560.17,,8.625,X52,ERW,1363
MFL,447,3.883,201+12,20668.03,20668.02,7051,ML Int ,U10.67,10.67,48.84,1.14,U77.82,77.82,4555.60,0.219,11,21,0.23,0.23,181,59.51,,2265,2263,2264,2262,3145,3141,35.0764044,-119.3448534,560.17,,8.625,X52,ERW,1363
MFL,447,3.883,201+12,20668.50,20668.49,7052,ML Int ,U11.14,11.14,48.37,1.14,U78.29,78.29,4555.13,0.219,14,24,0.23,0.27,181,59.51,,2264,2262,2264,2260,3144,3140,35.0764044,-119.3448518,560.18,,8.625,X52,ERW,1363
MFL,447,3.883,201+12,20668.81,20668.80,7053,ML Int ,U11.45,11.45,48.06,1.15,U78.60,78.60,4554.82,0.219,17,27,0.31,0.69,183,59.51,,2261,2256,2260,2254,3138,3130,35.0764044,-119.3448508,560.19,,8.625,X52,ERW,1363
MFL,447,3.883,201+13,20668.98,20668.97,7054,ML Int ,U11.62,11.62,47.89,1.15,U78.77,78.77,4554.65,0.219,17,27,0.23,0.23,183,59.51,,2263,2261,2263,2259,3143,3138,35.0764044,-119.3448502,560.19,,8.625,X52,ERW,1363
MFL,447,3.883,201+13,20669.09,20669.08,7055,ML Int ,U11.73,11.73,47.78,1.14,U78.88,78.88,4554.54,0.219,16,26,0.23,0.23,181,59.51,,2264,2261,2263,2260,3143,3139,35.0764044,-119.3448498,560.20,,8.625,X52,ERW,1363
MFL,447,3.883,201+13,20669.33,20669.29,7056,ML Int Cluster,U11.97,11.97,47.54,1.14,U79.12,79.12,4554.30,0.219,18,28,1.64,0.63,181,59.51,,2161,2089,2219,2178,3082,3025,35.0764044,-119.3448492,560.20,,8.625,X52,ERW,1363
MFL,447,3.883,201+13,20669.90,20669.79,7057,ML Int Cluster,U12.54,12.54,46.97,1.15,U79.69,79.69,4553.73,0.219,18,28,1.45,0.52,183,59.51,,2176,2114,2242,2224,3114,3088,35.0764044,-119.3448475,560.21,,8.625,X52,ERW,1363
MFL,447,3.883,201+14,20670.56,20670.55,7058,ML Int ,U13.21,13.21,46.31,1.15,U80.36,80.36,4553.06,0.219,10,20,0.23,0.23,183,59.51,,2265,2263,2265,2262,3145,3141,35.0764043,-119.3448450,560.23,,8.625,X52,ERW,1363
MFL,447,3.883,201+14,20670.76,20670.74,7059,ML Int ,U13.40,13.40,46.11,1.14,U80.55,80.55,4552.87,0.219,12,22,0.23,0.23,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764043,-119.3448443,560.23,,8.625,X52,ERW,1363
MFL,447,3.884,201+15,20671.07,20671.06,7060,ML Int Cluster,U13.71,13.71,45.80,1.12,U80.86,80.86,4552.56,0.219,12,22,1.02,0.36,179,59.51,,2232,2198,2249,2232,3123,3101,35.0764043,-119.3448433,560.24,,8.625,X52,ERW,1363
MFL,447,3.884,201+15,20671.29,20671.28,7061,ML Int Cluster,U13.93,13.93,45.58,1.15,U81.08,81.08,4552.34,0.219,12,22,1.45,0.36,183,59.51,,2209,2152,2248,2229,3122,3096,35.0764043,-119.3448426,560.24,,8.625,X52,ERW,1363
MFL,447,3.884,201+15,20671.63,20671.52,7062,ML Int Cluster,U14.27,14.27,45.24,1.15,U81.42,81.42,4552.00,0.219,11,21,1.41,0.27,183,59.51,,2216,2162,2249,2231,3123,3098,35.0764043,-119.3448418,560.25,,8.625,X52,ERW,1363
MFL,447,3.884,201+15,20671.80,20671.80,7063,ML Int ,U14.44,14.44,45.07,1.14,U81.59,81.59,4551.83,0.219,11,21,0.23,0.23,181,59.51,,2265,2262,2264,2262,3145,3141,35.0764043,-119.3448409,560.25,,8.625,X52,ERW,1363
MFL,447,3.884,201+15,20671.98,20671.97,7064,ML Int ,U14.62,14.62,44.89,1.14,U81.77,81.77,4551.65,0.219,11,21,0.23,0.27,181,59.51,,2265,2263,2264,2262,3145,3141,35.0764043,-119.3448403,560.26,,8.625,X52,ERW,1363
MFL,447,3.884,201+16,20672.30,20672.19,7065,ML Int Cluster,U14.94,14.94,44.57,1.15,U82.09,82.09,4551.33,0.219,18,28,1.45,0.69,183,59.51,,2176,2114,2231,2209,3099,3067,35.0764043,-119.3448395,560.26,,8.625,X52,ERW,1363
MFL,447,3.884,201+16,20672.42,20672.41,7066,ML Int ,U15.06,15.06,44.45,1.15,U82.21,82.21,4551.21,0.219,14,24,0.23,0.23,183,59.51,,2264,2262,2264,2260,3144,3140,35.0764043,-119.3448388,560.26,,8.625,X52,ERW,1363
MFL,447,3.884,201+16,20672.66,20672.65,7067,ML Int ,U15.30,15.30,44.21,1.14,U82.45,82.45,4550.97,0.219,12,22,0.23,0.23,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764043,-119.3448380,560.27,,8.625,X52,ERW,1363
MFL,447,3.884,201+16,20672.87,20672.86,7068,ML Int ,U15.52,15.52,43.99,1.12,U82.67,82.67,4550.75,0.219,16,26,0.31,0.63,179,59.51,,2261,2257,2260,2254,3139,3131,35.0764043,-119.3448373,560.28,,8.625,X52,ERW,1363
MFL,447,3.884,201+17,20673.00,20672.99,7069,ML Int ,U15.64,15.64,43.87,1.15,U82.79,82.79,4550.63,0.219,10,20,0.23,0.23,183,59.51,,2265,2263,2265,2262,3145,3141,35.0764043,-119.3448369,560.29,,8.625,X52,ERW,1363
MFL,447,3.884,201+17,20673.11,20673.11,7070,ML Int ,U15.75,15.75,43.76,1.17,U82.91,82.91,4550.51,0.219,16,26,0.23,0.23,186,59.51,,2264,2261,2263,2260,3143,3139,35.0764043,-119.3448365,560.29,,8.625,X52,ERW,1363
MFL,447,3.884,201+17,20673.36,20673.35,7071,ML Int ,U16.01,16.01,43.51,1.15,U83.16,83.16,4550.26,0.219,14,24,0.23,0.23,184,59.51,,2264,2262,2264,2260,3144,3140,35.0764043,-119.3448357,560.30,,8.625,X52,ERW,1363
