ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,447,3.884,201+17,20673.52,20673.48,7072,ML Int Cluster,U16.17,16.17,43.35,1.12,U83.32,83.32,4550.10,0.219,15,25,0.66,0.36,179,59.51,,2245,2227,2250,2236,3125,3106,35.0764043,-119.3448353,560.30,,8.625,X52,ERW,1363
MFL,447,3.884,201+17,20673.73,20673.62,7073,ML Int Cluster,U16.37,16.37,43.14,1.14,U83.52,83.52,4549.90,0.219,11,21,1.41,0.25,181,59.51,,2216,2162,2249,2230,3123,3098,35.0764043,-119.3448348,560.31,,8.625,X52,ERW,1363
MFL,447,3.884,201+18,20674.02,20674.01,7074,ML Int ,U16.66,16.66,42.85,1.14,U83.81,83.81,4549.60,0.219,17,27,0.27,0.52,181,59.51,,2262,2259,2261,2257,3141,3134,35.0764043,-119.3448335,560.33,,8.625,X52,ERW,1363
MFL,447,3.884,201+18,20674.19,20674.18,7075,ML Int Cluster,U16.83,16.83,42.68,1.15,U83.98,83.98,4549.44,0.219,15,25,1.25,0.40,184,59.51,,2206,2157,2234,2204,3103,3061,35.0764043,-119.3448330,560.33,,8.625,X52,ERW,1363
MFL,447,3.884,201+18,20674.54,20674.48,7076,ML Int Cluster,U17.18,17.18,42.33,1.14,U84.33,84.33,4549.09,0.219,22,32,1.53,0.86,181,59.51,,2145,2075,2211,2172,3070,3017,35.0764043,-119.3448320,560.34,,8.625,X52,ERW,1363
MFL,447,3.884,201+18,20674.71,20674.69,7077,ML Int Cluster,U17.35,17.35,42.16,1.12,U84.50,84.50,4548.92,0.219,18,28,1.13,0.66,179,59.51,,2202,2157,2239,2217,3109,3080,35.0764043,-119.3448313,560.35,,8.625,X52,ERW,1363
MFL,447,3.884,201+19,20675.23,20675.01,7078,ML Int Cluster,U17.87,17.87,41.64,1.14,U85.02,85.02,4548.40,0.219,16,26,2.78,0.36,181,59.51,,2112,2002,2218,2179,3080,3027,35.0764043,-119.3448302,560.36,,8.625,X52,ERW,1363
MFL,447,3.884,201+19,20675.43,20675.42,7079,ML Int ,U18.07,18.07,41.44,1.14,U85.22,85.22,4548.20,0.219,16,26,0.23,0.23,181,59.51,,2264,2261,2263,2260,3143,3139,35.0764043,-119.3448289,560.38,,8.625,X52,ERW,1363
MFL,447,3.884,201+19,20675.61,20675.54,7080,ML Int Cluster,U18.26,18.26,41.26,1.12,U85.41,85.41,4548.01,0.219,17,27,2.03,0.36,179,59.51,,2141,2054,2217,2176,3079,3022,35.0764042,-119.3448285,560.38,,8.625,X52,ERW,1363
MFL,447,3.884,201+19,20675.90,20675.88,7081,ML Int Cluster,U18.54,18.54,40.97,1.12,U85.69,85.69,4547.73,0.219,17,27,2.46,0.52,179,59.51,,2116,2014,2217,2178,3080,3025,35.0764042,-119.3448273,560.40,,8.625,X52,ERW,1363
MFL,447,3.884,201+20,20676.24,20676.23,7082,ML Int ,U18.88,18.88,40.63,1.15,U86.03,86.03,4547.39,0.219,17,27,0.31,0.68,184,59.51,,2261,2256,2260,2254,3138,3130,35.0764042,-119.3448262,560.41,,8.625,X52,ERW,1363
MFL,447,3.885,201+20,20676.50,20676.45,7083,ML Int Cluster,U19.14,19.14,40.37,1.14,U86.29,86.29,4547.13,0.219,23,33,0.67,0.70,181,59.51,,2231,2210,2241,2222,3112,3086,35.0764042,-119.3448254,560.42,,8.625,X52,ERW,1363
MFL,447,3.885,201+21,20677.05,20677.04,7084,ML Int ,U19.69,19.69,39.82,1.11,U86.84,86.84,4546.58,0.219,16,26,0.23,0.23,177,59.51,,2264,2261,2263,2260,3143,3139,35.0764042,-119.3448235,560.44,,8.625,X52,ERW,1363
MFL,447,3.885,201+21,20677.38,20677.30,7085,ML Int Cluster,U20.02,20.02,39.49,1.14,U87.17,87.17,4546.25,0.219,17,27,2.97,0.78,181,59.51,,2093,1978,2207,2161,3066,3002,35.0764042,-119.3448227,560.45,,8.625,X52,ERW,1363
MFL,447,3.885,201+21,20677.76,20677.75,7086,ML Int ,U20.40,20.40,39.11,1.14,U87.55,87.55,4545.87,0.219,11,21,0.23,0.23,181,59.51,,2265,2263,2264,2262,3145,3141,35.0764042,-119.3448211,560.47,,8.625,X52,ERW,1363
MFL,447,3.885,201+22,20678.24,20678.07,7087,ML Int Cluster,U20.88,20.88,38.63,1.15,U88.03,88.03,4545.39,0.219,13,23,2.11,0.52,183,59.51,,2169,2083,2222,2182,3087,3031,35.0764042,-119.3448201,560.48,,8.625,X52,ERW,1363
MFL,447,3.885,201+22,20678.51,20678.50,7088,ML Int ,U21.15,21.15,38.36,1.15,U88.30,88.30,4545.12,0.219,11,21,0.23,0.23,184,59.51,,2265,2262,2264,2262,3145,3141,35.0764042,-119.3448187,560.50,,8.625,X52,ERW,1363
MFL,447,3.885,201+22,20678.82,20678.82,7089,ML Int ,U21.47,21.47,38.05,1.14,U88.62,88.62,4544.80,0.219,10,20,0.23,0.23,181,59.51,,2265,2263,2265,2262,3145,3141,35.0764042,-119.3448176,560.51,,8.625,X52,ERW,1363
MFL,447,3.885,201+22,20679.01,20678.96,7090,ML Int Cluster,U21.65,21.65,37.86,1.15,U88.80,88.80,4544.62,0.219,17,27,0.74,0.52,183,59.51,,2236,2214,2249,2234,3123,3103,35.0764042,-119.3448172,560.51,,8.625,X52,ERW,1363
MFL,447,3.885,201+23,20679.23,20679.22,7091,ML Int Cluster,U21.88,21.88,37.64,1.12,U89.03,89.03,4544.39,0.219,15,25,1.25,0.23,179,59.51,,2206,2157,2242,2222,3114,3087,35.0764042,-119.3448163,560.52,,8.625,X52,ERW,1363
MFL,447,3.885,201+23,20679.74,20679.73,7092,ML Int ,U22.38,22.38,37.13,1.14,U89.53,89.53,4543.89,0.219,14,24,0.23,0.23,181,59.51,,2264,2262,2264,2260,3144,3140,35.0764042,-119.3448146,560.54,,8.625,X52,ERW,1363
MFL,447,3.885,201+23,20679.90,20679.89,7093,ML Int ,U22.54,22.54,36.97,1.14,U89.69,89.69,4543.73,0.219,15,25,0.31,0.61,181,59.51,,2262,2257,2261,2255,3140,3132,35.0764042,-119.3448141,560.55,,8.625,X52,ERW,1363
MFL,447,3.885,201+23,20680.03,20680.02,7094,ML Int ,U22.67,22.67,36.84,1.14,U89.82,89.82,4543.60,0.219,19,29,0.23,0.23,181,59.51,,2263,2260,2262,2259,3142,3137,35.0764042,-119.3448137,560.55,,8.625,X52,ERW,1363
MFL,447,3.885,201+24,20680.16,20680.12,7095,ML Int Cluster,U22.81,22.81,36.71,1.14,U89.96,89.96,4543.46,0.219,20,30,0.55,0.39,181,59.51,,2246,2232,2249,2235,3123,3104,35.0764042,-119.3448133,560.56,,8.625,X52,ERW,1363
MFL,447,3.885,201+24,20680.35,20680.26,7096,ML Int Cluster,U22.99,22.99,36.52,1.14,U90.14,90.14,4543.27,0.219,19,29,3.91,0.68,181,59.51,,2037,1902,2189,2135,3040,2965,35.0764042,-119.3448129,560.56,,8.625,X52,ERW,1363
MFL,447,3.885,201+24,20680.80,20680.79,7097,ML Int ,U23.44,23.44,36.07,1.12,U90.59,90.59,4542.82,0.219,14,24,0.23,0.23,179,59.51,,2264,2262,2264,2260,3144,3140,35.0764042,-119.3448111,560.58,,8.625,X52,ERW,1363
MFL,447,3.885,201+24,20680.93,20680.92,7098,ML Int ,U23.57,23.57,35.94,1.15,U90.72,90.72,4542.70,0.219,17,27,0.23,0.32,183,59.51,,2263,2261,2263,2259,3143,3138,35.0764042,-119.3448107,560.59,,8.625,X52,ERW,1363
MFL,447,3.885,201+24,20681.04,20681.03,7099,ML Int ,U23.69,23.69,35.83,1.12,U90.84,90.84,4542.58,0.219,11,21,0.23,0.23,179,59.51,,2265,2263,2264,2262,3145,3141,35.0764042,-119.3448103,560.59,,8.625,X52,ERW,1363
MFL,447,3.885,201+25,20681.25,20681.24,7100,ML Int ,U23.89,23.89,35.62,1.12,U91.04,91.04,4542.38,0.219,18,28,0.31,0.65,179,59.51,,2260,2256,2259,2253,3138,3129,35.0764042,-119.3448096,560.60,,8.625,X52,ERW,1363
MFL,447,3.885,201+25,20681.66,20681.56,7101,ML Int Cluster,U24.30,24.30,35.21,1.12,U91.45,91.45,4541.97,0.219,22,32,1.33,0.66,179,59.51,,2165,2105,2227,2204,3093,3062,35.0764042,-119.3448086,560.61,,8.625,X52,ERW,1363
MFL,447,3.886,201+25,20682.05,20681.93,7102,ML Int Cluster,U24.69,24.69,34.82,1.14,U91.84,91.84,4541.58,0.219,15,25,1.49,0.64,181,59.51,,2190,2129,2217,2176,3080,3022,35.0764042,-119.3448073,560.63,,8.625,X52,ERW,1363
MFL,447,3.886,201+26,20682.44,20682.43,7103,ML Int ,U25.08,25.08,34.43,1.12,U92.23,92.23,4541.19,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764041,-119.3448057,560.65,,8.625,X52,ERW,1363
MFL,447,3.886,201+26,20682.70,20682.54,7104,ML Int Cluster,U25.34,25.34,34.17,1.14,U92.49,92.49,4540.93,0.219,16,26,2.03,0.61,181,59.51,,2149,2063,2229,2195,3095,3049,35.0764041,-119.3448053,560.65,,8.625,X52,ERW,1363
MFL,447,3.886,201+26,20682.81,20682.80,7105,ML Int ,U25.46,25.46,34.06,1.14,U92.61,92.61,4540.81,0.219,14,24,0.23,0.23,181,59.51,,2264,2262,2264,2260,3144,3140,35.0764041,-119.3448044,560.66,,8.625,X52,ERW,1363
MFL,447,3.886,201+26,20683.07,20682.99,7106,ML Int Cluster,U25.71,25.71,33.80,1.12,U92.86,92.86,4540.56,0.219,11,21,1.17,0.53,179,59.51,,2228,2186,2245,2222,3117,3087,35.0764041,-119.3448038,560.67,,8.625,X52,ERW,1363
MFL,447,3.886,201+27,20683.73,20683.72,7107,ML Int ,U26.37,26.37,33.14,1.12,U93.52,93.52,4539.90,0.219,16,26,0.23,0.23,179,59.51,,2264,2261,2263,2260,3143,3139,35.0764041,-119.3448014,560.69,,8.625,X52,ERW,1363
MFL,447,3.886,201+27,20684.00,20683.99,7108,ML Int ,U26.64,26.64,32.87,1.12,U93.79,93.79,4539.63,0.219,17,27,0.23,0.23,179,59.51,,2263,2261,2263,2259,3143,3138,35.0764041,-119.3448005,560.71,,8.625,X52,ERW,1363
MFL,447,3.886,201+28,20684.40,20684.39,7109,ML Int ,U27.04,27.04,32.47,1.12,U94.19,94.19,4539.23,0.219,19,29,0.27,0.55,179,59.51,,2262,2258,2260,2256,3140,3133,35.0764041,-119.3447992,560.72,,8.625,X52,ERW,1363
MFL,447,3.886,201+28,20684.58,20684.55,7110,ML Int Cluster,U27.23,27.23,32.29,1.12,U94.37,94.37,4539.04,0.219,15,25,1.13,0.23,179,59.51,,2214,2172,2236,2210,3106,3069,35.0764041,-119.3447987,560.73,,8.625,X52,ERW,1363
MFL,447,3.886,201+28,20684.85,20684.84,7111,ML Int ,U27.49,27.49,32.02,1.12,U94.64,94.64,4538.78,0.219,11,21,0.23,0.23,179,59.51,,2265,2263,2264,2262,3145,3141,35.0764041,-119.3447977,560.74,,8.625,X52,ERW,1363
MFL,447,3.886,201+28,20685.04,20685.03,7112,ML Int ,U27.69,27.69,31.83,1.12,U94.84,94.84,4538.58,0.219,19,29,0.23,0.51,179,59.51,,2263,2260,2262,2259,3142,3137,35.0764041,-119.3447971,560.75,,8.625,X52,ERW,1363
MFL,447,3.886,201+29,20685.35,20685.14,7113,ML Int Cluster,U28.00,28.00,31.52,1.12,U95.14,95.14,4538.27,0.219,17,27,9.04,0.83,179,59.51,,2001,1837,2159,2084,2998,2895,35.0764041,-119.3447967,560.75,,8.625,X52,ERW,1363
MFL,447,3.886,201+29,20686.03,20686.02,7114,ML Int ,U28.67,28.67,30.84,1.14,U95.82,95.82,4537.60,0.219,17,27,0.23,0.27,181,59.51,,2263,2261,2263,2259,3143,3138,35.0764041,-119.3447938,560.78,,8.625,X52,ERW,1363
MFL,447,3.886,201+30,20686.22,20686.19,7115,ML Int Cluster,U28.86,28.86,30.65,1.14,U96.01,96.01,4537.41,0.219,15,25,2.07,0.36,181,59.51,,2155,2068,2221,2183,3085,3031,35.0764041,-119.3447932,560.79,,8.625,X52,ERW,1363
MFL,447,3.886,201+30,20686.58,20686.49,7116,ML Int Cluster,U29.22,29.22,30.29,1.12,U96.37,96.37,4537.05,0.219,21,31,3.21,0.68,179,59.51,,2037,1912,2191,2141,3043,2973,35.0764041,-119.3447923,560.80,,8.625,X52,ERW,1363
MFL,447,3.886,201+30,20686.87,20686.86,7117,ML Int Cluster,U29.51,29.51,30.00,1.12,U96.66,96.66,4536.76,0.219,14,24,2.27,0.36,179,59.51,,2154,2061,2210,2161,3069,3001,35.0764041,-119.3447910,560.81,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.17,20687.16,7118,ML Int ,D29.70,29.81,29.70,1.12,U96.96,96.96,4536.46,0.219,16,26,0.23,0.23,179,59.51,,2264,2261,2263,2260,3143,3139,35.0764041,-119.3447900,560.83,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.31,20687.27,7119,ML Int Cluster,D29.56,29.95,29.56,1.12,U97.10,97.10,4536.32,0.219,18,28,0.55,0.23,179,59.51,,2248,2235,2252,2239,3127,3109,35.0764041,-119.3447897,560.83,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.47,20687.46,7120,ML Int ,D29.40,30.11,29.40,1.12,U97.26,97.26,4536.16,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764041,-119.3447891,560.84,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.60,20687.59,7121,ML Int Cluster,D29.27,30.24,29.27,1.12,U97.39,97.39,4536.03,0.219,18,28,1.60,0.53,179,59.51,,2164,2094,2219,2188,3081,3039,35.0764041,-119.3447886,560.84,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.82,20687.81,7122,ML Int ,D29.05,30.46,29.05,1.12,U97.61,97.61,4535.81,0.219,17,27,0.23,0.23,179,59.51,,2263,2261,2263,2259,3143,3138,35.0764041,-119.3447879,560.85,,8.625,X52,ERW,1363
MFL,447,3.887,201+31,20687.94,20687.93,7123,ML Int ,D28.93,30.59,28.93,1.12,U97.74,97.74,4535.68,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764041,-119.3447875,560.86,,8.625,X52,ERW,1363
MFL,447,3.887,201+32,20688.12,20688.11,7124,ML Int ,D28.75,30.76,28.75,1.12,U97.91,97.91,4535.51,0.219,19,29,0.23,0.64,179,59.51,,2263,2260,2262,2259,3142,3137,35.0764041,-119.3447869,560.86,,8.625,X52,ERW,1363
MFL,447,3.887,201+32,20688.28,20688.27,7125,ML Int Cluster,D28.59,30.93,28.59,1.12,U98.07,98.07,4535.34,0.219,17,27,1.49,0.36,179,59.51,,2179,2116,2232,2208,3100,3067,35.0764041,-119.3447864,560.87,,8.625,X52,ERW,1363
MFL,447,3.887,201+32,20688.54,20688.52,7126,ML Int Cluster,D28.33,31.18,28.33,1.12,U98.33,98.33,4535.09,0.219,24,34,2.35,0.69,179,59.51,,2055,1948,2193,2149,3046,2984,35.0764041,-119.3447855,560.88,,8.625,X52,ERW,1363
MFL,447,3.887,201+32,20688.83,20688.82,7127,ML Int Cluster,D28.05,31.47,28.04,1.12,U98.62,98.62,4534.80,0.219,17,27,0.47,0.23,179,59.51,,2254,2244,2253,2240,3129,3112,35.0764041,-119.3447846,560.89,,8.625,X52,ERW,1363
MFL,447,3.887,201+32,20689.00,20688.99,7128,ML Int ,D27.88,31.64,27.87,1.12,U98.79,98.79,4534.63,0.219,28,38,0.27,0.66,179,59.51,,2258,2254,2256,2250,3134,3125,35.0764040,-119.3447840,560.90,,8.625,X52,ERW,1363
MFL,447,3.887,201+33,20689.30,20689.12,7129,ML Int Cluster,D27.75,31.95,27.57,1.12,U99.10,99.10,4534.32,0.219,19,29,2.27,0.69,179,59.51,,2109,2011,2206,2170,3064,3015,35.0764040,-119.3447835,560.90,,8.625,X52,ERW,1363
MFL,447,3.887,201+33,20689.44,20689.43,7130,ML Int Cluster,D27.44,32.08,27.43,1.12,U99.23,99.23,4534.19,0.219,17,27,1.29,0.38,179,59.51,,2194,2141,2231,2202,3098,3058,35.0764040,-119.3447825,560.91,,8.625,X52,ERW,1363
MFL,447,3.887,201+33,20689.63,20689.62,7131,ML Int Cluster,D27.25,32.28,27.24,1.12,U99.43,99.43,4533.99,0.219,21,31,1.41,0.56,179,59.51,,2162,2100,2231,2210,3099,3069,35.0764040,-119.3447819,560.92,,8.625,X52,ERW,1363
MFL,447,3.887,201+33,20690.03,20689.94,7132,ML Int Cluster,D26.93,32.67,26.84,1.12,U99.82,99.82,4533.60,0.219,23,33,1.68,0.69,179,59.51,,2122,2043,2212,2177,3072,3024,35.0764040,-119.3447809,560.93,,8.625,X52,ERW,1363
MFL,447,3.887,201+34,20690.21,20690.16,7133,ML Int Cluster,D26.71,32.85,26.66,1.12,U100.00,100.00,4533.42,0.219,15,25,0.66,0.55,179,59.51,,2245,2227,2250,2234,3125,3103,35.0764040,-119.3447801,560.94,,8.625,X52,ERW,1363
MFL,447,3.887,201+34,20690.35,20690.34,7134,ML Int Cluster,D26.53,32.99,26.52,1.12,U100.14,100.14,4533.28,0.219,18,28,3.17,0.55,179,59.51,,2074,1953,2198,2149,3052,2985,35.0764040,-119.3447795,560.95,,8.625,X52,ERW,1363
MFL,447,3.887,201+35,20691.29,20691.24,7135,ML Int Cluster,D25.63,33.93,25.58,1.12,U101.08,101.08,4532.34,0.219,13,23,1.10,0.56,179,59.51,,2224,2185,2237,2210,3107,3069,35.0764040,-119.3447766,560.98,,8.625,X52,ERW,1363
MFL,447,3.887,201+35,20691.43,20691.42,7136,ML Int ,D25.45,34.07,25.44,1.12,U101.22,101.22,4532.20,0.219,11,21,0.23,0.23,179,59.51,,2265,2263,2264,2262,3145,3141,35.0764040,-119.3447759,560.99,,8.625,X52,ERW,1363
MFL,447,3.887,201+35,20691.57,20691.56,7137,ML Int ,D25.31,34.21,25.30,1.12,U101.36,101.36,4532.06,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447755,560.99,,8.625,X52,ERW,1363
MFL,447,3.887,201+35,20691.94,20691.93,7138,ML Int ,D24.94,34.59,24.93,1.12,U101.74,101.74,4531.68,0.219,17,27,0.23,0.23,179,59.51,,2263,2261,2263,2259,3143,3138,35.0764040,-119.3447743,561.01,,8.625,X52,ERW,1363
MFL,447,3.888,201+36,20692.77,20692.76,7139,ML Int ,D24.11,35.41,24.10,1.11,U102.56,102.56,4530.86,0.219,11,21,0.23,0.27,177,59.51,,2265,2262,2264,2262,3145,3141,35.0764040,-119.3447715,561.01,,8.625,X52,ERW,1363
MFL,447,3.888,201+37,20693.39,20693.38,7140,ML Int ,D23.48,36.04,23.47,1.11,U103.19,103.19,4530.23,0.219,15,25,0.23,0.27,177,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447694,561.02,,8.625,X52,ERW,1363
MFL,447,3.888,201+37,20693.51,20693.50,7141,ML Int Cluster,D23.37,36.15,23.36,1.12,U103.30,103.30,4530.12,0.219,17,27,1.25,0.55,179,59.51,,2197,2146,2236,2214,3105,3075,35.0764040,-119.3447691,561.02,,8.625,X52,ERW,1363
MFL,447,3.888,201+37,20693.87,20693.86,7142,ML Int ,D23.01,36.51,23.00,1.12,U103.66,103.66,4529.76,0.219,18,28,0.23,0.23,179,59.51,,2263,2261,2262,2259,3142,3138,35.0764040,-119.3447679,561.03,,8.625,X52,ERW,1363
MFL,447,3.888,201+37,20694.08,20694.07,7143,ML Int ,D22.80,36.72,22.79,1.12,U103.87,103.87,4529.55,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447672,561.03,,8.625,X52,ERW,1363
MFL,447,3.888,201+38,20694.52,20694.51,7144,ML Int Cluster,D22.36,37.16,22.35,1.12,U104.31,104.31,4529.11,0.219,10,20,1.21,0.36,179,59.51,,2230,2186,2251,2233,3126,3102,35.0764040,-119.3447657,561.04,,8.625,X52,ERW,1363
MFL,447,3.888,201+38,20695.04,20695.03,7145,ML Int Cluster,D21.84,37.68,21.83,1.12,U104.83,104.83,4528.59,0.219,15,25,2.03,0.23,179,59.51,,2157,2072,2216,2175,3077,3020,35.0764040,-119.3447640,561.04,,8.625,X52,ERW,1363
MFL,447,3.888,201+39,20695.47,20695.46,7146,ML Int Cluster,D21.41,38.12,21.40,1.12,U105.27,105.27,4528.15,0.219,17,27,1.25,0.66,179,59.51,,2197,2146,2222,2189,3086,3040,35.0764040,-119.3447626,561.05,,8.625,X52,ERW,1363
MFL,447,3.888,201+39,20695.75,20695.74,7147,ML Int ,D21.13,38.39,21.12,1.11,U105.54,105.54,4527.88,0.219,14,24,0.23,0.27,177,59.51,,2264,2262,2264,2260,3144,3140,35.0764040,-119.3447617,561.05,,8.625,X52,ERW,1363
MFL,447,3.888,201+39,20695.98,20695.91,7148,ML Int Cluster,D20.96,38.62,20.89,1.12,U105.77,105.77,4527.65,0.219,16,26,0.90,0.38,179,59.51,,2228,2197,2249,2233,3123,3101,35.0764040,-119.3447611,561.05,,8.625,X52,ERW,1363
MFL,447,3.888,201+40,20696.21,20696.20,7149,ML Int ,D20.67,38.85,20.66,1.12,U106.00,106.00,4527.42,0.219,17,27,0.23,0.23,179,59.51,,2263,2261,2263,2259,3143,3138,35.0764040,-119.3447601,561.05,,8.625,X52,ERW,1363
MFL,447,3.888,201+40,20696.36,20696.35,7150,ML Int ,D20.52,39.01,20.51,1.12,U106.16,106.16,4527.26,0.219,20,30,0.31,0.54,179,59.51,,2260,2255,2258,2252,3136,3127,35.0764040,-119.3447596,561.06,,8.625,X52,ERW,1363
MFL,447,3.888,201+40,20696.50,20696.49,7151,ML Int ,D20.38,39.15,20.37,1.12,U106.30,106.30,4527.12,0.219,13,23,0.31,0.69,179,59.51,,2262,2258,2262,2256,3141,3134,35.0764040,-119.3447592,561.06,,8.625,X52,ERW,1363
MFL,447,3.888,201+40,20696.79,20696.78,7152,ML Int Cluster,D20.09,39.43,20.08,1.12,U106.58,106.58,4526.84,0.219,21,31,3.29,0.78,179,59.51,,2034,1907,2194,2145,3047,2979,35.0764040,-119.3447582,561.06,,8.625,X52,ERW,1363
MFL,447,3.888,201+41,20697.20,20697.19,7153,ML Int ,D19.68,39.84,19.67,1.11,U106.99,106.99,4526.42,0.219,19,29,0.23,0.23,177,59.51,,2263,2260,2262,2259,3142,3137,35.0764040,-119.3447568,561.07,,8.625,X52,ERW,1363
MFL,447,3.888,201+41,20697.36,20697.35,7154,ML Int ,D19.52,40.00,19.51,1.12,U107.15,107.15,4526.27,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447563,561.07,,8.625,X52,ERW,1363
MFL,447,3.888,201+41,20697.57,20697.56,7155,ML Int ,D19.31,40.22,19.30,1.12,U107.37,107.37,4526.05,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764040,-119.3447556,561.07,,8.625,X52,ERW,1363
MFL,447,3.889,201+41,20697.70,20697.68,7156,ML Int Cluster,D19.19,40.34,19.17,1.12,U107.49,107.49,4525.93,0.219,18,28,2.66,0.66,179,59.51,,2097,1988,2198,2152,3053,2988,35.0764040,-119.3447552,561.07,,8.625,X52,ERW,1363
MFL,447,3.889,201+41,20698.02,20698.01,7157,ML Int Cluster,D18.86,40.66,18.85,1.12,U107.81,107.81,4525.61,0.219,16,26,1.13,0.23,179,59.51,,2210,2167,2241,2223,3113,3088,35.0764040,-119.3447541,561.08,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20698.22,20698.21,7158,ML Int ,D18.66,40.86,18.65,1.12,U108.01,108.01,4525.41,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447535,561.08,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20698.42,20698.41,7159,ML Int ,D18.45,41.07,18.44,1.12,U108.22,108.22,4525.20,0.219,11,21,0.23,0.23,179,59.51,,2265,2262,2264,2262,3145,3141,35.0764040,-119.3447528,561.08,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20698.53,20698.52,7160,ML Int ,D18.35,41.17,18.34,1.11,U108.32,108.32,4525.10,0.219,13,23,0.23,0.27,177,59.51,,2264,2262,2264,2261,3144,3140,35.0764040,-119.3447524,561.08,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20698.75,20698.74,7161,ML Int Cluster,D18.13,41.40,18.12,1.12,U108.55,108.55,4524.87,0.219,16,26,1.68,0.68,179,59.51,,2171,2100,2225,2191,3090,3043,35.0764040,-119.3447517,561.08,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20698.99,20698.98,7162,ML Int ,D17.88,41.63,17.88,1.12,U108.78,108.78,4524.64,0.219,16,26,0.23,0.23,179,59.51,,2264,2261,2263,2260,3143,3139,35.0764040,-119.3447509,561.09,,8.625,X52,ERW,1363
MFL,447,3.889,201+42,20699.11,20699.10,7163,ML Int Cluster,D17.77,41.75,17.76,1.12,U108.90,108.90,4524.51,0.219,15,25,0.98,0.55,179,59.51,,2225,2191,2243,2224,3115,3089,35.0764040,-119.3447505,561.09,,8.625,X52,ERW,1363
MFL,447,3.889,201+43,20699.40,20699.39,7164,ML Int Cluster,D17.48,42.04,17.47,1.12,U109.19,109.19,4524.23,0.219,14,24,1.41,0.36,179,59.51,,2201,2145,2246,2228,3120,3094,35.0764040,-119.3447496,561.09,,8.625,X52,ERW,1363
MFL,447,3.889,201+43,20699.70,20699.68,7165,ML Int Cluster,D17.19,42.34,17.17,1.12,U109.49,109.49,4523.93,0.219,13,23,0.82,0.23,179,59.51,,2240,2215,2251,2236,3126,3106,35.0764040,-119.3447486,561.09,,8.625,X52,ERW,1363
MFL,447,3.889,201+43,20699.96,20699.87,7166,ML Int Cluster,D17.00,42.60,16.91,1.12,U109.75,109.75,4523.67,0.219,17,27,2.93,0.63,179,59.51,,2095,1980,2217,2180,3080,3027,35.0764040,-119.3447480,561.10,,8.625,X52,ERW,1363
MFL,447,3.889,201+44,20700.21,20700.20,7167,ML Int ,D16.67,42.85,16.66,1.12,U110.00,110.00,4523.42,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764040,-119.3447469,561.10,,8.625,X52,ERW,1363
MFL,447,3.889,201+44,20700.45,20700.33,7168,ML Int Cluster,D16.54,43.09,16.42,1.12,U110.24,110.24,4523.18,0.219,17,27,2.66,0.66,179,59.51,,2107,1999,2202,2159,3058,2999,35.0764040,-119.3447465,561.10,,8.625,X52,ERW,1363
MFL,447,3.889,201+44,20700.85,20700.84,7169,ML Int ,D16.03,43.49,16.02,1.12,U110.64,110.64,4522.78,0.219,16,26,0.31,0.54,179,59.51,,2261,2257,2260,2254,3139,3131,35.0764040,-119.3447448,561.11,,8.625,X52,ERW,1363
MFL,447,3.889,201+45,20701.25,20701.25,7170,ML Int ,D15.62,43.90,15.62,1.12,U111.05,111.05,4522.37,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764040,-119.3447434,561.11,,8.625,X52,ERW,1363
MFL,447,3.889,201+45,20701.53,20701.47,7171,ML Int Cluster,D15.40,44.17,15.34,1.12,U111.32,111.32,4522.10,0.219,19,29,1.68,0.40,179,59.51,,2151,2076,2224,2192,3089,3045,35.0764040,-119.3447427,561.11,,8.625,X52,ERW,1363
MFL,447,3.889,201+45,20701.78,20701.76,7172,ML Int ,D15.11,44.42,15.09,1.12,U111.57,111.57,4521.85,0.219,13,23,0.23,0.23,179,59.51,,2264,2262,2264,2261,3144,3140,35.0764040,-119.3447417,561.12,,8.625,X52,ERW,1363
MFL,447,3.889,201+46,20702.37,20702.36,7173,ML Int Cluster,D14.51,45.01,14.50,1.14,U112.16,112.16,4521.26,0.219,17,27,1.80,0.90,181,59.51,,2156,2079,2217,2176,3079,3022,35.0764040,-119.3447397,561.12,,8.625,X52,ERW,1363
MFL,447,3.890,201+46,20703.01,20703.00,7174,ML Int ,D13.86,45.66,13.86,1.12,U112.81,112.81,4520.61,0.219,11,21,0.23,0.23,179,59.51,,2265,2262,2264,2262,3145,3141,35.0764040,-119.3447376,561.11,,8.625,X52,ERW,1363
MFL,447,3.890,201+46,20703.13,20703.12,7175,ML Int ,D13.75,45.77,13.74,1.12,U112.92,112.92,4520.50,0.219,11,21,0.23,0.23,179,59.51,,2265,2263,2264,2262,3145,3141,35.0764040,-119.3447372,561.11,,8.625,X52,ERW,1363
MFL,447,3.890,201+47,20703.65,20703.64,7176,ML Int ,D13.23,46.29,13.22,1.12,U113.44,113.44,4519.98,0.219,12,22,0.23,0.23,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764040,-119.3447355,561.11,,8.625,X52,ERW,1363
MFL,447,3.890,201+48,20704.33,20704.32,7177,ML Int ,D12.54,46.98,12.53,1.12,U114.13,114.13,4519.29,0.219,12,22,0.23,0.27,179,59.51,,2265,2262,2264,2261,3145,3141,35.0764040,-119.3447332,561.10,,8.625,X52,ERW,1363
MFL,447,3.890,201+48,20704.48,20704.47,7178,ML Int ,D12.39,47.13,12.38,1.12,U114.28,114.28,4519.14,0.219,13,23,0.23,0.23,179,59.51,,2264,2262,2264,2261,3144,3140,35.0764040,-119.3447327,561.10,,8.625,X52,ERW,1363
MFL,447,3.890,201+48,20704.79,20704.78,7179,ML Int ,D12.08,47.44,12.08,1.12,U114.59,114.59,4518.83,0.219,13,23,0.23,0.23,179,59.51,,2264,2262,2264,2261,3144,3140,35.0764040,-119.3447317,561.10,,8.625,X52,ERW,1363
MFL,447,3.890,201+49,20705.24,20705.23,7180,ML Int ,D11.64,47.88,11.63,1.12,U115.03,115.03,4518.39,0.219,18,28,0.31,0.69,179,59.51,,2260,2256,2259,2253,3138,3129,35.0764040,-119.3447302,561.10,,8.625,X52,ERW,1363
MFL,447,3.890,201+49,20705.81,20705.80,7181,ML Int ,D11.07,48.45,11.06,1.11,U115.60,115.60,4517.82,0.219,10,20,0.23,0.40,177,59.51,,2265,2263,2265,2262,3145,3141,35.0764040,-119.3447283,561.09,,8.625,X52,ERW,1363
MFL,447,3.890,201+50,20706.37,20706.30,7182,ML Int Cluster,D10.57,49.01,10.50,1.12,U116.16,116.16,4517.26,0.219,12,22,0.98,0.23,179,59.51,,2234,2202,2250,2234,3125,3103,35.0764040,-119.3447267,561.09,,8.625,X52,ERW,1363
MFL,447,3.890,201+51,20707.44,20707.43,7183,ML Int ,D9.43,50.08,9.43,1.12,U117.23,117.23,4516.19,0.219,11,21,0.23,0.23,179,59.51,,2265,2262,2264,2262,3145,3141,35.0764039,-119.3447229,561.08,,8.625,X52,ERW,1363
MFL,447,3.890,201+51,20707.58,20707.57,7184,ML Int ,D9.30,50.22,9.29,1.12,U117.37,117.37,4516.05,0.219,15,25,0.27,0.23,179,59.51,,2263,2259,2262,2258,3142,3136,35.0764039,-119.3447225,561.08,,8.625,X52,ERW,1363
MFL,447,3.890,201+51,20708.20,20708.19,7185,ML Int ,D8.68,50.84,8.67,1.12,U117.99,117.99,4515.43,0.219,16,26,0.23,0.23,179,59.51,,2264,2261,2263,2260,3143,3139,35.0764039,-119.3447204,561.08,,8.625,X52,ERW,1363
MFL,447,3.891,201+52,20709.21,20709.19,7186,ML Int ,D7.67,51.85,7.66,1.12,U119.00,119.00,4514.42,0.219,13,23,0.23,0.23,179,59.51,,2264,2262,2264,2261,3144,3140,35.0764039,-119.3447171,561.07,,8.625,X52,ERW,1363
MFL,447,3.891,201+53,20709.39,20709.38,7187,ML Int ,D7.49,52.03,7.48,1.14,U119.18,119.18,4514.24,0.219,12,22,0.23,0.23,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3447165,561.07,,8.625,X52,ERW,1363
MFL,447,3.891,201+53,20709.68,20709.67,7188,ML Int ,D7.19,52.33,7.19,1.14,U119.48,119.48,4513.94,0.219,13,23,0.23,0.23,181,59.51,,2264,2262,2264,2261,3144,3140,35.0764039,-119.3447155,561.07,,8.625,X52,ERW,1363
MFL,447,3.891,201+53,20710.00,20709.99,7189,ML Int ,D6.88,52.64,6.87,1.11,U119.79,119.79,4513.63,0.219,16,26,0.31,0.64,177,59.51,,2261,2257,2260,2254,3139,3131,35.0764039,-119.3447144,561.06,,8.625,X52,ERW,1363
MFL,447,3.891,201+54,20710.69,20710.68,7190,ML Int Cluster,D6.18,53.33,6.18,1.12,U120.48,120.48,4512.94,0.219,13,23,1.17,0.27,179,59.51,,2220,2176,2248,2231,3123,3099,35.0764039,-119.3447121,561.06,,8.625,X52,ERW,1363
MFL,447,3.891,201+54,20710.90,20710.90,7191,ML Int ,D5.97,53.55,5.97,1.14,U120.70,120.70,4512.72,0.219,16,26,0.23,0.23,181,59.51,,2264,2261,2263,2260,3143,3139,35.0764039,-119.3447114,561.06,,8.625,X52,ERW,1363
MFL,447,3.891,201+54,20711.02,20711.01,7192,ML Int Cluster,D5.86,53.67,5.85,1.14,U120.82,120.82,4512.60,0.219,15,25,0.39,0.36,181,59.51,,2259,2252,2257,2249,3135,3123,35.0764039,-119.3447111,561.06,,8.625,X52,ERW,1363
MFL,447,3.891,201+54,20711.24,20711.17,7193,ML Int Cluster,D5.70,53.88,5.63,1.12,U121.04,121.04,4512.38,0.219,17,27,1.02,0.66,179,59.51,,2216,2178,2241,2222,3112,3086,35.0764039,-119.3447105,561.06,,8.625,X52,ERW,1363
MFL,447,3.891,201+55,20711.66,20711.65,7194,ML Int ,D5.22,54.30,5.21,1.10,U121.45,121.45,4511.97,0.219,12,22,0.23,0.27,176,59.51,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3447089,561.05,,8.625,X52,ERW,1363
MFL,447,3.891,201+56,20712.52,20712.50,7195,ML Int ,D4.37,55.16,4.35,1.12,U122.31,122.31,4511.11,0.219,15,25,0.23,0.23,179,59.51,,2264,2261,2263,2260,3144,3139,35.0764039,-119.3447061,561.05,,8.625,X52,ERW,1363
MFL,447,3.891,201+56,20712.81,20712.71,7196,ML Int Cluster,D4.16,55.45,4.06,1.15,U122.60,122.60,4510.82,0.219,14,24,1.64,0.62,184,59.51,,2186,2119,2229,2199,3096,3055,35.0764039,-119.3447054,561.05,,8.625,X52,ERW,1363
MFL,447,3.891,201+56,20713.01,20712.95,7197,ML Int Cluster,D3.92,55.65,3.86,1.15,U122.80,122.80,4510.62,0.219,13,23,0.86,0.50,183,59.51,,2238,2211,2251,2236,3127,3106,35.0764039,-119.3447046,561.04,,8.625,X52,ERW,1363
MFL,447,3.891,201+57,20713.35,20713.34,7198,ML Int ,D3.52,56.00,3.51,1.15,U123.15,123.15,4510.27,0.219,11,21,0.23,0.23,183,59.51,,2265,2263,2264,2262,3145,3141,35.0764039,-119.3447033,561.04,,8.625,X52,ERW,1363
MFL,447,3.891,201+57,20713.52,20713.45,7199,ML Int Cluster,D3.42,56.16,3.35,1.12,U123.31,123.31,4510.11,0.219,13,23,0.98,0.36,179,59.51,,2231,2198,2248,2232,3123,3100,35.0764039,-119.3447030,561.04,,8.625,X52,ERW,1363
MFL,447,3.892,201+57,20713.64,20713.63,7200,ML Int Cluster,D3.24,56.28,3.23,1.15,U123.43,123.43,4509.99,0.219,17,27,0.51,0.51,183,59.51,,2252,2240,2253,2241,3130,3113,35.0764039,-119.3447024,561.04,,8.625,X52,ERW,1363
MFL,447,3.892,201+58,20714.36,20714.34,7201,ML Int ,D2.53,57.00,2.51,1.14,U124.15,124.15,4509.27,0.219,12,22,0.23,0.27,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3447000,561.03,,8.625,X52,ERW,1363
MFL,447,3.892,201+58,20714.67,20714.66,7202,ML Int ,D2.21,57.31,2.20,1.11,U124.46,124.46,4508.96,0.219,15,25,0.23,0.24,177,59.51,,2264,2261,2263,2260,3144,3139,35.0764039,-119.3446990,561.03,,8.625,X52,ERW,1363
MFL,447,3.892,201+58,20714.78,20714.77,7203,ML Int ,D2.10,57.42,2.09,1.15,U124.57,124.57,4508.85,0.219,13,23,0.23,0.27,184,59.51,,2264,2262,2264,2261,3144,3140,35.0764039,-119.3446986,561.03,,8.625,X52,ERW,1363
MFL,447,3.892,201+58,20715.02,20715.01,7204,ML Int ,D1.86,57.67,1.85,1.14,U124.82,124.82,4508.60,0.219,12,22,0.23,0.23,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3446978,561.03,,8.625,X52,ERW,1363
MFL,447,3.892,201+58,20715.21,20715.21,7205,ML Int ,D1.66,57.86,1.66,1.14,U125.01,125.01,4508.41,0.219,12,22,0.23,0.27,181,59.51,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3446972,561.03,,8.625,X52,ERW,1363
MFL,447,3.892,201+59,20715.34,20715.34,7206,ML Int ,D1.53,57.99,1.53,1.14,U125.14,125.14,4508.28,0.219,11,21,0.23,0.23,181,59.51,,2265,2262,2264,2262,3145,3141,35.0764039,-119.3446967,561.03,,8.625,X52,ERW,1363
MFL,448,3.892,201+60,20716.87,,7207,Weld,D59.31,59.51,59.31,,U126.66,126.66,4506.76,0.219,,,,,,59.31,69,,,,,,,35.0764039,-119.3446917,561.02,,8.625,X52,ERW,1363
MFL,448,3.893,201+63,20719.40,20719.39,7208,ML Int ,U2.53,2.53,56.78,1.14,U129.19,129.19,4504.23,0.219,10,20,0.23,0.27,181,59.31,,2265,2263,2265,2262,3145,3141,35.0764039,-119.3446833,560.97,,8.625,X52,ERW,1363
MFL,448,3.894,201+70,20726.55,20726.54,7209,ML Int ,U9.68,9.68,49.63,1.14,U136.34,136.34,4497.08,0.219,11,21,0.23,0.23,181,59.31,,2265,2263,2264,2262,3145,3141,35.0764039,-119.3446596,560.76,,8.625,X52,ERW,1363
MFL,448,3.895,201+74,20730.68,20730.59,7210,ML Int Cluster,U13.81,13.81,45.50,1.14,U140.47,140.47,4492.95,0.219,14,24,1.13,0.54,181,59.31,,2218,2176,2244,2222,3116,3085,35.0764039,-119.3446462,560.65,,8.625,X52,ERW,1363
MFL,448,3.895,201+77,20733.49,20733.48,7211,ML Int ,U16.62,16.62,42.69,1.12,U143.28,143.28,4490.14,0.219,11,21,0.23,0.23,179,59.31,,2265,2263,2264,2262,3145,3141,35.0764039,-119.3446366,560.57,,8.625,X52,ERW,1363
MFL,448,3.895,201+77,20733.81,20733.80,7212,ML Int ,U16.94,16.94,42.37,1.12,U143.60,143.60,4489.82,0.219,11,21,0.23,0.23,179,59.31,,2265,2262,2264,2262,3145,3141,35.0764039,-119.3446356,560.56,,8.625,X52,ERW,1363
MFL,448,3.895,201+78,20734.77,20734.75,7213,ML Int ,U17.90,17.90,41.41,1.14,U144.56,144.56,4488.86,0.219,10,20,0.23,0.40,181,59.31,,2265,2263,2265,2262,3145,3141,35.0764039,-119.3446324,560.53,,8.625,X52,ERW,1363
MFL,448,3.896,201+79,20735.76,20735.75,7214,ML Int ,U18.89,18.89,40.42,1.14,U145.55,145.55,4487.87,0.219,11,21,0.23,0.23,181,59.31,,2265,2262,2264,2262,3145,3141,35.0764039,-119.3446291,560.51,,8.625,X52,ERW,1363
MFL,448,3.896,201+82,20739.41,20739.40,7215,ML Int ,U22.55,22.55,36.76,1.14,U149.21,149.21,4484.21,0.219,11,21,0.23,0.23,181,59.31,,2265,2263,2264,2262,3145,3141,35.0764039,-119.3446170,560.43,,8.625,X52,ERW,1363
MFL,448,3.898,201+89,20745.55,20745.54,7216,ML Int ,U28.68,28.68,30.63,1.14,U155.34,155.34,4478.08,0.219,10,20,0.23,0.27,181,59.31,,2265,2263,2265,2262,3145,3141,35.0764039,-119.3445967,560.30,,8.625,X52,ERW,1363
MFL,448,3.898,201+90,20746.57,20746.56,7217,ML Int ,D29.61,29.70,29.61,1.12,U156.36,156.36,4477.06,0.219,10,20,0.23,0.27,179,59.31,,2265,2263,2265,2262,3145,3141,35.0764039,-119.3445933,560.29,,8.625,X52,ERW,1363
MFL,448,3.898,201+90,20747.22,20747.20,7218,ML Int ,D28.96,30.35,28.96,1.14,U157.01,157.01,4476.41,0.219,12,22,0.23,0.27,181,59.31,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3445912,560.29,,8.625,X52,ERW,1363
MFL,448,3.898,201+93,20749.68,20749.63,7219,ML Int Cluster,D26.55,32.81,26.50,1.15,U159.47,159.47,4473.95,0.219,11,21,0.70,0.67,184,59.31,,2250,2231,2253,2239,3130,3109,35.0764039,-119.3445831,560.26,,8.625,X52,ERW,1363
MFL,448,3.898,201+93,20750.36,20750.35,7220,ML Int Cluster,D25.83,33.49,25.82,1.12,U160.15,160.15,4473.27,0.219,15,25,1.88,0.78,179,59.31,,2166,2087,2230,2201,3098,3056,35.0764039,-119.3445807,560.26,,8.625,X52,ERW,1363
MFL,448,3.900,202+01,20758.02,20758.01,7221,ML Int ,D18.17,41.15,18.16,1.12,U167.81,167.81,4465.61,0.219,11,21,0.23,0.23,179,59.31,,2265,2262,2264,2262,3145,3141,35.0764038,-119.3445554,560.18,,8.625,X52,ERW,1363
MFL,448,3.900,202+01,20758.27,20758.26,7222,ML Int ,D17.91,41.40,17.91,1.12,U168.06,168.06,4465.36,0.219,11,21,0.23,0.23,179,59.31,,2265,2262,2264,2262,3145,3141,35.0764038,-119.3445545,560.18,,8.625,X52,ERW,1363
MFL,448,3.900,202+03,20760.27,20760.26,7223,ML Int ,D15.92,43.40,15.91,1.12,U170.06,170.06,4463.36,0.219,10,20,0.23,0.23,179,59.31,,2265,2263,2265,2262,3145,3141,35.0764038,-119.3445479,560.16,,8.625,X52,ERW,1363
MFL,448,3.900,202+04,20761.35,20761.31,7224,ML Int ,D14.87,44.48,14.83,1.15,U171.14,171.14,4462.28,0.219,10,20,0.63,0.27,183,59.31,,2255,2240,2252,2234,3128,3103,35.0764038,-119.3445444,560.13,,8.625,X52,ERW,1363
MFL,448,3.901,202+04,20761.62,20761.61,7225,ML Int ,D14.57,44.75,14.56,1.14,U171.41,171.41,4462.00,0.219,11,21,0.23,0.23,181,59.31,,2265,2262,2264,2262,3145,3141,35.0764038,-119.3445434,560.12,,8.625,X52,ERW,1363
MFL,448,3.901,202+06,20763.64,20763.63,7226,ML Int ,D12.55,46.77,12.54,1.14,U173.43,173.43,4459.99,0.219,16,26,0.23,0.23,181,59.31,,2264,2261,2263,2260,3143,3139,35.0764038,-119.3445367,560.07,,8.625,X52,ERW,1363
MFL,448,3.901,202+08,20765.57,20765.49,7227,ML Int Cluster,D10.69,48.70,10.61,1.12,U175.36,175.36,4458.06,0.219,17,27,1.06,0.23,179,59.31,,2213,2173,2246,2229,3120,3096,35.0764038,-119.3445306,560.02,,8.625,X52,ERW,1363
MFL,449,3.903,202+19,20776.18,,7228,Weld,U59.31,59.31,59.67,,U185.97,185.97,4447.45,0.219,,,,,,59.67,288,,,,,,,35.0764037,-119.3444952,559.73,,8.625,X52,ERW,1363
MFL,449,3.905,202+29,20786.60,20786.59,7229,ML Int ,U10.42,10.42,49.25,1.11,U196.39,196.39,4437.03,0.219,11,21,0.23,0.40,177,59.67,,2265,2263,2264,2262,3145,3141,35.0764036,-119.3444607,559.44,,8.625,X52,ERW,1363
MFL,449,3.905,202+30,20787.84,20787.83,7230,ML Int ,U11.66,11.66,48.01,1.12,U197.63,197.63,4435.79,0.219,11,21,0.23,0.23,179,59.67,,2265,2262,2264,2262,3145,3141,35.0764036,-119.3444566,559.41,,8.625,X52,ERW,1363
MFL,449,3.906,202+31,20788.31,20788.29,7231,ML Int ,U12.13,12.13,47.54,1.12,U198.10,198.10,4435.32,0.219,17,27,0.43,0.23,179,59.67,,2256,2247,2253,2243,3130,3115,35.0764036,-119.3444550,559.39,,8.625,X52,ERW,1363
MFL,449,3.906,202+32,20789.47,20789.46,7232,ML Int ,U13.29,13.29,46.38,1.14,U199.26,199.26,4434.16,0.219,11,21,0.23,0.40,181,59.67,,2265,2262,2264,2262,3145,3141,35.0764037,-119.3444512,559.36,,8.625,X52,ERW,1363
MFL,449,3.906,202+33,20790.37,20790.36,7233,ML Int ,U14.19,14.19,45.48,1.12,U200.16,200.16,4433.26,0.219,11,21,0.23,0.23,179,59.67,,2265,2262,2264,2262,3145,3141,35.0764037,-119.3444482,559.33,,8.625,X52,ERW,1363
MFL,449,3.906,202+33,20790.48,20790.47,7234,ML Int ,U14.31,14.31,45.37,1.12,U200.28,200.28,4433.14,0.219,11,21,0.23,0.23,179,59.67,,2265,2263,2264,2262,3145,3141,35.0764037,-119.3444478,559.33,,8.625,X52,ERW,1363
MFL,449,3.906,202+34,20791.03,20791.03,7235,ML Int ,U14.86,14.86,44.82,1.12,U200.82,200.82,4432.59,0.219,13,23,0.23,0.23,179,59.67,,2264,2262,2264,2261,3144,3140,35.0764037,-119.3444460,559.31,,8.625,X52,ERW,1363
MFL,449,3.906,202+34,20791.87,20791.86,7236,ML Int ,U15.69,15.69,43.98,1.12,U201.66,201.66,4431.76,0.219,12,22,0.23,0.23,179,59.67,,2265,2262,2264,2261,3145,3141,35.0764037,-119.3444432,559.29,,8.625,X52,ERW,1363
MFL,449,3.906,202+35,20792.59,20792.58,7237,ML Int ,U16.42,16.42,43.26,1.11,U202.39,202.39,4431.03,0.219,12,22,0.23,0.23,177,59.67,,2265,2262,2264,2261,3145,3141,35.0764037,-119.3444408,559.27,,8.625,X52,ERW,1363
MFL,449,3.906,202+36,20793.01,20793.00,7238,ML Int ,U16.83,16.83,42.84,1.12,U202.80,202.80,4430.62,0.219,10,20,0.23,0.23,179,59.67,,2265,2263,2265,2262,3145,3141,35.0764037,-119.3444394,559.25,,8.625,X52,ERW,1363
MFL,449,3.907,202+41,20798.28,,7239,MCP,U22.10,22.10,37.57,0.04,U208.07,208.07,4425.35,0.219,,,2.74,3.29,6,59.67,,,,,,,,35.0764038,-119.3444219,559.10,,8.625,X52,ERW,1363
MFL,449,3.908,202+47,20803.99,20803.96,7240,ML Int Cluster,U27.82,27.82,31.86,1.11,U213.78,213.78,4419.63,0.219,17,27,1.21,0.38,177,59.67,,2200,2152,2225,2194,3091,3047,35.0764038,-119.3444031,558.94,,8.625,X52,ERW,1363
MFL,449,3.909,202+47,20804.19,20804.18,7241,ML Int ,U28.01,28.01,31.66,1.12,U213.98,213.98,4419.44,0.219,10,20,0.23,0.23,179,59.67,,2265,2263,2265,2262,3145,3141,35.0764038,-119.3444024,558.93,,8.625,X52,ERW,1363
MFL,449,3.909,202+47,20804.45,20804.45,7242,ML Int Cluster,U28.27,28.27,31.40,1.12,U214.24,214.24,4419.18,0.219,11,21,1.21,0.54,179,59.67,,2226,2182,2246,2225,3119,3090,35.0764038,-119.3444015,558.92,,8.625,X52,ERW,1363
MFL,449,3.909,202+48,20805.08,20805.01,7243,ML Int Cluster,U28.90,28.90,30.77,1.12,U214.87,214.87,4418.55,0.219,15,25,1.64,0.38,179,59.67,,2180,2112,2228,2194,3094,3047,35.0764039,-119.3443997,558.91,,8.625,X52,ERW,1363
MFL,449,3.909,202+48,20805.58,20805.41,7244,ML Int Cluster,U29.40,29.40,30.27,1.12,U215.37,215.37,4418.05,0.219,13,23,2.15,0.77,179,59.67,,2167,2080,2226,2192,3092,3044,35.0764039,-119.3443983,558.89,,8.625,X52,ERW,1363
MFL,449,3.909,202+48,20805.87,20805.86,7245,ML Int ,U29.69,29.69,29.98,1.14,U215.66,215.66,4417.76,0.219,15,25,0.23,0.23,181,59.67,,2264,2261,2263,2260,3144,3139,35.0764039,-119.3443968,558.88,,8.625,X52,ERW,1363
MFL,449,3.909,202+49,20806.12,20806.11,7246,ML Int ,D29.73,29.94,29.73,1.10,U215.91,215.91,4417.51,0.219,11,21,0.23,0.45,176,59.67,,2265,2262,2264,2262,3145,3141,35.0764039,-119.3443960,558.88,,8.625,X52,ERW,1363
MFL,449,3.909,202+49,20806.83,20806.82,7247,ML Int ,D29.02,30.65,29.02,1.12,U216.62,216.62,4416.80,0.219,12,22,0.23,0.23,179,59.67,,2265,2262,2264,2261,3145,3141,35.0764039,-119.3443936,558.88,,8.625,X52,ERW,1363
MFL,449,3.909,202+50,20807.04,20807.03,7248,ML Int Cluster,D28.81,30.86,28.81,1.10,U216.83,216.83,4416.59,0.219,13,23,1.72,0.78,176,59.67,,2188,2118,2235,2205,3104,3063,35.0764039,-119.3443929,558.88,,8.625,X52,ERW,1363
MFL,449,3.909,202+51,20808.22,20808.21,7249,ML Int ,D27.64,32.05,27.63,1.12,U218.02,218.02,4415.40,0.219,10,20,0.27,0.67,179,59.67,,2264,2261,2264,2260,3144,3139,35.0764040,-119.3443890,558.88,,8.625,X52,ERW,1363
MFL,449,3.909,202+51,20808.50,20808.50,7250,ML Int ,D27.35,32.33,27.35,1.11,U218.30,218.30,4415.12,0.219,10,20,0.23,0.23,177,59.67,,2265,2263,2265,2262,3145,3141,35.0764040,-119.3443881,558.88,,8.625,X52,ERW,1363
MFL,449,3.910,202+52,20809.32,20809.31,7251,ML Int ,D26.54,33.15,26.53,1.12,U219.11,219.11,4414.30,0.219,14,24,0.23,0.23,179,59.67,,2264,2262,2264,2260,3144,3140,35.0764040,-119.3443854,558.88,,8.625,X52,ERW,1363
MFL,449,3.910,202+52,20809.92,20809.91,7252,ML Int ,D25.94,33.74,25.93,1.11,U219.71,219.71,4413.71,0.219,11,21,0.23,0.23,177,59.67,,2265,2262,2264,2262,3145,3141,35.0764040,-119.3443834,558.88,,8.625,X52,ERW,1363
MFL,449,3.910,202+53,20810.11,20810.10,7253,ML Int ,D25.75,33.93,25.74,1.09,U219.90,219.90,4413.52,0.219,10,20,0.23,0.48,174,59.67,,2265,2263,2265,2262,3145,3141,35.0764040,-119.3443828,558.88,,8.625,X52,ERW,1363
MFL,449,3.910,202+54,20811.67,20811.66,7254,ML Int ,D24.19,35.49,24.18,1.12,U221.46,221.46,4411.96,0.219,10,20,0.23,0.23,179,59.67,,2265,2263,2265,2262,3145,3141,35.0764041,-119.3443776,558.88,,8.625,X52,ERW,1363
MFL,449,3.910,202+56,20813.18,20813.16,7255,ML Int ,D22.69,37.00,22.68,1.10,U222.97,222.97,4410.45,0.219,11,21,0.23,0.23,176,59.67,,2265,2262,2264,2262,3145,3141,35.0764042,-119.3443726,558.89,,8.625,X52,ERW,1363
MFL,449,3.911,202+57,20814.67,20814.66,7256,ML Int ,D21.20,38.49,21.18,1.12,U224.46,224.46,4408.96,0.219,11,21,0.23,0.23,179,59.67,,2265,2263,2264,2262,3145,3141,35.0764042,-119.3443677,558.89,,8.625,X52,ERW,1363
MFL,449,3.911,202+60,20817.40,20817.39,7257,ML Int ,D18.46,41.22,18.45,1.12,U227.19,227.19,4406.23,0.219,10,20,0.23,0.23,179,59.67,,2265,2263,2265,2262,3145,3141,35.0764043,-119.3443587,558.89,,8.625,X52,ERW,1363
MFL,449,3.911,202+60,20817.75,20817.73,7258,ML Int ,D18.12,41.57,18.10,1.11,U227.54,227.54,4405.88,0.219,10,20,0.23,0.54,177,59.67,,2265,2263,2265,2262,3145,3141,35.0764044,-119.3443575,558.89,,8.625,X52,ERW,1363
MFL,449,3.911,202+61,20818.93,20818.92,7259,ML Int ,D16.93,42.76,16.92,1.11,U228.72,228.72,4404.69,0.219,11,21,0.23,0.23,177,59.67,,2265,2262,2264,2262,3145,3141,35.0764044,-119.3443536,558.89,,8.625,X52,ERW,1363
MFL,449,3.911,202+62,20819.77,20819.76,7260,ML Int ,D16.09,43.60,16.08,1.11,U229.57,229.57,4403.85,0.219,10,20,0.23,0.23,177,59.67,,2265,2263,2265,2262,3145,3141,35.0764044,-119.3443508,558.89,,8.625,X52,ERW,1363
MFL,449,3.912,202+62,20819.97,20819.96,7261,ML Int ,D15.89,43.79,15.88,1.12,U229.76,229.76,4403.66,0.219,11,21,0.23,0.23,179,59.67,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3443501,558.89,,8.625,X52,ERW,1363
MFL,449,3.912,202+63,20820.21,20820.20,7262,ML Int ,D15.65,44.04,15.64,1.14,U230.01,230.01,4403.41,0.219,11,21,0.23,0.27,181,59.67,,2265,2263,2264,2262,3145,3141,35.0764045,-119.3443493,558.89,,8.625,X52,ERW,1363
MFL,449,3.912,202+63,20820.33,20820.32,7263,ML Int ,D15.53,44.16,15.52,1.11,U230.13,230.13,4403.29,0.219,11,21,0.23,0.23,177,59.67,,2265,2262,2264,2262,3145,3141,35.0764045,-119.3443489,558.89,,8.625,X52,ERW,1363
MFL,449,3.912,202+64,20821.53,20821.50,7264,ML Int ,D14.35,45.35,14.32,1.14,U231.32,231.32,4402.10,0.219,14,24,0.43,0.23,181,59.67,,2258,2250,2256,2246,3134,3120,35.0764045,-119.3443450,558.90,,8.625,X52,ERW,1363
MFL,449,3.913,202+70,20827.93,20827.92,7265,ML Int ,D7.93,51.76,7.92,1.12,U237.73,237.73,4395.69,0.219,11,21,0.23,0.23,179,59.67,,2265,2262,2264,2262,3145,3141,35.0764049,-119.3443238,558.92,,8.625,X52,ERW,1363
MFL,449,3.913,202+73,20830.20,20830.19,7266,ML Int ,D5.66,54.02,5.65,1.12,U239.99,239.99,4393.43,0.219,13,23,0.23,0.23,179,59.67,,2264,2262,2264,2261,3144,3140,35.0764050,-119.3443162,558.93,,8.625,X52,ERW,1363
MFL,449,3.914,202+73,20831.00,20830.99,7267,ML Int ,D4.86,54.83,4.85,1.12,U240.80,240.80,4392.62,0.219,11,21,0.23,0.23,179,59.67,,2265,2263,2264,2262,3145,3141,35.0764050,-119.3443136,558.94,,8.625,X52,ERW,1363
MFL,449,3.914,202+75,20832.59,20832.57,7268,ML Int ,D3.28,56.41,3.26,1.12,U242.38,242.38,4391.04,0.219,12,22,0.23,0.23,179,59.67,,2265,2262,2264,2261,3145,3141,35.0764051,-119.3443084,558.94,,8.625,X52,ERW,1363
MFL,449,3.914,202+76,20834.17,20834.17,7269,ML Int ,D1.69,58.00,1.68,1.12,U243.97,243.97,4389.45,0.219,12,22,0.51,0.23,179,59.67,,2257,2246,2255,2241,3131,3113,35.0764052,-119.3443031,558.95,,8.625,X52,ERW,1363
MFL,449,3.914,202+78,20835.68,20835.66,7270,ML Int  Weld Adjacent,D0.19,59.50,0.17,1.11,U245.47,245.47,4387.95,0.219,15,25,0.31,0.69,177,59.67,,2262,2257,2261,2255,3140,3132,35.0764053,-119.3442981,558.96,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,450,3.914,202+78,20835.85,,7271,Weld,D59.19,59.67,59.19,,U245.64,245.64,4387.78,0.219,,,,,,59.19,57,,,,,,,35.0764053,-119.3442975,558.96,,8.625,X52,ERW,1363
MFL,450,3.915,202+81,20838.43,20838.41,7272,ML Int ,U2.58,2.58,56.61,1.25,U248.23,248.23,4385.19,0.219,12,22,0.51,0.23,200,59.19,,2257,2246,2255,2241,3131,3113,35.0764055,-119.3442890,558.97,,8.625,X52,ERW,1363
MFL,450,3.916,202+86,20843.87,20843.85,7273,ML Int ,U8.02,8.02,51.17,1.27,U253.66,253.66,4379.76,0.219,10,20,0.23,0.23,202,59.19,,2265,2263,2265,2262,3145,3141,35.0764057,-119.3442710,558.93,,8.625,X52,ERW,1363
MFL,450,3.925,203+32,20890.12,20890.10,7274,ML Int ,D4.94,54.27,4.92,1.11,U299.91,299.91,4333.51,0.219,14,24,0.23,0.23,177,59.19,,2264,2262,2264,2260,3144,3140,35.0764067,-119.3441178,557.09,,8.625,X52,ERW,1363
MFL,450,3.925,203+32,20890.32,20890.31,7275,ML Int ,D4.73,54.47,4.72,1.11,U300.11,300.11,4333.31,0.219,11,21,0.23,0.23,177,59.19,,2265,2262,2264,2262,3145,3141,35.0764067,-119.3441171,557.10,,8.625,X52,ERW,1363
MFL,450,3.925,203+32,20890.54,20890.54,7276,ML Int ,D4.50,54.69,4.50,1.12,U300.34,300.34,4333.08,0.219,10,20,0.23,0.23,179,59.19,,2265,2263,2265,2262,3145,3141,35.0764067,-119.3441164,557.10,,8.625,X52,ERW,1363
MFL,451,3.926,203+37,20895.04,,7277,Weld,U59.19,59.19,59.50,,U304.83,304.83,4328.59,0.219,,,,,,59.50,340,,,,,,,35.0764066,-119.3441015,557.15,,8.625,X52,ERW,1363
MFL,451,3.930,203+62,20920.31,20920.30,7278,ML Int ,U25.27,25.27,34.23,1.10,U330.10,330.10,4303.32,0.219,15,25,0.39,0.93,176,59.50,,2259,2252,2257,2249,3135,3123,35.0764061,-119.3440179,557.54,,8.625,X52,ERW,1363
MFL,451,3.930,203+63,20920.87,20920.87,7279,ML Int ,U25.83,25.83,33.66,1.12,U330.66,330.66,4302.75,0.219,13,23,0.23,0.27,179,59.50,,2264,2262,2264,2261,3144,3140,35.0764061,-119.3440160,557.56,,8.625,X52,ERW,1363
MFL,451,3.931,203+64,20922.23,20922.17,7280,ML Int Cluster,U27.19,27.19,32.31,1.08,U332.02,332.02,4301.40,0.219,14,24,0.70,0.27,172,59.50,,2245,2225,2252,2238,3128,3108,35.0764061,-119.3440117,557.61,,8.625,X52,ERW,1363
MFL,451,3.932,203+71,20929.80,20929.79,7281,ML Int ,D24.75,34.76,24.74,1.08,U339.59,339.59,4293.83,0.219,18,28,0.23,0.27,172,59.50,,2263,2261,2262,2259,3142,3138,35.0764061,-119.3439865,557.93,,8.625,X52,ERW,1363
MFL,451,3.934,203+79,20937.21,20937.19,7282,ML Int ,D17.34,42.17,17.33,1.10,U347.00,347.00,4286.42,0.219,10,20,0.23,0.40,176,59.50,,2265,2263,2265,2262,3145,3141,35.0764062,-119.3439620,558.15,,8.625,X52,ERW,1363
MFL,451,3.934,203+80,20938.13,20938.12,7283,ML Int ,D16.41,43.09,16.40,1.11,U347.93,347.93,4285.49,0.219,12,22,0.23,0.23,177,59.50,,2265,2262,2264,2261,3145,3141,35.0764063,-119.3439589,558.17,,8.625,X52,ERW,1363
MFL,451,3.934,203+81,20939.16,20939.15,7284,ML Int ,D15.38,44.12,15.38,1.08,U348.95,348.95,4284.47,0.219,11,21,0.23,0.23,172,59.50,,2265,2263,2264,2262,3145,3141,35.0764063,-119.3439555,558.18,,8.625,X52,ERW,1363
MFL,451,3.935,203+86,20944.41,20944.41,7285,ML Int ,D10.13,49.38,10.12,1.10,U354.21,354.21,4279.21,0.219,11,21,0.23,0.23,176,59.50,,2265,2263,2264,2262,3145,3141,35.0764065,-119.3439381,558.28,,8.625,X52,ERW,1363
MFL,452,3.937,203+96,20954.54,,7286,Weld,D59.28,59.50,59.28,,U364.33,364.33,4269.09,0.219,,,,,,59.28,32,,,,,,,35.0764070,-119.3439046,558.45,,8.625,X52,ERW,1363
MFL,452,3.937,203+98,20956.96,20956.95,7287,ML Int ,U2.43,2.43,56.85,1.08,U366.75,366.75,4266.67,0.219,12,22,0.23,0.27,172,59.28,,2265,2262,2264,2261,3145,3141,35.0764071,-119.3438966,558.49,,8.625,X52,ERW,1363
MFL,452,3.938,204+02,20960.33,20960.31,7288,ML Int ,U5.79,5.79,53.49,1.07,U370.12,370.12,4263.30,0.219,11,21,0.23,0.23,170,59.28,,2265,2263,2264,2262,3145,3141,35.0764072,-119.3438854,558.54,,8.625,X52,ERW,1363
MFL,452,3.938,204+04,20962.26,20962.25,7289,ML Int ,U7.73,7.73,51.55,1.07,U372.06,372.06,4261.36,0.219,14,24,0.23,0.27,170,59.28,,2264,2262,2264,2260,3144,3140,35.0764073,-119.3438790,558.58,,8.625,X52,ERW,1363
MFL,452,3.939,204+09,20967.65,20967.64,7290,ML Int ,U13.11,13.11,46.17,1.08,U377.44,377.44,4255.98,0.219,12,22,0.23,0.23,172,59.28,,2265,2262,2264,2261,3145,3141,35.0764076,-119.3438612,558.69,,8.625,X52,ERW,1363
MFL,452,3.939,204+09,20968.05,20968.04,7291,ML Int Cluster,U13.51,13.51,45.77,1.10,U377.84,377.84,4255.58,0.219,12,22,1.17,0.52,176,59.28,,2224,2181,2248,2231,3123,3099,35.0764077,-119.3438599,558.70,,8.625,X52,ERW,1363
MFL,452,3.939,204+10,20968.67,20968.66,7292,ML Int ,U14.14,14.14,45.14,1.11,U378.47,378.47,4254.95,0.219,12,22,0.23,0.23,177,59.28,,2265,2262,2264,2261,3145,3141,35.0764077,-119.3438578,558.71,,8.625,X52,ERW,1363
MFL,452,3.940,204+11,20969.36,20969.35,7293,ML Int ,U14.83,14.83,44.45,1.11,U379.16,379.16,4254.26,0.219,14,24,0.31,0.68,177,59.28,,2262,2258,2261,2256,3140,3133,35.0764077,-119.3438555,558.72,,8.625,X52,ERW,1363
MFL,452,3.940,204+11,20970.04,20970.03,7294,ML Int ,U15.50,15.50,43.78,1.10,U379.83,379.83,4253.59,0.219,11,21,0.23,0.23,176,59.28,,2265,2263,2264,2262,3145,3141,35.0764078,-119.3438533,558.74,,8.625,X52,ERW,1363
MFL,452,3.940,204+12,20970.35,20970.25,7295,ML Int Cluster,U15.82,15.82,43.46,1.10,U380.14,380.14,4253.27,0.219,14,24,2.50,0.52,176,59.28,,2143,2043,2232,2203,3100,3060,35.0764078,-119.3438525,558.74,,8.625,X52,ERW,1363
MFL,452,3.940,204+13,20971.47,20971.45,7296,ML Int ,U16.93,16.93,42.35,1.09,U381.26,381.26,4252.16,0.219,19,29,0.35,0.81,174,59.28,,2258,2252,2256,2249,3134,3123,35.0764079,-119.3438486,558.76,,8.625,X52,ERW,1363
