ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,452,3.940,204+13,20971.84,20971.84,7297,ML Int ,U17.31,17.31,41.97,1.09,U381.63,381.63,4251.79,0.219,14,24,0.23,0.23,174,59.28,,2264,2262,2264,2260,3144,3140,35.0764079,-119.3438473,558.77,,8.625,X52,ERW,1363
MFL,452,3.941,204+16,20974.29,20974.28,7298,ML Int ,U19.75,19.75,39.53,1.08,U384.08,384.08,4249.34,0.219,11,21,0.23,0.27,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764080,-119.3438392,558.82,,8.625,X52,ERW,1363
MFL,452,3.941,204+20,20978.70,20978.69,7299,ML Int ,U24.17,24.17,35.11,1.08,U388.49,388.49,4244.93,0.219,13,23,0.23,0.23,172,59.28,,2264,2262,2264,2261,3144,3140,35.0764082,-119.3438246,558.81,,8.625,X52,ERW,1363
MFL,452,3.941,204+21,20979.47,20979.45,7300,ML Int ,U24.93,24.93,34.35,1.07,U389.26,389.26,4244.16,0.219,11,21,0.23,0.23,170,59.28,,2265,2262,2264,2262,3145,3141,35.0764082,-119.3438221,558.81,,8.625,X52,ERW,1363
MFL,452,3.942,204+22,20980.70,20980.69,7301,ML Int ,U26.17,26.17,33.11,1.07,U390.50,390.50,4242.92,0.219,11,21,0.23,0.23,170,59.28,,2265,2262,2264,2262,3145,3141,35.0764083,-119.3438180,558.80,,8.625,X52,ERW,1363
MFL,452,3.942,204+23,20981.52,20981.45,7302,ML Int Cluster,U26.99,26.99,32.29,1.08,U391.32,391.32,4242.10,0.219,13,23,1.02,0.52,172,59.28,,2229,2194,2248,2232,3122,3099,35.0764083,-119.3438155,558.80,,8.625,X52,ERW,1363
MFL,452,3.942,204+26,20984.45,20984.45,7303,ML Int ,D29.36,29.92,29.36,1.10,U394.25,394.25,4239.17,0.219,11,21,0.23,0.26,176,59.28,,2265,2262,2264,2262,3145,3141,35.0764084,-119.3438055,558.77,,8.625,X52,ERW,1363
MFL,452,3.943,204+26,20985.15,20985.14,7304,ML Int ,D28.67,30.61,28.67,1.08,U394.94,394.94,4238.48,0.219,13,23,0.23,0.27,172,59.28,,2264,2262,2264,2261,3144,3140,35.0764084,-119.3438032,558.76,,8.625,X52,ERW,1363
MFL,452,3.943,204+27,20985.42,20985.34,7305,ML Int Cluster,D28.40,30.88,28.40,1.09,U395.21,395.21,4238.21,0.219,15,25,1.76,0.49,174,59.28,,2173,2099,2208,2165,3067,3006,35.0764084,-119.3438026,558.76,,8.625,X52,ERW,1363
MFL,452,3.943,204+28,20986.92,20986.91,7306,ML Int ,D26.90,32.39,26.89,1.08,U396.71,396.71,4236.70,0.219,11,21,0.23,0.23,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764084,-119.3437974,558.73,,8.625,X52,ERW,1363
MFL,452,3.943,204+28,20987.20,20987.19,7307,ML Int ,D26.63,32.66,26.62,1.08,U396.99,396.99,4236.43,0.219,17,27,0.23,0.23,172,59.28,,2263,2261,2263,2259,3143,3138,35.0764085,-119.3437964,558.72,,8.625,X52,ERW,1363
MFL,452,3.943,204+29,20987.44,20987.43,7308,ML Int ,D26.38,32.91,26.37,1.08,U397.24,397.24,4236.18,0.219,11,21,0.23,0.40,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764085,-119.3437956,558.72,,8.625,X52,ERW,1363
MFL,452,3.943,204+29,20987.80,20987.78,7309,ML Ext ,D26.04,33.27,26.01,0.53,U397.60,397.60,4235.82,0.219,10,20,0.43,0.86,84,59.28,,2261,2253,2260,2250,3138,3126,35.0764085,-119.3437945,558.71,,8.625,X52,ERW,1363
MFL,452,3.943,204+29,20988.32,20988.25,7310,ML Ext Cluster,D25.57,33.78,25.50,1.48,U398.11,398.11,4235.31,0.219,10,20,1.06,1.26,236,59.28,,2237,2201,2235,2198,3104,3052,35.0764085,-119.3437929,558.70,,8.625,X52,ERW,1363
MFL,452,3.943,204+30,20988.47,20988.47,7311,ML Int ,D25.35,33.94,25.34,1.07,U398.27,398.27,4235.15,0.219,10,20,0.23,0.26,170,59.28,,2265,2263,2265,2262,3145,3141,35.0764085,-119.3437922,558.70,,8.625,X52,ERW,1363
MFL,452,3.943,204+30,20988.52,20988.48,7312,ML Ext Cluster,D25.34,33.99,25.29,0.77,U398.31,398.31,4235.10,0.219,17,27,0.86,2.67,123,59.28,,2228,2199,2236,2210,3106,3069,35.0764085,-119.3437922,558.70,,8.625,X52,ERW,1363
MFL,452,3.943,204+30,20988.82,20988.79,7313,ML Ext ,D25.03,34.28,25.00,0.83,U398.61,398.61,4234.81,0.219,10,20,0.47,0.91,132,59.28,,2260,2251,2258,2247,3136,3121,35.0764085,-119.3437911,558.69,,8.625,X52,ERW,1363
MFL,452,3.943,204+30,20989.17,20989.16,7314,ML Ext ,D24.65,34.64,24.64,0.79,U398.97,398.97,4234.45,0.219,13,23,0.39,0.54,126,59.28,,2260,2254,2259,2250,3137,3126,35.0764085,-119.3437899,558.68,,8.625,X52,ERW,1363
MFL,452,3.943,204+31,20989.40,20989.39,7315,ML Ext ,D24.43,34.87,24.41,0.85,U399.20,399.20,4234.22,0.219,11,21,0.35,0.80,136,59.28,,2262,2257,2261,2255,3141,3132,35.0764085,-119.3437892,558.68,,8.625,X52,ERW,1363
MFL,452,3.943,204+31,20989.53,20989.51,7316,ML Ext Cluster,D24.31,34.99,24.29,0.63,U399.32,399.32,4234.10,0.219,18,28,1.02,2.53,100,59.28,,2212,2174,2229,2195,3095,3049,35.0764085,-119.3437888,558.68,,8.625,X52,ERW,1363
MFL,452,3.943,204+31,20989.93,20989.78,7317,ML Ext Cluster,D24.03,35.40,23.88,0.56,U399.72,399.72,4233.70,0.219,30,40,6.02,4.72,89,59.28,,1824,1660,2093,1988,2907,2761,35.0764085,-119.3437879,558.67,,8.625,X52,ERW,1363
MFL,452,3.943,204+31,20990.11,20990.09,7318,ML Int ,D23.72,35.57,23.71,1.08,U399.90,399.90,4233.52,0.219,11,21,0.23,0.27,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764085,-119.3437868,558.67,,8.625,X52,ERW,1363
MFL,452,3.944,204+31,20990.28,20990.27,7319,ML Ext ,D23.55,35.74,23.54,0.93,U400.07,400.07,4233.35,0.219,17,27,0.31,0.89,149,59.28,,2261,2256,2260,2254,3138,3130,35.0764085,-119.3437862,558.66,,8.625,X52,ERW,1363
MFL,452,3.944,204+32,20991.33,20991.32,7320,ML Int ,D22.49,36.80,22.48,1.08,U401.12,401.12,4232.29,0.219,10,20,0.23,0.23,172,59.28,,2265,2263,2265,2262,3145,3141,35.0764085,-119.3437827,558.64,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20991.46,20991.44,7321,ML Int ,D22.37,36.92,22.36,1.12,U401.25,401.25,4232.17,0.219,16,26,0.23,0.23,179,59.28,,2264,2261,2263,2260,3143,3139,35.0764085,-119.3437823,558.64,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20991.65,20991.63,7322,ML Ext Cluster,D22.18,37.11,22.17,1.71,U401.44,401.44,4231.98,0.219,11,21,0.67,1.68,273,59.28,,2252,2235,2249,2228,3123,3094,35.0764085,-119.3437817,558.64,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20991.82,20991.80,7323,ML Ext ,D22.02,37.28,22.00,1.64,U401.61,401.61,4231.81,0.219,11,21,0.35,0.59,262,59.28,,2262,2257,2261,2255,3141,3132,35.0764085,-119.3437812,558.64,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20991.95,20991.94,7324,ML Ext ,D21.88,37.41,21.87,2.09,U401.74,401.74,4231.68,0.219,11,21,0.23,0.43,333,59.28,,2265,2262,2264,2262,3145,3141,35.0764085,-119.3437807,558.63,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20992.25,20991.99,7325,ML Ext Cluster,D21.82,37.71,21.57,1.69,U402.04,402.04,4231.38,0.219,23,33,3.87,7.37,269,59.28,,1985,1847,2099,1969,2916,2735,35.0764085,-119.3437805,558.63,,8.625,X52,ERW,1363
MFL,452,3.944,204+33,20992.34,20992.23,7326,ML Ext Cluster,D21.58,37.80,21.48,0.49,U402.13,402.13,4231.29,0.219,18,28,3.21,4.61,78,59.28,,2073,1951,2159,2060,2998,2860,35.0764086,-119.3437797,558.63,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20992.39,20992.37,7327,ML Ext Cluster,D21.45,37.85,21.43,1.69,U402.18,402.18,4231.24,0.219,30,40,1.92,3.31,269,59.28,,2039,1940,2152,2071,2988,2876,35.0764086,-119.3437793,558.62,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20992.73,20992.64,7328,ML Ext Cluster,D21.18,38.19,21.09,1.81,U402.52,402.52,4230.90,0.219,29,39,2.39,2.61,288,59.28,,2000,1885,2169,2097,3012,2913,35.0764086,-119.3437784,558.62,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20992.76,20992.68,7329,ML Ext Cluster,D21.13,38.23,21.05,0.61,U402.56,402.56,4230.86,0.219,23,33,1.29,3.42,98,59.28,,2163,2105,2186,2127,3036,2955,35.0764086,-119.3437782,558.62,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20993.16,20993.15,7330,ML Ext ,D20.66,38.63,20.65,0.58,U402.96,402.96,4230.46,0.219,13,23,0.31,0.40,93,59.28,,2262,2258,2262,2256,3141,3134,35.0764086,-119.3437767,558.61,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20993.30,20993.18,7331,ML Ext Cluster,D20.64,38.76,20.52,0.76,U403.09,403.09,4230.33,0.219,11,21,1.49,0.80,121,59.28,,2212,2155,2244,2222,3117,3087,35.0764086,-119.3437766,558.61,,8.625,X52,ERW,1363
MFL,452,3.944,204+34,20993.31,20993.29,7332,ML Int ,D20.52,38.77,20.51,1.08,U403.10,403.10,4230.32,0.219,14,24,0.23,0.23,172,59.28,,2264,2262,2264,2260,3144,3140,35.0764086,-119.3437762,558.61,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20993.42,20993.38,7333,ML Ext ,D20.44,38.88,20.40,1.86,U403.21,403.21,4230.21,0.219,14,24,0.74,0.91,296,59.28,,2243,2221,2238,2211,3108,3070,35.0764086,-119.3437759,558.61,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20993.95,20993.93,7334,ML Ext Cluster,D19.88,39.41,19.87,0.56,U403.74,403.74,4229.68,0.219,26,36,1.96,1.19,89,59.28,,2070,1976,2187,2139,3038,2970,35.0764086,-119.3437741,558.60,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20994.03,20993.97,7335,ML Int Cluster,D19.84,39.50,19.78,1.07,U403.82,403.82,4229.59,0.219,12,22,0.82,0.36,170,59.28,,2242,2218,2251,2236,3126,3106,35.0764086,-119.3437740,558.59,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20994.07,20994.04,7336,ML Ext ,D19.78,39.54,19.74,0.72,U403.87,403.87,4229.55,0.219,10,20,0.63,0.70,114,59.28,,2255,2240,2252,2234,3128,3103,35.0764086,-119.3437737,558.59,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20994.20,20994.19,7337,ML Int ,D19.63,39.66,19.62,1.08,U403.99,403.99,4229.43,0.219,13,23,0.23,0.23,172,59.28,,2264,2262,2264,2261,3144,3140,35.0764086,-119.3437732,558.59,,8.625,X52,ERW,1363
MFL,452,3.944,204+35,20994.36,20994.35,7338,ML Int ,D19.46,39.83,19.45,1.08,U404.15,404.15,4229.27,0.219,12,22,0.23,0.23,172,59.28,,2265,2262,2264,2261,3145,3141,35.0764086,-119.3437727,558.59,,8.625,X52,ERW,1363
MFL,452,3.945,204+37,20996.25,20996.19,7339,ML Int Cluster,D17.63,41.71,17.57,1.08,U406.04,406.04,4227.38,0.219,14,24,0.82,0.50,172,59.28,,2238,2212,2251,2236,3126,3106,35.0764086,-119.3437666,558.55,,8.625,X52,ERW,1363
MFL,452,3.945,204+38,20996.80,20996.78,7340,ML Int ,D17.03,42.26,17.02,1.08,U406.59,406.59,4226.83,0.219,17,27,0.23,0.27,172,59.28,,2263,2261,2263,2259,3143,3138,35.0764086,-119.3437647,558.54,,8.625,X52,ERW,1363
MFL,452,3.945,204+40,20999.14,20999.05,7341,ML Int Cluster,D14.77,44.60,14.68,1.10,U408.93,408.93,4224.49,0.219,14,24,1.25,0.50,176,59.28,,2211,2163,2246,2228,3120,3095,35.0764087,-119.3437572,558.50,,8.625,X52,ERW,1363
MFL,452,3.945,204+41,21000.32,21000.31,7342,ML Int ,D13.51,45.78,13.50,1.08,U410.11,410.11,4223.31,0.219,11,21,0.23,0.23,172,59.28,,2265,2263,2264,2262,3145,3141,35.0764087,-119.3437530,558.48,,8.625,X52,ERW,1363
MFL,452,3.946,204+43,21001.51,21001.46,7343,ML Int Cluster,D12.36,46.98,12.30,1.08,U411.31,411.31,4222.11,0.219,20,30,0.78,0.27,172,59.28,,2227,2200,2242,2226,3114,3092,35.0764087,-119.3437492,558.46,,8.625,X52,ERW,1363
MFL,452,3.946,204+43,21002.22,21002.21,7344,ML Int ,D11.60,47.69,11.59,1.08,U412.02,412.02,4221.40,0.219,12,22,0.23,0.23,172,59.28,,2265,2262,2264,2261,3145,3141,35.0764087,-119.3437467,558.44,,8.625,X52,ERW,1363
MFL,452,3.946,204+44,21003.23,21003.22,7345,ML Int ,D10.60,48.69,10.59,1.08,U413.02,413.02,4220.40,0.219,16,26,0.23,0.23,172,59.28,,2264,2261,2263,2260,3143,3139,35.0764088,-119.3437433,558.42,,8.625,X52,ERW,1363
MFL,452,3.946,204+45,21003.60,21003.48,7346,ML Int Cluster,D10.33,49.06,10.22,1.08,U413.39,413.39,4220.03,0.219,11,21,1.45,0.38,172,59.28,,2214,2159,2249,2230,3123,3098,35.0764088,-119.3437425,558.42,,8.625,X52,ERW,1363
MFL,452,3.946,204+47,21006.10,21006.08,7347,ML Int Cluster,D7.74,51.56,7.72,1.08,U415.89,415.89,4217.53,0.219,17,27,0.82,1.05,172,59.28,,2231,2204,2245,2225,3117,3090,35.0764088,-119.3437338,558.38,,8.625,X52,ERW,1363
MFL,452,3.947,204+48,21006.97,21006.96,7348,ML Int ,D6.86,52.43,6.85,1.07,U416.76,416.76,4216.66,0.219,17,27,0.23,0.23,170,59.28,,2263,2261,2263,2259,3143,3138,35.0764088,-119.3437309,558.37,,8.625,X52,ERW,1363
MFL,452,3.947,204+48,21007.16,21007.15,7349,ML Int Cluster,D6.66,52.63,6.65,1.08,U416.95,416.95,4216.47,0.219,14,24,0.98,0.23,172,59.28,,2228,2195,2248,2232,3123,3100,35.0764088,-119.3437303,558.37,,8.625,X52,ERW,1363
MFL,452,3.947,204+48,21007.39,21007.38,7350,ML Int ,D6.43,52.86,6.42,1.08,U417.19,417.19,4216.23,0.219,11,21,0.23,0.23,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764089,-119.3437295,558.36,,8.625,X52,ERW,1363
MFL,452,3.947,204+50,21008.78,21008.77,7351,ML Int ,D5.05,54.24,5.04,1.08,U418.57,418.57,4214.85,0.219,14,24,0.23,0.23,172,59.28,,2264,2262,2264,2260,3144,3140,35.0764089,-119.3437250,558.35,,8.625,X52,ERW,1363
MFL,452,3.947,204+50,21008.92,21008.92,7352,ML Int ,D4.90,54.39,4.89,1.07,U418.71,418.71,4214.70,0.219,11,21,0.23,0.23,170,59.28,,2265,2262,2264,2262,3145,3141,35.0764089,-119.3437245,558.35,,8.625,X52,ERW,1363
MFL,452,3.947,204+51,21009.66,21009.65,7353,ML Int ,D4.16,55.13,4.15,1.08,U419.46,419.46,4213.96,0.219,11,21,0.23,0.23,172,59.28,,2265,2262,2264,2262,3145,3141,35.0764089,-119.3437220,558.34,,8.625,X52,ERW,1363
MFL,452,3.947,204+52,21011.02,21011.01,7354,ML Int ,D2.81,56.48,2.80,1.08,U420.81,420.81,4212.61,0.219,17,27,0.23,0.23,172,59.28,,2263,2261,2263,2259,3143,3138,35.0764089,-119.3437175,558.32,,8.625,X52,ERW,1363
MFL,452,3.947,204+52,21011.20,21011.19,7355,ML Int ,D2.62,56.67,2.61,1.09,U421.00,421.00,4212.42,0.219,11,21,0.23,0.27,174,59.28,,2265,2262,2264,2262,3145,3141,35.0764089,-119.3437169,558.32,,8.625,X52,ERW,1363
MFL,452,3.947,204+52,21011.32,21011.31,7356,ML Int ,D2.51,56.79,2.49,1.08,U421.12,421.12,4212.30,0.219,11,21,0.27,0.31,172,59.28,,2264,2261,2264,2260,3144,3138,35.0764089,-119.3437165,558.32,,8.625,X52,ERW,1363
MFL,452,3.948,204+53,21011.63,21011.63,7357,ML Int ,D2.19,57.10,2.18,1.08,U421.43,421.43,4211.99,0.219,12,22,0.23,0.23,172,59.28,,2265,2262,2264,2261,3145,3141,35.0764090,-119.3437155,558.32,,8.625,X52,ERW,1363
MFL,452,3.948,204+53,21011.77,21011.75,7358,ML Int Cluster,D2.06,57.23,2.05,1.07,U421.56,421.56,4211.86,0.219,19,29,0.74,0.63,170,59.28,,2232,2209,2244,2226,3117,3092,35.0764090,-119.3437151,558.32,,8.625,X52,ERW,1363
MFL,452,3.948,204+53,21011.93,21011.92,7359,ML Int Cluster,D1.89,57.40,1.88,1.07,U421.73,421.73,4211.69,0.219,11,21,1.02,0.27,170,59.28,,2235,2201,2251,2235,3127,3104,35.0764090,-119.3437145,558.31,,8.625,X52,ERW,1363
MFL,452,3.948,204+53,21012.27,21012.20,7360,ML Int Cluster,D1.61,57.73,1.55,1.05,U422.06,422.06,4211.36,0.219,16,26,2.03,0.50,168,59.28,,2149,2063,2231,2202,3099,3058,35.0764090,-119.3437136,558.31,,8.625,X52,ERW,1363
MFL,452,3.948,204+55,21013.52,21013.51,7361,ML Int  Weld Adjacent,D0.30,58.99,0.29,1.08,U423.31,423.31,4210.11,0.219,13,23,0.23,0.23,172,59.28,,2264,2262,2264,2261,3144,3140,35.0764090,-119.3437092,558.30,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,453,3.948,204+55,21013.81,,7362,Weld,D56.23,59.28,56.23,,U423.61,423.61,4209.81,0.219,,,,,,56.23,68,,,,,,,35.0764090,-119.3437082,558.29,,8.625,X52,ERW,1363
MFL,453,3.948,204+57,21016.48,21016.47,7363,ML Int ,U2.66,2.66,53.56,1.08,U426.27,426.27,4207.15,0.219,11,21,0.23,0.23,172,56.23,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3436994,558.27,,8.625,X52,ERW,1363
MFL,453,3.949,204+60,21018.63,21018.62,7364,ML Int ,U4.82,4.82,51.41,1.08,U428.43,428.43,4204.99,0.219,11,21,0.23,0.27,172,56.23,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3436923,558.24,,8.625,X52,ERW,1363
MFL,453,3.949,204+60,21018.79,21018.78,7365,ML Int ,U4.97,4.97,51.25,1.08,U428.58,428.58,4204.84,0.219,11,21,0.23,0.23,172,56.23,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3436918,558.24,,8.625,X52,ERW,1363
MFL,453,3.949,204+60,21019.32,21019.29,7366,ML Ext ,U5.51,5.51,50.72,0.57,U429.11,429.11,4204.31,0.219,20,30,0.74,1.29,91,56.23,,2230,2206,2222,2191,3086,3043,35.0764091,-119.3436901,558.24,,8.625,X52,ERW,1363
MFL,453,3.949,204+60,21019.46,21019.43,7367,ML Ext Cluster,U5.65,5.65,50.58,0.57,U429.26,429.26,4204.16,0.219,10,20,1.29,1.53,91,56.23,,2226,2179,2228,2183,3094,3032,35.0764091,-119.3436896,558.23,,8.625,X52,ERW,1363
MFL,453,3.950,204+63,21022.44,21022.42,7368,ML Int ,U8.62,8.62,47.61,1.07,U432.23,432.23,4201.19,0.219,11,21,0.23,0.23,170,56.23,,2265,2262,2264,2262,3145,3141,35.0764092,-119.3436797,558.20,,8.625,X52,ERW,1363
MFL,453,3.950,204+65,21024.71,21024.53,7369,ML Ext Cluster Seam Xing,U10.90,10.90,45.33,0.49,U434.51,434.51,4198.91,0.219,17,27,2.39,1.70,78,56.23,,2121,2021,2195,2129,3049,2957,35.0764093,-119.3436727,558.18,,8.625,X52,ERW,1363
MFL,453,3.950,204+66,21024.94,21024.80,7370,ML Ext Cluster,U11.13,11.13,45.10,0.21,U434.73,434.73,4198.69,0.219,10,20,1.76,1.11,34,56.23,,2206,2137,2230,2189,3097,3041,35.0764093,-119.3436718,558.18,,8.625,X52,ERW,1363
MFL,453,3.950,204+66,21024.92,21024.87,7371,ML Ext Cluster Seam Xing,U11.10,11.10,45.13,0.44,U434.71,434.71,4198.71,0.219,11,21,2.27,0.80,70,56.23,,2179,2090,2209,2149,3068,2984,35.0764093,-119.3436716,558.17,,8.625,X52,ERW,1363
MFL,453,3.950,204+66,21025.35,21025.25,7372,ML Ext Cluster Seam Xing,U11.53,11.53,44.69,0.56,U435.14,435.14,4198.28,0.219,10,20,1.37,1.71,89,56.23,,2223,2172,2224,2174,3089,3020,35.0764093,-119.3436704,558.17,,8.625,X52,ERW,1363
MFL,453,3.950,204+67,21026.06,21026.03,7373,ML Ext Cluster,U12.24,12.24,43.98,0.03,U435.85,435.85,4197.57,0.219,10,20,0.59,1.88,4,56.23,,2256,2243,2254,2237,3130,3108,35.0764093,-119.3436678,558.16,,8.625,X52,ERW,1363
MFL,453,3.950,204+67,21026.34,21026.32,7374,ML Ext Seam Xing,U12.52,12.52,43.71,0.49,U436.13,436.13,4197.29,0.219,10,20,0.47,1.13,78,56.23,,2260,2251,2258,2247,3136,3121,35.0764093,-119.3436668,558.16,,8.625,X52,ERW,1363
MFL,453,3.950,204+67,21026.48,21026.47,7375,ML Ext ,U12.67,12.67,43.56,2.21,U436.27,436.27,4197.14,0.219,10,20,0.31,0.79,352,56.23,,2264,2260,2263,2258,3143,3136,35.0764093,-119.3436663,558.16,,8.625,X52,ERW,1363
MFL,453,3.950,204+68,21026.75,21026.64,7376,ML Ext Cluster Seam Xing,U12.94,12.94,43.29,0.34,U436.55,436.55,4196.87,0.219,11,21,1.53,2.00,54,56.23,,2210,2151,2231,2192,3098,3045,35.0764093,-119.3436657,558.16,,8.625,X52,ERW,1363
MFL,453,3.950,204+68,21027.31,21027.26,7377,ML Ext ,U13.50,13.50,42.73,0.09,U437.10,437.10,4196.32,0.219,10,20,0.70,1.29,14,56.23,,2252,2233,2249,2226,3123,3092,35.0764093,-119.3436637,558.15,,8.625,X52,ERW,1363
MFL,453,3.951,204+68,21027.51,21027.49,7378,ML Ext ,U13.70,13.70,42.53,0.68,U437.30,437.30,4196.12,0.219,11,21,0.43,0.90,108,56.23,,2260,2253,2259,2249,3137,3124,35.0764093,-119.3436629,558.15,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.06,21027.75,7379,ML Ext Cluster Seam Xing,U14.25,14.25,41.98,0.49,U437.86,437.86,4195.56,0.219,38,48,4.11,3.67,78,56.23,,1761,1602,2006,1909,2786,2651,35.0764093,-119.3436621,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21027.77,21027.75,7380,ML Int ,U13.96,13.96,42.27,1.08,U437.56,437.56,4195.86,0.219,12,22,0.27,0.23,172,56.23,,2264,2261,2263,2259,3143,3138,35.0764093,-119.3436621,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21027.88,21027.87,7381,ML Int ,U14.07,14.07,42.16,1.03,U437.68,437.68,4195.74,0.219,12,22,0.23,0.25,164,56.23,,2265,2262,2264,2261,3145,3141,35.0764093,-119.3436617,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.17,21028.01,7382,ML Int Cluster,U14.36,14.36,41.87,1.10,U437.97,437.97,4195.45,0.219,18,28,2.07,1.17,176,56.23,,2130,2040,2226,2194,3091,3047,35.0764093,-119.3436612,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.21,21028.19,7383,ML Ext Cluster,U14.40,14.40,41.83,1.37,U438.01,438.01,4195.41,0.219,26,36,1.06,1.85,218,56.23,,2177,2130,2157,2095,2995,2910,35.0764094,-119.3436606,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.33,21028.25,7384,ML Ext Cluster,U14.52,14.52,41.71,0.72,U438.12,438.12,4195.30,0.219,32,42,1.68,3.00,114,56.23,,2052,1961,2113,2075,2935,2881,35.0764094,-119.3436604,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.29,21028.28,7385,ML Int ,U14.47,14.47,41.75,1.03,U438.08,438.08,4195.34,0.219,10,20,0.23,0.23,164,56.23,,2265,2263,2265,2262,3145,3141,35.0764094,-119.3436603,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.40,21028.38,7386,ML Ext ,U14.58,14.58,41.65,1.74,U438.19,438.19,4195.23,0.219,14,24,0.35,0.40,278,56.23,,2261,2255,2260,2253,3138,3129,35.0764094,-119.3436600,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.40,21028.39,7387,ML Int Cluster,U14.59,14.59,41.64,1.07,U438.19,438.19,4195.22,0.219,12,22,1.21,0.38,170,56.23,,2222,2177,2249,2231,3124,3099,35.0764094,-119.3436599,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.44,21028.43,7388,ML Ext Seam Xing,U14.62,14.62,41.60,0.43,U438.23,438.23,4195.19,0.219,10,20,0.31,0.83,68,56.23,,2264,2260,2263,2258,3143,3136,35.0764094,-119.3436598,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+69,21028.61,21028.53,7389,ML Ext Cluster,U14.80,14.80,41.43,1.57,U438.41,438.41,4195.01,0.219,25,35,1.88,6.55,250,56.23,,2087,1997,2137,2039,2968,2831,35.0764094,-119.3436595,558.14,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.04,21028.88,7390,ML Ext Cluster,U15.22,15.22,41.01,1.42,U438.83,438.83,4194.59,0.219,43,53,2.93,3.48,226,56.23,,1771,1621,2059,1963,2859,2727,35.0764094,-119.3436583,558.16,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21028.93,21028.91,7391,ML Ext Cluster,U15.12,15.12,41.11,1.70,U438.72,438.72,4194.70,0.219,14,24,1.60,1.96,271,56.23,,2189,2123,2197,2128,3051,2955,35.0764094,-119.3436582,558.16,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.24,21029.16,7392,ML Ext Cluster,U15.43,15.43,40.80,1.59,U439.03,439.03,4194.39,0.219,22,32,1.49,4.57,254,56.23,,2149,2081,2164,2087,3006,2898,35.0764094,-119.3436574,558.18,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.31,21029.25,7393,ML Ext Cluster,U15.49,15.49,40.74,0.79,U439.10,439.10,4194.32,0.219,13,23,1.49,2.41,126,56.23,,2201,2142,2201,2134,3057,2964,35.0764094,-119.3436571,558.18,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.37,21029.35,7394,ML Ext ,U15.55,15.55,40.68,0.46,U439.16,439.16,4194.26,0.219,12,22,0.35,0.40,74,56.23,,2262,2257,2261,2254,3140,3131,35.0764094,-119.3436568,558.19,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.47,21029.45,7395,ML Ext ,U15.65,15.65,40.57,0.88,U439.26,439.26,4194.16,0.219,11,21,0.35,0.40,140,56.23,,2262,2257,2261,2255,3141,3132,35.0764094,-119.3436565,558.19,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.88,21029.46,7396,ML Ext Cluster,U16.06,16.06,40.16,0.57,U439.67,439.67,4193.75,0.219,13,23,5.12,2.28,91,56.23,,2093,1950,2163,2072,3005,2878,35.0764094,-119.3436564,558.19,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.50,21029.49,7397,ML Ext ,U15.69,15.69,40.54,1.50,U439.29,439.29,4194.13,0.219,11,21,0.35,0.40,239,56.23,,2262,2257,2261,2255,3141,3132,35.0764094,-119.3436563,558.19,,8.625,X52,ERW,1363
MFL,453,3.951,204+70,21029.59,21029.58,7398,ML Ext ,U15.78,15.78,40.45,1.83,U439.39,439.39,4194.03,0.219,12,22,0.35,0.40,292,56.23,,2262,2257,2261,2254,3140,3131,35.0764094,-119.3436560,558.20,,8.625,X52,ERW,1363
MFL,453,3.951,204+71,21029.74,21029.72,7399,ML Ext ,U15.92,15.92,40.31,1.73,U439.53,439.53,4193.89,0.219,19,29,0.55,0.59,276,56.23,,2247,2233,2243,2225,3115,3090,35.0764094,-119.3436555,558.20,,8.625,X52,ERW,1363
MFL,453,3.951,204+71,21029.74,21029.73,7400,ML Ext ,U15.92,15.92,40.31,1.89,U439.53,439.53,4193.89,0.219,11,21,0.35,0.40,301,56.23,,2262,2257,2261,2255,3141,3132,35.0764094,-119.3436555,558.20,,8.625,X52,ERW,1363
MFL,453,3.951,204+71,21030.02,21030.00,7401,ML Ext Cluster,U16.20,16.20,40.02,0.66,U439.81,439.81,4193.61,0.219,12,22,0.90,1.34,106,56.23,,2238,2210,2245,2221,3117,3085,35.0764094,-119.3436546,558.22,,8.625,X52,ERW,1363
MFL,453,3.951,204+71,21030.40,21030.39,7402,ML Ext ,U16.59,16.59,39.64,0.06,U440.19,440.19,4193.23,0.219,11,21,0.35,0.40,10,56.23,,2262,2257,2261,2255,3141,3132,35.0764094,-119.3436533,558.24,,8.625,X52,ERW,1363
MFL,453,3.951,204+72,21030.82,21030.81,7403,ML Ext ,U17.01,17.01,39.22,1.79,U440.62,440.62,4192.80,0.219,12,22,0.35,0.54,286,56.23,,2262,2257,2261,2254,3140,3131,35.0764094,-119.3436520,558.26,,8.625,X52,ERW,1363
MFL,453,3.951,204+72,21031.01,21030.84,7404,ML Ext Cluster,U17.20,17.20,39.03,0.14,U440.80,440.80,4192.62,0.219,15,25,2.39,2.28,22,56.23,,2139,2042,2195,2135,3049,2965,35.0764094,-119.3436519,558.26,,8.625,X52,ERW,1363
MFL,453,3.951,204+72,21030.96,21030.95,7405,ML Ext Cluster,U17.14,17.14,39.08,1.81,U440.75,440.75,4192.67,0.219,11,21,2.11,2.41,288,56.23,,2185,2101,2218,2169,3080,3012,35.0764094,-119.3436515,558.26,,8.625,X52,ERW,1363
MFL,453,3.951,204+72,21031.26,21031.24,7406,ML Ext Cluster,U17.45,17.45,38.78,1.77,U441.05,441.05,4192.37,0.219,10,20,0.47,1.20,282,56.23,,2260,2251,2258,2247,3136,3121,35.0764094,-119.3436505,558.28,,8.625,X52,ERW,1363
MFL,453,3.954,204+85,21043.84,21043.83,7407,ML Int ,D26.22,30.02,26.21,1.04,U453.63,453.63,4179.79,0.219,10,20,0.23,0.24,166,56.23,,2265,2263,2265,2262,3145,3141,35.0764094,-119.3436089,558.90,,8.625,X52,ERW,1363
MFL,453,3.954,204+88,21046.89,21046.88,7408,ML Int ,D23.16,33.07,23.16,1.04,U456.68,456.68,4176.74,0.219,11,21,0.23,0.27,166,56.23,,2265,2262,2264,2262,3145,3141,35.0764094,-119.3435988,559.00,,8.625,X52,ERW,1363
MFL,453,3.956,204+97,21056.33,21056.32,7409,ML Int ,D13.73,42.51,13.72,1.08,U466.12,466.12,4167.30,0.219,14,24,0.23,0.27,172,56.23,,2264,2262,2264,2260,3144,3140,35.0764092,-119.3435676,559.18,,8.625,X52,ERW,1363
MFL,453,3.956,204+98,21057.66,21057.65,7410,ML Int ,D12.39,43.84,12.38,1.08,U467.45,467.45,4165.97,0.219,11,21,0.23,0.23,172,56.23,,2265,2262,2264,2262,3145,3141,35.0764091,-119.3435632,559.18,,8.625,X52,ERW,1363
MFL,453,3.956,205+00,21058.93,21058.92,7411,ML Int Cluster,D11.12,45.12,11.11,1.09,U468.73,468.73,4164.69,0.219,14,24,0.78,0.65,174,56.23,,2240,2217,2248,2231,3123,3098,35.0764090,-119.3435590,559.19,,8.625,X52,ERW,1363
MFL,453,3.957,205+00,21059.77,21059.48,7412,ML Int Cluster,D10.56,45.95,10.28,1.05,U469.56,469.56,4163.86,0.219,14,24,3.44,0.65,168,56.23,,2112,1990,2220,2176,3083,3022,35.0764090,-119.3435571,559.19,,8.625,X52,ERW,1363
MFL,453,3.957,205+01,21059.90,21059.89,7413,ML Int ,D10.16,46.08,10.15,1.08,U469.69,469.69,4163.73,0.219,11,21,0.23,0.23,172,56.23,,2265,2262,2264,2262,3145,3141,35.0764090,-119.3435558,559.19,,8.625,X52,ERW,1363
MFL,454,3.959,205+11,21070.04,,7414,Weld,D41.24,56.23,41.24,,U479.84,479.84,4153.58,0.219,,,,,,41.24,355,,,,,,,35.0764081,-119.3435221,559.21,,8.625,X52,ERW,1363
MFL,454,3.960,205+20,21079.29,21079.27,7415,ML Ext ,U9.24,9.24,31.99,2.17,U489.08,489.08,4144.34,0.219,11,21,0.35,0.40,346,41.24,,2262,2257,2261,2255,3141,3132,35.0764070,-119.3434916,559.44,,8.625,X52,ERW,1363
MFL,454,3.960,205+20,21079.52,21079.50,7416,ML Ext ,U9.48,9.48,31.76,2.18,U489.31,489.31,4144.11,0.219,10,20,0.35,0.67,348,41.24,,2263,2258,2262,2256,3142,3133,35.0764070,-119.3434909,559.45,,8.625,X52,ERW,1363
MFL,454,3.960,205+21,21080.33,21080.31,7417,ML Ext ,U10.29,10.29,30.95,0.01,U490.13,490.13,4143.29,0.219,11,21,0.55,0.40,1,41.24,,2256,2244,2254,2239,3131,3110,35.0764069,-119.3434882,559.48,,8.625,X52,ERW,1363
MFL,454,3.961,205+21,21080.92,21080.90,7418,ML Ext ,U10.88,10.88,30.36,0.09,U490.71,490.71,4142.70,0.219,11,21,0.43,0.57,14,41.24,,2260,2253,2259,2249,3137,3124,35.0764068,-119.3434862,559.49,,8.625,X52,ERW,1363
MFL,454,3.962,205+27,21086.86,21086.83,7419,ML Ext ,U16.81,16.81,24.43,0.63,U496.65,496.65,4136.77,0.219,11,21,0.31,0.59,100,41.24,,2263,2259,2262,2257,3142,3135,35.0764061,-119.3434666,559.65,,8.625,X52,ERW,1363
MFL,454,3.962,205+28,21087.44,21087.42,7420,ML Ext ,U17.39,17.39,23.84,0.41,U497.23,497.23,4136.19,0.219,10,20,0.23,0.48,66,41.24,,2265,2263,2265,2262,3145,3141,35.0764060,-119.3434647,559.66,,8.625,X52,ERW,1363
MFL,454,3.962,205+30,21089.40,21089.39,7421,ML Ext ,U19.36,19.36,21.88,0.83,U499.19,499.19,4134.23,0.219,10,20,0.27,0.54,132,41.24,,2264,2261,2264,2260,3144,3139,35.0764058,-119.3434582,559.70,,8.625,X52,ERW,1363
MFL,454,3.962,205+30,21089.60,21089.58,7422,ML Ext Cluster,U19.56,19.56,21.68,0.79,U499.40,499.40,4134.02,0.219,11,21,0.78,1.29,126,41.24,,2246,2224,2242,2215,3115,3076,35.0764058,-119.3434576,559.70,,8.625,X52,ERW,1363
MFL,454,3.962,205+30,21089.79,21089.78,7423,ML Ext Cluster,U19.75,19.75,21.49,0.79,U499.58,499.58,4133.84,0.219,20,30,2.03,2.48,126,41.24,,2116,2025,2191,2135,3043,2966,35.0764058,-119.3434569,559.71,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.18,21090.07,7424,ML Ext Cluster,U20.14,20.14,21.10,0.87,U499.97,499.97,4133.45,0.219,12,22,1.41,1.18,138,41.24,,2211,2156,2236,2206,3106,3063,35.0764057,-119.3434559,559.71,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.41,21090.35,7425,ML Ext Cluster,U20.37,20.37,20.87,0.98,U500.21,500.21,4133.21,0.219,26,36,1.84,1.85,156,41.24,,2083,1993,2186,2129,3037,2957,35.0764057,-119.3434550,559.72,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.70,21090.67,7426,ML Ext ,D20.59,20.65,20.59,0.55,U500.49,500.49,4132.93,0.219,14,24,0.47,0.93,87,41.24,,2256,2247,2254,2242,3131,3114,35.0764057,-119.3434539,559.72,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.84,21090.82,7427,ML Ext ,D20.44,20.80,20.44,0.50,U500.63,500.63,4132.79,0.219,11,21,0.43,0.84,80,41.24,,2260,2253,2259,2249,3137,3124,35.0764057,-119.3434534,559.73,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.91,21090.90,7428,ML Ext ,D20.37,20.87,20.37,0.93,U500.70,500.70,4132.72,0.219,16,26,0.31,0.27,149,41.24,,2261,2257,2260,2254,3139,3131,35.0764056,-119.3434532,559.73,,8.625,X52,ERW,1363
MFL,454,3.962,205+31,21090.96,21090.94,7429,ML Ext Cluster,D20.32,20.91,20.32,0.50,U500.75,500.75,4132.67,0.219,11,21,1.17,3.11,80,41.24,,2228,2186,2237,2205,3107,3063,35.0764056,-119.3434530,559.73,,8.625,X52,ERW,1363
MFL,454,3.963,205+32,21091.54,21091.52,7430,ML Ext ,D19.74,21.50,19.74,0.56,U501.34,501.34,4132.08,0.219,26,36,0.63,1.48,89,41.24,,2229,2209,2221,2194,3084,3047,35.0764056,-119.3434511,559.74,,8.625,X52,ERW,1363
MFL,454,3.963,205+32,21091.79,21091.63,7431,ML Ext Cluster,D19.49,21.75,19.49,0.79,U501.58,501.58,4131.84,0.219,26,36,2.03,1.50,126,41.24,,2063,1965,2165,2109,3007,2929,35.0764056,-119.3434507,559.74,,8.625,X52,ERW,1363
MFL,454,3.963,205+32,21091.70,21091.68,7432,ML Ext ,D19.58,21.65,19.58,0.55,U501.49,501.49,4131.93,0.219,15,25,0.39,0.80,87,41.24,,2259,2252,2257,2249,3135,3123,35.0764056,-119.3434506,559.74,,8.625,X52,ERW,1363
MFL,454,3.963,205+32,21091.94,21091.92,7433,ML Ext Cluster,D19.34,21.90,19.34,0.83,U501.74,501.74,4131.68,0.219,37,47,2.78,4.24,132,41.24,,1868,1731,2033,1928,2824,2678,35.0764055,-119.3434498,559.75,,8.625,X52,ERW,1363
MFL,454,3.963,205+33,21092.50,21092.33,7434,ML Ext Cluster,D18.95,22.46,18.78,0.56,U502.30,502.30,4131.12,0.219,29,39,2.66,1.60,89,41.24,,1976,1853,2152,2089,2989,2902,35.0764055,-119.3434485,559.75,,8.625,X52,ERW,1363
MFL,454,3.963,205+33,21092.85,21092.69,7435,ML Ext Cluster,D18.59,22.81,18.43,0.51,U502.65,502.65,4130.77,0.219,21,31,5.75,3.38,82,41.24,,1968,1814,2138,2032,2969,2822,35.0764055,-119.3434473,559.76,,8.625,X52,ERW,1363
MFL,454,3.963,205+34,21093.38,21093.36,7436,ML Ext Cluster,D17.92,23.33,17.91,0.45,U503.17,503.17,4130.25,0.219,13,23,1.21,2.20,72,41.24,,2217,2172,2232,2197,3100,3051,35.0764054,-119.3434450,559.77,,8.625,X52,ERW,1363
MFL,454,3.963,205+34,21093.82,21093.80,7437,ML Ext Cluster,D17.48,23.78,17.46,0.18,U503.61,503.61,4129.81,0.219,24,34,4.85,5.38,29,41.24,,1942,1792,2157,2079,2996,2887,35.0764053,-119.3434436,559.78,,8.625,X52,ERW,1363
MFL,454,3.963,205+34,21093.87,21093.85,7438,ML Ext ,D17.43,23.83,17.41,0.85,U503.66,503.66,4129.76,0.219,26,36,0.43,0.81,136,41.24,,2248,2238,2244,2230,3116,3097,35.0764053,-119.3434434,559.78,,8.625,X52,ERW,1363
MFL,454,3.963,205+34,21094.11,21094.06,7439,ML Ext Cluster,D17.22,24.07,17.17,0.77,U503.90,503.90,4129.52,0.219,24,34,0.82,3.37,123,41.24,,2213,2182,2217,2182,3080,3031,35.0764053,-119.3434427,559.79,,8.625,X52,ERW,1363
MFL,454,3.963,205+35,21094.21,21094.20,7440,ML Ext Cluster,D17.08,24.17,17.07,1.12,U504.00,504.00,4129.42,0.219,11,21,0.67,1.93,179,41.24,,2252,2235,2249,2228,3123,3094,35.0764053,-119.3434423,559.79,,8.625,X52,ERW,1363
MFL,454,3.963,205+35,21094.27,21094.26,7441,ML Ext Cluster,D17.02,24.23,17.01,0.05,U504.07,504.07,4129.35,0.219,10,20,1.49,1.61,8,41.24,,2218,2161,2246,2225,3120,3090,35.0764053,-119.3434421,559.79,,8.625,X52,ERW,1363
MFL,454,3.963,205+35,21095.14,21094.34,7442,ML Ext Cluster,D16.94,25.09,16.15,0.90,U504.93,504.93,4128.49,0.219,43,53,10.76,6.00,144,41.24,,1546,1362,1945,1800,2701,2500,35.0764053,-119.3434418,559.79,,8.625,X52,ERW,1363
MFL,454,3.963,205+35,21094.49,21094.48,7443,ML Ext ,D16.80,24.45,16.79,1.11,U504.29,504.29,4129.13,0.219,25,35,0.35,0.80,177,41.24,,2255,2248,2252,2243,3128,3115,35.0764053,-119.3434413,559.79,,8.625,X52,ERW,1363
MFL,454,3.963,205+35,21095.03,21095.02,7444,ML Ext ,D16.26,24.99,16.25,0.18,U504.82,504.82,4128.60,0.219,17,27,0.31,0.81,29,41.24,,2261,2256,2260,2254,3138,3130,35.0764052,-119.3434395,559.80,,8.625,X52,ERW,1363
MFL,454,3.963,205+36,21095.65,21095.32,7445,ML Ext Cluster,D15.96,25.61,15.63,0.72,U505.45,505.45,4127.97,0.219,36,46,25.07,12.00,114,41.24,,1609,1420,1756,1556,2439,2161,35.0764052,-119.3434386,559.81,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.63,21097.42,7446,ML Ext Cluster,D13.86,27.59,13.65,0.79,U507.42,507.42,4126.00,0.219,31,41,3.21,10.85,126,41.24,,1912,1774,1986,1836,2759,2550,35.0764050,-119.3434316,559.87,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.75,21097.74,7447,ML Ext ,D13.54,27.71,13.53,0.28,U507.54,507.54,4125.88,0.219,10,20,0.31,0.65,44,41.24,,2264,2260,2263,2258,3143,3136,35.0764049,-119.3434306,559.89,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.75,21097.74,7448,ML Ext ,D13.54,27.71,13.53,0.48,U507.54,507.54,4125.87,0.219,27,37,0.35,0.93,76,41.24,,2254,2246,2250,2241,3125,3112,35.0764049,-119.3434306,559.89,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.87,21097.77,7449,ML Ext Cluster,D13.51,27.83,13.41,0.98,U507.66,507.66,4125.76,0.219,27,37,1.41,2.42,156,41.24,,2126,2057,2202,2163,3059,3004,35.0764049,-119.3434305,559.89,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.96,21097.86,7450,ML Ext Cluster,D13.42,27.91,13.33,0.40,U507.75,507.75,4125.67,0.219,11,21,1.29,2.98,63,41.24,,2222,2174,2225,2180,3091,3027,35.0764049,-119.3434302,559.89,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21097.99,21097.97,7451,ML Ext Cluster,D13.31,27.95,13.29,1.00,U507.78,507.78,4125.64,0.219,28,38,0.51,2.02,160,41.24,,2239,2224,2232,2212,3100,3073,35.0764049,-119.3434298,559.90,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21098.10,21098.09,7452,ML Ext Cluster,D13.19,28.06,13.18,0.28,U507.89,507.89,4125.53,0.219,24,34,1.45,2.95,44,41.24,,2140,2072,2195,2143,3048,2976,35.0764049,-119.3434294,559.90,,8.625,X52,ERW,1363
MFL,454,3.964,205+38,21098.13,21098.11,7453,ML Ext ,D13.17,28.09,13.15,0.97,U507.92,507.92,4125.50,0.219,10,20,0.35,0.68,154,41.24,,2263,2258,2262,2256,3142,3133,35.0764049,-119.3434293,559.90,,8.625,X52,ERW,1363
MFL,454,3.964,205+39,21098.63,21098.60,7454,ML Ext Cluster,D12.68,28.59,12.65,0.21,U508.42,508.42,4125.00,0.219,11,21,0.51,2.63,34,41.24,,2258,2247,2256,2243,3133,3115,35.0764048,-119.3434277,559.92,,8.625,X52,ERW,1363
MFL,454,3.964,205+39,21098.97,21098.95,7455,ML Ext Cluster,D12.33,28.93,12.31,0.46,U508.77,508.77,4124.65,0.219,25,35,0.74,3.22,74,41.24,,2219,2192,2209,2174,3068,3020,35.0764048,-119.3434265,559.94,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21099.18,21099.14,7456,ML Ext ,D12.14,29.14,12.10,0.45,U508.97,508.97,4124.45,0.219,10,20,0.67,0.75,72,41.24,,2253,2237,2250,2230,3126,3097,35.0764048,-119.3434259,559.94,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21099.43,21099.41,7457,ML Ext ,D11.87,29.39,11.85,0.48,U509.22,509.22,4124.20,0.219,19,29,0.43,0.92,76,41.24,,2254,2245,2251,2240,3127,3111,35.0764048,-119.3434250,559.95,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21099.58,21099.57,7458,ML Ext ,D11.71,29.54,11.70,0.43,U509.37,509.37,4124.05,0.219,12,22,0.31,0.80,68,41.24,,2263,2259,2262,2257,3142,3134,35.0764048,-119.3434245,559.96,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21099.73,21099.71,7459,ML Ext ,D11.57,29.69,11.55,0.36,U509.52,509.52,4123.90,0.219,11,21,0.27,0.59,57,41.24,,2264,2261,2264,2260,3144,3138,35.0764047,-119.3434240,559.97,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21099.94,21099.92,7460,ML Ext ,D11.36,29.90,11.34,0.40,U509.73,509.73,4123.69,0.219,10,20,0.39,0.70,64,41.24,,2262,2256,2261,2253,3140,3129,35.0764047,-119.3434233,559.97,,8.625,X52,ERW,1363
MFL,454,3.964,205+40,21100.06,21100.04,7461,ML Ext ,D11.24,30.02,11.22,0.46,U509.85,509.85,4123.57,0.219,10,20,0.55,0.64,74,41.24,,2257,2246,2255,2241,3132,3112,35.0764047,-119.3434229,559.98,,8.625,X52,ERW,1363
MFL,454,3.965,205+43,21102.37,21102.36,7462,ML Int ,D8.93,32.33,8.91,0.98,U512.16,512.16,4121.26,0.219,12,22,0.23,0.23,156,41.24,,2265,2262,2264,2261,3145,3141,35.0764045,-119.3434153,560.07,,8.625,X52,ERW,1363
MFL,454,3.966,205+49,21108.83,21108.82,7463,ML Ext ,D2.46,38.79,2.45,1.31,U518.62,518.62,4114.80,0.219,14,24,0.31,0.75,209,41.24,,2262,2258,2261,2256,3140,3133,35.0764039,-119.3433939,560.33,,8.625,X52,ERW,1363
MFL,455,3.966,205+52,21111.28,,7464,Weld,D40.43,41.24,40.43,,U521.07,521.07,4112.35,0.219,,,,,,40.43,330,,,,,,,35.0764036,-119.3433858,560.43,,8.625,X52,ERW,1363
MFL,455,3.967,205+55,21114.90,21114.88,7465,ML Ext ,U3.62,3.62,36.81,0.16,U524.69,524.69,4108.73,0.219,11,21,0.43,0.86,26,40.43,,2260,2253,2259,2249,3137,3124,35.0764034,-119.3433739,560.51,,8.625,X52,ERW,1363
MFL,455,3.967,205+56,21115.86,21115.85,7466,ML Ext ,U4.58,4.58,35.85,0.17,U525.65,525.65,4107.77,0.219,10,20,0.31,1.35,27,40.43,,2264,2260,2263,2258,3143,3136,35.0764033,-119.3433707,560.52,,8.625,X52,ERW,1363
MFL,455,3.967,205+56,21116.00,21115.97,7467,ML Ext ,U4.72,4.72,35.71,0.08,U525.79,525.79,4107.63,0.219,13,23,0.43,0.54,12,40.43,,2259,2251,2257,2247,3135,3121,35.0764033,-119.3433703,560.52,,8.625,X52,ERW,1363
MFL,455,3.967,205+58,21117.69,21117.62,7468,ML Ext Cluster,U6.41,6.41,34.02,0.33,U527.48,527.48,4105.94,0.219,10,20,0.82,1.18,52,40.43,,2247,2223,2247,2223,3120,3087,35.0764032,-119.3433648,560.54,,8.625,X52,ERW,1363
MFL,455,3.968,205+58,21118.27,21118.23,7469,ML Ext ,U6.99,6.99,33.44,0.01,U528.06,528.06,4105.36,0.219,11,21,0.51,0.59,1,40.43,,2258,2247,2256,2243,3133,3115,35.0764031,-119.3433628,560.54,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.49,21125.41,7470,ML Ext Cluster,U14.21,14.21,26.22,1.35,U535.28,535.28,4098.14,0.219,11,21,1.10,1.29,216,40.43,,2231,2194,2241,2214,3113,3075,35.0764027,-119.3433390,560.38,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.45,21125.44,7471,ML Ext ,U14.17,14.17,26.25,0.41,U535.25,535.25,4098.17,0.219,10,20,0.31,0.80,66,40.43,,2264,2260,2263,2258,3143,3136,35.0764027,-119.3433389,560.38,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.55,21125.54,7472,ML Ext Cluster,U14.27,14.27,26.16,0.09,U535.34,535.34,4098.08,0.219,10,20,1.56,1.31,14,40.43,,2214,2154,2232,2194,3100,3047,35.0764027,-119.3433386,560.38,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.70,21125.59,7473,ML Ext Cluster,U14.42,14.42,26.01,0.35,U535.49,535.49,4097.93,0.219,18,28,2.07,1.60,56,40.43,,2130,2040,2198,2145,3053,2980,35.0764027,-119.3433384,560.37,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.85,21125.64,7474,ML Ext Cluster,U14.57,14.57,25.86,1.32,U535.64,535.64,4097.78,0.219,28,38,2.82,1.66,211,40.43,,1976,1851,2167,2108,3010,2928,35.0764027,-119.3433383,560.37,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21125.98,21125.80,7475,ML Ext Cluster,U14.70,14.70,25.73,0.38,U535.77,535.77,4097.65,0.219,29,39,2.39,3.21,61,40.43,,2000,1885,2128,2052,2955,2850,35.0764027,-119.3433377,560.37,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21126.03,21126.02,7476,ML Ext Cluster,U14.75,14.75,25.67,1.34,U535.83,535.83,4097.59,0.219,21,31,1.17,0.93,214,40.43,,2186,2136,2217,2185,3079,3035,35.0764027,-119.3433370,560.36,,8.625,X52,ERW,1363
MFL,455,3.969,205+66,21126.58,21126.15,7477,ML Ext Cluster Seam Xing,U15.30,15.30,25.13,0.35,U536.37,536.37,4097.04,0.219,30,40,5.40,8.98,56,40.43,,1838,1678,2063,1945,2865,2701,35.0764027,-119.3433366,560.36,,8.625,X52,ERW,1363
MFL,455,3.969,205+67,21126.91,21126.73,7478,ML Ext Cluster,U15.63,15.63,24.79,0.15,U536.71,536.71,4096.71,0.219,16,26,4.22,4.72,24,40.43,,2068,1932,2156,2055,2995,2854,35.0764026,-119.3433347,560.33,,8.625,X52,ERW,1363
MFL,455,3.969,205+67,21126.75,21126.74,7479,ML Ext ,U15.47,15.47,24.96,0.49,U536.54,536.54,4096.88,0.219,10,20,0.31,0.69,78,40.43,,2264,2260,2263,2258,3143,3136,35.0764026,-119.3433346,560.33,,8.625,X52,ERW,1363
MFL,455,3.969,205+67,21126.84,21126.80,7480,ML Ext Seam Xing,U15.56,15.56,24.87,2.06,U536.63,536.63,4096.79,0.219,10,20,0.51,0.64,329,40.43,,2258,2248,2257,2244,3134,3117,35.0764026,-119.3433344,560.33,,8.625,X52,ERW,1363
MFL,455,3.969,205+67,21127.31,21127.03,7481,ML Ext Cluster Seam Xing,U16.03,16.03,24.40,2.01,U537.11,537.11,4096.31,0.219,18,28,3.95,5.89,320,40.43,,2049,1914,2097,1956,2913,2716,35.0764026,-119.3433337,560.32,,8.625,X52,ERW,1363
MFL,455,3.969,205+67,21127.06,21127.05,7482,ML Ext ,U15.78,15.78,24.65,1.40,U536.85,536.85,4096.57,0.219,20,30,0.31,0.70,224,40.43,,2260,2255,2258,2252,3136,3127,35.0764026,-119.3433336,560.32,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.40,21127.36,7483,ML Ext Cluster,U16.12,16.12,24.31,0.58,U537.19,537.19,4096.23,0.219,19,29,1.53,5.08,93,40.43,,2164,2097,2188,2112,3038,2934,35.0764026,-119.3433326,560.30,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.48,21127.47,7484,ML Ext Cluster,U16.20,16.20,24.23,1.88,U537.27,537.27,4096.14,0.219,25,35,2.82,3.54,299,40.43,,2011,1890,2176,2113,3022,2934,35.0764026,-119.3433322,560.30,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.64,21127.62,7485,ML Ext ,U16.36,16.36,24.07,1.18,U537.43,537.43,4095.99,0.219,11,21,0.31,0.80,188,40.43,,2263,2259,2262,2257,3142,3135,35.0764026,-119.3433317,560.29,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.70,21127.69,7486,ML Ext ,U16.42,16.42,24.01,0.45,U537.50,537.50,4095.92,0.219,11,21,0.31,0.75,72,40.43,,2263,2259,2262,2257,3142,3135,35.0764026,-119.3433315,560.29,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.94,21127.80,7487,ML Ext Cluster,U16.66,16.66,23.77,1.37,U537.73,537.73,4095.69,0.219,12,22,3.37,2.12,218,40.43,,2137,2018,2176,2085,3022,2896,35.0764026,-119.3433311,560.28,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.90,21127.88,7488,ML Ext ,U16.62,16.62,23.81,0.38,U537.69,537.69,4095.73,0.219,10,20,0.27,0.91,61,40.43,,2264,2261,2264,2260,3144,3139,35.0764026,-119.3433308,560.28,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21127.89,21127.88,7489,ML Ext ,U16.61,16.61,23.82,1.69,U537.68,537.68,4095.73,0.219,11,21,0.31,0.94,269,40.43,,2263,2259,2262,2257,3142,3135,35.0764026,-119.3433308,560.28,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21128.12,21128.10,7490,ML Ext ,U16.84,16.84,23.59,0.41,U537.91,537.91,4095.51,0.219,11,21,0.35,0.81,66,40.43,,2262,2257,2261,2255,3141,3132,35.0764026,-119.3433301,560.27,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21128.12,21128.11,7491,ML Ext ,U16.84,16.84,23.59,2.18,U537.91,537.91,4095.51,0.219,10,20,0.31,0.68,348,40.43,,2264,2260,2263,2258,3143,3136,35.0764026,-119.3433301,560.27,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21128.20,21128.18,7492,ML Ext Cluster,U16.92,16.92,23.51,1.23,U537.99,537.99,4095.42,0.219,18,28,0.39,2.07,196,40.43,,2257,2250,2255,2246,3132,3120,35.0764026,-119.3433298,560.26,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21128.32,21128.22,7493,ML Ext Cluster Seam Xing,U17.04,17.04,23.39,1.89,U538.11,538.11,4095.31,0.219,11,21,1.92,2.89,301,40.43,,2193,2117,2194,2117,3047,2940,35.0764026,-119.3433297,560.26,,8.625,X52,ERW,1363
MFL,455,3.969,205+68,21129.55,21128.30,7494,ML Ext Cluster,U18.27,18.27,22.16,1.48,U539.34,539.34,4094.08,0.219,24,34,17.25,17.78,236,40.43,,1850,1670,1974,1792,2741,2488,35.0764026,-119.3433294,560.26,,8.625,X52,ERW,1363
MFL,455,3.969,205+69,21128.38,21128.37,7495,ML Ext Cluster,U17.10,17.10,23.33,1.23,U538.17,538.17,4095.25,0.219,54,64,1.37,1.98,196,40.43,,1918,1805,2066,2000,2869,2778,35.0764026,-119.3433292,560.25,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21129.56,21129.55,7496,ML Ext Cluster,U18.28,18.28,22.15,0.85,U539.35,539.35,4094.07,0.219,32,42,1.37,2.93,136,40.43,,2099,2026,2177,2111,3024,2932,35.0764025,-119.3433253,560.19,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21129.67,21129.65,7497,ML Ext ,U18.39,18.39,22.04,0.38,U539.46,539.46,4093.96,0.219,10,20,0.31,0.70,61,40.43,,2264,2260,2263,2258,3143,3136,35.0764025,-119.3433250,560.19,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21129.87,21129.77,7498,ML Ext Cluster,U18.59,18.59,21.84,0.50,U539.66,539.66,4093.76,0.219,20,30,1.53,3.63,80,40.43,,2157,2090,2205,2164,3062,3006,35.0764025,-119.3433246,560.18,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21129.96,21129.81,7499,ML Ext Cluster,U18.68,18.68,21.75,0.88,U539.75,539.75,4093.67,0.219,13,23,2.31,4.18,140,40.43,,2161,2068,2192,2120,3045,2945,35.0764025,-119.3433245,560.18,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21129.98,21129.97,7500,ML Ext ,U18.70,18.70,21.73,1.57,U539.77,539.77,4093.65,0.219,10,20,0.31,0.80,250,40.43,,2264,2260,2263,2258,3143,3136,35.0764025,-119.3433239,560.17,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21130.07,21130.04,7501,ML Ext ,U18.79,18.79,21.64,0.41,U539.86,539.86,4093.56,0.219,11,21,0.35,0.80,66,40.43,,2262,2257,2261,2255,3141,3132,35.0764025,-119.3433237,560.17,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21130.14,21130.12,7502,ML Ext Cluster,U18.86,18.86,21.57,0.75,U539.93,539.93,4093.48,0.219,23,33,1.53,2.42,119,40.43,,2138,2067,2214,2180,3076,3028,35.0764025,-119.3433234,560.17,,8.625,X52,ERW,1363
MFL,455,3.970,205+70,21130.66,21130.12,7503,ML Ext Cluster,U19.38,19.38,21.05,1.44,U540.45,540.45,4092.97,0.219,28,38,7.47,4.62,230,40.43,,1835,1667,2103,1981,2921,2751,35.0764025,-119.3433234,560.17,,8.625,X52,ERW,1363
MFL,455,3.970,205+71,21130.55,21130.53,7504,ML Ext Cluster,U19.27,19.27,21.16,0.56,U540.34,540.34,4093.08,0.219,13,23,0.51,1.65,89,40.43,,2256,2245,2253,2240,3130,3111,35.0764025,-119.3433221,560.14,,8.625,X52,ERW,1363
MFL,455,3.970,205+71,21130.90,21130.79,7505,ML Ext Cluster,U19.62,19.62,20.81,1.94,U540.69,540.69,4092.73,0.219,16,26,1.45,2.30,310,40.43,,2187,2127,2202,2142,3059,2974,35.0764025,-119.3433212,560.13,,8.625,X52,ERW,1363
MFL,455,3.970,205+71,21130.86,21130.85,7506,ML Ext ,U19.58,19.58,20.85,1.42,U540.65,540.65,4092.77,0.219,19,29,0.31,1.12,226,40.43,,2260,2255,2259,2252,3137,3128,35.0764025,-119.3433210,560.13,,8.625,X52,ERW,1363
MFL,455,3.970,205+71,21131.25,21131.15,7507,ML Ext Cluster,U19.97,19.97,20.46,1.67,U541.05,541.05,4092.37,0.219,25,35,4.26,5.36,267,40.43,,1945,1799,2087,1947,2899,2705,35.0764025,-119.3433200,560.11,,8.625,X52,ERW,1363
MFL,455,3.970,205+72,21131.62,21131.61,7508,ML Ext ,D20.09,20.34,20.09,1.44,U541.41,541.41,4092.01,0.219,17,27,0.31,0.84,230,40.43,,2261,2256,2260,2254,3138,3130,35.0764024,-119.3433185,560.09,,8.625,X52,ERW,1363
MFL,455,3.970,205+72,21131.78,21131.77,7509,ML Ext ,D19.93,20.50,19.93,1.39,U541.57,541.57,4091.85,0.219,10,20,0.27,0.64,222,40.43,,2264,2261,2264,2260,3144,3139,35.0764024,-119.3433180,560.08,,8.625,X52,ERW,1363
MFL,455,3.970,205+72,21132.05,21132.00,7510,ML Ext Cluster,D19.66,20.77,19.66,1.46,U541.84,541.84,4091.58,0.219,10,20,0.74,1.71,232,40.43,,2250,2230,2250,2230,3125,3098,35.0764024,-119.3433172,560.07,,8.625,X52,ERW,1363
MFL,455,3.971,205+76,21136.01,21135.95,7511,ML Ext Cluster,D15.76,24.73,15.70,1.42,U545.80,545.80,4087.62,0.219,16,26,1.68,2.55,226,40.43,,2171,2100,2216,2170,3077,3015,35.0764022,-119.3433041,559.88,,8.625,X52,ERW,1363
MFL,455,3.972,205+81,21140.86,21140.85,7512,ML Ext ,D10.86,29.58,10.85,0.61,U550.66,550.66,4082.76,0.219,19,29,0.31,0.94,98,40.43,,2260,2255,2259,2252,3137,3128,35.0764020,-119.3432879,559.63,,8.625,X52,ERW,1363
MFL,455,3.972,205+82,21142.00,21141.99,7513,ML Ext Cluster,D9.72,30.72,9.70,0.58,U551.80,551.80,4081.62,0.219,23,33,0.74,1.10,93,40.43,,2223,2198,2214,2180,3074,3028,35.0764020,-119.3432841,559.58,,8.625,X52,ERW,1363
MFL,455,3.973,205+89,21149.58,21149.49,7514,ML Ext Cluster,D2.22,38.30,2.13,1.27,U559.37,559.37,4074.04,0.219,12,22,1.29,1.10,202,40.43,,2217,2169,2225,2180,3091,3028,35.0764017,-119.3432593,559.37,,8.625,X52,ERW,1363
MFL,455,3.974,205+90,21150.02,21150.01,7515,ML Ext Cluster,D1.70,38.74,1.69,1.59,U559.82,559.82,4073.60,0.219,10,20,1.29,1.39,254,40.43,,2226,2179,2220,2164,3083,3006,35.0764017,-119.3432576,559.36,,8.625,X52,ERW,1363
MFL,455,3.974,205+92,21151.65,21151.53,7516,ML Ext Cluster Seam Xing Weld Adjacent,D0.18,40.37,0.06,2.04,U561.44,561.44,4071.98,0.219,28,38,1.64,7.42,326,40.43,,2089,2006,2167,2088,3010,2900,35.0764017,-119.3432525,559.32,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,456,3.974,205+92,21151.71,,7517,Weld,U40.43,40.43,50.87,,U561.50,561.50,4071.92,0.219,,,,,,50.87,306,,,,,,,35.0764017,-119.3432519,559.32,,8.625,X52,ERW,1363
MFL,456,3.974,205+92,21152.13,21152.05,7518,ML Ext Cluster,U0.42,0.42,50.45,1.14,U561.92,561.92,4071.50,0.219,10,20,1.09,0.93,181,50.87,,2235,2198,2246,2223,3119,3087,35.0764017,-119.3432508,559.31,,8.625,X52,ERW,1363
