ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,456,3.974,205+92,21152.38,21152.35,7519,ML Ext Cluster,U0.67,0.67,50.20,1.86,U562.17,562.17,4071.25,0.219,19,29,0.94,1.13,296,50.87,,2216,2181,2221,2184,3084,3034,35.0764016,-119.3432498,559.30,,8.625,X52,ERW,1363
MFL,456,3.974,205+92,21152.44,21152.42,7520,ML Ext Cluster,U0.73,0.73,50.14,0.02,U562.23,562.23,4071.19,0.219,11,21,0.74,2.63,3,50.87,,2248,2228,2245,2219,3117,3082,35.0764016,-119.3432496,559.30,,8.625,X52,ERW,1363
MFL,456,3.974,205+93,21152.65,21152.58,7521,ML Ext Cluster,U0.94,0.94,49.93,2.02,U562.44,562.44,4070.98,0.219,10,20,0.86,1.13,322,50.87,,2245,2220,2250,2230,3125,3098,35.0764016,-119.3432490,559.30,,8.625,X52,ERW,1363
MFL,456,3.974,205+93,21152.90,21152.89,7522,ML Ext ,U1.19,1.19,49.68,0.60,U562.69,562.69,4070.73,0.219,15,25,0.31,0.81,96,50.87,,2262,2257,2261,2255,3140,3132,35.0764016,-119.3432480,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+93,21153.01,21152.89,7523,ML Ext Cluster,U1.30,1.30,49.57,0.03,U562.80,562.80,4070.62,0.219,18,28,1.60,1.74,4,50.87,,2164,2094,2210,2160,3069,3001,35.0764016,-119.3432480,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+93,21152.92,21152.91,7524,ML Ext ,U1.22,1.22,49.65,1.51,U562.72,562.72,4070.70,0.219,11,21,0.23,0.80,241,50.87,,2265,2262,2264,2262,3145,3141,35.0764016,-119.3432479,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+94,21154.03,21153.97,7525,ML Ext Cluster,U2.32,2.32,48.55,2.02,U563.82,563.82,4069.59,0.219,11,21,0.78,2.02,322,50.87,,2246,2224,2247,2225,3121,3091,35.0764016,-119.3432444,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+94,21154.02,21154.01,7526,ML Ext Cluster,U2.31,2.31,48.55,0.63,U563.82,563.82,4069.60,0.219,15,25,0.98,1.60,100,50.87,,2225,2191,2236,2206,3106,3064,35.0764016,-119.3432443,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+94,21154.25,21154.23,7527,ML Ext ,U2.54,2.54,48.33,2.20,U564.04,564.04,4069.38,0.219,10,20,0.31,0.70,350,50.87,,2264,2260,2263,2258,3143,3136,35.0764016,-119.3432436,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+94,21154.40,21154.38,7528,ML Ext ,U2.70,2.70,48.17,2.21,U564.20,564.20,4069.22,0.219,10,20,0.27,0.75,352,50.87,,2264,2261,2264,2260,3144,3139,35.0764016,-119.3432431,559.29,,8.625,X52,ERW,1363
MFL,456,3.974,205+95,21154.64,21154.60,7529,ML Ext Cluster,U2.93,2.93,47.94,2.03,U564.44,564.44,4068.98,0.219,11,21,0.59,1.82,324,50.87,,2255,2241,2253,2237,3129,3106,35.0764016,-119.3432424,559.29,,8.625,X52,ERW,1363
MFL,456,3.975,205+96,21155.90,21155.88,7530,ML Ext Cluster,U4.20,4.20,46.67,1.27,U565.70,565.70,4067.72,0.219,19,29,1.06,2.72,202,50.87,,2205,2164,2223,2184,3088,3033,35.0764016,-119.3432381,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+96,21156.17,21156.06,7531,ML Ext Cluster,U4.47,4.47,46.40,1.08,U565.97,565.97,4067.45,0.219,11,21,1.49,4.77,172,50.87,,2212,2155,2205,2135,3062,2965,35.0764016,-119.3432375,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+96,21156.35,21156.21,7532,ML Ext Cluster,U4.64,4.64,46.23,2.21,U566.14,566.14,4067.28,0.219,23,33,2.35,3.14,352,50.87,,2065,1959,2158,2064,2998,2867,35.0764016,-119.3432370,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+97,21156.58,21156.56,7533,ML Ext ,U4.88,4.88,45.99,1.84,U566.38,566.38,4067.04,0.219,10,20,0.35,0.75,294,50.87,,2263,2258,2262,2256,3142,3133,35.0764016,-119.3432359,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+97,21156.83,21156.82,7534,ML Ext ,U5.12,5.12,45.75,1.51,U566.62,566.62,4066.79,0.219,10,20,0.43,0.86,241,50.87,,2261,2253,2260,2250,3138,3126,35.0764016,-119.3432350,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+97,21157.07,21157.01,7535,ML Ext Cluster,U5.36,5.36,45.51,1.22,U566.86,566.86,4066.56,0.219,11,21,2.35,5.25,194,50.87,,2177,2085,2187,2102,3037,2919,35.0764016,-119.3432344,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+98,21158.49,21158.33,7536,ML Ext Cluster,U6.78,6.78,44.09,1.48,U568.28,568.28,4065.14,0.219,11,21,2.50,0.96,236,50.87,,2171,2074,2200,2134,3056,2964,35.0764016,-119.3432300,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+98,21158.41,21158.40,7537,ML Ext ,U6.70,6.70,44.17,2.21,U568.20,568.20,4065.22,0.219,11,21,0.27,0.75,352,50.87,,2264,2261,2264,2260,3144,3138,35.0764016,-119.3432298,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+99,21158.68,21158.66,7538,ML Ext ,U6.97,6.97,43.90,0.02,U568.47,568.47,4064.95,0.219,11,21,0.47,0.86,3,50.87,,2259,2250,2257,2246,3135,3120,35.0764016,-119.3432289,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+99,21158.95,21158.90,7539,ML Ext Cluster,U7.24,7.24,43.63,2.21,U568.74,568.74,4064.68,0.219,10,20,1.06,3.27,352,50.87,,2237,2201,2231,2187,3098,3038,35.0764016,-119.3432281,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,205+99,21159.01,21158.99,7540,ML Ext Cluster,U7.30,7.30,43.57,1.52,U568.80,568.80,4064.62,0.219,11,21,2.43,1.68,243,50.87,,2174,2079,2208,2147,3066,2982,35.0764016,-119.3432278,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,206+00,21159.65,21159.63,7541,ML Ext Cluster,U7.94,7.94,42.93,1.46,U569.44,569.44,4063.98,0.219,18,28,3.40,4.96,232,50.87,,2066,1940,2172,2085,3017,2896,35.0764016,-119.3432257,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,206+00,21160.13,21160.03,7542,ML Ext Cluster,U8.42,8.42,42.45,0.09,U569.92,569.92,4063.50,0.219,12,22,1.53,2.11,14,50.87,,2205,2145,2223,2178,3087,3025,35.0764016,-119.3432244,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,206+00,21160.15,21160.14,7543,ML Ext Cluster,U8.44,8.44,42.43,1.63,U569.94,569.94,4063.47,0.219,10,20,0.55,2.30,260,50.87,,2257,2246,2255,2241,3132,3112,35.0764016,-119.3432240,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,206+00,21160.20,21160.19,7544,ML Ext Cluster,U8.50,8.50,42.37,1.29,U570.00,570.00,4063.42,0.219,11,21,2.15,3.62,206,50.87,,2184,2098,2202,2133,3058,2963,35.0764016,-119.3432238,559.30,,8.625,X52,ERW,1363
MFL,456,3.975,206+00,21160.22,21160.20,7545,ML Ext Cluster Seam Xing,U8.51,8.51,42.35,1.89,U570.02,570.02,4063.40,0.219,12,22,0.51,1.66,301,50.87,,2257,2246,2255,2241,3131,3113,35.0764016,-119.3432238,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+00,21160.46,21160.45,7546,ML Ext ,U8.76,8.76,42.11,1.27,U570.26,570.26,4063.16,0.219,13,23,0.35,0.59,202,50.87,,2261,2256,2260,2253,3139,3130,35.0764016,-119.3432230,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+00,21160.57,21160.56,7547,ML Ext ,U8.87,8.87,42.00,0.96,U570.37,570.37,4063.05,0.219,10,20,0.31,0.64,153,50.87,,2264,2260,2263,2258,3143,3136,35.0764016,-119.3432226,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+00,21160.58,21160.57,7548,ML Ext ,U8.87,8.87,42.00,0.77,U570.37,570.37,4063.05,0.219,11,21,0.31,0.64,123,50.87,,2263,2259,2262,2257,3142,3135,35.0764016,-119.3432226,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+01,21160.69,21160.62,7549,ML Ext Cluster,U8.98,8.98,41.89,1.31,U570.48,570.48,4062.94,0.219,12,22,1.21,2.20,209,50.87,,2222,2177,2222,2171,3086,3015,35.0764016,-119.3432224,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+01,21160.71,21160.68,7550,ML Ext ,U9.00,9.00,41.87,0.49,U570.50,570.50,4062.92,0.219,10,20,0.39,0.80,78,50.87,,2262,2256,2261,2253,3140,3129,35.0764016,-119.3432222,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+01,21160.81,21160.80,7551,ML Ext ,U9.10,9.10,41.77,1.00,U570.60,570.60,4062.82,0.219,11,21,0.23,0.59,160,50.87,,2265,2263,2264,2262,3145,3141,35.0764016,-119.3432218,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+01,21161.47,21161.38,7552,ML Ext Cluster,U9.76,9.76,41.11,1.25,U571.26,571.26,4062.16,0.219,12,22,1.09,1.61,200,50.87,,2228,2189,2230,2189,3097,3041,35.0764016,-119.3432199,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+02,21161.78,21161.75,7553,ML Ext ,U10.07,10.07,40.80,2.06,U571.57,571.57,4061.85,0.219,10,20,0.63,0.80,329,50.87,,2255,2240,2252,2234,3128,3103,35.0764016,-119.3432186,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+02,21161.98,21161.95,7554,ML Ext Cluster,U10.27,10.27,40.60,1.15,U571.77,571.77,4061.65,0.219,10,20,1.68,1.66,183,50.87,,2209,2144,2219,2165,3081,3006,35.0764016,-119.3432180,559.30,,8.625,X52,ERW,1363
MFL,456,3.976,206+02,21162.19,21162.18,7555,ML Ext ,U10.49,10.49,40.38,0.16,U571.99,571.99,4061.43,0.219,11,21,0.35,0.59,26,50.87,,2262,2257,2261,2255,3141,3132,35.0764016,-119.3432172,559.31,,8.625,X52,ERW,1363
MFL,456,3.976,206+02,21162.60,21162.59,7556,ML Ext ,U10.89,10.89,39.98,1.15,U572.40,572.40,4061.02,0.219,10,20,0.31,0.68,184,50.87,,2264,2260,2263,2258,3143,3136,35.0764016,-119.3432159,559.32,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21162.83,21162.77,7557,ML Ext Cluster,U11.13,11.13,39.74,1.27,U572.63,572.63,4060.79,0.219,11,21,2.11,6.48,202,50.87,,2185,2101,2187,2099,3037,2915,35.0764016,-119.3432153,559.33,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21163.08,21162.95,7558,ML Ext Cluster,U11.37,11.37,39.50,0.14,U572.87,572.87,4060.55,0.219,18,28,1.76,1.77,22,50.87,,2152,2075,2201,2147,3057,2982,35.0764016,-119.3432147,559.34,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21163.39,21163.12,7559,ML Ext Cluster,U11.69,11.69,39.18,1.17,U573.19,573.19,4060.23,0.219,18,28,4.66,5.95,186,50.87,,2032,1889,2184,2106,3033,2925,35.0764016,-119.3432141,559.34,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21163.42,21163.41,7560,ML Ext Cluster,U11.71,11.71,39.16,0.34,U573.21,573.21,4060.21,0.219,21,31,1.84,2.40,54,50.87,,2123,2039,2193,2127,3046,2954,35.0764016,-119.3432132,559.35,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21163.52,21163.50,7561,ML Ext ,U11.81,11.81,39.06,0.85,U573.31,573.31,4060.11,0.219,10,20,0.55,0.86,136,50.87,,2257,2246,2255,2241,3132,3112,35.0764016,-119.3432129,559.35,,8.625,X52,ERW,1363
MFL,456,3.976,206+03,21163.61,21163.60,7562,ML Ext ,U11.90,11.90,38.97,0.35,U573.40,573.40,4060.02,0.219,12,22,0.23,0.43,56,50.87,,2265,2262,2264,2261,3145,3141,35.0764016,-119.3432126,559.35,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21163.68,21163.67,7563,ML Ext Cluster,U11.98,11.98,38.89,0.15,U573.48,573.48,4059.94,0.219,18,28,1.45,3.43,24,50.87,,2176,2114,2201,2134,3057,2964,35.0764016,-119.3432123,559.36,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21163.87,21163.78,7564,ML Ext Cluster,U12.16,12.16,38.71,0.89,U573.66,573.66,4059.76,0.219,11,21,1.29,5.41,142,50.87,,2222,2174,2213,2154,3074,2992,35.0764016,-119.3432119,559.36,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21164.27,21164.14,7565,ML Ext Cluster,U12.56,12.56,38.31,1.03,U574.06,574.06,4059.36,0.219,11,21,2.62,5.64,164,50.87,,2168,2067,2195,2117,3048,2940,35.0764016,-119.3432108,559.37,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21164.37,21164.23,7566,ML Ext Cluster,U12.66,12.66,38.21,2.16,U574.16,574.16,4059.26,0.219,23,33,1.84,2.50,344,50.87,,2107,2021,2195,2134,3049,2963,35.0764016,-119.3432105,559.37,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21164.25,21164.24,7567,ML Ext ,U12.55,12.55,38.32,0.26,U574.05,574.05,4059.37,0.219,10,20,0.31,0.64,42,50.87,,2264,2260,2263,2258,3143,3136,35.0764016,-119.3432104,559.37,,8.625,X52,ERW,1363
MFL,456,3.976,206+04,21164.48,21164.46,7568,ML Ext ,U12.77,12.77,38.10,1.27,U574.27,574.27,4059.15,0.219,10,20,0.66,1.18,202,50.87,,2253,2237,2250,2230,3126,3097,35.0764016,-119.3432097,559.38,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.68,21164.66,7569,ML Ext ,U12.97,12.97,37.90,0.08,U574.47,574.47,4058.95,0.219,10,20,0.39,0.91,12,50.87,,2262,2256,2261,2253,3140,3129,35.0764016,-119.3432090,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.72,21164.70,7570,ML Ext ,U13.01,13.01,37.86,1.30,U574.51,574.51,4058.91,0.219,10,20,0.55,1.02,207,50.87,,2257,2246,2255,2241,3132,3112,35.0764016,-119.3432089,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.76,21164.74,7571,ML Ext ,U13.05,13.05,37.82,0.41,U574.55,574.55,4058.87,0.219,12,22,0.31,0.59,66,50.87,,2263,2259,2262,2257,3142,3134,35.0764016,-119.3432088,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.81,21164.80,7572,ML Ext Cluster,U13.10,13.10,37.77,0.02,U574.61,574.61,4058.81,0.219,15,25,0.86,1.74,3,50.87,,2233,2205,2235,2204,3105,3061,35.0764016,-119.3432086,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.94,21164.91,7573,ML Ext ,U13.23,13.23,37.64,1.23,U574.73,574.73,4058.69,0.219,10,20,0.51,0.70,196,50.87,,2258,2248,2257,2244,3134,3117,35.0764016,-119.3432082,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21164.94,21164.93,7574,ML Ext ,U13.23,13.23,37.64,2.05,U574.73,574.73,4058.68,0.219,14,24,0.31,0.68,327,50.87,,2262,2258,2261,2256,3140,3133,35.0764016,-119.3432081,559.39,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21165.27,21165.24,7575,ML Ext Cluster,U13.56,13.56,37.31,1.47,U575.06,575.06,4058.36,0.219,10,20,1.10,2.41,234,50.87,,2235,2198,2232,2190,3100,3042,35.0764016,-119.3432071,559.40,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21165.27,21165.25,7576,ML Ext ,U13.56,13.56,37.31,1.97,U575.06,575.06,4058.36,0.219,19,29,0.31,0.92,314,50.87,,2260,2255,2259,2252,3137,3128,35.0764016,-119.3432071,559.40,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21165.38,21165.33,7577,ML Ext Cluster,U13.67,13.67,37.20,0.17,U575.17,575.17,4058.25,0.219,17,27,1.49,4.39,27,50.87,,2179,2116,2195,2123,3049,2949,35.0764016,-119.3432068,559.41,,8.625,X52,ERW,1363
MFL,456,3.976,206+05,21165.44,21165.43,7578,ML Ext Cluster,U13.74,13.74,37.13,1.53,U575.24,575.24,4058.18,0.219,11,21,2.86,2.52,244,50.87,,2161,2054,2182,2093,3030,2907,35.0764016,-119.3432065,559.41,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21165.73,21165.71,7579,ML Ext ,U14.02,14.02,36.85,0.78,U575.52,575.52,4057.90,0.219,10,20,0.35,0.91,125,50.87,,2263,2258,2262,2256,3142,3133,35.0764015,-119.3432056,559.42,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21165.81,21165.79,7580,ML Ext Cluster,U14.10,14.10,36.77,1.47,U575.60,575.60,4057.82,0.219,11,21,1.06,1.71,234,50.87,,2233,2198,2237,2203,3107,3060,35.0764015,-119.3432053,559.42,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21165.94,21165.92,7581,ML Ext ,U14.23,14.23,36.64,0.90,U575.73,575.73,4057.69,0.219,10,20,0.35,0.96,144,50.87,,2263,2258,2262,2256,3142,3133,35.0764015,-119.3432049,559.42,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21166.20,21166.14,7582,ML Ext Cluster,U14.49,14.49,36.38,1.48,U575.99,575.99,4057.43,0.219,11,21,1.76,3.54,236,50.87,,2200,2130,2205,2138,3062,2970,35.0764015,-119.3432041,559.43,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21166.38,21166.38,7583,ML Ext ,U14.68,14.68,36.19,1.86,U576.18,576.18,4057.24,0.219,11,21,0.23,0.64,296,50.87,,2265,2263,2264,2262,3145,3141,35.0764015,-119.3432034,559.44,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21166.42,21166.39,7584,ML Ext ,U14.71,14.71,36.16,0.83,U576.21,576.21,4057.20,0.219,11,21,0.78,1.02,132,50.87,,2246,2224,2242,2215,3115,3076,35.0764015,-119.3432033,559.44,,8.625,X52,ERW,1363
MFL,456,3.977,206+06,21166.56,21166.53,7585,ML Ext Cluster,U14.85,14.85,36.02,1.37,U576.35,576.35,4057.07,0.219,11,21,0.55,2.74,218,50.87,,2256,2244,2254,2240,3131,3111,35.0764015,-119.3432028,559.44,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21166.76,21166.75,7586,ML Ext Cluster,U15.05,15.05,35.82,1.17,U576.55,576.55,4056.87,0.219,11,21,0.82,3.86,186,50.87,,2245,2221,2241,2211,3112,3071,35.0764015,-119.3432021,559.45,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.02,21166.97,7587,ML Ext ,U15.31,15.31,35.56,1.38,U576.81,576.81,4056.61,0.219,10,20,0.63,0.96,220,50.87,,2255,2240,2252,2234,3128,3103,35.0764015,-119.3432014,559.46,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.17,21167.02,7588,ML Ext Cluster,U15.46,15.46,35.41,0.82,U576.96,576.96,4056.45,0.219,11,21,2.46,2.41,130,50.87,,2173,2077,2201,2136,3057,2967,35.0764015,-119.3432012,559.46,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.07,21167.06,7589,ML Ext ,U15.36,15.36,35.51,1.17,U576.86,576.86,4056.56,0.219,13,23,0.35,0.59,186,50.87,,2261,2256,2260,2254,3139,3130,35.0764015,-119.3432011,559.46,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.29,21167.27,7590,ML Ext Cluster,U15.58,15.58,35.29,1.27,U577.08,577.08,4056.34,0.219,14,24,2.07,3.64,202,50.87,,2163,2077,2195,2128,3049,2955,35.0764015,-119.3432004,559.47,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.32,21167.30,7591,ML Ext Cluster,U15.61,15.61,35.26,1.83,U577.11,577.11,4056.31,0.219,16,26,0.43,3.17,292,50.87,,2256,2248,2256,2246,3133,3119,35.0764015,-119.3432003,559.47,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.62,21167.39,7592,ML Ext Cluster,U15.91,15.91,34.96,0.73,U577.41,577.41,4056.01,0.219,17,27,2.93,3.99,116,50.87,,2095,1980,2143,2038,2976,2830,35.0764015,-119.3432000,559.47,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.54,21167.53,7593,ML Ext ,U15.84,15.84,35.03,1.43,U577.34,577.34,4056.08,0.219,10,20,0.51,1.07,228,50.87,,2258,2248,2257,2244,3134,3117,35.0764015,-119.3431995,559.47,,8.625,X52,ERW,1363
MFL,456,3.977,206+07,21167.61,21167.59,7594,ML Ext ,U15.90,15.90,34.97,1.12,U577.40,577.40,4056.01,0.219,11,21,0.39,0.75,179,50.87,,2261,2255,2260,2252,3139,3128,35.0764015,-119.3431994,559.47,,8.625,X52,ERW,1363
MFL,456,3.977,206+08,21167.76,21167.72,7595,ML Ext Cluster,U16.05,16.05,34.82,0.73,U577.55,577.55,4055.87,0.219,17,27,0.63,1.95,117,50.87,,2244,2228,2244,2224,3117,3089,35.0764015,-119.3431989,559.48,,8.625,X52,ERW,1363
MFL,456,3.977,206+08,21168.04,21167.96,7596,ML Ext Cluster,U16.33,16.33,34.54,0.79,U577.83,577.83,4055.59,0.219,17,27,2.50,7.59,126,50.87,,2114,2011,2170,2085,3014,2896,35.0764015,-119.3431981,559.49,,8.625,X52,ERW,1363
MFL,456,3.977,206+08,21168.23,21168.19,7597,ML Ext Cluster,U16.52,16.52,34.35,1.24,U578.02,578.02,4055.40,0.219,21,31,1.17,2.55,198,50.87,,2186,2136,2221,2182,3084,3031,35.0764015,-119.3431974,559.49,,8.625,X52,ERW,1363
MFL,456,3.977,206+08,21168.25,21168.23,7598,ML Ext Cluster,U16.55,16.55,34.32,0.75,U578.05,578.05,4055.37,0.219,29,39,2.78,4.07,119,50.87,,1967,1841,2121,2039,2946,2832,35.0764015,-119.3431972,559.49,,8.625,X52,ERW,1363
MFL,456,3.977,206+08,21168.57,21168.38,7599,ML Ext Cluster,U16.86,16.86,34.01,1.03,U578.36,578.36,4055.06,0.219,15,25,2.66,6.92,164,50.87,,2127,2022,2188,2114,3039,2936,35.0764015,-119.3431967,559.50,,8.625,X52,ERW,1363
MFL,456,3.977,206+09,21168.88,21168.67,7600,ML Ext Cluster,U17.18,17.18,33.69,1.03,U578.68,578.68,4054.74,0.219,22,32,6.18,10.66,164,50.87,,1947,1789,2113,1989,2935,2763,35.0764015,-119.3431957,559.51,,8.625,X52,ERW,1363
MFL,456,3.977,206+09,21168.99,21168.98,7601,ML Ext Cluster,U17.29,17.29,33.58,1.51,U578.79,578.79,4054.63,0.219,11,21,1.53,3.00,241,50.87,,2210,2151,2225,2183,3091,3032,35.0764015,-119.3431947,559.52,,8.625,X52,ERW,1363
MFL,456,3.977,206+09,21169.23,21169.21,7602,ML Ext Cluster,U17.52,17.52,33.35,1.27,U579.03,579.03,4054.39,0.219,10,20,0.51,2.17,202,50.87,,2258,2248,2257,2244,3134,3117,35.0764015,-119.3431940,559.52,,8.625,X52,ERW,1363
MFL,456,3.977,206+09,21169.62,21169.34,7603,ML Ext Cluster,U17.92,17.92,32.95,1.35,U579.41,579.41,4054.00,0.219,18,28,3.95,14.47,216,50.87,,2049,1914,2091,1943,2905,2699,35.0764015,-119.3431935,559.53,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21169.75,21169.65,7604,ML Ext Cluster,U18.04,18.04,32.83,0.75,U579.54,579.54,4053.88,0.219,24,34,2.27,6.09,119,50.87,,2061,1957,2160,2103,3000,2921,35.0764015,-119.3431925,559.54,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21169.89,21169.78,7605,ML Ext Cluster,U18.19,18.19,32.68,1.29,U579.69,579.69,4053.73,0.219,17,27,1.96,2.29,206,50.87,,2146,2062,2208,2159,3067,2999,35.0764015,-119.3431921,559.54,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21169.99,21169.95,7606,ML Ext Cluster,U18.28,18.28,32.59,0.85,U579.78,579.78,4053.64,0.219,19,29,2.89,6.05,136,50.87,,2075,1959,2132,2014,2961,2798,35.0764015,-119.3431915,559.55,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21170.29,21170.15,7607,ML Ext Cluster,U18.58,18.58,32.29,1.51,U580.08,580.08,4053.34,0.219,14,24,2.27,4.97,241,50.87,,2154,2061,2205,2140,3063,2972,35.0764015,-119.3431909,559.55,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21170.29,21170.28,7608,ML Ext Cluster,U18.59,18.59,32.28,0.89,U580.09,580.09,4053.33,0.219,16,26,0.51,1.75,142,50.87,,2253,2241,2250,2235,3125,3105,35.0764015,-119.3431904,559.56,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21170.41,21170.40,7609,ML Ext ,U18.70,18.70,32.17,0.64,U580.20,580.20,4053.22,0.219,11,21,0.27,0.54,102,50.87,,2264,2261,2264,2260,3144,3138,35.0764015,-119.3431901,559.56,,8.625,X52,ERW,1363
MFL,456,3.977,206+10,21170.57,21170.52,7610,ML Ext Cluster,U18.86,18.86,32.01,0.79,U580.36,580.36,4053.06,0.219,17,27,2.27,8.48,126,50.87,,2127,2031,2136,2031,2966,2821,35.0764015,-119.3431897,559.56,,8.625,X52,ERW,1363
MFL,456,3.977,206+11,21170.83,21170.82,7611,ML Ext ,U19.12,19.12,31.75,1.24,U580.62,580.62,4052.80,0.219,11,21,0.27,0.70,198,50.87,,2264,2261,2264,2260,3144,3138,35.0764015,-119.3431887,559.57,,8.625,X52,ERW,1363
MFL,456,3.977,206+11,21171.01,21170.97,7612,ML Ext Cluster,U19.30,19.30,31.57,0.61,U580.80,580.80,4052.62,0.219,12,22,1.84,2.46,98,50.87,,2189,2115,2207,2151,3066,2987,35.0764015,-119.3431882,559.58,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.02,21171.01,7613,ML Ext Cluster,U19.31,19.31,31.56,1.38,U580.81,580.81,4052.61,0.219,14,24,1.56,2.90,220,50.87,,2191,2127,2199,2126,3054,2953,35.0764015,-119.3431880,559.58,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.26,21171.24,7614,ML Ext ,U19.55,19.55,31.32,1.32,U581.05,581.05,4052.37,0.219,10,20,0.39,0.96,211,50.87,,2262,2256,2261,2253,3140,3129,35.0764015,-119.3431873,559.58,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.48,21171.36,7615,ML Ext Cluster,U19.77,19.77,31.10,1.08,U581.27,581.27,4052.15,0.219,12,22,2.31,6.86,172,50.87,,2169,2078,2201,2131,3057,2960,35.0764015,-119.3431869,559.59,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.43,21171.39,7616,ML Ext Cluster,U19.72,19.72,31.15,0.68,U581.22,581.22,4052.20,0.219,16,26,1.68,4.43,108,50.87,,2171,2100,2189,2107,3040,2926,35.0764015,-119.3431868,559.59,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.63,21171.61,7617,ML Ext ,U19.92,19.92,30.95,1.83,U581.42,581.42,4052.00,0.219,11,21,0.31,0.68,292,50.87,,2263,2259,2262,2257,3142,3135,35.0764015,-119.3431860,559.60,,8.625,X52,ERW,1363
MFL,456,3.978,206+11,21171.65,21171.63,7618,ML Ext ,U19.94,19.94,30.93,0.78,U581.44,581.44,4051.98,0.219,11,21,0.35,0.64,125,50.87,,2262,2257,2261,2255,3141,3132,35.0764015,-119.3431860,559.60,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21171.76,21171.73,7619,ML Ext Cluster,U20.06,20.06,30.81,1.34,U581.56,581.56,4051.86,0.219,16,26,0.70,1.16,213,50.87,,2241,2221,2241,2219,3112,3082,35.0764015,-119.3431857,559.60,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21171.89,21171.86,7620,ML Ext Cluster,U20.18,20.18,30.69,0.98,U581.68,581.68,4051.74,0.219,12,22,0.63,1.65,156,50.87,,2252,2236,2250,2231,3125,3099,35.0764015,-119.3431852,559.60,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21171.89,21171.87,7621,ML Ext ,U20.18,20.18,30.69,1.17,U581.68,581.68,4051.74,0.219,10,20,0.43,1.13,186,50.87,,2261,2253,2260,2250,3138,3126,35.0764015,-119.3431852,559.60,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.03,21172.01,7622,ML Ext Cluster,U20.32,20.32,30.55,0.96,U581.82,581.82,4051.60,0.219,11,21,0.82,1.87,153,50.87,,2245,2221,2241,2212,3113,3072,35.0764015,-119.3431847,559.61,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.18,21172.14,7623,ML Ext Cluster,U20.47,20.47,30.40,0.21,U581.97,581.97,4051.45,0.219,11,21,1.10,2.20,33,50.87,,2231,2194,2230,2189,3097,3040,35.0764015,-119.3431843,559.61,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.18,21172.16,7624,ML Ext ,U20.47,20.47,30.40,1.74,U581.98,581.98,4051.44,0.219,12,22,0.43,0.43,278,50.87,,2259,2252,2258,2248,3136,3123,35.0764015,-119.3431842,559.62,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.22,21172.21,7625,ML Ext ,U20.52,20.52,30.35,0.79,U582.02,582.02,4051.40,0.219,28,38,0.31,0.59,126,50.87,,2256,2250,2253,2245,3129,3118,35.0764015,-119.3431840,559.62,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.30,21172.24,7626,ML Ext Cluster,U20.59,20.59,30.28,0.98,U582.09,582.09,4051.33,0.219,19,29,4.54,10.74,156,50.87,,2020,1878,2095,1945,2909,2701,35.0764015,-119.3431839,559.62,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.53,21172.52,7627,ML Ext ,U20.82,20.82,30.05,0.06,U582.32,582.32,4051.10,0.219,10,20,0.43,0.86,10,50.87,,2261,2253,2260,2250,3138,3126,35.0764015,-119.3431830,559.63,,8.625,X52,ERW,1363
MFL,456,3.978,206+12,21172.70,21172.66,7628,ML Ext Cluster,U20.99,20.99,29.88,1.15,U582.49,582.49,4050.93,0.219,10,20,0.90,2.63,184,50.87,,2244,2216,2239,2205,3110,3063,35.0764015,-119.3431826,559.64,,8.625,X52,ERW,1363
MFL,456,3.978,206+13,21172.70,21172.69,7629,ML Ext ,U20.99,20.99,29.88,1.86,U582.49,582.49,4050.93,0.219,10,20,0.31,0.66,297,50.87,,2264,2260,2263,2258,3143,3136,35.0764015,-119.3431825,559.64,,8.625,X52,ERW,1363
MFL,456,3.978,206+13,21172.97,21172.92,7630,ML Ext Cluster,U21.26,21.26,29.61,1.69,U582.76,582.76,4050.66,0.219,26,36,0.78,2.16,269,50.87,,2212,2182,2225,2195,3091,3049,35.0764015,-119.3431817,559.65,,8.625,X52,ERW,1363
MFL,456,3.978,206+13,21173.19,21173.04,7631,ML Ext Cluster,U21.48,21.48,29.39,0.84,U582.98,582.98,4050.43,0.219,17,27,2.00,3.22,134,50.87,,2143,2058,2192,2125,3044,2951,35.0764015,-119.3431813,559.65,,8.625,X52,ERW,1363
MFL,456,3.978,206+13,21173.15,21173.12,7632,ML Ext Cluster,U21.44,21.44,29.43,1.28,U582.94,582.94,4050.48,0.219,12,22,0.82,2.84,204,50.87,,2242,2218,2239,2209,3110,3068,35.0764015,-119.3431811,559.66,,8.625,X52,ERW,1363
MFL,456,3.978,206+13,21173.69,21173.34,7633,ML Ext Cluster,U21.98,21.98,28.89,1.37,U583.48,583.48,4049.94,0.219,11,21,5.16,3.70,218,50.87,,2120,1979,2182,2100,3031,2916,35.0764015,-119.3431803,559.67,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21173.98,21173.69,7634,ML Ext Cluster,U22.27,22.27,28.60,0.79,U583.77,583.77,4049.65,0.219,16,26,3.87,2.52,126,50.87,,2076,1945,2119,1992,2944,2766,35.0764015,-119.3431792,559.68,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21173.83,21173.81,7635,ML Ext Cluster,U22.12,22.12,28.75,1.22,U583.62,583.62,4049.79,0.219,10,20,0.47,1.60,194,50.87,,2260,2251,2258,2247,3136,3121,35.0764015,-119.3431788,559.69,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21174.02,21174.00,7636,ML Ext Cluster,U22.31,22.31,28.56,1.20,U583.81,583.81,4049.61,0.219,18,28,0.63,2.94,192,50.87,,2243,2226,2238,2216,3108,3078,35.0764015,-119.3431781,559.69,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21174.45,21174.40,7637,ML Ext Cluster,U22.74,22.74,28.13,1.40,U584.24,584.24,4049.18,0.219,10,20,0.98,1.39,224,50.87,,2240,2209,2235,2196,3104,3050,35.0764015,-119.3431768,559.71,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21174.54,21174.52,7638,ML Ext ,U22.83,22.83,28.04,1.15,U584.34,584.34,4049.08,0.219,11,21,0.55,0.80,184,50.87,,2256,2244,2254,2239,3131,3110,35.0764015,-119.3431764,559.72,,8.625,X52,ERW,1363
MFL,456,3.978,206+14,21174.59,21174.58,7639,ML Ext Cluster,U22.88,22.88,27.99,1.38,U584.38,584.38,4049.04,0.219,11,21,1.02,1.71,220,50.87,,2235,2201,2234,2197,3103,3051,35.0764015,-119.3431762,559.72,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21174.78,21174.75,7640,ML Ext ,U23.08,23.08,27.79,1.46,U584.58,584.58,4048.84,0.219,10,20,0.55,1.13,232,50.87,,2257,2246,2255,2241,3132,3112,35.0764014,-119.3431757,559.73,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21174.77,21174.76,7641,ML Ext Cluster,U23.06,23.06,27.81,1.18,U584.56,584.56,4048.86,0.219,11,21,0.39,1.66,188,50.87,,2261,2255,2260,2252,3139,3128,35.0764014,-119.3431756,559.73,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21174.99,21174.95,7642,ML Ext ,U23.28,23.28,27.59,1.46,U584.78,584.78,4048.64,0.219,10,20,0.74,0.86,232,50.87,,2250,2230,2247,2222,3121,3086,35.0764014,-119.3431750,559.73,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21174.97,21174.96,7643,ML Ext ,U23.26,23.26,27.61,2.02,U584.76,584.76,4048.65,0.219,11,21,0.31,0.80,322,50.87,,2263,2259,2262,2257,3142,3135,35.0764014,-119.3431750,559.74,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21175.01,21175.00,7644,ML Ext ,U23.31,23.31,27.56,1.03,U584.81,584.81,4048.61,0.219,10,20,0.59,0.96,164,50.87,,2256,2243,2254,2237,3130,3108,35.0764014,-119.3431748,559.74,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21175.27,21175.16,7645,ML Ext Cluster,U23.56,23.56,27.31,1.20,U585.06,585.06,4048.36,0.219,13,23,1.49,3.54,192,50.87,,2201,2142,2210,2149,3070,2985,35.0764014,-119.3431743,559.74,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21175.44,21175.39,7646,ML Ext Cluster,U23.73,23.73,27.14,0.84,U585.23,585.23,4048.19,0.219,17,27,0.70,2.37,134,50.87,,2239,2218,2242,2218,3114,3081,35.0764014,-119.3431735,559.75,,8.625,X52,ERW,1363
MFL,456,3.978,206+15,21175.72,21175.52,7647,ML Ext Cluster,U24.01,24.01,26.86,1.43,U585.51,585.51,4047.91,0.219,17,27,2.90,4.18,228,50.87,,2096,1983,2168,2082,3011,2892,35.0764014,-119.3431731,559.76,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21175.73,21175.71,7648,ML Ext ,U24.02,24.02,26.85,1.02,U585.52,585.52,4047.90,0.219,12,22,0.27,0.59,162,50.87,,2264,2261,2263,2259,3143,3138,35.0764014,-119.3431725,559.77,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21175.86,21175.84,7649,ML Ext ,U24.15,24.15,26.72,0.82,U585.65,585.65,4047.77,0.219,10,20,0.43,1.02,130,50.87,,2261,2253,2260,2250,3138,3126,35.0764014,-119.3431720,559.77,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21175.93,21175.91,7650,ML Ext Cluster,U24.22,24.22,26.65,1.34,U585.72,585.72,4047.70,0.219,11,21,2.50,3.11,214,50.87,,2171,2075,2209,2149,3068,2984,35.0764014,-119.3431718,559.78,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21176.21,21176.18,7651,ML Ext ,U24.51,24.51,26.36,0.04,U586.01,586.01,4047.41,0.219,11,21,0.55,0.70,6,50.87,,2256,2244,2254,2239,3131,3110,35.0764014,-119.3431709,559.79,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21176.22,21176.18,7652,ML Ext Cluster,U24.52,24.52,26.35,1.22,U586.02,586.02,4047.40,0.219,10,20,1.06,1.98,194,50.87,,2237,2201,2234,2194,3103,3048,35.0764014,-119.3431709,559.79,,8.625,X52,ERW,1363
MFL,456,3.978,206+16,21176.47,21176.27,7653,ML Ext Cluster,U24.76,24.76,26.11,1.35,U586.26,586.26,4047.16,0.219,11,21,3.13,2.30,216,50.87,,2154,2041,2184,2099,3033,2915,35.0764014,-119.3431706,559.79,,8.625,X52,ERW,1363
MFL,456,3.979,206+16,21176.42,21176.41,7654,ML Ext ,U24.72,24.72,26.15,2.09,U586.22,586.22,4047.20,0.219,11,21,0.23,0.59,333,50.87,,2265,2262,2264,2262,3145,3141,35.0764014,-119.3431702,559.80,,8.625,X52,ERW,1363
MFL,456,3.979,206+16,21176.71,21176.63,7655,ML Ext Cluster,U25.00,25.00,25.87,1.42,U586.50,586.50,4046.92,0.219,16,26,4.03,7.74,226,50.87,,2072,1939,2123,1997,2948,2774,35.0764014,-119.3431695,559.81,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21176.76,21176.72,7656,ML Ext ,U25.05,25.05,25.82,0.36,U586.55,586.55,4046.87,0.219,10,20,0.47,0.75,57,50.87,,2260,2251,2258,2247,3136,3121,35.0764014,-119.3431691,559.81,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21176.83,21176.82,7657,ML Ext ,U25.12,25.12,25.75,2.06,U586.62,586.62,4046.80,0.219,10,20,0.90,0.86,329,50.87,,2244,2216,2239,2205,3110,3063,35.0764014,-119.3431688,559.82,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21176.94,21176.92,7658,ML Ext ,U25.23,25.23,25.64,0.85,U586.73,586.73,4046.69,0.219,10,20,0.31,0.72,136,50.87,,2264,2260,2263,2258,3143,3136,35.0764014,-119.3431685,559.82,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21177.22,21177.12,7659,ML Ext Cluster,D25.36,25.51,25.36,1.27,U587.01,587.01,4046.41,0.219,14,24,1.29,1.64,202,50.87,,2208,2158,2240,2215,3111,3076,35.0764014,-119.3431678,559.83,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21177.21,21177.19,7660,ML Ext ,D25.37,25.50,25.37,2.01,U587.00,587.00,4046.42,0.219,10,20,0.23,0.48,320,50.87,,2265,2263,2265,2262,3145,3141,35.0764014,-119.3431676,559.83,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21177.28,21177.27,7661,ML Ext ,D25.30,25.57,25.30,0.89,U587.07,587.07,4046.35,0.219,11,21,0.31,0.86,142,50.87,,2263,2259,2262,2257,3142,3135,35.0764014,-119.3431673,559.83,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21177.53,21177.35,7662,ML Ext Cluster,D25.04,25.83,25.04,1.44,U587.33,587.33,4046.09,0.219,18,28,3.29,4.29,230,50.87,,2070,1946,2150,2066,2986,2870,35.0764014,-119.3431670,559.84,,8.625,X52,ERW,1363
MFL,456,3.979,206+17,21177.49,21177.47,7663,ML Ext ,D25.09,25.78,25.09,2.02,U587.28,587.28,4046.14,0.219,10,20,0.35,0.96,322,50.87,,2263,2258,2262,2256,3142,3133,35.0764014,-119.3431666,559.84,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21177.78,21177.76,7664,ML Ext ,D24.80,26.07,24.80,0.75,U587.58,587.58,4045.84,0.219,11,21,0.90,0.80,119,50.87,,2241,2213,2236,2201,3106,3057,35.0764014,-119.3431657,559.86,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21177.96,21177.89,7665,ML Ext Cluster,D24.62,26.25,24.62,0.16,U587.75,587.75,4045.67,0.219,11,21,0.94,1.98,26,50.87,,2239,2209,2235,2198,3104,3053,35.0764014,-119.3431653,559.86,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.02,21177.97,7666,ML Ext Cluster,D24.56,26.31,24.56,1.34,U587.81,587.81,4045.61,0.219,11,21,0.70,1.75,214,50.87,,2250,2231,2249,2229,3124,3096,35.0764014,-119.3431650,559.86,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.20,21178.16,7667,ML Ext ,D24.38,26.49,24.38,1.35,U587.99,587.99,4045.43,0.219,10,20,0.66,0.86,216,50.87,,2253,2237,2250,2230,3126,3097,35.0764014,-119.3431644,559.87,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.29,21178.27,7668,ML Ext ,D24.29,26.58,24.29,0.75,U588.08,588.08,4045.34,0.219,11,21,0.39,0.86,119,50.87,,2261,2255,2260,2252,3139,3128,35.0764014,-119.3431640,559.88,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.29,21178.27,7669,ML Ext Cluster,D24.29,26.58,24.29,1.14,U588.08,588.08,4045.34,0.219,13,23,2.97,4.13,181,50.87,,2137,2025,2168,2071,3011,2876,35.0764014,-119.3431640,559.88,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.55,21178.53,7670,ML Ext ,D24.03,26.84,24.03,0.68,U588.34,588.34,4045.08,0.219,12,22,0.35,0.54,108,50.87,,2262,2257,2261,2254,3140,3131,35.0764014,-119.3431632,559.89,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.77,21178.61,7671,ML Ext Cluster,D23.96,27.07,23.80,1.20,U588.57,588.57,4044.85,0.219,13,23,2.03,3.70,192,50.87,,2173,2090,2213,2161,3073,3001,35.0764014,-119.3431629,559.89,,8.625,X52,ERW,1363
MFL,456,3.979,206+18,21178.69,21178.68,7672,ML Ext ,D23.89,26.98,23.89,0.73,U588.48,588.48,4044.94,0.219,10,20,0.31,0.91,117,50.87,,2264,2260,2263,2258,3143,3136,35.0764014,-119.3431627,559.90,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21178.99,21178.93,7673,ML Ext Cluster,D23.65,27.28,23.59,0.68,U588.78,588.78,4044.64,0.219,11,21,0.90,1.71,108,50.87,,2241,2213,2240,2210,3111,3069,35.0764014,-119.3431618,559.91,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.26,21179.11,7674,ML Ext Cluster,D23.47,27.55,23.32,1.15,U589.05,589.05,4044.36,0.219,11,21,2.07,4.07,184,50.87,,2187,2104,2200,2126,3055,2953,35.0764014,-119.3431612,559.91,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.26,21179.22,7675,ML Ext Cluster,D23.36,27.55,23.32,0.83,U589.05,589.05,4044.37,0.219,11,21,0.70,1.61,132,50.87,,2250,2231,2247,2224,3120,3088,35.0764014,-119.3431609,559.92,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.36,21179.32,7676,ML Ext Cluster Seam Xing,D23.26,27.66,23.21,1.92,U589.16,589.16,4044.26,0.219,11,21,1.76,4.34,306,50.87,,2200,2130,2197,2119,3051,2943,35.0764014,-119.3431605,559.92,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.44,21179.42,7677,ML Ext Cluster,D23.16,27.73,23.14,0.73,U589.23,589.23,4044.19,0.219,13,23,1.17,2.57,116,50.87,,2220,2176,2214,2161,3075,3002,35.0764013,-119.3431602,559.93,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.51,21179.50,7678,ML Ext Cluster Seam Xing,D23.08,27.81,23.06,1.88,U589.31,589.31,4044.11,0.219,11,21,1.64,1.88,299,50.87,,2205,2140,2239,2211,3109,3071,35.0764013,-119.3431600,559.93,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.62,21179.60,7679,ML Ext Cluster,D22.97,27.91,22.96,1.27,U589.41,589.41,4044.01,0.219,15,25,3.17,4.45,202,50.87,,2108,1991,2155,2051,2993,2849,35.0764013,-119.3431596,559.93,,8.625,X52,ERW,1363
MFL,456,3.979,206+19,21179.62,21179.61,7680,ML Ext ,D22.97,27.91,22.96,0.78,U589.41,589.41,4044.01,0.219,11,21,0.31,0.80,125,50.87,,2263,2259,2262,2257,3142,3135,35.0764013,-119.3431596,559.93,,8.625,X52,ERW,1363
MFL,456,3.979,206+20,21179.96,21179.95,7681,ML Ext Cluster,D22.63,28.26,22.61,0.89,U589.76,589.76,4043.66,0.219,28,38,0.74,1.57,142,50.87,,2211,2183,2221,2190,3085,3041,35.0764013,-119.3431585,559.95,,8.625,X52,ERW,1363
MFL,456,3.979,206+20,21180.15,21180.01,7682,ML Ext Cluster,D22.57,28.44,22.43,1.42,U589.94,589.94,4043.48,0.219,15,25,3.40,5.00,226,50.87,,2101,1979,2143,2024,2976,2811,35.0764013,-119.3431583,559.95,,8.625,X52,ERW,1363
MFL,456,3.979,206+20,21180.50,21180.47,7683,ML Ext ,D22.10,28.79,22.08,1.88,U590.29,590.29,4043.12,0.219,10,20,0.55,0.75,299,50.87,,2257,2246,2255,2241,3132,3112,35.0764013,-119.3431567,559.97,,8.625,X52,ERW,1363
MFL,456,3.979,206+20,21180.66,21180.63,7684,ML Ext ,D21.95,28.96,21.91,0.78,U590.46,590.46,4042.96,0.219,10,20,0.74,0.86,125,50.87,,2250,2230,2247,2222,3121,3086,35.0764013,-119.3431562,559.98,,8.625,X52,ERW,1363
MFL,456,3.979,206+20,21180.71,21180.69,7685,ML Ext Cluster,D21.88,29.01,21.86,1.27,U590.51,590.51,4042.91,0.219,10,20,1.02,2.89,202,50.87,,2238,2205,2233,2192,3101,3044,35.0764013,-119.3431560,559.98,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21180.84,21180.76,7686,ML Ext ,D21.82,29.13,21.74,2.20,U590.63,590.63,4042.79,0.219,11,21,0.98,0.86,350,50.87,,2237,2205,2231,2192,3099,3045,35.0764013,-119.3431558,559.98,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21180.90,21180.88,7687,ML Ext ,D21.70,29.19,21.68,1.46,U590.69,590.69,4042.73,0.219,11,21,0.35,0.54,232,50.87,,2262,2257,2261,2255,3141,3132,35.0764013,-119.3431554,559.99,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21180.96,21180.93,7688,ML Ext ,D21.64,29.25,21.62,1.07,U590.75,590.75,4042.67,0.219,12,22,0.43,0.59,170,50.87,,2259,2252,2258,2248,3136,3123,35.0764013,-119.3431552,559.99,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.04,21181.01,7689,ML Ext ,D21.56,29.33,21.54,1.25,U590.83,590.83,4042.59,0.219,11,21,0.39,0.54,200,50.87,,2261,2255,2260,2252,3139,3128,35.0764013,-119.3431549,560.00,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.08,21181.06,7690,ML Ext ,D21.52,29.37,21.50,1.03,U590.87,590.87,4042.55,0.219,11,21,0.55,0.70,164,50.87,,2256,2244,2254,2239,3131,3110,35.0764013,-119.3431548,560.00,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.21,21181.16,7691,ML Ext Cluster,D21.42,29.50,21.37,0.10,U591.00,591.00,4042.42,0.219,10,20,1.06,2.73,16,50.87,,2237,2201,2231,2187,3098,3038,35.0764013,-119.3431545,560.00,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.22,21181.21,7692,ML Ext ,D21.37,29.51,21.36,1.29,U591.01,591.01,4042.41,0.219,13,23,0.31,0.40,206,50.87,,2262,2258,2262,2256,3141,3134,35.0764013,-119.3431543,560.00,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.44,21181.34,7693,ML Ext Cluster,D21.24,29.73,21.14,0.83,U591.23,591.23,4042.19,0.219,10,20,2.82,4.39,132,50.87,,2172,2067,2204,2138,3061,2969,35.0764013,-119.3431539,560.01,,8.625,X52,ERW,1363
MFL,456,3.979,206+21,21181.51,21181.47,7694,ML Ext Cluster,D21.11,29.80,21.07,1.37,U591.30,591.30,4042.12,0.219,10,20,2.89,3.43,218,50.87,,2170,2063,2205,2139,3062,2970,35.0764013,-119.3431534,560.01,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21181.86,21181.83,7695,ML Ext ,D20.75,30.16,20.71,0.78,U591.66,591.66,4041.76,0.219,10,20,0.51,0.96,125,50.87,,2258,2248,2257,2244,3134,3117,35.0764013,-119.3431522,560.03,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.04,21181.84,7696,ML Ext Cluster Seam Xing,D20.73,30.33,20.54,1.69,U591.83,591.83,4041.59,0.219,10,20,3.64,9.00,269,50.87,,2154,2033,2157,2039,2996,2832,35.0764013,-119.3431522,560.03,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.25,21182.22,7697,ML Ext ,D20.36,30.54,20.33,1.19,U592.04,592.04,4041.38,0.219,10,20,0.43,1.07,190,50.87,,2261,2253,2260,2250,3138,3126,35.0764013,-119.3431510,560.05,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.32,21182.26,7698,ML Ext Cluster,D20.32,30.61,20.26,0.79,U592.11,592.11,4041.31,0.219,11,21,0.90,2.30,126,50.87,,2241,2213,2241,2210,3112,3070,35.0764013,-119.3431508,560.05,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.31,21182.29,7699,ML Ext ,D20.28,30.60,20.27,1.40,U592.10,592.10,4041.32,0.219,17,27,0.23,0.32,224,50.87,,2263,2261,2263,2259,3143,3138,35.0764013,-119.3431507,560.05,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.32,21182.31,7700,ML Ext ,D20.27,30.62,20.25,0.09,U592.12,592.12,4041.30,0.219,10,20,0.43,0.86,14,50.87,,2261,2253,2260,2250,3138,3126,35.0764013,-119.3431507,560.05,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.42,21182.41,7701,ML Ext ,D20.17,30.71,20.16,1.27,U592.21,592.21,4041.21,0.219,10,20,0.43,0.64,202,50.87,,2261,2253,2260,2250,3138,3126,35.0764013,-119.3431503,560.06,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.51,21182.46,7702,ML Ext ,D20.11,30.80,20.07,0.83,U592.30,592.30,4041.12,0.219,10,20,0.59,1.02,132,50.87,,2256,2243,2254,2237,3130,3108,35.0764013,-119.3431501,560.06,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.65,21182.60,7703,ML Ext Cluster,D19.97,30.94,19.93,1.22,U592.44,592.44,4040.98,0.219,10,20,0.70,1.66,194,50.87,,2252,2233,2251,2232,3126,3099,35.0764013,-119.3431497,560.06,,8.625,X52,ERW,1363
MFL,456,3.980,206+22,21182.66,21182.64,7704,ML Ext ,D19.93,30.95,19.92,0.84,U592.45,592.45,4040.97,0.219,11,21,0.31,0.69,134,50.87,,2263,2259,2262,2257,3142,3135,35.0764013,-119.3431496,560.07,,8.625,X52,ERW,1363
MFL,456,3.980,206+23,21182.83,21182.82,7705,ML Ext ,D19.76,31.12,19.75,1.07,U592.62,592.62,4040.80,0.219,10,20,0.39,0.91,170,50.87,,2262,2256,2261,2253,3140,3129,35.0764013,-119.3431490,560.07,,8.625,X52,ERW,1363
MFL,456,3.980,206+23,21182.98,21182.93,7706,ML Ext Cluster,D19.64,31.27,19.60,1.17,U592.77,592.77,4040.65,0.219,13,23,1.68,2.84,186,50.87,,2191,2122,2211,2152,3070,2989,35.0764013,-119.3431486,560.08,,8.625,X52,ERW,1363
MFL,456,3.980,206+23,21183.34,21183.31,7707,ML Ext Cluster,D19.26,31.63,19.24,1.02,U593.13,593.13,4040.29,0.219,10,20,0.74,2.79,162,50.87,,2250,2230,2247,2222,3121,3086,35.0764013,-119.3431473,560.09,,8.625,X52,ERW,1363
MFL,456,3.980,206+24,21184.08,21184.07,7708,ML Ext Cluster,D18.51,32.37,18.50,0.79,U593.87,593.87,4039.55,0.219,15,25,1.25,1.76,126,50.87,,2206,2157,2216,2165,3077,3007,35.0764013,-119.3431448,560.13,,8.625,X52,ERW,1363
MFL,456,3.980,206+24,21184.36,21184.33,7709,ML Ext Cluster,D18.25,32.65,18.22,1.56,U594.15,594.15,4039.27,0.219,11,21,1.96,3.48,248,50.87,,2191,2113,2184,2091,3033,2905,35.0764012,-119.3431440,560.14,,8.625,X52,ERW,1363
MFL,456,3.980,206+24,21184.47,21184.43,7710,ML Ext ,D18.15,32.77,18.10,0.84,U594.27,594.27,4039.15,0.219,11,21,1.29,1.18,134,50.87,,2222,2174,2213,2154,3074,2992,35.0764012,-119.3431436,560.14,,8.625,X52,ERW,1363
MFL,456,3.980,206+24,21184.71,21184.61,7711,ML Ext Cluster,D17.97,33.00,17.87,1.40,U594.50,594.50,4038.92,0.219,16,26,1.56,4.70,224,50.87,,2179,2113,2194,2129,3048,2957,35.0764012,-119.3431430,560.15,,8.625,X52,ERW,1363
MFL,456,3.980,206+25,21184.95,21184.91,7712,ML Ext Cluster,D17.67,33.25,17.62,0.98,U594.75,594.75,4038.67,0.219,11,21,0.63,2.10,156,50.87,,2253,2238,2251,2233,3127,3101,35.0764012,-119.3431421,560.16,,8.625,X52,ERW,1363
MFL,456,3.980,206+26,21186.75,21186.74,7713,ML Int Cluster,D15.84,35.04,15.83,0.64,U596.54,596.54,4036.88,0.219,13,23,0.78,1.36,102,50.87,,2242,2219,2250,2232,3125,3101,35.0764012,-119.3431360,560.23,,8.625,X52,ERW,1363
MFL,456,3.980,206+27,21186.89,21186.89,7714,ML Int ,D15.69,35.19,15.68,0.72,U596.69,596.69,4036.73,0.219,11,21,0.23,0.27,114,50.87,,2265,2262,2264,2262,3145,3141,35.0764012,-119.3431355,560.23,,8.625,X52,ERW,1363
MFL,456,3.980,206+27,21186.96,21186.95,7715,ML Int ,D15.63,35.25,15.62,0.55,U596.75,596.75,4036.67,0.219,12,22,0.23,0.27,87,50.87,,2265,2262,2264,2261,3145,3141,35.0764012,-119.3431353,560.23,,8.625,X52,ERW,1363
MFL,456,3.981,206+27,21187.28,21187.07,7716,ML Int Cluster,D15.50,35.58,15.29,0.73,U597.08,597.08,4036.34,0.219,16,26,2.70,0.73,116,50.87,,2115,2008,2201,2149,3057,2984,35.0764012,-119.3431349,560.23,,8.625,X52,ERW,1363
MFL,456,3.981,206+27,21187.42,21187.40,7717,ML Int Cluster,D15.18,35.71,15.16,0.61,U597.21,597.21,4036.21,0.219,11,21,0.23,0.50,98,50.87,,2265,2262,2264,2262,3145,3141,35.0764012,-119.3431338,560.24,,8.625,X52,ERW,1363
MFL,456,3.981,206+27,21187.71,21187.51,7718,ML Int Cluster,D15.06,36.00,14.87,0.73,U597.50,597.50,4035.92,0.219,14,24,2.70,2.26,116,50.87,,2136,2030,2201,2145,3057,2979,35.0764012,-119.3431334,560.24,,8.625,X52,ERW,1363
MFL,456,3.981,206+28,21187.98,21187.96,7719,ML Int ,D14.62,36.27,14.60,0.60,U597.77,597.77,4035.65,0.219,14,24,0.23,0.27,96,50.87,,2264,2262,2264,2260,3144,3140,35.0764012,-119.3431320,560.24,,8.625,X52,ERW,1363
MFL,456,3.981,206+28,21188.48,21188.47,7720,ML Int ,D14.11,36.78,14.09,0.70,U598.28,598.28,4035.14,0.219,18,28,0.27,0.27,112,50.87,,2262,2258,2261,2256,3140,3134,35.0764011,-119.3431303,560.25,,8.625,X52,ERW,1363
MFL,456,3.981,206+28,21188.77,21188.76,7721,ML Int ,D13.82,37.06,13.81,0.53,U598.56,598.56,4034.86,0.219,11,21,0.23,0.23,84,50.87,,2265,2262,2264,2262,3145,3141,35.0764011,-119.3431293,560.25,,8.625,X52,ERW,1363
MFL,456,3.981,206+30,21189.85,21189.83,7722,ML Ext ,D12.74,38.14,12.73,1.28,U599.64,599.64,4033.78,0.219,19,29,0.31,0.39,204,50.87,,2260,2255,2259,2252,3137,3128,35.0764011,-119.3431258,560.27,,8.625,X52,ERW,1363
MFL,456,3.982,206+33,21193.49,21193.48,7723,ML Ext ,D9.10,41.79,9.08,0.72,U603.29,603.29,4030.13,0.219,11,21,0.31,0.81,114,50.87,,2263,2259,2262,2257,3142,3135,35.0764010,-119.3431137,560.31,,8.625,X52,ERW,1363
MFL,456,3.982,206+33,21193.78,21193.75,7724,ML Ext ,D8.83,42.07,8.80,0.64,U603.57,603.57,4029.85,0.219,20,30,0.98,1.00,102,50.87,,2209,2171,2196,2148,3050,2984,35.0764010,-119.3431128,560.32,,8.625,X52,ERW,1363
MFL,456,3.982,206+35,21195.51,21195.48,7725,ML Ext Cluster,D7.10,43.80,7.07,1.59,U605.30,605.30,4028.12,0.219,11,21,0.66,1.13,254,50.87,,2252,2235,2250,2231,3125,3098,35.0764009,-119.3431071,560.30,,8.625,X52,ERW,1363
MFL,456,3.982,206+35,21195.55,21195.54,7726,ML Ext Seam Xing,D7.04,43.84,7.03,1.90,U605.35,605.35,4028.07,0.219,11,21,0.39,0.43,303,50.87,,2261,2255,2260,2252,3139,3128,35.0764009,-119.3431069,560.30,,8.625,X52,ERW,1363
MFL,456,3.982,206+36,21195.96,21195.96,7727,ML Ext ,D6.62,44.25,6.61,2.11,U605.76,605.76,4027.66,0.219,12,22,0.47,0.59,336,50.87,,2258,2249,2256,2245,3134,3118,35.0764009,-119.3431055,560.30,,8.625,X52,ERW,1363
MFL,456,3.982,206+36,21196.02,21196.01,7728,ML Ext Cluster,D6.57,44.32,6.55,1.83,U605.82,605.82,4027.60,0.219,11,21,1.53,2.38,292,50.87,,2210,2151,2216,2159,3077,2999,35.0764009,-119.3431053,560.30,,8.625,X52,ERW,1363
MFL,456,3.983,206+42,21202.31,21202.29,7729,ML Ext Weld Adjacent,D0.28,50.60,0.27,1.47,U612.10,612.10,4021.32,0.219,11,21,0.35,0.83,234,50.87,,2262,2257,2261,2255,3141,3132,35.0764006,-119.3430845,560.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,457,3.983,206+42,21202.58,,7730,Weld,D40.80,50.87,40.80,,U612.37,612.37,4021.05,0.219,,,,,,40.80,10,,,,,,,35.0764006,-119.3430836,560.19,,8.625,X52,ERW,1363
MFL,457,3.986,206+54,21214.19,21214.17,7731,ML Int ,U11.61,11.61,29.19,0.93,U623.98,623.98,4009.44,0.219,10,20,0.23,0.40,149,40.80,,2265,2263,2265,2262,3145,3141,35.0764001,-119.3430451,559.99,,8.625,X52,ERW,1363
MFL,457,3.988,206+67,21227.96,21227.95,7732,ML Int ,D15.43,25.38,15.42,0.92,U637.75,637.75,3995.67,0.219,14,24,0.23,0.27,147,40.80,,2264,2262,2264,2260,3144,3140,35.0763995,-119.3429995,559.89,,8.625,X52,ERW,1363
MFL,457,3.988,206+68,21228.91,21228.90,7733,ML Int ,D14.48,26.33,14.47,0.93,U638.70,638.70,3994.72,0.219,10,20,0.23,0.23,149,40.80,,2265,2263,2265,2262,3145,3141,35.0763995,-119.3429964,559.89,,8.625,X52,ERW,1363
MFL,457,3.989,206+71,21231.37,21231.36,7734,ML Int ,D12.02,28.80,12.01,0.93,U641.17,641.17,3992.25,0.219,10,20,0.23,0.23,149,40.80,,2265,2263,2265,2262,3145,3141,35.0763994,-119.3429882,559.92,,8.625,X52,ERW,1363
MFL,457,3.990,206+76,21236.90,21236.87,7735,ML Ext ,D6.51,34.33,6.48,1.77,U646.69,646.69,3986.72,0.219,10,20,0.51,1.15,282,40.80,,2258,2248,2257,2244,3134,3117,35.0763991,-119.3429700,560.03,,8.625,X52,ERW,1363
MFL,457,3.991,206+82,21243.14,21243.13,7736,ML Ext Cluster Weld Adjacent,D0.25,40.57,0.24,1.86,U652.94,652.94,3980.48,0.219,17,27,1.13,1.45,297,40.80,,2206,2162,2225,2191,3090,3043,35.0763987,-119.3429493,560.16,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,458,3.991,206+83,21243.38,,7737,Weld,U40.80,40.80,43.25,,U653.17,653.17,3980.25,0.219,,,,,,43.25,308,,,,,,,35.0763987,-119.3429484,560.16,,8.625,X52,ERW,1363
MFL,458,3.991,206+83,21244.07,21244.05,7738,ML Ext ,U0.69,0.69,42.56,1.77,U653.87,653.87,3979.55,0.219,12,22,0.51,0.54,282,43.25,,2257,2246,2255,2241,3131,3113,35.0763987,-119.3429462,560.18,,8.625,X52,ERW,1363
MFL,458,3.992,206+86,21246.81,21246.80,7739,ML Int ,U3.43,3.43,39.83,0.95,U656.60,656.60,3976.82,0.219,11,21,0.23,0.54,151,43.25,,2265,2263,2264,2262,3145,3141,35.0763985,-119.3429371,560.23,,8.625,X52,ERW,1363
