ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,458,3.992,206+88,21248.38,21248.37,7740,ML Int ,U5.00,5.00,38.25,0.97,U658.17,658.17,3975.25,0.219,13,23,0.23,0.27,154,43.25,,2264,2262,2264,2261,3144,3140,35.0763985,-119.3429319,560.27,,8.625,X52,ERW,1363
MFL,458,3.992,206+88,21249.16,21249.15,7741,ML Int ,U5.78,5.78,37.47,0.97,U658.95,658.95,3974.47,0.219,10,20,0.23,0.32,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763984,-119.3429294,560.28,,8.625,X52,ERW,1363
MFL,458,3.992,206+89,21249.33,21249.32,7742,ML Int ,U5.95,5.95,37.30,0.97,U659.12,659.12,3974.30,0.219,11,21,0.23,0.23,154,43.25,,2265,2263,2264,2262,3145,3141,35.0763984,-119.3429288,560.28,,8.625,X52,ERW,1363
MFL,458,3.992,206+89,21249.55,21249.54,7743,ML Int ,U6.17,6.17,37.08,0.97,U659.34,659.34,3974.08,0.219,10,20,0.23,0.23,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763984,-119.3429280,560.29,,8.625,X52,ERW,1363
MFL,458,3.992,206+89,21250.14,21250.13,7744,ML Int ,U6.76,6.76,36.49,0.97,U659.94,659.94,3973.48,0.219,10,20,0.23,0.40,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763984,-119.3429261,560.30,,8.625,X52,ERW,1363
MFL,458,3.992,206+90,21250.74,21250.73,7745,ML Int ,U7.36,7.36,35.89,0.96,U660.53,660.53,3972.89,0.219,13,23,0.23,0.27,153,43.25,,2264,2262,2264,2261,3144,3140,35.0763983,-119.3429241,560.31,,8.625,X52,ERW,1363
MFL,458,3.993,206+90,21250.96,21250.95,7746,ML Int ,U7.59,7.59,35.67,0.96,U660.76,660.76,3972.66,0.219,15,25,0.23,0.23,153,43.25,,2264,2261,2263,2260,3144,3139,35.0763983,-119.3429234,560.31,,8.625,X52,ERW,1363
MFL,458,3.993,206+91,21251.67,21251.58,7747,ML Int Cluster,U8.29,8.29,34.96,0.96,U661.46,661.46,3971.95,0.219,14,24,1.21,0.80,153,43.25,,2213,2167,2243,2220,3115,3084,35.0763983,-119.3429213,560.32,,8.625,X52,ERW,1363
MFL,458,3.993,206+91,21252.00,21251.99,7748,ML Int ,U8.62,8.62,34.63,0.97,U661.79,661.79,3971.63,0.219,10,20,0.23,0.23,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763982,-119.3429199,560.33,,8.625,X52,ERW,1363
MFL,458,3.993,206+92,21253.14,21253.13,7749,ML Int ,U9.76,9.76,33.50,0.97,U662.93,662.93,3970.49,0.219,11,21,0.23,0.23,154,43.25,,2265,2262,2264,2262,3145,3141,35.0763982,-119.3429162,560.35,,8.625,X52,ERW,1363
MFL,458,3.993,206+93,21253.43,21253.42,7750,ML Int ,U10.05,10.05,33.20,0.97,U663.22,663.22,3970.20,0.219,10,20,0.23,0.23,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763982,-119.3429152,560.35,,8.625,X52,ERW,1363
MFL,458,3.993,206+93,21253.63,21253.62,7751,ML Int ,U10.26,10.26,33.00,0.97,U663.43,663.43,3969.99,0.219,10,20,0.23,0.27,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763981,-119.3429145,560.35,,8.625,X52,ERW,1363
MFL,458,3.993,206+94,21254.32,21254.31,7752,ML Int ,U10.94,10.94,32.31,0.97,U664.11,664.11,3969.31,0.219,11,21,0.23,0.27,154,43.25,,2265,2263,2264,2262,3145,3141,35.0763981,-119.3429123,560.36,,8.625,X52,ERW,1363
MFL,458,3.993,206+94,21255.03,21255.03,7753,ML Int ,U11.65,11.65,31.60,0.96,U664.82,664.82,3968.59,0.219,11,21,0.23,0.27,153,43.25,,2265,2262,2264,2262,3145,3141,35.0763981,-119.3429099,560.38,,8.625,X52,ERW,1363
MFL,458,3.993,206+94,21255.18,21255.17,7754,ML Int ,U11.80,11.80,31.45,0.96,U664.98,664.98,3968.44,0.219,13,23,0.23,0.23,153,43.25,,2264,2262,2264,2261,3144,3140,35.0763980,-119.3429094,560.38,,8.625,X52,ERW,1363
MFL,458,3.994,206+96,21257.23,21257.22,7755,ML Int ,U13.85,13.85,29.40,0.96,U667.02,667.02,3966.40,0.219,14,24,0.23,0.23,153,43.25,,2264,2262,2264,2260,3144,3140,35.0763979,-119.3429026,560.41,,8.625,X52,ERW,1363
MFL,458,3.994,206+97,21257.33,21257.32,7756,ML Ext ,U13.95,13.95,29.30,1.17,U667.12,667.12,3966.30,0.219,11,21,0.35,0.64,186,43.25,,2262,2257,2261,2255,3141,3132,35.0763979,-119.3429023,560.41,,8.625,X52,ERW,1363
MFL,458,3.994,206+97,21257.57,21257.56,7757,ML Int Cluster,U14.19,14.19,29.06,0.96,U667.36,667.36,3966.06,0.219,14,24,0.78,2.65,153,43.25,,2240,2217,2240,2207,3112,3066,35.0763979,-119.3429015,560.42,,8.625,X52,ERW,1363
MFL,458,3.994,206+97,21257.82,21257.81,7758,ML Ext Cluster,U14.44,14.44,28.82,1.20,U667.61,667.61,3965.81,0.219,11,21,0.86,1.55,192,43.25,,2243,2217,2247,2225,3120,3091,35.0763979,-119.3429007,560.42,,8.625,X52,ERW,1363
MFL,458,3.994,206+97,21258.07,21258.06,7759,ML Ext ,U14.69,14.69,28.56,1.27,U667.86,667.86,3965.56,0.219,11,21,0.39,1.23,202,43.25,,2261,2255,2260,2252,3139,3128,35.0763979,-119.3428998,560.43,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.38,21258.31,7760,ML Ext Cluster,U15.00,15.00,28.25,1.27,U668.17,668.17,3965.25,0.219,18,28,1.21,1.30,202,43.25,,2196,2146,2225,2192,3090,3044,35.0763979,-119.3428990,560.43,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.48,21258.47,7761,ML Int Cluster,U15.10,15.10,28.15,0.97,U668.27,668.27,3965.15,0.219,14,24,0.31,1.72,154,43.25,,2262,2258,2261,2256,3140,3133,35.0763978,-119.3428985,560.43,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.67,21258.51,7762,ML Ext Cluster,U15.29,15.29,27.97,1.70,U668.46,668.46,3964.96,0.219,14,24,2.42,4.18,271,43.25,,2147,2049,2191,2124,3043,2950,35.0763978,-119.3428984,560.43,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.56,21258.55,7763,ML Ext ,U15.18,15.18,28.08,1.24,U668.35,668.35,3965.07,0.219,10,20,0.31,0.66,198,43.25,,2264,2260,2263,2258,3143,3136,35.0763978,-119.3428982,560.43,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.74,21258.63,7764,ML Ext Cluster,U15.36,15.36,27.89,1.23,U668.53,668.53,3964.88,0.219,35,45,5.67,5.87,196,43.25,,1752,1585,2095,1977,2910,2746,35.0763978,-119.3428980,560.44,,8.625,X52,ERW,1363
MFL,458,3.994,206+98,21258.88,21258.84,7765,ML Ext Cluster,U15.50,15.50,27.76,1.67,U668.67,668.67,3964.75,0.219,11,21,0.63,1.18,266,43.25,,2253,2238,2250,2232,3126,3100,35.0763978,-119.3428972,560.44,,8.625,X52,ERW,1363
MFL,458,3.994,206+99,21259.43,21259.42,7766,ML Int ,U16.05,16.05,27.20,0.97,U669.23,669.23,3964.19,0.219,10,20,0.23,0.23,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763978,-119.3428953,560.45,,8.625,X52,ERW,1363
MFL,458,3.994,206+99,21259.89,21259.88,7767,ML Ext ,U16.51,16.51,26.74,1.63,U669.68,669.68,3963.74,0.219,12,22,0.35,0.48,260,43.25,,2262,2257,2261,2254,3140,3131,35.0763978,-119.3428938,560.46,,8.625,X52,ERW,1363
MFL,458,3.994,206+99,21260.29,21260.28,7768,ML Int Cluster,U16.91,16.91,26.35,0.97,U670.08,670.08,3963.34,0.219,17,27,1.45,0.23,154,43.25,,2182,2121,2240,2221,3110,3084,35.0763977,-119.3428925,560.46,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21261.74,21261.68,7769,ML Int Cluster,U18.36,18.36,24.89,0.97,U671.53,671.53,3961.89,0.219,16,26,1.02,0.63,154,43.25,,2219,2182,2236,2210,3105,3069,35.0763977,-119.3428879,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21261.79,21261.75,7770,ML Ext ,U18.41,18.41,24.84,0.51,U671.58,671.58,3961.84,0.219,10,20,0.63,0.75,82,43.25,,2255,2240,2252,2234,3128,3103,35.0763976,-119.3428876,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21261.83,21261.82,7771,ML Ext ,U18.45,18.45,24.80,1.52,U671.62,671.62,3961.80,0.219,13,23,0.31,0.43,243,43.25,,2262,2258,2262,2256,3141,3134,35.0763976,-119.3428874,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21261.96,21261.95,7772,ML Ext ,U18.58,18.58,24.67,1.53,U671.75,671.75,3961.67,0.219,11,21,0.35,0.38,244,43.25,,2262,2257,2261,2255,3141,3132,35.0763976,-119.3428870,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21262.01,21261.99,7773,ML Ext Cluster,U18.63,18.63,24.62,0.03,U671.80,671.80,3961.62,0.219,11,21,1.64,3.34,4,43.25,,2205,2140,2217,2164,3079,3006,35.0763976,-119.3428868,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21262.11,21262.10,7774,ML Ext ,U18.73,18.73,24.53,1.63,U671.90,671.90,3961.52,0.219,13,23,0.35,0.48,260,43.25,,2261,2256,2260,2254,3139,3130,35.0763976,-119.3428865,560.49,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21262.25,21262.25,7775,ML Ext Cluster,U18.87,18.87,24.38,0.04,U672.05,672.05,3961.37,0.219,10,20,0.78,1.39,6,43.25,,2249,2227,2245,2218,3118,3081,35.0763976,-119.3428860,560.50,,8.625,X52,ERW,1363
MFL,458,3.995,207+01,21262.30,21262.29,7776,ML Ext ,U18.92,18.92,24.33,0.24,U672.09,672.09,3961.33,0.219,12,22,0.39,0.48,38,43.25,,2261,2254,2259,2251,3138,3127,35.0763976,-119.3428859,560.50,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21262.46,21262.45,7777,ML Ext ,U19.08,19.08,24.17,1.63,U672.25,672.25,3961.17,0.219,11,21,0.27,0.48,260,43.25,,2264,2261,2264,2260,3144,3138,35.0763976,-119.3428853,560.50,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21262.49,21262.47,7778,ML Ext ,U19.12,19.12,24.14,0.44,U672.29,672.29,3961.13,0.219,10,20,0.35,0.75,70,43.25,,2263,2258,2262,2256,3142,3133,35.0763976,-119.3428852,560.50,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21262.69,21262.68,7779,ML Ext ,U19.31,19.31,23.94,2.21,U672.48,672.48,3960.93,0.219,10,20,0.43,0.70,352,43.25,,2261,2253,2260,2250,3138,3126,35.0763976,-119.3428846,560.50,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21262.99,21262.99,7780,ML Ext ,U19.61,19.61,23.64,0.02,U672.78,672.78,3960.64,0.219,11,21,0.59,0.70,3,43.25,,2255,2241,2252,2236,3128,3105,35.0763976,-119.3428835,560.51,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21263.16,21263.13,7781,ML Ext ,U19.78,19.78,23.47,0.36,U672.95,672.95,3960.47,0.219,13,23,0.55,0.48,57,43.25,,2254,2242,2251,2236,3127,3106,35.0763976,-119.3428831,560.51,,8.625,X52,ERW,1363
MFL,458,3.995,207+02,21263.27,21263.25,7782,ML Ext ,U19.89,19.89,23.36,0.04,U673.06,673.06,3960.36,0.219,10,20,0.35,1.60,6,43.25,,2263,2258,2262,2256,3142,3133,35.0763976,-119.3428827,560.51,,8.625,X52,ERW,1363
MFL,458,3.995,207+03,21263.42,21263.39,7783,ML Ext Cluster,U20.04,20.04,23.22,0.28,U673.21,673.21,3960.21,0.219,23,33,2.78,2.91,44,43.25,,2036,1918,2176,2107,3023,2927,35.0763975,-119.3428822,560.51,,8.625,X52,ERW,1363
MFL,458,3.995,207+03,21263.51,21263.51,7784,ML Ext ,U20.14,20.14,23.12,2.24,U673.31,673.31,3960.11,0.219,10,20,0.43,0.75,357,43.25,,2261,2253,2260,2250,3138,3126,35.0763975,-119.3428818,560.52,,8.625,X52,ERW,1363
MFL,458,3.995,207+03,21263.90,21263.88,7785,ML Ext ,U20.52,20.52,22.74,0.06,U673.69,673.69,3959.73,0.219,10,20,0.39,1.62,10,43.25,,2262,2256,2261,2253,3140,3129,35.0763975,-119.3428806,560.52,,8.625,X52,ERW,1363
MFL,458,3.995,207+03,21264.10,21264.09,7786,ML Ext Cluster,U20.73,20.73,22.53,0.44,U673.90,673.90,3959.52,0.219,12,22,0.66,3.15,70,43.25,,2250,2233,2248,2227,3122,3092,35.0763975,-119.3428799,560.53,,8.625,X52,ERW,1363
MFL,458,3.995,207+04,21264.54,21264.52,7787,ML Ext ,U21.17,21.17,22.09,0.04,U674.34,674.34,3959.08,0.219,10,20,0.51,1.08,6,43.25,,2258,2248,2257,2244,3134,3117,35.0763975,-119.3428785,560.53,,8.625,X52,ERW,1363
MFL,458,3.995,207+04,21264.59,21264.58,7788,ML Int ,U21.21,21.21,22.05,0.96,U674.38,674.38,3959.04,0.219,13,23,0.23,0.27,153,43.25,,2264,2262,2264,2261,3144,3140,35.0763975,-119.3428783,560.53,,8.625,X52,ERW,1363
MFL,458,3.995,207+04,21265.02,21264.91,7789,ML Ext Cluster,D21.62,21.64,21.62,0.28,U674.81,674.81,3958.61,0.219,11,21,2.74,3.16,44,43.25,,2164,2061,2205,2141,3063,2974,35.0763975,-119.3428772,560.54,,8.625,X52,ERW,1363
MFL,458,3.995,207+05,21266.05,21266.04,7790,ML Int ,D20.58,22.67,20.58,0.96,U675.84,675.84,3957.58,0.219,17,27,0.23,0.27,153,43.25,,2263,2261,2263,2259,3143,3138,35.0763975,-119.3428734,560.56,,8.625,X52,ERW,1363
MFL,458,3.996,207+07,21267.69,21267.68,7791,ML Int ,D18.96,24.31,18.95,0.96,U677.48,677.48,3955.94,0.219,14,24,0.23,0.23,153,43.25,,2264,2262,2264,2260,3144,3140,35.0763975,-119.3428680,560.59,,8.625,X52,ERW,1363
MFL,458,3.996,207+08,21268.79,21268.78,7792,ML Int ,D17.85,25.41,17.84,0.99,U678.58,678.58,3954.83,0.219,12,22,0.23,0.23,158,43.25,,2265,2262,2264,2261,3145,3141,35.0763975,-119.3428643,560.61,,8.625,X52,ERW,1363
MFL,458,3.996,207+09,21269.56,21269.54,7793,ML Int ,D17.09,26.18,17.08,0.96,U679.35,679.35,3954.07,0.219,12,22,0.23,0.23,153,43.25,,2265,2262,2264,2261,3145,3141,35.0763975,-119.3428618,560.62,,8.625,X52,ERW,1363
MFL,458,3.996,207+09,21269.66,,7794,Support,D16.97,26.28,16.97,,U679.45,679.45,3953.97,0.219,,,,,,43.25,,,,,,,,35.0763975,-119.3428614,560.63,,8.625,X52,ERW,1363
MFL,458,3.996,207+09,21270.38,21270.37,7795,ML Int ,D16.27,27.00,16.25,0.98,U680.17,680.17,3953.25,0.219,10,20,0.23,0.40,156,43.25,,2265,2263,2265,2262,3145,3141,35.0763974,-119.3428591,560.64,,8.625,X52,ERW,1363
MFL,458,3.996,207+11,21271.42,21271.41,7796,ML Int ,D15.23,28.04,15.22,0.97,U681.21,681.21,3952.21,0.219,12,22,0.23,0.23,154,43.25,,2265,2262,2264,2261,3145,3141,35.0763974,-119.3428557,560.66,,8.625,X52,ERW,1363
MFL,458,3.997,207+14,21274.81,21274.80,7797,ML Int ,D11.83,31.43,11.82,1.00,U684.60,684.60,3948.82,0.219,10,20,0.23,0.27,160,43.25,,2265,2263,2265,2262,3145,3141,35.0763974,-119.3428444,560.72,,8.625,X52,ERW,1363
MFL,458,3.997,207+14,21274.98,21274.98,7798,ML Int ,D11.66,31.60,11.65,0.96,U684.77,684.77,3948.65,0.219,11,21,0.23,0.23,153,43.25,,2265,2263,2264,2262,3145,3141,35.0763974,-119.3428438,560.72,,8.625,X52,ERW,1363
MFL,458,3.997,207+14,21275.13,21275.12,7799,ML Int ,D11.51,31.75,11.50,1.00,U684.92,684.92,3948.50,0.219,14,24,0.47,0.27,160,43.25,,2256,2247,2254,2242,3131,3114,35.0763974,-119.3428434,560.72,,8.625,X52,ERW,1363
MFL,458,3.997,207+15,21276.14,21276.04,7800,ML Int Cluster,D10.59,32.76,10.49,1.00,U685.93,685.93,3947.48,0.219,12,22,1.37,0.50,160,43.25,,2213,2160,2247,2229,3121,3096,35.0763974,-119.3428403,560.75,,8.625,X52,ERW,1363
MFL,458,3.997,207+16,21276.89,21276.89,7801,ML Int ,D9.75,33.51,9.74,0.97,U686.69,686.69,3946.73,0.219,11,21,0.23,0.23,154,43.25,,2265,2263,2264,2262,3145,3141,35.0763974,-119.3428375,560.77,,8.625,X52,ERW,1363
MFL,458,3.998,207+20,21281.22,21281.21,7802,ML Int ,D5.42,37.84,5.41,0.97,U691.01,691.01,3942.41,0.219,10,20,0.23,0.40,154,43.25,,2265,2263,2265,2262,3145,3141,35.0763974,-119.3428232,560.90,,8.625,X52,ERW,1363
MFL,459,3.999,207+26,21286.63,,7803,Weld,D40.51,43.25,40.51,,U696.43,696.43,3936.99,0.219,,,,,,40.51,40,,,,,,,35.0763975,-119.3428053,561.06,,8.625,X52,ERW,1363
MFL,459,3.999,207+26,21287.43,21287.42,7804,ML Int ,U0.80,0.80,39.71,0.98,U697.22,697.22,3936.20,0.219,11,21,0.23,0.27,156,40.51,,2265,2263,2264,2262,3145,3141,35.0763975,-119.3428027,561.08,,8.625,X52,ERW,1363
MFL,459,4.000,207+29,21289.57,21289.56,7805,ML Int ,U2.93,2.93,37.57,0.98,U699.36,699.36,3934.06,0.219,16,26,0.23,0.27,156,40.51,,2264,2261,2263,2260,3143,3139,35.0763974,-119.3427956,561.09,,8.625,X52,ERW,1363
MFL,459,4.000,207+30,21291.53,21291.52,7806,ML Int ,U4.90,4.90,35.61,0.96,U701.32,701.32,3932.10,0.219,11,21,0.23,0.23,153,40.51,,2265,2263,2264,2262,3145,3141,35.0763974,-119.3427891,561.09,,8.625,X52,ERW,1363
MFL,459,4.000,207+32,21293.07,21293.06,7807,ML Int ,U6.44,6.44,34.07,0.93,U702.86,702.86,3930.56,0.219,12,22,0.23,0.43,149,40.51,,2265,2262,2264,2261,3145,3141,35.0763974,-119.3427840,561.08,,8.625,X52,ERW,1363
MFL,459,4.001,207+33,21293.85,21293.84,7808,ML Int ,U7.22,7.22,33.29,0.98,U703.64,703.64,3929.77,0.219,10,20,0.23,0.23,156,40.51,,2265,2263,2265,2262,3145,3141,35.0763974,-119.3427814,561.08,,8.625,X52,ERW,1363
MFL,459,4.001,207+34,21294.66,21294.65,7809,ML Int ,U8.03,8.03,32.48,0.97,U704.45,704.45,3928.97,0.219,11,21,0.23,0.23,154,40.51,,2265,2262,2264,2262,3145,3141,35.0763974,-119.3427787,561.08,,8.625,X52,ERW,1363
MFL,459,4.001,207+35,21296.13,21296.12,7810,ML Int ,U9.50,9.50,31.01,0.97,U705.92,705.92,3927.50,0.219,16,26,0.31,0.40,154,40.51,,2261,2257,2260,2254,3139,3131,35.0763973,-119.3427738,561.07,,8.625,X52,ERW,1363
MFL,459,4.003,207+44,21305.04,21305.03,7811,ML Int ,U18.41,18.41,22.10,0.98,U714.84,714.84,3918.58,0.219,13,23,0.23,0.23,156,40.51,,2264,2262,2264,2261,3144,3140,35.0763970,-119.3427443,560.95,,8.625,X52,ERW,1363
MFL,459,4.004,207+52,21313.46,21313.45,7812,ML Int ,D13.69,26.83,13.68,0.96,U723.25,723.25,3910.17,0.219,10,20,0.23,0.23,153,40.51,,2265,2263,2265,2262,3145,3141,35.0763967,-119.3427164,560.82,,8.625,X52,ERW,1363
MFL,459,4.004,207+53,21313.81,21313.79,7813,ML Int ,D13.35,27.17,13.33,0.98,U723.60,723.60,3909.82,0.219,12,22,0.23,0.23,156,40.51,,2265,2262,2264,2261,3145,3141,35.0763967,-119.3427153,560.81,,8.625,X52,ERW,1363
MFL,460,4.007,207+66,21327.14,,7814,Weld,U40.51,40.51,46.10,,U736.93,736.93,3896.49,0.219,,,,,,46.10,324,,,,,,,35.0763962,-119.3426711,560.61,,8.625,X52,ERW,1363
MFL,460,4.008,207+71,21332.15,21332.14,7815,ML Int ,U5.01,5.01,41.09,0.98,U741.94,741.94,3891.47,0.219,10,20,0.23,0.27,156,46.10,,2265,2263,2265,2262,3145,3141,35.0763960,-119.3426545,560.56,,8.625,X52,ERW,1363
MFL,460,4.008,207+71,21332.74,21332.72,7816,ML Int ,U5.60,5.60,40.50,0.79,U742.53,742.53,3890.89,0.219,15,25,0.23,0.23,126,46.10,,2264,2261,2263,2260,3144,3139,35.0763960,-119.3426526,560.55,,8.625,X52,ERW,1363
MFL,460,4.008,207+72,21333.46,21333.45,7817,ML Int ,U6.32,6.32,39.78,0.66,U743.25,743.25,3890.17,0.219,13,23,0.23,0.27,106,46.10,,2264,2262,2264,2261,3144,3140,35.0763960,-119.3426502,560.55,,8.625,X52,ERW,1363
MFL,460,4.008,207+72,21333.71,21333.70,7818,ML Int ,U6.57,6.57,39.53,0.57,U743.50,743.50,3889.92,0.219,12,22,0.23,0.23,91,46.10,,2265,2262,2264,2261,3145,3141,35.0763960,-119.3426494,560.55,,8.625,X52,ERW,1363
MFL,460,4.008,207+73,21334.16,21334.15,7819,ML Int ,U7.02,7.02,39.08,0.89,U743.95,743.95,3889.47,0.219,12,22,0.23,0.23,142,46.10,,2265,2262,2264,2261,3145,3141,35.0763960,-119.3426479,560.55,,8.625,X52,ERW,1363
MFL,460,4.008,207+74,21334.88,21334.87,7820,ML Int ,U7.74,7.74,38.36,0.65,U744.67,744.67,3888.75,0.219,17,27,0.23,0.23,104,46.10,,2263,2261,2263,2259,3143,3138,35.0763960,-119.3426455,560.54,,8.625,X52,ERW,1363
MFL,460,4.008,207+74,21335.27,21335.26,7821,ML Int ,U8.13,8.13,37.97,0.68,U745.06,745.06,3888.36,0.219,11,21,0.23,0.23,108,46.10,,2265,2262,2264,2262,3145,3141,35.0763959,-119.3426442,560.54,,8.625,X52,ERW,1363
MFL,460,4.008,207+74,21335.57,21335.56,7822,ML Int ,U8.44,8.44,37.66,0.92,U745.37,745.37,3888.05,0.219,10,20,0.31,0.54,146,46.10,,2264,2260,2263,2258,3143,3136,35.0763959,-119.3426432,560.54,,8.625,X52,ERW,1363
MFL,460,4.008,207+75,21335.91,21335.89,7823,ML Int Cluster,U8.77,8.77,37.33,0.63,U745.70,745.70,3887.72,0.219,16,26,0.31,0.78,100,46.10,,2261,2257,2260,2254,3139,3131,35.0763959,-119.3426421,560.54,,8.625,X52,ERW,1363
MFL,460,4.009,207+76,21337.17,21337.17,7824,ML Int Cluster,U10.03,10.03,36.07,0.84,U746.96,746.96,3886.45,0.219,13,23,0.94,1.30,134,46.10,,2234,2203,2250,2235,3126,3104,35.0763959,-119.3426379,560.53,,8.625,X52,ERW,1363
MFL,460,4.009,207+76,21337.23,21337.21,7825,ML Int ,U10.09,10.09,36.01,0.56,U747.02,747.02,3886.40,0.219,17,27,0.23,0.23,89,46.10,,2263,2261,2263,2259,3143,3138,35.0763959,-119.3426377,560.53,,8.625,X52,ERW,1363
MFL,460,4.009,207+76,21337.60,21337.60,7826,ML Int Cluster,U10.46,10.46,35.64,0.84,U747.39,747.39,3886.02,0.219,15,25,0.35,0.63,134,46.10,,2260,2255,2259,2252,3137,3128,35.0763959,-119.3426364,560.53,,8.625,X52,ERW,1363
MFL,460,4.009,207+77,21338.44,21338.42,7827,ML Int ,U11.30,11.30,34.80,0.84,U748.23,748.23,3885.19,0.219,12,22,0.23,0.23,134,46.10,,2265,2262,2264,2261,3145,3141,35.0763958,-119.3426337,560.53,,8.625,X52,ERW,1363
MFL,460,4.011,207+88,21349.84,21349.83,7828,ML Int ,U22.70,22.70,23.40,0.93,U759.63,759.63,3873.79,0.219,15,25,0.43,0.23,149,46.10,,2257,2249,2255,2245,3132,3118,35.0763954,-119.3425959,560.48,,8.625,X52,ERW,1363
MFL,460,4.011,207+89,21350.89,21350.88,7829,ML Int ,D22.35,23.75,22.35,0.92,U760.68,760.68,3872.73,0.219,13,23,0.23,0.27,147,46.10,,2264,2262,2264,2261,3144,3140,35.0763954,-119.3425924,560.48,,8.625,X52,ERW,1363
MFL,460,4.012,207+93,21354.98,21354.97,7830,ML Int ,D18.27,27.84,18.26,0.93,U764.77,764.77,3868.65,0.219,10,20,0.23,0.27,149,46.10,,2265,2263,2265,2262,3145,3141,35.0763954,-119.3425789,560.46,,8.625,X52,ERW,1363
MFL,460,4.012,207+95,21356.87,21356.85,7831,ML Int ,D16.39,29.73,16.37,1.46,U766.66,766.66,3866.76,0.219,16,26,0.23,0.25,232,46.10,,2264,2261,2263,2260,3143,3139,35.0763954,-119.3425727,560.46,,8.625,X52,ERW,1363
MFL,460,4.014,208+02,21363.14,21363.13,7832,ML Int ,D10.11,36.00,10.10,0.96,U772.93,772.93,3860.49,0.219,13,23,0.23,0.33,153,46.10,,2264,2262,2264,2261,3144,3140,35.0763953,-119.3425519,560.44,,8.625,X52,ERW,1363
MFL,460,4.014,208+05,21366.71,21366.70,7833,ML Int ,D6.54,39.57,6.53,0.93,U776.50,776.50,3856.91,0.219,11,21,0.23,0.27,149,46.10,,2265,2262,2264,2262,3145,3141,35.0763953,-119.3425400,560.43,,8.625,X52,ERW,1363
MFL,461,4.016,208+12,21373.24,,7834,Weld,U46.10,46.10,48.51,,U783.03,783.03,3850.39,0.219,,,,,,48.51,10,,,,,,,35.0763952,-119.3425184,560.41,,8.625,X52,ERW,1363
MFL,461,4.016,208+13,21374.18,,7835,MCP,U0.95,0.95,47.57,0.98,U783.98,783.98,3849.44,0.219,,,10.99,4.60,156,48.51,,,,,,,,35.0763953,-119.3425152,560.41,,8.625,X52,ERW,1363
MFL,461,4.016,208+16,21378.03,21378.02,7836,ML Int ,U4.79,4.79,43.72,1.15,U787.82,787.82,3845.60,0.219,12,22,0.23,0.27,184,48.51,,2265,2262,2264,2261,3145,3141,35.0763953,-119.3425025,560.41,,8.625,X52,ERW,1363
MFL,461,4.016,208+16,21378.14,21378.14,7837,ML Int ,U4.91,4.91,43.61,0.46,U787.94,787.94,3845.48,0.219,12,22,0.23,0.23,74,48.51,,2265,2262,2264,2261,3145,3141,35.0763953,-119.3425022,560.41,,8.625,X52,ERW,1363
MFL,461,4.017,208+21,21382.51,21382.50,7838,ML Int ,U9.27,9.27,39.24,0.96,U792.30,792.30,3841.12,0.219,13,23,0.23,0.23,153,48.51,,2264,2262,2264,2261,3144,3140,35.0763953,-119.3424877,560.41,,8.625,X52,ERW,1363
MFL,461,4.017,208+22,21383.61,21383.59,7839,ML Int ,U10.37,10.37,38.15,0.93,U793.40,793.40,3840.02,0.219,16,26,0.23,0.23,149,48.51,,2264,2261,2263,2260,3143,3139,35.0763953,-119.3424841,560.41,,8.625,X52,ERW,1363
MFL,461,4.018,208+22,21383.95,21383.93,7840,ML Int ,U10.72,10.72,37.80,0.40,U793.75,793.75,3839.67,0.219,11,21,0.51,0.54,64,48.51,,2258,2247,2256,2243,3133,3115,35.0763953,-119.3424830,560.41,,8.625,X52,ERW,1363
MFL,461,4.019,208+30,21392.08,21392.06,7841,ML Int Cluster,U18.84,18.84,29.67,0.93,U801.87,801.87,3831.55,0.219,10,20,0.98,0.65,149,48.51,,2240,2209,2252,2236,3128,3106,35.0763954,-119.3424560,560.41,,8.625,X52,ERW,1363
MFL,461,4.020,208+35,21396.75,21396.74,7842,ML Int ,U23.52,23.52,25.00,0.93,U806.55,806.55,3826.87,0.219,10,20,0.23,0.23,149,48.51,,2265,2263,2265,2262,3145,3141,35.0763955,-119.3424405,560.45,,8.625,X52,ERW,1363
MFL,461,4.020,208+35,21397.23,21397.15,7843,ML Int Cluster,U23.99,23.99,24.52,0.93,U807.02,807.02,3826.40,0.219,11,21,1.02,0.44,149,48.51,,2235,2201,2251,2235,3127,3104,35.0763955,-119.3424392,560.45,,8.625,X52,ERW,1363
MFL,461,4.020,208+37,21399.21,21399.21,7844,ML Int ,D22.54,25.97,22.54,0.96,U809.01,809.01,3824.41,0.219,11,21,0.23,0.23,153,48.51,,2265,2262,2264,2262,3145,3141,35.0763955,-119.3424324,560.48,,8.625,X52,ERW,1363
MFL,461,4.021,208+39,21401.21,21401.19,7845,ML Int ,D20.56,27.97,20.54,0.97,U811.00,811.00,3822.42,0.219,11,21,0.23,0.23,154,48.51,,2265,2262,2264,2262,3145,3141,35.0763955,-119.3424258,560.50,,8.625,X52,ERW,1363
MFL,461,4.022,208+44,21405.68,21405.67,7846,ML Int Cluster,D16.08,32.44,16.07,0.93,U815.48,815.48,3817.94,0.219,13,23,0.27,0.50,149,48.51,,2264,2260,2263,2259,3143,3137,35.0763956,-119.3424110,560.56,,8.625,X52,ERW,1363
MFL,461,4.022,208+44,21406.12,21406.11,7847,ML Int ,D15.64,32.88,15.63,0.88,U815.91,815.91,3817.51,0.219,13,23,0.23,0.23,140,48.51,,2264,2262,2264,2261,3144,3140,35.0763956,-119.3424095,560.57,,8.625,X52,ERW,1363
MFL,461,4.022,208+44,21406.34,21406.32,7848,ML Int Cluster,D15.43,33.10,15.41,1.03,U816.13,816.13,3817.29,0.219,16,26,1.45,0.54,164,48.51,,2187,2127,2230,2197,3097,3051,35.0763956,-119.3424088,560.57,,8.625,X52,ERW,1363
MFL,461,4.022,208+46,21407.89,21407.88,7849,ML Int ,D13.87,34.65,13.86,1.22,U817.68,817.68,3815.74,0.219,12,22,0.23,0.23,194,48.51,,2265,2262,2264,2261,3145,3141,35.0763956,-119.3424036,560.59,,8.625,X52,ERW,1363
MFL,461,4.022,208+46,21408.02,21408.01,7850,ML Int ,D13.74,34.79,13.73,1.15,U817.82,817.82,3815.60,0.219,13,23,0.23,0.27,184,48.51,,2264,2262,2264,2261,3144,3140,35.0763956,-119.3424032,560.59,,8.625,X52,ERW,1363
MFL,461,4.023,208+49,21410.85,21410.84,7851,ML Int Cluster,D10.91,37.61,10.90,1.23,U820.65,820.65,3812.77,0.219,12,22,0.31,0.65,196,48.51,,2263,2259,2262,2257,3142,3134,35.0763957,-119.3423938,560.63,,8.625,X52,ERW,1363
MFL,461,4.023,208+50,21411.74,21411.70,7852,ML Int Cluster,D10.05,38.50,10.01,0.93,U821.53,821.53,3811.89,0.219,15,25,0.55,0.40,149,48.51,,2252,2239,2254,2241,3130,3113,35.0763957,-119.3423910,560.64,,8.625,X52,ERW,1363
MFL,461,4.023,208+50,21411.93,21411.92,7853,ML Int ,D9.83,38.69,9.82,1.25,U821.72,821.72,3811.70,0.219,13,23,0.23,0.23,200,48.51,,2264,2262,2264,2261,3144,3140,35.0763957,-119.3423903,560.65,,8.625,X52,ERW,1363
MFL,461,4.024,208+54,21415.93,21415.92,7854,ML Int ,D5.83,42.69,5.82,1.11,U825.72,825.72,3807.70,0.219,11,21,0.23,0.23,177,48.51,,2265,2263,2264,2262,3145,3141,35.0763958,-119.3423770,560.72,,8.625,X52,ERW,1363
MFL,461,4.024,208+54,21416.12,21416.09,7855,ML Int Cluster,D5.66,42.89,5.63,1.17,U825.92,825.92,3807.50,0.219,11,21,0.55,0.23,186,48.51,,2256,2244,2257,2245,3134,3118,35.0763958,-119.3423765,560.72,,8.625,X52,ERW,1363
MFL,461,4.024,208+54,21416.41,21416.38,7856,ML Int Cluster,D5.37,43.17,5.34,0.93,U826.20,826.20,3807.22,0.219,14,24,0.51,0.53,149,48.51,,2255,2244,2254,2242,3131,3114,35.0763958,-119.3423755,560.73,,8.625,X52,ERW,1363
MFL,461,4.024,208+55,21417.19,21417.18,7857,ML Int Cluster,D4.57,43.95,4.56,1.02,U826.98,826.98,3806.44,0.219,13,23,0.23,1.32,162,48.51,,2264,2262,2264,2261,3144,3140,35.0763959,-119.3423728,560.74,,8.625,X52,ERW,1363
MFL,461,4.024,208+55,21417.44,21417.43,7858,ML Int ,D4.32,44.20,4.31,1.03,U827.23,827.23,3806.19,0.219,13,23,0.23,0.23,164,48.51,,2264,2262,2264,2261,3144,3140,35.0763959,-119.3423720,560.75,,8.625,X52,ERW,1363
MFL,461,4.024,208+56,21417.80,21417.73,7859,ML Int Cluster,D4.02,44.56,3.95,1.18,U827.59,827.59,3805.83,0.219,19,29,1.10,0.92,188,48.51,,2202,2158,2240,2219,3111,3082,35.0763959,-119.3423710,560.75,,8.625,X52,ERW,1363
MFL,461,4.024,208+56,21417.85,21417.85,7860,ML Int Cluster,D3.90,44.62,3.90,0.92,U827.65,827.65,3805.77,0.219,12,22,0.70,0.27,147,48.51,,2248,2229,2253,2239,3129,3109,35.0763959,-119.3423706,560.76,,8.625,X52,ERW,1363
MFL,461,4.024,208+56,21418.51,21418.47,7861,ML Int Cluster,D3.28,45.27,3.24,1.28,U828.30,828.30,3805.12,0.219,13,23,0.59,1.44,204,48.51,,2252,2238,2254,2241,3130,3113,35.0763959,-119.3423686,560.77,,8.625,X52,ERW,1363
MFL,461,4.024,208+57,21418.66,21418.65,7862,ML Int ,D3.10,45.42,3.09,0.93,U828.45,828.45,3804.96,0.219,17,27,0.23,0.27,149,48.51,,2263,2261,2263,2259,3143,3138,35.0763959,-119.3423680,560.77,,8.625,X52,ERW,1363
MFL,461,4.024,208+57,21418.92,21418.91,7863,ML Int ,D2.84,45.68,2.83,1.29,U828.71,828.71,3804.71,0.219,12,22,0.23,0.23,206,48.51,,2265,2262,2264,2261,3145,3141,35.0763959,-119.3423671,560.78,,8.625,X52,ERW,1363
MFL,461,4.024,208+57,21419.23,21419.22,7864,ML Int ,D2.53,45.99,2.52,0.93,U829.02,829.02,3804.40,0.219,11,21,0.23,0.23,149,48.51,,2265,2263,2264,2262,3145,3141,35.0763959,-119.3423661,560.78,,8.625,X52,ERW,1363
MFL,461,4.024,208+58,21419.94,21419.93,7865,ML Int ,D1.82,46.70,1.81,1.17,U829.73,829.73,3803.69,0.219,15,25,0.23,0.23,186,48.51,,2264,2261,2263,2260,3144,3139,35.0763959,-119.3423637,560.80,,8.625,X52,ERW,1363
MFL,461,4.024,208+58,21420.13,21420.12,7866,ML Int ,D1.63,46.89,1.62,1.17,U829.92,829.92,3803.50,0.219,17,27,0.23,0.23,186,48.51,,2263,2261,2263,2259,3143,3138,35.0763959,-119.3423631,560.80,,8.625,X52,ERW,1363
MFL,462,4.025,208+60,21421.75,,7867,Weld,U48.51,48.51,59.70,,U831.54,831.54,3801.88,0.219,,,,,,59.70,318,,,,,,,35.0763960,-119.3423577,560.83,,8.625,X52,ERW,1363
MFL,462,4.025,208+63,21425.09,21425.08,7868,ML Int ,U3.34,3.34,56.36,0.93,U834.88,834.88,3798.54,0.219,16,26,0.23,0.23,149,59.70,,2264,2261,2263,2260,3143,3139,35.0763961,-119.3423467,560.89,,8.625,X52,ERW,1363
MFL,462,4.025,208+64,21425.78,21425.69,7869,ML Int Cluster,U4.03,4.03,55.67,0.93,U835.57,835.57,3797.85,0.219,17,27,1.17,0.23,149,59.70,,2203,2157,2242,2225,3114,3090,35.0763961,-119.3423447,560.90,,8.625,X52,ERW,1363
MFL,462,4.025,208+64,21425.96,21425.95,7870,ML Int Cluster,U4.21,4.21,55.49,0.93,U835.75,835.75,3797.67,0.219,13,23,0.27,0.50,149,59.70,,2263,2260,2263,2259,3143,3137,35.0763961,-119.3423438,560.91,,8.625,X52,ERW,1363
MFL,462,4.025,208+64,21426.10,21426.09,7871,ML Int ,U4.35,4.35,55.35,0.97,U835.89,835.89,3797.53,0.219,15,25,0.23,0.27,154,59.70,,2264,2261,2263,2260,3144,3139,35.0763961,-119.3423434,560.91,,8.625,X52,ERW,1363
MFL,462,4.026,208+64,21426.35,21426.34,7872,ML Int ,U4.60,4.60,55.10,0.93,U836.14,836.14,3797.28,0.219,15,25,0.23,0.23,149,59.70,,2264,2261,2263,2260,3144,3139,35.0763961,-119.3423425,560.92,,8.625,X52,ERW,1363
MFL,462,4.026,208+65,21426.75,21426.74,7873,ML Int Cluster,U5.00,5.00,54.70,0.96,U836.54,836.54,3796.88,0.219,18,28,1.80,0.78,153,59.70,,2149,2070,2221,2189,3084,3040,35.0763961,-119.3423412,560.92,,8.625,X52,ERW,1363
MFL,462,4.026,208+66,21427.80,21427.79,7874,ML Int ,U6.05,6.05,53.65,0.93,U837.59,837.59,3795.83,0.219,14,24,0.23,0.23,149,59.70,,2264,2262,2264,2260,3144,3140,35.0763961,-119.3423377,560.94,,8.625,X52,ERW,1363
MFL,462,4.026,208+67,21428.83,21428.82,7875,ML Int ,U7.08,7.08,52.62,0.97,U838.62,838.62,3794.80,0.219,14,24,0.23,0.27,154,59.70,,2264,2262,2264,2260,3144,3140,35.0763962,-119.3423343,560.96,,8.625,X52,ERW,1363
MFL,462,4.026,208+67,21429.18,21429.17,7876,ML Int ,U7.43,7.43,52.27,0.96,U838.98,838.98,3794.44,0.219,12,22,0.23,0.27,153,59.70,,2265,2262,2264,2261,3145,3141,35.0763962,-119.3423331,560.97,,8.625,X52,ERW,1363
MFL,462,4.026,208+68,21429.58,21429.57,7877,ML Int ,U7.83,7.83,51.87,0.93,U839.37,839.37,3794.05,0.219,15,25,0.23,0.23,149,59.70,,2264,2261,2263,2260,3144,3139,35.0763962,-119.3423318,560.98,,8.625,X52,ERW,1363
MFL,462,4.026,208+68,21429.79,21429.78,7878,ML Int ,U8.04,8.04,51.66,0.93,U839.58,839.58,3793.84,0.219,17,27,0.31,0.69,149,59.70,,2261,2256,2260,2254,3138,3130,35.0763962,-119.3423311,560.98,,8.625,X52,ERW,1363
MFL,462,4.026,208+68,21429.92,21429.91,7879,ML Int ,U8.17,8.17,51.53,0.99,U839.71,839.71,3793.70,0.219,16,26,0.23,0.23,158,59.70,,2264,2261,2263,2260,3143,3139,35.0763962,-119.3423307,560.98,,8.625,X52,ERW,1363
MFL,462,4.027,208+71,21432.62,21432.61,7880,ML Int ,U10.87,10.87,48.83,0.93,U842.41,842.41,3791.01,0.219,11,21,0.23,0.23,149,59.70,,2265,2262,2264,2262,3145,3141,35.0763962,-119.3423218,561.03,,8.625,X52,ERW,1363
MFL,462,4.027,208+71,21433.03,21433.02,7881,ML Int ,U11.28,11.28,48.42,0.93,U842.82,842.82,3790.60,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763963,-119.3423204,561.03,,8.625,X52,ERW,1363
MFL,462,4.027,208+72,21434.01,21434.00,7882,ML Int ,U12.26,12.26,47.44,0.93,U843.81,843.81,3789.61,0.219,16,26,0.23,0.27,149,59.70,,2264,2261,2263,2260,3143,3139,35.0763963,-119.3423172,561.04,,8.625,X52,ERW,1363
MFL,462,4.027,208+74,21435.71,21435.61,7883,ML Int Cluster,U13.96,13.96,45.74,0.92,U845.50,845.50,3787.92,0.219,18,28,1.29,0.38,147,59.70,,2189,2135,2241,2222,3112,3086,35.0763963,-119.3423118,561.05,,8.625,X52,ERW,1363
MFL,462,4.027,208+74,21435.84,21435.84,7884,ML Int ,U14.09,14.09,45.61,0.96,U845.64,845.64,3787.78,0.219,12,22,0.23,0.23,153,59.70,,2265,2262,2264,2261,3145,3141,35.0763963,-119.3423111,561.05,,8.625,X52,ERW,1363
MFL,462,4.027,208+74,21436.23,21436.22,7885,ML Int ,U14.48,14.48,45.22,0.93,U846.03,846.03,3787.39,0.219,11,21,0.23,0.23,149,59.70,,2265,2262,2264,2262,3145,3141,35.0763963,-119.3423098,561.06,,8.625,X52,ERW,1363
MFL,462,4.027,208+74,21436.57,21436.52,7886,ML Int Cluster,U14.82,14.82,44.88,0.96,U846.36,846.36,3787.06,0.219,18,28,0.70,0.67,153,59.70,,2237,2216,2245,2228,3118,3095,35.0763963,-119.3423088,561.06,,8.625,X52,ERW,1363
MFL,462,4.028,208+75,21437.16,21437.15,7887,ML Int ,U15.41,15.41,44.29,0.93,U846.96,846.96,3786.46,0.219,13,23,0.23,0.23,149,59.70,,2264,2262,2264,2261,3144,3140,35.0763963,-119.3423067,561.06,,8.625,X52,ERW,1363
MFL,462,4.028,208+75,21437.35,21437.26,7888,ML Int Cluster,U15.60,15.60,44.10,0.93,U847.14,847.14,3786.28,0.219,12,22,1.17,0.40,149,59.70,,2224,2181,2248,2231,3123,3099,35.0763963,-119.3423064,561.07,,8.625,X52,ERW,1363
MFL,462,4.028,208+76,21438.50,21438.49,7889,ML Int ,U16.75,16.75,42.95,0.93,U848.29,848.29,3785.13,0.219,11,21,0.23,0.23,149,59.70,,2265,2262,2264,2262,3145,3141,35.0763963,-119.3423023,561.07,,8.625,X52,ERW,1363
MFL,462,4.028,208+77,21438.96,21438.95,7890,ML Int Cluster,U17.21,17.21,42.49,0.93,U848.75,848.75,3784.67,0.219,12,22,0.23,0.50,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763963,-119.3423008,561.08,,8.625,X52,ERW,1363
MFL,462,4.028,208+78,21439.70,21439.69,7891,ML Int ,U17.95,17.95,41.75,0.92,U849.50,849.50,3783.92,0.219,12,22,0.23,0.23,147,59.70,,2265,2262,2264,2261,3145,3141,35.0763963,-119.3422983,561.08,,8.625,X52,ERW,1363
MFL,462,4.028,208+78,21439.87,21439.87,7892,ML Int ,U18.13,18.13,41.57,0.98,U849.67,849.67,3783.75,0.219,18,28,0.23,0.23,156,59.70,,2263,2261,2262,2259,3142,3138,35.0763963,-119.3422977,561.09,,8.625,X52,ERW,1363
MFL,462,4.028,208+78,21440.26,21440.25,7893,ML Int Cluster,U18.51,18.51,41.19,0.96,U850.05,850.05,3783.36,0.219,14,24,0.23,0.50,153,59.70,,2264,2262,2264,2260,3144,3140,35.0763963,-119.3422965,561.09,,8.625,X52,ERW,1363
MFL,462,4.028,208+79,21440.67,21440.66,7894,ML Int ,U18.92,18.92,40.78,0.93,U850.46,850.46,3782.96,0.219,11,21,0.23,0.23,149,59.70,,2265,2263,2264,2262,3145,3141,35.0763963,-119.3422951,561.09,,8.625,X52,ERW,1363
MFL,462,4.029,208+81,21442.84,21442.83,7895,ML Int Cluster,U21.09,21.09,38.61,0.93,U852.63,852.63,3780.79,0.219,13,23,0.31,0.50,149,59.70,,2262,2258,2262,2256,3141,3134,35.0763963,-119.3422879,561.11,,8.625,X52,ERW,1363
MFL,462,4.029,208+81,21443.09,21443.08,7896,ML Int ,U21.34,21.34,38.36,0.92,U852.88,852.88,3780.54,0.219,11,21,0.23,0.23,147,59.70,,2265,2262,2264,2262,3145,3141,35.0763963,-119.3422871,561.11,,8.625,X52,ERW,1363
MFL,462,4.029,208+83,21445.26,21445.25,7897,ML Int ,U23.51,23.51,36.19,0.95,U855.06,855.06,3778.36,0.219,13,23,0.23,0.23,151,59.70,,2264,2262,2264,2261,3144,3140,35.0763963,-119.3422799,561.13,,8.625,X52,ERW,1363
MFL,462,4.030,208+86,21447.86,21447.86,7898,ML Int ,U26.12,26.12,33.58,0.93,U857.66,857.66,3775.76,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763964,-119.3422713,561.15,,8.625,X52,ERW,1363
MFL,462,4.030,208+86,21448.48,21448.47,7899,ML Int ,U26.73,26.73,32.97,0.93,U858.27,858.27,3775.15,0.219,11,21,0.23,0.23,149,59.70,,2265,2263,2264,2262,3145,3141,35.0763964,-119.3422692,561.15,,8.625,X52,ERW,1363
MFL,462,4.030,208+88,21450.46,21450.45,7900,ML Int ,U28.71,28.71,30.99,0.97,U860.25,860.25,3773.17,0.219,11,21,0.23,0.27,154,59.70,,2265,2263,2264,2262,3145,3141,35.0763963,-119.3422627,561.18,,8.625,X52,ERW,1363
MFL,462,4.030,208+90,21451.75,21451.74,7901,ML Int Cluster,D29.70,30.00,29.70,0.93,U861.54,861.54,3771.88,0.219,12,22,0.47,0.78,149,59.70,,2258,2249,2257,2246,3134,3119,35.0763963,-119.3422584,561.20,,8.625,X52,ERW,1363
MFL,462,4.030,208+91,21452.78,21452.77,7902,ML Int ,D28.67,31.03,28.67,0.98,U862.57,862.57,3770.85,0.219,11,21,0.23,0.23,156,59.70,,2265,2263,2264,2262,3145,3141,35.0763963,-119.3422550,561.22,,8.625,X52,ERW,1363
MFL,462,4.031,208+92,21454.32,21454.31,7903,ML Int ,D27.14,32.57,27.13,0.93,U864.11,864.11,3769.31,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763962,-119.3422499,561.25,,8.625,X52,ERW,1363
MFL,462,4.031,208+94,21456.24,21456.23,7904,ML Int ,D25.22,34.49,25.21,0.92,U866.03,866.03,3767.39,0.219,13,23,0.23,0.27,147,59.70,,2264,2262,2264,2261,3144,3140,35.0763962,-119.3422436,561.29,,8.625,X52,ERW,1363
MFL,462,4.031,208+95,21457.13,21457.12,7905,ML Int ,D24.33,35.38,24.32,0.92,U866.92,866.92,3766.50,0.219,12,22,0.23,0.23,146,59.70,,2265,2262,2264,2261,3145,3141,35.0763962,-119.3422406,561.31,,8.625,X52,ERW,1363
MFL,462,4.032,209+01,21463.35,21463.34,7906,ML Int ,D18.11,41.60,18.10,0.92,U873.14,873.14,3760.28,0.219,14,24,0.23,0.27,147,59.70,,2264,2262,2264,2260,3144,3140,35.0763959,-119.3422200,561.46,,8.625,X52,ERW,1363
MFL,462,4.033,209+01,21463.76,21463.75,7907,ML Int ,D17.70,42.01,17.69,0.92,U873.55,873.55,3759.87,0.219,14,24,0.23,0.23,147,59.70,,2264,2262,2264,2260,3144,3140,35.0763959,-119.3422187,561.47,,8.625,X52,ERW,1363
MFL,462,4.033,209+04,21465.96,21465.95,7908,ML Int ,D15.50,44.21,15.49,0.97,U875.75,875.75,3757.67,0.219,13,23,0.23,0.23,154,59.70,,2264,2262,2264,2261,3144,3140,35.0763958,-119.3422114,561.54,,8.625,X52,ERW,1363
MFL,462,4.033,209+06,21468.49,21468.48,7909,ML Int ,D12.97,46.74,12.96,0.97,U878.28,878.28,3755.14,0.219,13,23,0.23,0.23,154,59.70,,2264,2262,2264,2261,3144,3140,35.0763956,-119.3422030,561.62,,8.625,X52,ERW,1363
MFL,462,4.034,209+07,21469.64,21469.62,7910,ML Int ,D11.83,47.89,11.81,0.92,U879.43,879.43,3753.99,0.219,10,20,0.31,0.67,146,59.70,,2264,2260,2263,2258,3143,3136,35.0763956,-119.3421992,561.66,,8.625,X52,ERW,1363
MFL,462,4.034,209+08,21470.13,21470.12,7911,ML Int ,D11.33,48.38,11.32,0.93,U879.92,879.92,3753.50,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763955,-119.3421976,561.67,,8.625,X52,ERW,1363
MFL,462,4.034,209+08,21470.55,21470.55,7912,ML Int ,D10.90,48.81,10.89,0.93,U880.35,880.35,3753.07,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763955,-119.3421962,561.68,,8.625,X52,ERW,1363
MFL,462,4.034,209+08,21470.67,21470.66,7913,ML Int ,D10.79,48.92,10.78,0.93,U880.46,880.46,3752.95,0.219,16,26,0.31,0.40,149,59.70,,2261,2257,2260,2254,3139,3131,35.0763955,-119.3421958,561.69,,8.625,X52,ERW,1363
MFL,462,4.034,209+09,21470.95,21470.94,7914,ML Int ,D10.51,49.20,10.50,0.92,U880.74,880.74,3752.68,0.219,14,24,0.23,0.23,146,59.70,,2264,2262,2264,2260,3144,3140,35.0763955,-119.3421949,561.70,,8.625,X52,ERW,1363
MFL,462,4.034,209+09,21471.18,21471.17,7915,ML Int ,D10.28,49.43,10.27,0.93,U880.97,880.97,3752.45,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763955,-119.3421941,561.70,,8.625,X52,ERW,1363
MFL,462,4.034,209+09,21471.38,21471.36,7916,ML Int ,D10.09,49.63,10.07,0.90,U881.17,881.17,3752.25,0.219,18,28,0.43,0.84,144,59.70,,2255,2246,2252,2241,3128,3113,35.0763955,-119.3421935,561.71,,8.625,X52,ERW,1363
MFL,462,4.034,209+10,21471.96,21471.96,7917,ML Int ,D9.49,50.21,9.49,0.92,U881.76,881.76,3751.66,0.219,13,23,0.23,0.27,147,59.70,,2264,2262,2264,2261,3144,3140,35.0763954,-119.3421915,561.73,,8.625,X52,ERW,1363
MFL,462,4.034,209+10,21472.36,21472.36,7918,ML Int ,D9.09,50.61,9.09,0.93,U882.16,882.16,3751.26,0.219,11,21,0.23,0.23,149,59.70,,2265,2262,2264,2262,3145,3141,35.0763954,-119.3421902,561.74,,8.625,X52,ERW,1363
MFL,462,4.034,209+11,21473.80,21473.79,7919,ML Int Cluster,D7.66,52.05,7.65,0.93,U883.59,883.59,3749.83,0.219,13,23,0.98,0.23,149,59.70,,2231,2198,2249,2233,3124,3101,35.0763953,-119.3421855,561.79,,8.625,X52,ERW,1363
MFL,462,4.035,209+12,21474.33,21474.32,7920,ML Int ,D7.13,52.58,7.12,0.93,U884.12,884.12,3749.30,0.219,12,22,0.23,0.23,149,59.70,,2265,2262,2264,2261,3145,3141,35.0763953,-119.3421837,561.80,,8.625,X52,ERW,1363
MFL,462,4.035,209+12,21474.83,21474.82,7921,ML Int ,D6.63,53.08,6.62,0.93,U884.62,884.62,3748.80,0.219,13,23,0.23,0.23,149,59.70,,2264,2262,2264,2261,3144,3140,35.0763953,-119.3421821,561.82,,8.625,X52,ERW,1363
MFL,462,4.035,209+13,21474.96,21474.95,7922,ML Int ,D6.50,53.21,6.49,0.93,U884.75,884.75,3748.67,0.219,18,28,0.23,0.23,149,59.70,,2263,2261,2262,2259,3142,3138,35.0763953,-119.3421816,561.82,,8.625,X52,ERW,1363
MFL,462,4.035,209+14,21476.39,21476.37,7923,ML Int ,D5.08,54.64,5.06,0.93,U886.18,886.18,3747.24,0.219,15,25,0.35,0.68,149,59.70,,2260,2255,2259,2252,3137,3128,35.0763952,-119.3421769,561.87,,8.625,X52,ERW,1363
MFL,462,4.035,209+14,21476.77,21476.76,7924,ML Int ,D4.69,55.02,4.68,0.92,U886.56,886.56,3746.86,0.219,17,27,0.23,0.27,147,59.70,,2263,2261,2263,2259,3143,3138,35.0763952,-119.3421756,561.88,,8.625,X52,ERW,1363
MFL,462,4.035,209+15,21477.07,21477.06,7925,ML Int ,D4.39,55.32,4.38,0.92,U886.86,886.86,3746.56,0.219,12,22,0.23,0.34,147,59.70,,2265,2262,2264,2261,3145,3141,35.0763952,-119.3421746,561.89,,8.625,X52,ERW,1363
MFL,462,4.035,209+16,21478.80,21478.79,7926,ML Int ,D2.66,57.05,2.65,0.92,U888.59,888.59,3744.83,0.219,15,25,0.23,0.23,147,59.70,,2264,2261,2263,2260,3144,3139,35.0763951,-119.3421689,561.95,,8.625,X52,ERW,1363
MFL,462,4.035,209+17,21479.31,21479.28,7927,ML Int ,D2.17,57.56,2.14,0.92,U889.10,889.10,3744.32,0.219,10,20,0.47,0.40,147,59.70,,2260,2251,2258,2247,3136,3121,35.0763950,-119.3421673,561.96,,8.625,X52,ERW,1363
MFL,462,4.036,209+17,21479.85,21479.82,7928,ML Int Cluster,D1.63,58.10,1.60,0.92,U889.64,889.64,3743.78,0.219,14,24,1.29,0.52,147,59.70,,2208,2158,2229,2197,3096,3051,35.0763950,-119.3421655,561.98,,8.625,X52,ERW,1363
MFL,462,4.036,209+18,21480.16,21480.13,7929,ML Int ,D1.32,58.41,1.29,0.95,U889.95,889.95,3743.47,0.219,11,21,0.55,0.40,151,59.70,,2256,2244,2254,2239,3131,3110,35.0763950,-119.3421645,561.99,,8.625,X52,ERW,1363
MFL,463,4.036,209+19,21481.45,,7930,Weld,D59.67,59.70,59.67,,U891.24,891.24,3742.18,0.219,,,,,,59.67,6,,,,,,,35.0763949,-119.3421601,562.03,,8.625,X52,ERW,1363
MFL,463,4.036,209+22,21484.15,21484.14,7931,ML Int ,U2.70,2.70,56.97,0.93,U893.94,893.94,3739.48,0.219,11,21,0.23,0.23,149,59.67,,2265,2262,2264,2262,3145,3141,35.0763948,-119.3421512,562.12,,8.625,X52,ERW,1363
MFL,463,4.037,209+25,21487.40,21487.39,7932,ML Int ,U5.96,5.96,53.71,0.92,U897.20,897.20,3736.22,0.219,11,21,0.23,0.54,147,59.67,,2265,2263,2264,2262,3145,3141,35.0763946,-119.3421404,562.22,,8.625,X52,ERW,1363
MFL,463,4.037,209+25,21487.97,21487.96,7933,ML Int ,U6.52,6.52,53.15,0.92,U897.76,897.76,3735.66,0.219,14,24,0.23,0.36,146,59.67,,2264,2262,2264,2260,3144,3140,35.0763946,-119.3421386,562.24,,8.625,X52,ERW,1363
MFL,463,4.037,209+26,21488.89,21488.88,7934,ML Int Cluster,U7.44,7.44,52.23,0.92,U898.68,898.68,3734.74,0.219,13,23,1.37,0.38,147,59.67,,2208,2155,2245,2227,3119,3093,35.0763945,-119.3421355,562.25,,8.625,X52,ERW,1363
MFL,463,4.037,209+27,21489.54,21489.53,7935,ML Int ,U8.09,8.09,51.58,0.92,U899.33,899.33,3734.09,0.219,11,21,0.23,0.32,146,59.67,,2265,2263,2264,2262,3145,3141,35.0763945,-119.3421334,562.26,,8.625,X52,ERW,1363
MFL,463,4.037,209+27,21489.75,21489.64,7936,ML Int Cluster,U8.30,8.30,51.37,0.92,U899.54,899.54,3733.88,0.219,10,20,1.33,0.38,147,59.67,,2224,2175,2250,2232,3125,3100,35.0763945,-119.3421330,562.27,,8.625,X52,ERW,1363
MFL,463,4.038,209+30,21492.53,21492.52,7937,ML Int ,U11.08,11.08,48.59,0.92,U902.32,902.32,3731.09,0.219,12,22,0.23,0.23,147,59.67,,2265,2262,2264,2261,3145,3141,35.0763944,-119.3421235,562.31,,8.625,X52,ERW,1363
MFL,463,4.039,209+33,21495.76,21495.75,7938,ML Int ,U14.31,14.31,45.36,0.90,U905.55,905.55,3727.87,0.219,11,21,0.23,0.40,144,59.67,,2265,2262,2264,2262,3145,3141,35.0763943,-119.3421128,562.37,,8.625,X52,ERW,1363
MFL,463,4.039,209+36,21498.80,21498.79,7939,ML Int ,U17.36,17.36,42.31,0.92,U908.60,908.60,3724.82,0.219,15,25,0.23,0.23,147,59.67,,2264,2261,2263,2260,3144,3139,35.0763942,-119.3421027,562.42,,8.625,X52,ERW,1363
MFL,463,4.039,209+37,21499.91,21499.90,7940,ML Int ,U18.46,18.46,41.21,0.92,U909.71,909.71,3723.71,0.219,14,24,0.23,0.27,147,59.67,,2264,2262,2264,2260,3144,3140,35.0763941,-119.3420990,562.44,,8.625,X52,ERW,1363
MFL,463,4.039,209+38,21500.25,21500.24,7941,ML Int ,U18.81,18.81,40.86,0.92,U910.05,910.05,3723.37,0.219,11,21,0.23,0.27,147,59.67,,2265,2262,2264,2262,3145,3141,35.0763941,-119.3420979,562.44,,8.625,X52,ERW,1363
MFL,463,4.039,209+38,21500.40,21500.39,7942,ML Int ,U18.95,18.95,40.72,0.92,U910.19,910.19,3723.23,0.219,18,28,0.23,0.23,146,59.67,,2263,2261,2262,2259,3142,3138,35.0763941,-119.3420974,562.45,,8.625,X52,ERW,1363
MFL,463,4.040,209+39,21501.47,21501.46,7943,ML Int ,U20.02,20.02,39.65,0.92,U911.26,911.26,3722.16,0.219,11,21,0.27,0.23,146,59.67,,2264,2261,2264,2260,3144,3138,35.0763941,-119.3420939,562.46,,8.625,X52,ERW,1363
MFL,463,4.040,209+39,21501.59,21501.59,7944,ML Int ,U20.15,20.15,39.52,0.89,U911.39,911.39,3722.03,0.219,13,23,0.51,0.23,142,59.67,,2256,2245,2253,2240,3130,3111,35.0763941,-119.3420935,562.47,,8.625,X52,ERW,1363
MFL,463,4.040,209+41,21503.17,21503.16,7945,ML Int ,U21.72,21.72,37.95,0.93,U912.96,912.96,3720.46,0.219,14,24,0.23,0.27,149,59.67,,2264,2262,2264,2260,3144,3140,35.0763940,-119.3420883,562.49,,8.625,X52,ERW,1363
MFL,463,4.040,209+43,21505.35,21505.34,7946,ML Int ,U23.90,23.90,35.77,0.92,U915.14,915.14,3718.28,0.219,10,20,0.23,0.40,147,59.67,,2265,2263,2265,2262,3145,3141,35.0763940,-119.3420810,562.53,,8.625,X52,ERW,1363
MFL,463,4.041,209+44,21507.03,21507.01,7947,ML Int ,U25.58,25.58,34.09,0.92,U916.82,916.82,3716.60,0.219,14,24,0.23,0.23,146,59.67,,2264,2262,2264,2260,3144,3140,35.0763939,-119.3420755,562.56,,8.625,X52,ERW,1363
MFL,463,4.041,209+45,21507.69,21507.68,7948,ML Int ,U26.25,26.25,33.42,0.92,U917.49,917.49,3715.93,0.219,12,22,0.23,0.23,147,59.67,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3420733,562.57,,8.625,X52,ERW,1363
MFL,463,4.041,209+47,21509.61,21509.60,7949,ML Int ,U28.16,28.16,31.51,0.92,U919.40,919.40,3714.02,0.219,10,20,0.23,0.27,146,59.67,,2265,2263,2265,2262,3145,3141,35.0763939,-119.3420669,562.61,,8.625,X52,ERW,1363
MFL,463,4.043,209+57,21519.35,21519.34,7950,ML Int ,D21.78,37.90,21.77,0.92,U929.14,929.14,3704.28,0.219,14,24,0.23,0.27,147,59.67,,2264,2262,2264,2260,3144,3140,35.0763939,-119.3420347,562.81,,8.625,X52,ERW,1363
MFL,463,4.044,209+64,21527.28,21527.27,7951,ML Int ,D13.85,45.83,13.84,0.92,U937.07,937.07,3696.35,0.219,11,21,0.23,0.23,146,59.67,,2265,2262,2264,2262,3145,3141,35.0763938,-119.3420084,562.98,,8.625,X52,ERW,1363
MFL,464,4.047,209+78,21541.12,,7952,Weld,D59.34,59.67,59.34,,U950.91,950.91,3682.51,0.219,,,,,,59.34,294,,,,,,,35.0763939,-119.3419626,563.26,,8.625,X52,ERW,1363
MFL,464,4.050,209+95,21558.01,21558.00,7953,ML Int Cluster,U16.90,16.90,42.44,0.92,U967.81,967.81,3665.61,0.219,12,22,0.86,0.27,147,59.34,,2240,2214,2251,2236,3127,3106,35.0763939,-119.3419067,563.47,,8.625,X52,ERW,1363
MFL,464,4.051,209+97,21559.92,21559.90,7954,ML Int ,U18.80,18.80,40.54,0.90,U969.71,969.71,3663.71,0.219,11,21,0.23,0.40,144,59.34,,2265,2262,2264,2262,3145,3141,35.0763939,-119.3419004,563.48,,8.625,X52,ERW,1363
MFL,464,4.052,210+05,21567.99,21567.98,7955,ML Int ,U26.87,26.87,32.47,0.90,U977.78,977.78,3655.64,0.219,12,22,0.23,0.23,144,59.34,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3418736,563.50,,8.625,X52,ERW,1363
MFL,464,4.052,210+06,21568.89,21568.83,7956,ML Int Cluster,U27.77,27.77,31.57,0.92,U978.68,978.68,3654.74,0.219,13,23,0.78,0.52,147,59.34,,2242,2219,2252,2237,3127,3107,35.0763940,-119.3418708,563.49,,8.625,X52,ERW,1363
MFL,464,4.052,210+06,21569.20,21569.19,7957,ML Int ,U28.08,28.08,31.26,0.92,U978.99,978.99,3654.43,0.219,12,22,0.23,0.23,146,59.34,,2265,2262,2264,2261,3145,3141,35.0763940,-119.3418696,563.49,,8.625,X52,ERW,1363
MFL,464,4.052,210+06,21569.53,21569.52,7958,ML Int ,U28.41,28.41,30.93,0.89,U979.32,979.32,3654.10,0.219,12,22,0.23,0.23,142,59.34,,2265,2262,2264,2261,3145,3141,35.0763940,-119.3418685,563.49,,8.625,X52,ERW,1363
MFL,464,4.052,210+07,21569.73,21569.71,7959,ML Int ,U28.61,28.61,30.73,0.89,U979.52,979.52,3653.90,0.219,11,21,0.23,0.23,142,59.34,,2265,2263,2264,2262,3145,3141,35.0763940,-119.3418679,563.49,,8.625,X52,ERW,1363
MFL,464,4.053,210+08,21570.88,21570.87,7960,ML Int ,D29.58,29.76,29.58,0.92,U980.67,980.67,3652.75,0.219,13,23,0.23,0.23,146,59.34,,2264,2262,2264,2261,3144,3140,35.0763940,-119.3418641,563.48,,8.625,X52,ERW,1363
MFL,464,4.053,210+10,21572.79,21572.78,7961,ML Int ,D27.68,31.68,27.66,0.89,U982.59,982.59,3650.83,0.219,12,22,0.23,0.23,142,59.34,,2265,2262,2264,2261,3145,3141,35.0763940,-119.3418577,563.47,,8.625,X52,ERW,1363
MFL,464,4.053,210+11,21574.35,21574.34,7962,ML Int ,D26.11,33.23,26.10,0.89,U984.14,984.14,3649.28,0.219,14,24,0.23,0.23,142,59.34,,2264,2262,2264,2260,3144,3140,35.0763940,-119.3418526,563.45,,8.625,X52,ERW,1363
MFL,464,4.056,210+25,21588.69,21588.68,7963,ML Int ,D11.78,47.57,11.76,0.92,U998.48,998.48,3634.94,0.219,12,22,0.23,0.29,146,59.34,,2265,2262,2264,2261,3145,3141,35.0763940,-119.3418051,563.35,,8.625,X52,ERW,1363
MFL,465,4.058,210+37,21600.45,,7964,Weld,D49.63,59.34,49.63,,U1010.25,1010.25,3623.17,0.219,,,,,,49.63,342,,,,,,,35.0763941,-119.3417660,563.30,,8.625,X52,ERW,1363
MFL,465,4.065,210+70,21634.05,21634.04,7965,ML Int ,D16.04,33.59,16.03,0.88,U1043.84,1043.84,3589.58,0.219,12,22,0.23,0.27,140,49.63,,2265,2262,2264,2261,3145,3141,35.0763942,-119.3416548,563.42,,8.625,X52,ERW,1363
