ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,465,4.065,210+71,21634.30,21634.29,7966,ML Int ,D15.79,33.84,15.78,0.76,U1044.09,1044.09,3589.33,0.219,11,21,0.23,0.23,121,49.63,,2265,2262,2264,2262,3145,3141,35.0763942,-119.3416540,563.42,,8.625,X52,ERW,1363
MFL,465,4.065,210+72,21635.77,21635.74,7967,ML Int Cluster,D14.34,35.31,14.31,0.99,U1045.56,1045.56,3587.86,0.219,13,23,0.39,0.63,158,49.63,,2260,2254,2259,2251,3138,3127,35.0763943,-119.3416492,563.42,,8.625,X52,ERW,1363
MFL,465,4.065,210+73,21636.83,21636.82,7968,ML Int ,D13.26,36.37,13.25,0.79,U1046.62,1046.62,3586.80,0.219,16,26,0.35,0.81,126,49.63,,2260,2254,2258,2251,3137,3127,35.0763943,-119.3416456,563.43,,8.625,X52,ERW,1363
MFL,465,4.067,210+82,21645.82,21645.81,7969,ML Int ,D4.27,45.37,4.26,1.12,U1055.61,1055.61,3577.81,0.219,14,24,0.23,0.23,179,49.63,,2264,2262,2264,2260,3144,3140,35.0763945,-119.3416158,563.34,,8.625,X52,ERW,1363
MFL,466,4.068,210+86,21650.08,,7970,Weld,U49.63,49.63,50.00,,U1059.87,1059.87,3573.55,0.219,,,,,,50.00,291,,,,,,,35.0763946,-119.3416017,563.25,,8.625,X52,ERW,1363
MFL,466,4.072,211+11,21674.82,21674.75,7971,ML Ext Cluster,U24.74,24.74,25.25,1.37,U1084.61,1084.61,3548.81,0.219,11,21,1.06,0.94,218,50.00,,2233,2197,2244,2221,3117,3085,35.0763953,-119.3415201,561.47,,8.625,X52,ERW,1363
MFL,466,4.072,211+11,21675.07,21675.06,7972,ML Ext ,U24.99,24.99,25.00,1.44,U1084.87,1084.87,3548.55,0.219,11,21,0.35,0.54,230,50.00,,2262,2257,2261,2255,3141,3132,35.0763953,-119.3415190,561.45,,8.625,X52,ERW,1363
MFL,466,4.072,211+12,21676.35,21676.24,7973,ML Ext Cluster,D23.73,26.27,23.73,1.27,U1086.14,1086.14,3547.28,0.219,11,21,1.49,1.39,202,50.00,,2212,2155,2236,2203,3105,3060,35.0763953,-119.3415151,561.36,,8.625,X52,ERW,1363
MFL,466,4.074,211+22,21686.20,21686.16,7974,ML Int Cluster,D13.91,36.12,13.88,0.72,U1095.99,1095.99,3537.43,0.219,11,21,0.67,0.90,114,50.00,,2252,2235,2249,2228,3123,3094,35.0763953,-119.3414823,560.90,,8.625,X52,ERW,1363
MFL,466,4.074,211+22,21686.36,21686.33,7975,ML Int Cluster,D13.75,36.28,13.72,0.64,U1096.15,1096.15,3537.27,0.219,14,24,0.51,0.92,102,50.00,,2255,2244,2253,2240,3130,3111,35.0763953,-119.3414817,560.90,,8.625,X52,ERW,1363
MFL,466,4.074,211+23,21686.58,21686.57,7976,ML Int Cluster,D13.50,36.50,13.49,0.49,U1096.38,1096.38,3537.04,0.219,18,28,0.27,1.97,78,50.00,,2262,2258,2261,2256,3140,3134,35.0763953,-119.3414809,560.89,,8.625,X52,ERW,1363
MFL,466,4.075,211+24,21687.56,21687.55,7977,ML Int ,D12.52,37.48,12.51,0.56,U1097.35,1097.35,3536.07,0.219,15,25,0.23,0.23,89,50.00,,2264,2261,2263,2260,3144,3139,35.0763953,-119.3414777,560.89,,8.625,X52,ERW,1363
MFL,466,4.075,211+24,21687.70,21687.68,7978,ML Int ,D12.39,37.62,12.38,0.58,U1097.49,1097.49,3535.93,0.219,10,20,0.23,0.23,93,50.00,,2265,2263,2265,2262,3145,3141,35.0763953,-119.3414772,560.89,,8.625,X52,ERW,1363
MFL,466,4.075,211+24,21687.90,21687.89,7979,ML Int ,D12.19,37.82,12.17,0.60,U1097.70,1097.70,3535.72,0.219,11,21,0.27,0.38,96,50.00,,2264,2261,2264,2260,3144,3138,35.0763953,-119.3414766,560.88,,8.625,X52,ERW,1363
MFL,466,4.075,211+24,21688.00,21687.99,7980,ML Int ,D12.08,37.92,12.07,0.79,U1097.79,1097.79,3535.63,0.219,11,21,0.23,0.24,126,50.00,,2265,2263,2264,2262,3145,3141,35.0763953,-119.3414762,560.88,,8.625,X52,ERW,1363
MFL,466,4.075,211+25,21688.87,21688.86,7981,ML Int ,D11.22,38.79,11.20,0.70,U1098.67,1098.67,3534.75,0.219,13,23,0.27,0.27,112,50.00,,2263,2260,2263,2259,3143,3137,35.0763953,-119.3414734,560.88,,8.625,X52,ERW,1363
MFL,466,4.075,211+25,21689.23,21689.21,7982,ML Int ,D10.87,39.15,10.85,0.70,U1099.02,1099.02,3534.40,0.219,11,21,0.27,0.27,112,50.00,,2264,2261,2264,2260,3144,3138,35.0763953,-119.3414722,560.87,,8.625,X52,ERW,1363
MFL,466,4.077,211+34,21697.85,21697.83,7983,ML Int ,D2.24,47.77,2.23,0.65,U1107.64,1107.64,3525.78,0.219,11,21,0.31,0.83,104,50.00,,2263,2259,2262,2257,3142,3135,35.0763952,-119.3414436,560.92,,8.625,X52,ERW,1363
MFL,467,4.077,211+36,21700.07,,7984,Weld,U50.00,50.00,50.98,,U1109.87,1109.87,3523.55,0.219,,,,,,50.98,26,,,,,,,35.0763952,-119.3414362,560.95,,8.625,X52,ERW,1363
MFL,467,4.077,211+37,21701.16,21701.14,7985,ML Int ,U1.09,1.09,49.89,0.90,U1110.95,1110.95,3522.47,0.219,10,20,0.23,0.23,144,50.98,,2265,2263,2265,2262,3145,3141,35.0763952,-119.3414327,560.97,,8.625,X52,ERW,1363
MFL,467,4.077,211+37,21701.33,21701.32,7986,ML Int ,U1.26,1.26,49.72,0.92,U1111.12,1111.12,3522.30,0.219,11,21,0.23,0.23,147,50.98,,2265,2262,2264,2262,3145,3141,35.0763952,-119.3414321,560.98,,8.625,X52,ERW,1363
MFL,467,4.077,211+38,21702.37,21702.36,7987,ML Int ,U2.30,2.30,48.68,0.92,U1112.16,1112.16,3521.25,0.219,11,21,0.23,0.23,147,50.98,,2265,2263,2264,2262,3145,3141,35.0763952,-119.3414286,561.00,,8.625,X52,ERW,1363
MFL,467,4.078,211+40,21704.51,21704.49,7988,ML Int ,U4.43,4.43,46.54,0.92,U1114.30,1114.30,3519.12,0.219,10,20,0.23,0.27,146,50.98,,2265,2263,2265,2262,3145,3141,35.0763952,-119.3414216,561.03,,8.625,X52,ERW,1363
MFL,467,4.078,211+43,21706.83,21706.82,7989,ML Int ,U6.75,6.75,44.22,0.92,U1116.62,1116.62,3516.80,0.219,11,21,0.23,0.27,146,50.98,,2265,2263,2264,2262,3145,3141,35.0763951,-119.3414139,561.07,,8.625,X52,ERW,1363
MFL,467,4.078,211+44,21708.17,21708.16,7990,ML Int ,U8.09,8.09,42.88,0.92,U1117.96,1117.96,3515.46,0.219,12,22,0.23,0.23,147,50.98,,2265,2262,2264,2261,3145,3141,35.0763951,-119.3414095,561.10,,8.625,X52,ERW,1363
MFL,467,4.079,211+46,21710.57,21710.51,7991,ML Int Cluster,U10.49,10.49,40.48,0.92,U1120.36,1120.36,3513.06,0.219,11,21,0.78,0.38,147,50.98,,2246,2224,2253,2238,3129,3109,35.0763951,-119.3414017,561.14,,8.625,X52,ERW,1363
MFL,467,4.079,211+48,21711.64,21711.63,7992,ML Int ,U11.57,11.57,39.41,0.92,U1121.43,1121.43,3511.99,0.219,13,23,0.23,0.27,147,50.98,,2264,2262,2264,2261,3144,3140,35.0763951,-119.3413979,561.16,,8.625,X52,ERW,1363
MFL,467,4.080,211+50,21714.65,21714.64,7993,ML Int ,U14.58,14.58,36.40,0.92,U1124.45,1124.45,3508.97,0.219,12,22,0.23,0.23,147,50.98,,2265,2262,2264,2261,3145,3141,35.0763951,-119.3413880,561.21,,8.625,X52,ERW,1363
MFL,467,4.080,211+52,21716.45,21716.44,7994,ML Int Cluster,U16.37,16.37,34.61,0.92,U1126.24,1126.24,3507.18,0.219,11,21,1.06,0.52,146,50.98,,2233,2198,2250,2234,3125,3102,35.0763950,-119.3413820,561.26,,8.625,X52,ERW,1363
MFL,467,4.080,211+53,21716.99,21716.98,7995,ML Int ,U16.92,16.92,34.06,0.97,U1126.78,1126.78,3506.64,0.219,13,23,0.23,0.23,154,50.98,,2264,2262,2264,2261,3144,3140,35.0763950,-119.3413803,561.28,,8.625,X52,ERW,1363
MFL,467,4.080,211+53,21717.29,21717.29,7996,ML Int ,U17.22,17.22,33.76,0.92,U1127.08,1127.08,3506.33,0.219,11,21,0.23,0.40,146,50.98,,2265,2263,2264,2262,3145,3141,35.0763950,-119.3413792,561.29,,8.625,X52,ERW,1363
MFL,467,4.080,211+54,21717.70,21717.69,7997,ML Int ,U17.63,17.63,33.35,0.89,U1127.49,1127.49,3505.93,0.219,15,25,0.23,0.23,142,50.98,,2264,2261,2263,2260,3144,3139,35.0763950,-119.3413779,561.30,,8.625,X52,ERW,1363
MFL,467,4.080,211+54,21717.92,21717.91,7998,ML Int ,U17.84,17.84,33.14,0.93,U1127.71,1127.71,3505.71,0.219,12,22,0.23,0.23,149,50.98,,2265,2262,2264,2261,3145,3141,35.0763950,-119.3413772,561.31,,8.625,X52,ERW,1363
MFL,467,4.080,211+55,21718.80,21718.79,7999,ML Int ,U18.72,18.72,32.25,0.93,U1128.59,1128.59,3504.83,0.219,11,21,0.23,0.23,149,50.98,,2265,2262,2264,2262,3145,3141,35.0763950,-119.3413743,561.33,,8.625,X52,ERW,1363
MFL,467,4.081,211+56,21719.85,21719.77,8000,ML Int Cluster,U19.78,19.78,31.20,0.92,U1129.65,1129.65,3503.77,0.219,15,25,1.09,0.36,146,50.98,,2217,2177,2247,2229,3120,3096,35.0763950,-119.3413710,561.36,,8.625,X52,ERW,1363
MFL,467,4.081,211+56,21720.20,21720.18,8001,ML Int Cluster,U20.12,20.12,30.85,0.89,U1129.99,1129.99,3503.43,0.219,11,21,0.31,0.90,142,50.98,,2263,2259,2262,2257,3142,3135,35.0763950,-119.3413696,561.38,,8.625,X52,ERW,1363
MFL,467,4.081,211+56,21720.55,21720.54,8002,ML Int Cluster,U20.47,20.47,30.50,0.89,U1130.34,1130.34,3503.08,0.219,13,23,1.29,0.63,142,50.98,,2213,2163,2247,2229,3120,3096,35.0763950,-119.3413685,561.39,,8.625,X52,ERW,1363
MFL,467,4.081,211+57,21721.08,21721.07,8003,ML Int ,U21.01,21.01,29.97,0.92,U1130.87,1130.87,3502.55,0.219,10,20,0.23,0.23,147,50.98,,2265,2263,2265,2262,3145,3141,35.0763950,-119.3413667,561.40,,8.625,X52,ERW,1363
MFL,467,4.081,211+57,21721.52,21721.51,8004,ML Int ,U21.45,21.45,29.53,0.92,U1131.31,1131.31,3502.11,0.219,11,21,0.23,0.23,147,50.98,,2265,2262,2264,2262,3145,3141,35.0763950,-119.3413653,561.42,,8.625,X52,ERW,1363
MFL,467,4.081,211+58,21721.84,21721.83,8005,ML Int ,U21.76,21.76,29.21,0.92,U1131.63,1131.63,3501.79,0.219,11,21,0.23,0.23,146,50.98,,2265,2262,2264,2262,3145,3141,35.0763949,-119.3413642,561.43,,8.625,X52,ERW,1363
MFL,467,4.081,211+58,21722.24,21722.24,8006,ML Int ,U22.17,22.17,28.81,0.92,U1132.04,1132.04,3501.38,0.219,11,21,0.23,0.23,147,50.98,,2265,2263,2264,2262,3145,3141,35.0763949,-119.3413628,561.44,,8.625,X52,ERW,1363
MFL,467,4.081,211+59,21722.76,21722.75,8007,ML Int ,U22.69,22.69,28.29,0.92,U1132.56,1132.56,3500.86,0.219,10,20,0.23,0.54,146,50.98,,2265,2263,2265,2262,3145,3141,35.0763949,-119.3413611,561.46,,8.625,X52,ERW,1363
MFL,467,4.081,211+59,21723.23,21723.22,8008,ML Int ,U23.15,23.15,27.83,0.92,U1133.02,1133.02,3500.40,0.219,12,22,0.23,0.23,147,50.98,,2265,2262,2264,2261,3145,3141,35.0763949,-119.3413596,561.47,,8.625,X52,ERW,1363
MFL,467,4.081,211+60,21724.13,21724.12,8009,ML Int ,U24.06,24.06,26.92,0.92,U1133.93,1133.93,3499.49,0.219,13,23,0.23,0.23,146,50.98,,2264,2262,2264,2261,3144,3140,35.0763949,-119.3413566,561.50,,8.625,X52,ERW,1363
MFL,467,4.082,211+61,21725.42,21725.41,8010,ML Int ,U25.34,25.34,25.63,0.93,U1135.21,1135.21,3498.21,0.219,11,21,0.23,0.23,149,50.98,,2265,2263,2264,2262,3145,3141,35.0763949,-119.3413523,561.54,,8.625,X52,ERW,1363
MFL,467,4.082,211+62,21725.74,21725.74,8011,ML Int ,D25.31,25.67,25.31,0.92,U1135.54,1135.54,3497.88,0.219,10,20,0.23,0.27,146,50.98,,2265,2263,2265,2262,3145,3141,35.0763949,-119.3413513,561.55,,8.625,X52,ERW,1363
MFL,467,4.082,211+62,21726.08,21726.07,8012,ML Int ,D24.97,26.00,24.97,0.93,U1135.87,1135.87,3497.55,0.219,12,22,0.23,0.23,149,50.98,,2265,2262,2264,2261,3145,3141,35.0763949,-119.3413502,561.56,,8.625,X52,ERW,1363
MFL,467,4.082,211+63,21726.78,21726.77,8013,ML Int ,D24.27,26.71,24.27,0.90,U1136.58,1136.58,3496.84,0.219,16,26,0.23,0.27,144,50.98,,2264,2261,2263,2260,3143,3139,35.0763949,-119.3413478,561.58,,8.625,X52,ERW,1363
MFL,467,4.082,211+65,21729.20,21729.19,8014,ML Int ,D21.86,29.13,21.85,0.93,U1138.99,1138.99,3494.43,0.219,11,21,0.23,0.23,149,50.98,,2265,2263,2264,2262,3145,3141,35.0763948,-119.3413398,561.67,,8.625,X52,ERW,1363
MFL,467,4.083,211+70,21733.83,21733.82,8015,ML Int ,D17.23,33.75,17.22,0.92,U1143.62,1143.62,3489.80,0.219,13,23,0.23,0.23,147,50.98,,2264,2262,2264,2261,3144,3140,35.0763947,-119.3413245,561.87,,8.625,X52,ERW,1363
MFL,467,4.083,211+70,21734.35,21734.34,8016,ML Int ,D16.71,34.27,16.70,0.92,U1144.14,1144.14,3489.28,0.219,11,21,0.23,0.27,147,50.98,,2265,2262,2264,2262,3145,3141,35.0763947,-119.3413228,561.89,,8.625,X52,ERW,1363
MFL,467,4.083,211+70,21734.58,21734.57,8017,ML Int ,D16.48,34.51,16.47,0.90,U1144.37,1144.37,3489.05,0.219,11,21,0.23,0.40,144,50.98,,2265,2262,2264,2262,3145,3141,35.0763947,-119.3413221,561.90,,8.625,X52,ERW,1363
MFL,467,4.083,211+70,21734.78,21734.77,8018,ML Int ,D16.28,34.71,16.27,0.93,U1144.58,1144.58,3488.84,0.219,12,22,0.23,0.23,149,50.98,,2265,2262,2264,2261,3145,3141,35.0763947,-119.3413214,561.91,,8.625,X52,ERW,1363
MFL,467,4.084,211+73,21737.70,21737.69,8019,ML Int ,D13.36,37.62,13.35,0.93,U1147.49,1147.49,3485.93,0.219,12,22,0.23,0.23,149,50.98,,2265,2262,2264,2261,3145,3141,35.0763946,-119.3413117,562.03,,8.625,X52,ERW,1363
MFL,467,4.084,211+74,21737.99,21737.98,8020,ML Int Cluster,D13.07,37.92,13.06,0.93,U1147.78,1147.78,3485.64,0.219,18,28,0.67,0.23,149,50.98,,2240,2221,2248,2234,3122,3102,35.0763946,-119.3413108,562.05,,8.625,X52,ERW,1363
MFL,467,4.084,211+74,21738.71,21738.65,8021,ML Int Cluster,D12.40,38.63,12.34,0.93,U1148.50,1148.50,3484.92,0.219,15,25,0.86,0.52,149,50.98,,2233,2205,2246,2230,3120,3098,35.0763945,-119.3413086,562.08,,8.625,X52,ERW,1363
MFL,467,4.084,211+75,21739.29,21739.28,8022,ML Int ,D11.77,39.22,11.76,0.96,U1149.09,1149.09,3484.33,0.219,17,27,0.31,0.68,153,50.98,,2261,2256,2260,2254,3138,3130,35.0763945,-119.3413065,562.10,,8.625,X52,ERW,1363
MFL,467,4.084,211+75,21739.47,21739.46,8023,ML Int ,D11.59,39.40,11.58,0.92,U1149.26,1149.26,3484.16,0.219,14,24,0.23,0.23,147,50.98,,2264,2262,2264,2260,3144,3140,35.0763945,-119.3413059,562.11,,8.625,X52,ERW,1363
MFL,467,4.084,211+76,21740.12,21740.11,8024,ML Int ,D10.94,40.05,10.93,0.93,U1149.92,1149.92,3483.50,0.219,15,25,0.23,0.23,149,50.98,,2264,2261,2263,2260,3144,3139,35.0763945,-119.3413037,562.14,,8.625,X52,ERW,1363
MFL,467,4.085,211+77,21741.47,21741.46,8025,ML Int ,D9.59,41.39,9.58,0.97,U1151.26,1151.26,3482.16,0.219,11,21,0.23,0.23,154,50.98,,2265,2263,2264,2262,3145,3141,35.0763945,-119.3412993,562.19,,8.625,X52,ERW,1363
MFL,467,4.085,211+78,21742.07,21741.91,8026,ML Int Cluster,D9.14,41.99,8.98,0.96,U1151.86,1151.86,3481.56,0.219,19,29,2.07,1.08,153,50.98,,2122,2031,2210,2173,3070,3018,35.0763945,-119.3412978,562.21,,8.625,X52,ERW,1363
MFL,467,4.085,211+78,21742.24,21742.23,8027,ML Int Cluster,D8.82,42.16,8.81,0.97,U1152.03,1152.03,3481.39,0.219,13,23,1.06,0.77,154,50.98,,2227,2190,2248,2231,3122,3098,35.0763944,-119.3412967,562.23,,8.625,X52,ERW,1363
MFL,467,4.085,211+78,21742.74,21742.67,8028,ML Int Cluster,D8.38,42.66,8.31,0.93,U1152.53,1152.53,3480.89,0.219,13,23,1.02,0.50,149,50.98,,2229,2194,2247,2231,3121,3098,35.0763944,-119.3412953,562.25,,8.625,X52,ERW,1363
MFL,467,4.085,211+79,21743.80,21743.79,8029,ML Int ,D7.26,43.73,7.25,0.97,U1153.59,1153.59,3479.83,0.219,15,25,0.23,0.23,154,50.98,,2264,2261,2263,2260,3144,3139,35.0763944,-119.3412916,562.29,,8.625,X52,ERW,1363
MFL,467,4.085,211+81,21745.39,21745.38,8030,ML Int ,D5.67,45.31,5.66,0.98,U1155.18,1155.18,3478.24,0.219,12,22,0.23,0.23,156,50.98,,2265,2262,2264,2261,3145,3141,35.0763944,-119.3412863,562.36,,8.625,X52,ERW,1363
MFL,467,4.086,211+81,21745.63,21745.62,8031,ML Int ,D5.43,45.55,5.42,0.97,U1155.42,1155.42,3478.00,0.219,11,21,0.23,0.23,154,50.98,,2265,2263,2264,2262,3145,3141,35.0763943,-119.3412855,562.37,,8.625,X52,ERW,1363
MFL,467,4.086,211+81,21745.89,21745.88,8032,ML Int ,D5.17,45.82,5.16,0.98,U1155.69,1155.69,3477.73,0.219,14,24,0.23,0.23,156,50.98,,2264,2262,2264,2260,3144,3140,35.0763943,-119.3412846,562.38,,8.625,X52,ERW,1363
MFL,467,4.086,211+82,21746.07,21746.07,8033,ML Int Cluster,D4.98,46.00,4.98,0.97,U1155.87,1155.87,3477.55,0.219,13,23,1.29,0.78,154,50.98,,2213,2163,2235,2205,3104,3062,35.0763943,-119.3412840,562.38,,8.625,X52,ERW,1363
MFL,467,4.086,211+82,21746.84,21746.83,8034,ML Int ,D4.22,46.77,4.21,0.96,U1156.64,1156.64,3476.78,0.219,12,22,0.23,0.23,153,50.98,,2265,2262,2264,2261,3145,3141,35.0763943,-119.3412815,562.41,,8.625,X52,ERW,1363
MFL,467,4.086,211+83,21747.79,21747.78,8035,ML Int ,D3.27,47.72,3.26,0.98,U1157.59,1157.59,3475.83,0.219,13,23,0.23,0.23,156,50.98,,2264,2262,2264,2261,3144,3140,35.0763942,-119.3412784,562.44,,8.625,X52,ERW,1363
MFL,467,4.086,211+85,21749.07,21749.06,8036,ML Int ,D1.99,48.99,1.98,0.96,U1158.86,1158.86,3474.56,0.219,16,26,0.23,0.27,153,50.98,,2264,2261,2263,2260,3143,3139,35.0763942,-119.3412741,562.48,,8.625,X52,ERW,1363
MFL,467,4.086,211+85,21749.38,21749.37,8037,ML Int ,D1.68,49.31,1.67,0.97,U1159.18,1159.18,3474.24,0.219,15,25,0.23,0.27,154,50.98,,2264,2261,2263,2260,3144,3139,35.0763941,-119.3412731,562.49,,8.625,X52,ERW,1363
MFL,467,4.086,211+86,21750.30,21750.29,8038,ML Int ,D0.76,50.23,0.75,0.97,U1160.10,1160.10,3473.32,0.219,11,21,0.23,0.40,154,50.98,,2265,2263,2264,2262,3145,3141,35.0763941,-119.3412701,562.52,,8.625,X52,ERW,1363
MFL,468,4.087,211+87,21751.05,,8039,Weld,D32.63,50.98,32.63,,U1160.84,1160.84,3472.58,0.219,,,,,,32.63,332,,,,,,,35.0763941,-119.3412676,562.54,,8.625,X52,ERW,1363
MFL,468,4.087,211+91,21755.54,21755.53,8040,ML Int Cluster,U4.49,4.49,28.14,0.96,U1165.33,1165.33,3468.09,0.219,11,21,1.33,0.65,153,32.63,,2220,2170,2248,2230,3123,3098,35.0763938,-119.3412527,562.68,,8.625,X52,ERW,1363
MFL,468,4.087,211+92,21756.03,21756.02,8041,ML Int ,U4.98,4.98,27.65,0.96,U1165.83,1165.83,3467.59,0.219,10,20,0.23,0.40,153,32.63,,2265,2263,2265,2262,3145,3141,35.0763938,-119.3412511,562.70,,8.625,X52,ERW,1363
MFL,468,4.088,211+93,21757.41,21757.40,8042,ML Int ,U6.36,6.36,26.27,0.97,U1167.21,1167.21,3466.21,0.219,10,20,0.23,0.23,154,32.63,,2265,2263,2265,2262,3145,3141,35.0763937,-119.3412465,562.74,,8.625,X52,ERW,1363
MFL,468,4.088,211+95,21759.87,21759.86,8043,ML Int ,U8.82,8.82,23.81,0.98,U1169.66,1169.66,3463.76,0.219,13,23,0.23,0.23,156,32.63,,2264,2262,2264,2261,3144,3140,35.0763936,-119.3412384,562.82,,8.625,X52,ERW,1363
MFL,468,4.088,211+96,21760.79,21760.78,8044,ML Int ,U9.74,9.74,22.89,0.96,U1170.58,1170.58,3462.84,0.219,11,21,0.23,0.40,153,32.63,,2265,2262,2264,2262,3145,3141,35.0763935,-119.3412354,562.85,,8.625,X52,ERW,1363
MFL,468,4.088,211+96,21760.99,21760.99,8045,ML Int ,U9.95,9.95,22.68,0.97,U1170.79,1170.79,3462.63,0.219,15,25,0.23,0.23,154,32.63,,2264,2261,2263,2260,3144,3139,35.0763935,-119.3412347,562.85,,8.625,X52,ERW,1363
MFL,468,4.091,212+08,21772.63,21772.62,8046,ML Int ,D11.06,21.58,11.05,0.96,U1182.43,1182.43,3450.99,0.219,11,21,0.23,0.23,153,32.63,,2265,2262,2264,2262,3145,3141,35.0763929,-119.3411962,563.23,,8.625,X52,ERW,1363
MFL,468,4.092,212+13,21777.59,21777.57,8047,ML Ext Manufacturing Related,D6.11,26.54,6.09,0.69,U1187.38,1187.38,3446.04,0.219,10,20,0.31,1.34,110,32.63,,2264,2260,2263,2258,3143,3136,35.0763927,-119.3411798,563.40,,8.625,X52,ERW,1363
MFL,468,4.092,212+13,21777.61,21777.59,8048,ML Ext Manufacturing Related,D6.09,26.56,6.07,1.43,U1187.40,1187.40,3446.02,0.219,10,20,0.47,4.69,228,32.63,,2260,2251,2258,2247,3136,3121,35.0763927,-119.3411797,563.40,,8.625,X52,ERW,1363
MFL,469,4.093,212+19,21783.68,,8049,Weld,D17.84,32.63,17.84,,U1193.47,1193.47,3439.95,0.219,,,,,,17.84,354,,,,,,,35.0763923,-119.3411596,563.61,,8.625,X52,ERW,1363
MFL,469,4.093,212+23,21787.29,21787.28,8050,ML Int ,U3.61,3.61,14.23,0.98,U1197.08,1197.08,3436.34,0.219,14,24,0.23,0.23,156,17.84,,2264,2262,2264,2260,3144,3140,35.0763923,-119.3411477,563.71,,8.625,X52,ERW,1363
MFL,469,4.093,212+23,21787.99,21787.98,8051,ML Int ,U4.31,4.31,13.53,0.96,U1197.78,1197.78,3435.63,0.219,13,23,0.23,0.24,153,17.84,,2264,2262,2264,2261,3144,3140,35.0763923,-119.3411454,563.72,,8.625,X52,ERW,1363
MFL,469,4.094,212+24,21789.05,21789.04,8052,ML Int ,U5.37,5.37,12.47,0.97,U1198.84,1198.84,3434.58,0.219,11,21,0.23,0.40,154,17.84,,2265,2263,2264,2262,3145,3141,35.0763923,-119.3411419,563.75,,8.625,X52,ERW,1363
MFL,470,4.096,212+37,21801.52,,8053,Weld,U17.84,17.84,48.95,,U1211.31,1211.31,3422.11,0.219,,,,,,48.95,306,,,,,,,35.0763922,-119.3411006,564.03,,8.625,X52,ERW,1363
MFL,470,4.097,212+43,21808.24,21808.15,8054,ML Int Cluster,U6.73,6.73,42.22,0.96,U1218.03,1218.03,3415.39,0.219,19,29,1.29,0.68,153,48.95,,2184,2130,2234,2212,3103,3072,35.0763923,-119.3410786,564.06,,8.625,X52,ERW,1363
MFL,470,4.103,212+73,21837.91,21837.90,8055,ML Int ,D12.56,36.40,12.55,0.82,U1247.71,1247.71,3385.71,0.219,10,20,0.23,0.65,130,48.95,,2265,2263,2265,2262,3145,3141,35.0763937,-119.3409801,562.65,,8.625,X52,ERW,1363
MFL,470,4.103,212+76,21840.75,21840.74,8056,ML Int ,D9.72,39.23,9.71,0.93,U1250.54,1250.54,3382.88,0.219,17,27,0.23,0.23,149,48.95,,2263,2261,2263,2259,3143,3138,35.0763938,-119.3409707,562.45,,8.625,X52,ERW,1363
MFL,470,4.103,212+76,21841.08,21841.07,8057,ML Int ,D9.39,39.57,9.38,0.78,U1250.88,1250.88,3382.54,0.219,11,21,0.23,0.54,125,48.95,,2265,2262,2264,2262,3145,3141,35.0763938,-119.3409696,562.42,,8.625,X52,ERW,1363
MFL,471,4.105,212+85,21850.46,,8058,Weld,U48.95,48.95,60.00,,U1260.26,1260.26,3373.16,0.219,,,,,,60.00,12,,,,,,,35.0763942,-119.3409386,561.78,,8.625,X52,ERW,1363
MFL,471,4.109,213+06,21871.80,21871.79,8059,ML Int ,U21.33,21.33,38.67,0.95,U1281.59,1281.59,3351.83,0.219,11,21,0.23,0.52,151,60.00,,2265,2262,2264,2262,3145,3141,35.0763945,-119.3408679,561.11,,8.625,X52,ERW,1363
MFL,471,4.109,213+07,21872.68,21872.67,8060,ML Int ,U22.22,22.22,37.78,0.92,U1282.47,1282.47,3350.94,0.219,11,21,0.23,0.40,147,60.00,,2265,2262,2264,2262,3145,3141,35.0763945,-119.3408650,561.12,,8.625,X52,ERW,1363
MFL,471,4.109,213+08,21872.86,21872.86,8061,ML Int Cluster,U22.40,22.40,37.60,0.92,U1282.66,1282.66,3350.76,0.219,12,22,1.49,0.64,147,60.00,,2207,2149,2237,2207,3106,3066,35.0763945,-119.3408644,561.12,,8.625,X52,ERW,1363
MFL,471,4.110,213+08,21873.75,21873.33,8062,ML Int Cluster,U23.29,23.29,36.71,0.92,U1283.55,1283.55,3349.87,0.219,14,24,5.16,0.38,147,60.00,,2079,1935,2199,2141,3054,2974,35.0763945,-119.3408628,561.12,,8.625,X52,ERW,1363
MFL,471,4.110,213+09,21873.86,21873.86,8063,ML Int ,U23.40,23.40,36.60,0.93,U1283.66,1283.66,3349.76,0.219,16,26,0.23,0.27,149,60.00,,2264,2261,2263,2260,3143,3139,35.0763945,-119.3408611,561.12,,8.625,X52,ERW,1363
MFL,471,4.110,213+09,21874.63,21874.62,8064,ML Int ,U24.17,24.17,35.83,0.92,U1284.43,1284.43,3348.99,0.219,15,25,0.23,0.24,147,60.00,,2264,2261,2263,2260,3144,3139,35.0763946,-119.3408585,561.13,,8.625,X52,ERW,1363
MFL,471,4.110,213+09,21874.80,21874.79,8065,ML Int ,U24.33,24.33,35.67,0.93,U1284.59,1284.59,3348.83,0.219,17,27,0.27,0.30,149,60.00,,2262,2259,2261,2257,3141,3134,35.0763946,-119.3408580,561.13,,8.625,X52,ERW,1363
MFL,471,4.110,213+10,21875.05,21875.04,8066,ML Int ,U24.59,24.59,35.41,0.93,U1284.85,1284.85,3348.57,0.219,10,20,0.23,0.23,149,60.00,,2265,2263,2265,2262,3145,3141,35.0763946,-119.3408571,561.13,,8.625,X52,ERW,1363
MFL,471,4.110,213+10,21875.17,21875.15,8067,ML Int ,U24.71,24.71,35.30,0.93,U1284.96,1284.96,3348.46,0.219,16,26,0.31,0.65,149,60.00,,2261,2257,2260,2254,3139,3131,35.0763946,-119.3408568,561.13,,8.625,X52,ERW,1363
MFL,471,4.110,213+11,21876.25,21876.24,8068,ML Int Cluster,U25.79,25.79,34.21,0.93,U1286.04,1286.04,3347.38,0.219,16,26,0.35,0.64,149,60.00,,2260,2254,2258,2251,3137,3127,35.0763946,-119.3408532,561.14,,8.625,X52,ERW,1363
MFL,471,4.110,213+12,21877.20,21877.19,8069,ML Int ,U26.73,26.73,33.27,0.93,U1286.99,1286.99,3346.43,0.219,15,25,0.23,0.27,149,60.00,,2264,2261,2263,2260,3144,3139,35.0763946,-119.3408500,561.14,,8.625,X52,ERW,1363
MFL,471,4.110,213+13,21878.37,21878.33,8070,ML Int Cluster,U27.91,27.91,32.09,0.93,U1288.16,1288.16,3345.26,0.219,14,24,0.63,0.52,149,60.00,,2249,2233,2252,2237,3128,3108,35.0763946,-119.3408463,561.15,,8.625,X52,ERW,1363
MFL,471,4.111,213+14,21878.92,21878.91,8071,ML Int ,U28.45,28.45,31.55,0.93,U1288.71,1288.71,3344.71,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763946,-119.3408443,561.16,,8.625,X52,ERW,1363
MFL,471,4.111,213+14,21879.85,21879.84,8072,ML Int Cluster,U29.39,29.39,30.61,0.92,U1289.64,1289.64,3343.78,0.219,11,21,2.46,0.36,147,60.00,,2173,2077,2237,2209,3107,3067,35.0763946,-119.3408413,561.19,,8.625,X52,ERW,1363
MFL,471,4.111,213+16,21881.09,21881.08,8073,ML Int ,D29.37,30.63,29.37,0.93,U1290.89,1290.89,3342.53,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763945,-119.3408371,561.23,,8.625,X52,ERW,1363
MFL,471,4.111,213+16,21881.41,21881.40,8074,ML Int ,D29.05,30.95,29.05,0.93,U1291.20,1291.20,3342.22,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763945,-119.3408361,561.24,,8.625,X52,ERW,1363
MFL,471,4.111,213+16,21881.60,21881.59,8075,ML Int Cluster,D28.86,31.14,28.86,0.92,U1291.40,1291.40,3342.02,0.219,11,21,1.02,0.51,147,60.00,,2235,2201,2250,2232,3125,3100,35.0763945,-119.3408355,561.25,,8.625,X52,ERW,1363
MFL,471,4.111,213+17,21882.10,21882.09,8076,ML Int ,D28.38,31.63,28.37,0.92,U1291.89,1291.89,3341.53,0.219,11,21,0.23,0.23,146,60.00,,2265,2262,2264,2262,3145,3141,35.0763945,-119.3408338,561.26,,8.625,X52,ERW,1363
MFL,471,4.111,213+17,21882.34,21882.33,8077,ML Int Cluster,D28.13,31.87,28.13,0.93,U1292.13,1292.13,3341.29,0.219,11,21,1.02,0.40,149,60.00,,2235,2201,2251,2235,3127,3104,35.0763945,-119.3408330,561.27,,8.625,X52,ERW,1363
MFL,471,4.111,213+17,21882.62,21882.61,8078,ML Int ,D27.86,32.15,27.85,0.93,U1292.41,1292.41,3341.01,0.219,17,27,0.23,0.27,149,60.00,,2263,2261,2263,2259,3143,3138,35.0763945,-119.3408321,561.28,,8.625,X52,ERW,1363
MFL,471,4.111,213+18,21883.25,21883.24,8079,ML Int ,D27.22,32.79,27.21,0.93,U1293.05,1293.05,3340.37,0.219,14,24,0.23,0.23,149,60.00,,2264,2262,2264,2260,3144,3140,35.0763945,-119.3408300,561.30,,8.625,X52,ERW,1363
MFL,471,4.111,213+18,21883.54,21883.54,8080,ML Int ,D26.93,33.07,26.93,0.93,U1293.33,1293.33,3340.09,0.219,14,24,0.23,0.27,149,60.00,,2264,2262,2264,2260,3144,3140,35.0763945,-119.3408290,561.31,,8.625,X52,ERW,1363
MFL,471,4.111,213+18,21883.80,21883.71,8081,ML Int Cluster,D26.75,33.33,26.67,0.93,U1293.59,1293.59,3339.83,0.219,20,30,1.21,0.68,149,60.00,,2186,2135,2236,2215,3106,3076,35.0763945,-119.3408284,561.31,,8.625,X52,ERW,1363
MFL,471,4.112,213+19,21884.44,21884.35,8082,ML Int Cluster,D26.11,33.97,26.03,0.93,U1294.23,1294.23,3339.19,0.219,22,32,1.21,0.79,149,60.00,,2177,2124,2226,2202,3092,3058,35.0763945,-119.3408263,561.34,,8.625,X52,ERW,1363
MFL,471,4.112,213+19,21884.55,21884.54,8083,ML Int Cluster,D25.92,34.09,25.91,0.92,U1294.34,1294.34,3339.08,0.219,11,21,1.37,0.40,147,60.00,,2218,2166,2248,2230,3122,3097,35.0763945,-119.3408257,561.34,,8.625,X52,ERW,1363
MFL,471,4.112,213+20,21885.14,21885.13,8084,ML Int ,D25.34,34.67,25.33,0.93,U1294.93,1294.93,3338.49,0.219,10,20,0.23,0.23,149,60.00,,2265,2263,2265,2262,3145,3141,35.0763945,-119.3408238,561.36,,8.625,X52,ERW,1363
MFL,471,4.112,213+20,21885.68,21885.67,8085,ML Int Cluster,D24.79,35.22,24.78,0.93,U1295.48,1295.48,3337.94,0.219,16,26,1.41,0.27,149,60.00,,2190,2132,2242,2224,3115,3089,35.0763945,-119.3408220,561.38,,8.625,X52,ERW,1363
MFL,471,4.112,213+21,21886.00,21885.99,8086,ML Int ,D24.47,35.54,24.46,0.92,U1295.80,1295.80,3337.62,0.219,15,25,0.23,0.23,147,60.00,,2264,2261,2263,2260,3144,3139,35.0763945,-119.3408209,561.39,,8.625,X52,ERW,1363
MFL,471,4.112,213+21,21886.39,21886.38,8087,ML Int ,D24.08,35.93,24.07,0.93,U1296.19,1296.19,3337.23,0.219,16,26,0.27,0.66,149,60.00,,2263,2259,2262,2257,3141,3135,35.0763945,-119.3408196,561.40,,8.625,X52,ERW,1363
MFL,471,4.112,213+21,21886.62,21886.61,8088,ML Int ,D23.85,36.16,23.84,0.93,U1296.42,1296.42,3337.00,0.219,11,21,0.23,0.23,149,60.00,,2265,2262,2264,2262,3145,3141,35.0763945,-119.3408188,561.41,,8.625,X52,ERW,1363
MFL,471,4.112,213+22,21887.17,21887.16,8089,ML Int ,D23.31,36.70,23.30,0.93,U1296.96,1296.96,3336.46,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763945,-119.3408170,561.43,,8.625,X52,ERW,1363
MFL,471,4.112,213+22,21887.38,21887.37,8090,ML Int ,D23.09,36.92,23.09,0.93,U1297.17,1297.17,3336.25,0.219,13,23,0.23,0.23,149,60.00,,2264,2262,2264,2261,3144,3140,35.0763945,-119.3408163,561.43,,8.625,X52,ERW,1363
MFL,471,4.112,213+22,21887.49,21887.48,8091,ML Int ,D22.98,37.03,22.97,0.92,U1297.29,1297.29,3336.13,0.219,15,25,0.23,0.23,147,60.00,,2264,2261,2263,2260,3144,3139,35.0763945,-119.3408160,561.44,,8.625,X52,ERW,1363
MFL,471,4.112,213+22,21887.87,21887.86,8092,ML Int Cluster,D22.60,37.41,22.59,0.93,U1297.67,1297.67,3335.75,0.219,15,25,1.17,0.68,149,60.00,,2212,2167,2241,2220,3112,3083,35.0763945,-119.3408147,561.46,,8.625,X52,ERW,1363
MFL,471,4.112,213+23,21888.46,21888.29,8093,ML Int Cluster,D22.18,38.00,22.00,0.92,U1298.26,1298.26,3335.16,0.219,12,22,2.23,0.40,147,60.00,,2172,2083,2236,2207,3106,3065,35.0763944,-119.3408133,561.48,,8.625,X52,ERW,1363
MFL,471,4.112,213+23,21888.66,21888.65,8094,ML Int ,D21.81,38.20,21.80,0.93,U1298.45,1298.45,3334.97,0.219,16,26,0.23,0.23,149,60.00,,2264,2261,2263,2260,3143,3139,35.0763944,-119.3408121,561.50,,8.625,X52,ERW,1363
MFL,471,4.112,213+23,21888.93,21888.92,8095,ML Int ,D21.54,38.47,21.53,0.92,U1298.73,1298.73,3334.69,0.219,10,20,0.23,0.40,147,60.00,,2265,2263,2265,2262,3145,3141,35.0763944,-119.3408112,561.52,,8.625,X52,ERW,1363
MFL,471,4.113,213+24,21889.93,21889.92,8096,ML Int ,D20.55,39.47,20.53,0.92,U1299.72,1299.72,3333.70,0.219,11,21,0.23,0.51,147,60.00,,2265,2262,2264,2262,3145,3141,35.0763944,-119.3408079,561.57,,8.625,X52,ERW,1363
MFL,471,4.113,213+25,21890.42,21890.41,8097,ML Int ,D20.06,39.96,20.04,0.93,U1300.21,1300.21,3333.21,0.219,15,25,0.23,0.23,149,60.00,,2264,2261,2263,2260,3144,3139,35.0763944,-119.3408063,561.60,,8.625,X52,ERW,1363
MFL,471,4.113,213+25,21890.60,21890.59,8098,ML Int ,D19.87,40.14,19.86,0.93,U1300.39,1300.39,3333.02,0.219,15,25,0.23,0.27,149,60.00,,2264,2261,2263,2260,3144,3139,35.0763944,-119.3408057,561.61,,8.625,X52,ERW,1363
MFL,471,4.113,213+25,21890.93,21890.92,8099,ML Int ,D19.55,40.46,19.54,0.92,U1300.72,1300.72,3332.70,0.219,12,22,0.23,0.23,147,60.00,,2265,2262,2264,2261,3145,3141,35.0763944,-119.3408046,561.63,,8.625,X52,ERW,1363
MFL,471,4.113,213+26,21891.88,21891.87,8100,ML Int Cluster,D18.59,41.42,18.58,0.93,U1301.67,1301.67,3331.75,0.219,14,24,1.41,0.27,149,60.00,,2201,2145,2244,2226,3117,3091,35.0763943,-119.3408015,561.69,,8.625,X52,ERW,1363
MFL,471,4.113,213+27,21892.63,21892.61,8101,ML Int ,D17.85,42.16,17.84,0.92,U1302.42,1302.42,3331.00,0.219,11,21,0.31,0.62,146,60.00,,2263,2259,2262,2257,3142,3135,35.0763943,-119.3407990,561.73,,8.625,X52,ERW,1363
MFL,471,4.113,213+27,21892.74,21892.73,8102,ML Int ,D17.74,42.27,17.73,0.96,U1302.53,1302.53,3330.89,0.219,12,22,0.23,0.36,153,60.00,,2265,2262,2264,2261,3145,3141,35.0763943,-119.3407986,561.74,,8.625,X52,ERW,1363
MFL,471,4.113,213+27,21892.90,21892.84,8103,ML Int Cluster,D17.63,42.43,17.57,0.98,U1302.69,1302.69,3330.73,0.219,12,22,0.82,1.03,156,60.00,,2242,2218,2252,2237,3127,3107,35.0763943,-119.3407983,561.74,,8.625,X52,ERW,1363
MFL,471,4.113,213+28,21893.12,21893.10,8104,ML Int Cluster,D17.36,42.65,17.35,0.95,U1302.91,1302.91,3330.51,0.219,11,21,0.98,0.56,151,60.00,,2237,2205,2239,2210,3110,3069,35.0763943,-119.3407974,561.76,,8.625,X52,ERW,1363
MFL,471,4.113,213+29,21894.32,21894.31,8105,ML Int ,D16.16,43.86,16.15,0.93,U1304.11,1304.11,3329.31,0.219,11,21,0.23,0.27,149,60.00,,2265,2262,2264,2262,3145,3141,35.0763942,-119.3407934,561.83,,8.625,X52,ERW,1363
MFL,471,4.114,213+30,21895.01,21894.98,8106,ML Int ,D15.48,44.55,15.45,0.92,U1304.80,1304.80,3328.62,0.219,16,26,0.51,0.23,147,60.00,,2253,2241,2250,2235,3125,3105,35.0763942,-119.3407912,561.86,,8.625,X52,ERW,1363
MFL,471,4.114,213+30,21895.59,21895.58,8107,ML Int ,D14.89,45.12,14.88,0.93,U1305.38,1305.38,3328.04,0.219,13,23,0.23,0.27,149,60.00,,2264,2262,2264,2261,3144,3140,35.0763942,-119.3407892,561.90,,8.625,X52,ERW,1363
MFL,471,4.114,213+31,21896.28,21896.25,8108,ML Int Cluster,D14.22,45.82,14.18,0.92,U1306.08,1306.08,3327.34,0.219,13,23,0.51,0.51,146,60.00,,2256,2245,2256,2244,3133,3116,35.0763942,-119.3407870,561.94,,8.625,X52,ERW,1363
MFL,471,4.114,213+31,21897.00,21896.90,8109,ML Int Cluster,D13.56,46.54,13.46,0.93,U1306.79,1306.79,3326.63,0.219,17,27,2.07,0.66,149,60.00,,2138,2050,2223,2189,3087,3041,35.0763942,-119.3407848,561.97,,8.625,X52,ERW,1363
MFL,471,4.114,213+32,21897.18,21897.16,8110,ML Int ,D13.30,46.71,13.29,0.95,U1306.97,1306.97,3326.45,0.219,14,24,0.31,0.27,151,60.00,,2262,2258,2261,2256,3140,3133,35.0763942,-119.3407840,561.99,,8.625,X52,ERW,1363
MFL,471,4.114,213+32,21897.92,21897.91,8111,ML Int ,D12.55,47.46,12.54,0.93,U1307.71,1307.71,3325.71,0.219,18,28,0.23,0.23,149,60.00,,2263,2261,2262,2259,3142,3138,35.0763941,-119.3407815,562.03,,8.625,X52,ERW,1363
MFL,471,4.114,213+33,21898.64,21898.63,8112,ML Int Cluster,D11.83,48.18,11.82,0.95,U1308.44,1308.44,3324.98,0.219,13,23,3.25,0.50,151,60.00,,2129,2011,2226,2190,3092,3042,35.0763941,-119.3407791,562.07,,8.625,X52,ERW,1363
MFL,471,4.114,213+34,21899.07,21899.06,8113,ML Int Cluster,D11.41,48.60,11.40,0.93,U1308.86,1308.86,3324.56,0.219,17,27,2.11,0.65,149,60.00,,2136,2046,2219,2182,3081,3030,35.0763941,-119.3407777,562.10,,8.625,X52,ERW,1363
MFL,471,4.114,213+34,21899.52,21899.51,8114,ML Int ,D10.95,49.06,10.94,0.93,U1309.31,1309.31,3324.11,0.219,11,21,0.23,0.23,149,60.00,,2265,2262,2264,2262,3145,3141,35.0763941,-119.3407762,562.13,,8.625,X52,ERW,1363
MFL,471,4.114,213+34,21899.63,21899.62,8115,ML Int ,D10.85,49.17,10.84,0.98,U1309.42,1309.42,3324.00,0.219,12,22,0.23,0.23,156,60.00,,2265,2262,2264,2261,3145,3141,35.0763941,-119.3407759,562.14,,8.625,X52,ERW,1363
MFL,471,4.115,213+34,21899.93,21899.86,8116,ML Int Cluster,D10.60,49.47,10.54,0.93,U1309.72,1309.72,3323.70,0.219,15,25,0.94,0.78,149,60.00,,2228,2196,2247,2230,3120,3098,35.0763941,-119.3407751,562.15,,8.625,X52,ERW,1363
MFL,471,4.115,213+35,21900.25,21900.13,8117,ML Int Cluster,D10.34,49.79,10.21,0.93,U1310.05,1310.05,3323.37,0.219,16,26,1.88,0.90,149,60.00,,2158,2079,2217,2178,3080,3025,35.0763940,-119.3407742,562.17,,8.625,X52,ERW,1363
MFL,471,4.115,213+35,21900.51,21900.44,8118,ML Int Cluster,D10.02,50.05,9.95,0.93,U1310.31,1310.31,3323.11,0.219,14,24,0.94,0.23,149,60.00,,2231,2199,2249,2233,3123,3101,35.0763940,-119.3407732,562.19,,8.625,X52,ERW,1363
MFL,471,4.115,213+35,21900.68,21900.67,8119,ML Int ,D9.79,50.22,9.79,0.93,U1310.47,1310.47,3322.95,0.219,14,24,0.23,0.23,149,60.00,,2264,2262,2264,2260,3144,3140,35.0763940,-119.3407724,562.21,,8.625,X52,ERW,1363
MFL,471,4.115,213+36,21902.04,21902.03,8120,ML Int ,D8.43,51.58,8.42,0.90,U1311.83,1311.83,3321.59,0.219,11,21,0.23,0.23,144,60.00,,2265,2263,2264,2262,3145,3141,35.0763940,-119.3407679,562.29,,8.625,X52,ERW,1363
MFL,471,4.115,213+37,21902.65,21902.64,8121,ML Int ,D7.83,52.18,7.82,0.92,U1312.44,1312.44,3320.98,0.219,12,22,0.23,0.23,146,60.00,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3407659,562.33,,8.625,X52,ERW,1363
MFL,471,4.115,213+37,21903.01,21903.00,8122,ML Int ,D7.47,52.54,7.46,0.93,U1312.80,1312.80,3320.62,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3407647,562.35,,8.625,X52,ERW,1363
MFL,471,4.115,213+38,21903.30,21903.29,8123,ML Int ,D7.18,52.83,7.17,0.92,U1313.09,1313.09,3320.33,0.219,17,27,0.23,0.23,147,60.00,,2263,2261,2263,2259,3143,3138,35.0763939,-119.3407638,562.37,,8.625,X52,ERW,1363
MFL,471,4.115,213+38,21903.68,21903.67,8124,ML Int ,D6.80,53.21,6.79,0.93,U1313.47,1313.47,3319.95,0.219,12,22,0.23,0.23,149,60.00,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3407625,562.40,,8.625,X52,ERW,1363
MFL,471,4.115,213+39,21904.61,21904.60,8125,ML Int Cluster,D5.87,54.14,5.86,0.92,U1314.40,1314.40,3319.02,0.219,12,22,1.41,0.49,147,60.00,,2211,2156,2247,2229,3121,3095,35.0763938,-119.3407594,562.46,,8.625,X52,ERW,1363
MFL,471,4.116,213+40,21905.80,21905.79,8126,ML Int ,D4.67,55.34,4.66,0.95,U1315.59,1315.59,3317.83,0.219,13,23,0.23,0.23,151,60.00,,2264,2262,2264,2261,3144,3140,35.0763938,-119.3407555,562.53,,8.625,X52,ERW,1363
MFL,471,4.116,213+42,21907.59,21907.58,8127,ML Int ,D2.89,57.12,2.88,0.92,U1317.38,1317.38,3316.04,0.219,13,23,0.23,0.23,147,60.00,,2264,2262,2264,2261,3144,3140,35.0763937,-119.3407496,562.65,,8.625,X52,ERW,1363
MFL,471,4.116,213+42,21907.92,21907.91,8128,ML Int ,D2.55,57.46,2.54,0.92,U1317.71,1317.71,3315.71,0.219,13,23,0.23,0.23,147,60.00,,2264,2262,2264,2261,3144,3140,35.0763937,-119.3407485,562.67,,8.625,X52,ERW,1363
MFL,471,4.116,213+43,21908.39,21908.37,8129,ML Int Cluster,D2.09,57.92,2.08,0.92,U1318.18,1318.18,3315.24,0.219,19,29,0.74,0.23,147,60.00,,2232,2209,2244,2229,3117,3096,35.0763937,-119.3407470,562.70,,8.625,X52,ERW,1363
MFL,471,4.116,213+43,21908.55,21908.54,8130,ML Int ,D1.93,58.08,1.92,0.92,U1318.34,1318.34,3315.08,0.219,17,27,0.31,0.83,146,60.00,,2261,2256,2260,2254,3138,3130,35.0763937,-119.3407464,562.71,,8.625,X52,ERW,1363
MFL,471,4.116,213+44,21909.38,21909.36,8131,ML Int ,D1.10,58.91,1.09,0.92,U1319.17,1319.17,3314.25,0.219,18,28,0.31,0.66,147,60.00,,2260,2256,2259,2253,3138,3129,35.0763936,-119.3407437,562.76,,8.625,X52,ERW,1363
MFL,472,4.117,213+45,21910.46,,8132,Weld,D59.89,60.00,59.89,,U1320.26,1320.26,3313.16,0.219,,,,,,59.89,294,,,,,,,35.0763936,-119.3407401,562.83,,8.625,X52,ERW,1363
MFL,472,4.119,213+60,21925.42,21925.41,8133,ML Int ,U14.96,14.96,44.93,0.93,U1335.22,1335.22,3298.20,0.219,10,20,0.23,0.23,149,59.89,,2265,2263,2265,2262,3145,3141,35.0763930,-119.3406907,563.55,,8.625,X52,ERW,1363
MFL,472,4.119,213+60,21925.95,21925.94,8134,ML Int ,U15.49,15.49,44.40,0.93,U1335.75,1335.75,3297.67,0.219,11,21,0.23,0.32,149,59.89,,2265,2262,2264,2262,3145,3141,35.0763929,-119.3406889,563.56,,8.625,X52,ERW,1363
MFL,472,4.120,213+64,21929.85,21929.84,8135,ML Int ,U19.39,19.39,40.50,0.92,U1339.65,1339.65,3293.77,0.219,15,25,0.23,0.23,146,59.89,,2264,2261,2263,2260,3144,3139,35.0763928,-119.3406760,563.64,,8.625,X52,ERW,1363
MFL,472,4.120,213+65,21930.28,21930.27,8136,ML Int ,U19.82,19.82,40.08,0.92,U1340.07,1340.07,3293.35,0.219,16,26,0.23,0.23,147,59.89,,2264,2261,2263,2260,3143,3139,35.0763928,-119.3406746,563.64,,8.625,X52,ERW,1363
MFL,472,4.120,213+66,21931.55,21931.49,8137,ML Int Cluster,U21.08,21.08,38.81,0.92,U1341.34,1341.34,3292.08,0.219,17,27,0.86,0.66,147,59.89,,2228,2199,2245,2227,3118,3094,35.0763928,-119.3406706,563.67,,8.625,X52,ERW,1363
MFL,472,4.121,213+66,21932.27,21932.25,8138,ML Int ,U21.80,21.80,38.09,0.92,U1342.06,1342.06,3291.36,0.219,13,23,0.23,0.23,147,59.89,,2264,2262,2264,2261,3144,3140,35.0763928,-119.3406680,563.68,,8.625,X52,ERW,1363
MFL,472,4.121,213+68,21934.00,21933.99,8139,ML Int ,U23.54,23.54,36.35,0.92,U1343.79,1343.79,3289.63,0.219,10,20,0.23,0.23,146,59.89,,2265,2263,2265,2262,3145,3141,35.0763927,-119.3406623,563.71,,8.625,X52,ERW,1363
MFL,472,4.121,213+69,21934.81,21934.80,8140,ML Int ,U24.34,24.34,35.55,0.92,U1344.60,1344.60,3288.82,0.219,15,25,0.23,0.27,147,59.89,,2264,2261,2263,2260,3144,3139,35.0763927,-119.3406596,563.73,,8.625,X52,ERW,1363
MFL,472,4.121,213+71,21936.62,21936.61,8141,ML Int ,U26.16,26.16,33.74,0.90,U1346.41,1346.41,3287.01,0.219,16,26,0.23,0.23,144,59.89,,2264,2261,2263,2260,3143,3139,35.0763926,-119.3406536,563.76,,8.625,X52,ERW,1363
MFL,472,4.122,213+71,21937.12,21937.11,8142,ML Int ,U26.65,26.65,33.24,0.92,U1346.91,1346.91,3286.51,0.219,12,22,0.23,0.27,146,59.89,,2265,2262,2264,2261,3145,3141,35.0763926,-119.3406520,563.77,,8.625,X52,ERW,1363
MFL,472,4.122,213+72,21937.33,21937.33,8143,ML Int ,U26.87,26.87,33.02,0.92,U1347.13,1347.13,3286.29,0.219,15,25,0.23,0.23,147,59.89,,2264,2261,2263,2260,3144,3139,35.0763926,-119.3406512,563.78,,8.625,X52,ERW,1363
MFL,472,4.122,213+72,21937.76,21937.75,8144,ML Int ,U27.30,27.30,32.59,0.93,U1347.56,1347.56,3285.86,0.219,10,20,0.23,0.54,149,59.89,,2265,2263,2265,2262,3145,3141,35.0763926,-119.3406498,563.79,,8.625,X52,ERW,1363
MFL,472,4.122,213+74,21939.75,21939.73,8145,ML Int ,U29.28,29.28,30.61,0.93,U1349.54,1349.54,3283.88,0.219,11,21,0.27,0.38,149,59.89,,2264,2261,2264,2260,3144,3138,35.0763925,-119.3406433,563.82,,8.625,X52,ERW,1363
MFL,472,4.122,213+74,21940.14,21940.13,8146,ML Int ,U29.68,29.68,30.22,0.93,U1349.93,1349.93,3283.49,0.219,11,21,0.23,0.23,149,59.89,,2265,2262,2264,2262,3145,3141,35.0763925,-119.3406420,563.83,,8.625,X52,ERW,1363
MFL,472,4.122,213+76,21941.72,21941.70,8147,ML Int ,D28.64,31.25,28.64,0.92,U1351.51,1351.51,3281.91,0.219,10,20,0.23,0.23,147,59.89,,2265,2263,2265,2262,3145,3141,35.0763925,-119.3406367,563.86,,8.625,X52,ERW,1363
MFL,472,4.122,213+76,21941.85,21941.84,8148,ML Int ,D28.51,31.38,28.51,0.92,U1351.64,1351.64,3281.78,0.219,11,21,0.23,0.40,147,59.89,,2265,2262,2264,2262,3145,3141,35.0763925,-119.3406363,563.86,,8.625,X52,ERW,1363
MFL,472,4.123,213+77,21942.54,21942.53,8149,ML Int ,D27.82,32.08,27.81,0.92,U1352.34,1352.34,3281.08,0.219,13,23,0.23,0.23,147,59.89,,2264,2262,2264,2261,3144,3140,35.0763925,-119.3406340,563.88,,8.625,X52,ERW,1363
MFL,472,4.123,213+78,21943.53,21943.51,8150,ML Int ,D26.84,33.06,26.83,0.92,U1353.32,1353.32,3280.10,0.219,11,21,0.23,0.23,147,59.89,,2265,2262,2264,2262,3145,3141,35.0763924,-119.3406308,563.90,,8.625,X52,ERW,1363
MFL,472,4.123,213+78,21944.35,21944.24,8151,ML Int Cluster,D26.11,33.88,26.01,0.97,U1354.14,1354.14,3279.28,0.219,11,21,1.37,0.92,154,59.89,,2218,2166,2242,2215,3113,3076,35.0763924,-119.3406283,563.91,,8.625,X52,ERW,1363
MFL,472,4.123,213+80,21946.15,21946.13,8152,ML Int ,D24.22,35.68,24.21,0.89,U1355.94,1355.94,3277.48,0.219,12,22,0.23,0.23,142,59.89,,2265,2262,2264,2261,3145,3141,35.0763924,-119.3406221,563.92,,8.625,X52,ERW,1363
MFL,472,4.126,213+95,21960.57,21960.57,8153,ML Ext ,D9.79,50.11,9.79,1.69,U1370.36,1370.36,3263.06,0.219,11,21,0.39,0.75,269,59.89,,2261,2255,2260,2252,3139,3128,35.0763923,-119.3405743,563.86,,8.625,X52,ERW,1363
MFL,472,4.126,213+96,21962.19,21961.98,8154,ML Ext Cluster Seam Xing,D8.37,51.72,8.17,0.40,U1371.98,1371.98,3261.44,0.219,13,23,3.29,19.38,64,59.89,,2128,2009,2122,1977,2947,2747,35.0763923,-119.3405696,563.83,,8.625,X52,ERW,1363
MFL,473,4.128,214+04,21970.35,,8155,Weld,D59.59,59.89,59.59,,U1380.15,1380.15,3253.27,0.219,,,,,,59.59,22,,,,,,,35.0763924,-119.3405418,563.53,,8.625,X52,ERW,1363
MFL,473,4.129,214+09,21975.02,21975.00,8156,ML Int ,U4.66,4.66,54.93,0.92,U1384.81,1384.81,3248.61,0.219,11,21,0.23,0.23,147,59.59,,2265,2262,2264,2262,3145,3141,35.0763926,-119.3405264,563.33,,8.625,X52,ERW,1363
MFL,473,4.129,214+10,21975.80,21975.80,8157,ML Int ,U5.45,5.45,54.14,0.92,U1385.60,1385.60,3247.82,0.219,10,20,0.23,0.23,147,59.59,,2265,2263,2265,2262,3145,3141,35.0763926,-119.3405238,563.29,,8.625,X52,ERW,1363
MFL,473,4.130,214+14,21980.34,21980.32,8158,ML Int ,U9.98,9.98,49.61,0.93,U1390.13,1390.13,3243.29,0.219,11,21,0.23,0.23,149,59.59,,2265,2262,2264,2262,3145,3141,35.0763927,-119.3405088,563.06,,8.625,X52,ERW,1363
MFL,473,4.130,214+15,21980.95,21980.94,8159,ML Int ,U10.59,10.59,49.00,0.92,U1390.74,1390.74,3242.68,0.219,11,21,0.23,0.23,147,59.59,,2265,2263,2264,2262,3145,3141,35.0763927,-119.3405068,563.03,,8.625,X52,ERW,1363
MFL,473,4.130,214+16,21981.78,21981.77,8160,ML Int ,U11.43,11.43,48.17,0.92,U1391.57,1391.57,3241.85,0.219,10,20,0.23,0.47,147,59.59,,2265,2263,2265,2262,3145,3141,35.0763927,-119.3405040,562.99,,8.625,X52,ERW,1363
MFL,473,4.132,214+28,21994.48,21994.47,8161,ML Int ,U24.13,24.13,35.47,0.95,U1404.27,1404.27,3229.15,0.219,12,22,0.23,0.23,151,59.59,,2265,2262,2264,2261,3145,3141,35.0763929,-119.3404620,562.46,,8.625,X52,ERW,1363
MFL,473,4.133,214+32,21998.37,21998.37,8162,ML Int Cluster,U28.02,28.02,31.57,0.92,U1408.17,1408.17,3225.25,0.219,10,20,0.63,0.71,147,59.59,,2255,2240,2256,2243,3133,3116,35.0763929,-119.3404491,562.35,,8.625,X52,ERW,1363
MFL,473,4.134,214+37,22003.16,22003.13,8163,ML Int Cluster,D26.81,32.80,26.79,0.95,U1412.95,1412.95,3220.47,0.219,14,24,0.70,0.38,151,59.59,,2245,2225,2242,2218,3114,3081,35.0763929,-119.3404333,562.30,,8.625,X52,ERW,1363
MFL,473,4.134,214+37,22003.78,22003.77,8164,ML Int ,D26.17,33.43,26.16,0.93,U1413.57,1413.57,3219.84,0.219,11,21,0.23,0.40,149,59.59,,2265,2262,2264,2262,3145,3141,35.0763928,-119.3404312,562.30,,8.625,X52,ERW,1363
MFL,473,4.134,214+39,22005.37,22005.36,8165,ML Int ,D24.59,35.02,24.58,0.93,U1415.16,1415.16,3218.26,0.219,15,25,0.23,0.23,149,59.59,,2264,2261,2263,2260,3144,3139,35.0763928,-119.3404259,562.30,,8.625,X52,ERW,1363
MFL,473,4.134,214+39,22005.64,22005.63,8166,ML Int ,D24.31,35.29,24.30,0.90,U1415.44,1415.44,3217.98,0.219,10,20,0.31,0.71,144,59.59,,2264,2260,2263,2258,3143,3136,35.0763928,-119.3404250,562.29,,8.625,X52,ERW,1363
MFL,473,4.134,214+39,22005.83,22005.80,8167,ML Int ,D24.15,35.47,24.12,0.98,U1415.62,1415.62,3217.80,0.219,18,28,0.43,0.24,156,59.59,,2255,2246,2252,2241,3128,3113,35.0763928,-119.3404245,562.29,,8.625,X52,ERW,1363
MFL,473,4.134,214+40,22005.94,22005.93,8168,ML Int Cluster,D24.01,35.59,24.01,0.93,U1415.73,1415.73,3217.69,0.219,17,27,1.10,0.52,149,59.59,,2209,2167,2244,2227,3117,3093,35.0763928,-119.3404240,562.29,,8.625,X52,ERW,1363
MFL,473,4.135,214+41,22007.67,22007.63,8169,ML Int Cluster,D22.32,37.32,22.27,0.92,U1417.47,1417.47,3215.95,0.219,11,21,0.74,0.36,147,59.59,,2248,2228,2253,2239,3130,3110,35.0763928,-119.3404184,562.29,,8.625,X52,ERW,1363
MFL,473,4.135,214+42,22008.65,22008.57,8170,ML Int Cluster,D21.38,38.30,21.30,0.93,U1418.44,1418.44,3214.98,0.219,13,23,1.13,0.36,149,59.59,,2222,2181,2248,2231,3122,3098,35.0763928,-119.3404153,562.29,,8.625,X52,ERW,1363
MFL,473,4.135,214+43,22009.75,22009.74,8171,ML Int ,D20.20,39.40,20.19,0.93,U1419.55,1419.55,3213.87,0.219,13,23,0.23,0.23,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763928,-119.3404114,562.31,,8.625,X52,ERW,1363
MFL,473,4.135,214+44,22010.58,22010.57,8172,ML Int Cluster,D19.38,40.23,19.37,0.93,U1420.37,1420.37,3213.05,0.219,16,26,0.78,0.25,149,59.59,,2236,2212,2247,2231,3120,3099,35.0763928,-119.3404087,562.33,,8.625,X52,ERW,1363
MFL,473,4.135,214+45,22010.89,22010.87,8173,ML Int ,D19.07,40.53,19.06,0.90,U1420.68,1420.68,3212.74,0.219,16,26,0.31,0.73,144,59.59,,2261,2257,2260,2254,3139,3131,35.0763928,-119.3404077,562.34,,8.625,X52,ERW,1363
MFL,473,4.136,214+45,22011.64,22011.62,8174,ML Int Cluster,D18.33,41.28,18.31,0.92,U1421.43,1421.43,3211.99,0.219,12,22,0.35,0.36,147,59.59,,2262,2257,2261,2254,3140,3131,35.0763927,-119.3404052,562.35,,8.625,X52,ERW,1363
MFL,473,4.136,214+46,22012.27,22012.26,8175,ML Int ,D17.69,41.91,17.68,0.93,U1422.06,1422.06,3211.36,0.219,17,27,0.23,0.23,149,59.59,,2263,2261,2263,2259,3143,3138,35.0763927,-119.3404031,562.37,,8.625,X52,ERW,1363
MFL,473,4.136,214+46,22012.84,22012.84,8176,ML Int ,D17.11,42.49,17.10,0.93,U1422.64,1422.64,3210.78,0.219,14,24,0.23,0.23,149,59.59,,2264,2262,2264,2260,3144,3140,35.0763927,-119.3404011,562.39,,8.625,X52,ERW,1363
MFL,473,4.136,214+47,22013.07,22013.06,8177,ML Int ,D16.89,42.71,16.88,0.93,U1422.86,1422.86,3210.56,0.219,13,23,0.23,0.23,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763927,-119.3404004,562.39,,8.625,X52,ERW,1363
MFL,473,4.136,214+47,22013.19,22013.18,8178,ML Int Cluster,D16.76,42.84,16.75,0.93,U1422.99,1422.99,3210.43,0.219,13,23,1.41,0.36,149,59.59,,2206,2151,2245,2227,3118,3093,35.0763927,-119.3404000,562.40,,8.625,X52,ERW,1363
MFL,473,4.136,214+47,22013.48,22013.47,8179,ML Int ,D16.48,43.13,16.46,0.93,U1423.28,1423.28,3210.14,0.219,10,20,0.23,0.40,149,59.59,,2265,2263,2265,2262,3145,3141,35.0763927,-119.3403991,562.40,,8.625,X52,ERW,1363
MFL,473,4.136,214+47,22013.85,22013.84,8180,ML Int ,D16.10,43.49,16.10,0.93,U1423.64,1423.64,3209.78,0.219,12,22,0.23,0.23,149,59.59,,2265,2262,2264,2261,3145,3141,35.0763927,-119.3403978,562.41,,8.625,X52,ERW,1363
MFL,473,4.136,214+48,22014.27,22014.26,8181,ML Int ,D15.69,43.92,15.68,0.93,U1424.06,1424.06,3209.36,0.219,11,21,0.23,0.23,149,59.59,,2265,2262,2264,2262,3145,3141,35.0763927,-119.3403964,562.42,,8.625,X52,ERW,1363
MFL,473,4.136,214+48,22014.70,22014.57,8182,ML Int Cluster,D15.38,44.35,15.25,0.93,U1424.49,1424.49,3208.93,0.219,15,25,1.72,0.67,149,59.59,,2175,2103,2222,2188,3086,3039,35.0763927,-119.3403954,562.43,,8.625,X52,ERW,1363
MFL,473,4.136,214+48,22014.87,22014.86,8183,ML Int Cluster,D15.09,44.52,15.08,0.92,U1424.66,1424.66,3208.76,0.219,15,25,1.41,0.38,147,59.59,,2196,2138,2231,2201,3098,3057,35.0763927,-119.3403945,562.44,,8.625,X52,ERW,1363
MFL,473,4.136,214+49,22015.12,22015.11,8184,ML Int ,D14.83,44.77,14.83,0.93,U1424.91,1424.91,3208.51,0.219,13,23,0.23,0.27,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763927,-119.3403936,562.45,,8.625,X52,ERW,1363
MFL,473,4.136,214+49,22015.35,22015.28,8185,ML Int Cluster,D14.67,44.99,14.60,0.92,U1425.14,1425.14,3208.28,0.219,12,22,0.94,0.36,147,59.59,,2236,2206,2250,2235,3126,3104,35.0763927,-119.3403931,562.45,,8.625,X52,ERW,1363
MFL,473,4.136,214+50,22016.48,22016.47,8186,ML Int ,D13.48,46.12,13.47,0.93,U1426.27,1426.27,3207.15,0.219,17,27,0.23,0.27,149,59.59,,2263,2261,2263,2259,3143,3138,35.0763927,-119.3403891,562.48,,8.625,X52,ERW,1363
MFL,473,4.136,214+50,22016.62,22016.61,8187,ML Int ,D13.34,46.26,13.33,0.93,U1426.41,1426.41,3207.01,0.219,18,28,0.23,0.23,149,59.59,,2263,2261,2262,2259,3142,3138,35.0763927,-119.3403887,562.48,,8.625,X52,ERW,1363
MFL,473,4.136,214+50,22016.73,22016.71,8188,ML Int ,D13.23,46.37,13.22,0.92,U1426.52,1426.52,3206.90,0.219,10,20,0.23,0.65,147,59.59,,2265,2263,2265,2262,3145,3141,35.0763927,-119.3403883,562.49,,8.625,X52,ERW,1363
