ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,473,4.137,214+51,22017.03,22017.02,8189,ML Int ,D12.92,46.68,12.91,0.93,U1426.83,1426.83,3206.59,0.219,13,23,0.23,0.23,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763926,-119.3403873,562.49,,8.625,X52,ERW,1363
MFL,473,4.137,214+51,22017.23,22017.18,8190,ML Int Cluster,D12.76,46.88,12.72,0.93,U1427.02,1427.02,3206.40,0.219,13,23,0.66,0.23,149,59.59,,2248,2231,2253,2240,3129,3111,35.0763926,-119.3403868,562.50,,8.625,X52,ERW,1363
MFL,473,4.137,214+51,22017.35,22017.34,8191,ML Int ,D12.61,46.99,12.60,0.93,U1427.14,1427.14,3206.28,0.219,12,22,0.23,0.23,149,59.59,,2265,2262,2264,2261,3145,3141,35.0763926,-119.3403862,562.50,,8.625,X52,ERW,1363
MFL,473,4.137,214+51,22017.69,22017.59,8192,ML Int Cluster,D12.35,47.33,12.26,0.97,U1427.48,1427.48,3205.94,0.219,17,27,2.39,0.80,154,59.59,,2121,2021,2230,2200,3097,3056,35.0763926,-119.3403854,562.51,,8.625,X52,ERW,1363
MFL,473,4.137,214+52,22018.10,22018.09,8193,ML Int Cluster,D11.86,47.74,11.85,0.93,U1427.89,1427.89,3205.53,0.219,16,26,1.02,0.25,149,59.59,,2219,2182,2242,2225,3114,3091,35.0763926,-119.3403838,562.52,,8.625,X52,ERW,1363
MFL,473,4.137,214+52,22018.36,22018.36,8194,ML Int ,D11.59,48.01,11.58,0.93,U1428.16,1428.16,3205.26,0.219,13,23,0.23,0.23,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763926,-119.3403829,562.53,,8.625,X52,ERW,1363
MFL,473,4.137,214+52,22018.54,22018.53,8195,ML Int Cluster,D11.41,48.19,11.40,0.93,U1428.33,1428.33,3205.08,0.219,17,27,0.94,0.23,149,59.59,,2222,2189,2245,2229,3118,3095,35.0763926,-119.3403823,562.53,,8.625,X52,ERW,1363
MFL,473,4.137,214+53,22019.16,22019.15,8196,ML Int Cluster,D10.80,48.81,10.78,0.93,U1428.95,1428.95,3204.46,0.219,16,26,0.98,0.68,149,59.59,,2222,2187,2241,2221,3113,3085,35.0763926,-119.3403803,562.55,,8.625,X52,ERW,1363
MFL,473,4.137,214+53,22019.48,22019.47,8197,ML Int ,D10.47,49.13,10.46,0.93,U1429.27,1429.27,3204.15,0.219,13,23,0.23,0.23,149,59.59,,2264,2262,2264,2261,3144,3140,35.0763926,-119.3403792,562.56,,8.625,X52,ERW,1363
MFL,473,4.137,214+53,22019.91,22019.90,8198,ML Int ,D10.05,49.55,10.04,0.93,U1429.70,1429.70,3203.72,0.219,12,22,0.23,0.23,149,59.59,,2265,2262,2264,2261,3145,3141,35.0763926,-119.3403778,562.58,,8.625,X52,ERW,1363
MFL,473,4.137,214+54,22020.39,22020.38,8199,ML Int ,D9.57,50.04,9.55,0.97,U1430.18,1430.18,3203.23,0.219,10,20,0.23,0.40,154,59.59,,2265,2263,2265,2262,3145,3141,35.0763926,-119.3403762,562.60,,8.625,X52,ERW,1363
MFL,473,4.137,214+55,22021.11,22021.11,8200,ML Int ,D8.84,50.76,8.83,0.93,U1430.91,1430.91,3202.51,0.219,15,25,0.23,0.23,149,59.59,,2264,2261,2263,2260,3144,3139,35.0763926,-119.3403738,562.62,,8.625,X52,ERW,1363
MFL,473,4.137,214+55,22021.31,22021.30,8201,ML Int Cluster,D8.65,50.96,8.64,0.93,U1431.10,1431.10,3202.32,0.219,14,24,0.98,0.78,149,59.59,,2228,2195,2249,2233,3124,3101,35.0763926,-119.3403731,562.63,,8.625,X52,ERW,1363
MFL,473,4.137,214+55,22021.68,22021.54,8202,ML Int Cluster,D8.41,51.33,8.26,0.93,U1431.47,1431.47,3201.95,0.219,18,28,2.78,0.50,149,59.59,,2091,1979,2211,2172,3071,3017,35.0763926,-119.3403724,562.64,,8.625,X52,ERW,1363
MFL,473,4.137,214+55,22021.88,22021.87,8203,ML Int ,D8.07,51.53,8.07,0.95,U1431.67,1431.67,3201.75,0.219,13,23,0.23,0.23,151,59.59,,2264,2262,2264,2261,3144,3140,35.0763925,-119.3403713,562.65,,8.625,X52,ERW,1363
MFL,473,4.138,214+56,22022.08,22022.07,8204,ML Int ,D7.87,51.73,7.86,0.92,U1431.87,1431.87,3201.54,0.219,11,21,0.23,0.40,147,59.59,,2265,2263,2264,2262,3145,3141,35.0763925,-119.3403706,562.66,,8.625,X52,ERW,1363
MFL,473,4.138,214+56,22022.60,22022.59,8205,ML Int ,D7.35,52.25,7.34,0.96,U1432.40,1432.40,3201.02,0.219,19,29,0.23,0.23,153,59.59,,2263,2260,2262,2259,3142,3137,35.0763925,-119.3403689,562.68,,8.625,X52,ERW,1363
MFL,473,4.138,214+56,22022.88,22022.87,8206,ML Int ,D7.07,52.52,7.07,0.95,U1432.67,1432.67,3200.75,0.219,13,23,0.23,0.23,151,59.59,,2264,2262,2264,2261,3144,3140,35.0763925,-119.3403679,562.69,,8.625,X52,ERW,1363
MFL,473,4.138,214+57,22023.27,22023.26,8207,ML Int Cluster,D6.69,52.91,6.68,0.93,U1433.06,1433.06,3200.36,0.219,15,25,0.63,0.23,149,59.59,,2247,2231,2251,2238,3127,3108,35.0763925,-119.3403667,562.71,,8.625,X52,ERW,1363
MFL,473,4.138,214+57,22023.72,22023.71,8208,ML Int ,D6.24,53.37,6.23,0.93,U1433.51,1433.51,3199.91,0.219,16,26,0.23,0.23,149,59.59,,2264,2261,2263,2260,3143,3139,35.0763925,-119.3403652,562.72,,8.625,X52,ERW,1363
MFL,473,4.138,214+57,22024.02,22023.92,8209,ML Int Cluster,D6.02,53.66,5.93,0.93,U1433.81,1433.81,3199.61,0.219,20,30,1.29,0.68,149,59.59,,2179,2124,2235,2213,3104,3073,35.0763925,-119.3403645,562.73,,8.625,X52,ERW,1363
MFL,473,4.138,214+58,22024.26,22024.25,8210,ML Int Cluster,D5.70,53.90,5.69,0.93,U1434.05,1434.05,3199.37,0.219,17,27,3.99,0.77,149,59.59,,2060,1926,2211,2170,3071,3014,35.0763925,-119.3403634,562.74,,8.625,X52,ERW,1363
MFL,473,4.138,214+58,22024.76,22024.75,8211,ML Int ,D5.20,54.41,5.19,0.93,U1434.55,1434.55,3198.87,0.219,16,26,0.23,0.23,149,59.59,,2264,2261,2263,2260,3143,3139,35.0763925,-119.3403617,562.76,,8.625,X52,ERW,1363
MFL,473,4.138,214+58,22024.89,22024.88,8212,ML Int ,D5.06,54.54,5.05,0.96,U1434.69,1434.69,3198.73,0.219,11,21,0.23,0.27,153,59.59,,2265,2263,2264,2262,3145,3141,35.0763925,-119.3403613,562.77,,8.625,X52,ERW,1363
MFL,473,4.138,214+59,22025.11,22025.10,8213,ML Int Cluster,D4.84,54.75,4.84,0.93,U1434.90,1434.90,3198.52,0.219,15,25,1.41,0.40,149,59.59,,2196,2139,2244,2226,3117,3091,35.0763925,-119.3403606,562.77,,8.625,X52,ERW,1363
MFL,473,4.138,214+59,22025.41,22025.39,8214,ML Int ,D4.55,55.05,4.54,0.93,U1435.20,1435.20,3198.22,0.219,13,23,0.27,0.27,149,59.59,,2263,2260,2263,2259,3143,3137,35.0763925,-119.3403596,562.79,,8.625,X52,ERW,1363
MFL,473,4.138,214+59,22025.66,22025.65,8215,ML Int ,D4.30,55.30,4.29,0.93,U1435.45,1435.45,3197.97,0.219,11,21,0.23,0.23,149,59.59,,2265,2262,2264,2262,3145,3141,35.0763924,-119.3403588,562.80,,8.625,X52,ERW,1363
MFL,473,4.138,214+60,22026.26,22026.25,8216,ML Int ,D3.70,55.91,3.68,0.93,U1436.05,1436.05,3197.37,0.219,11,21,0.23,0.54,149,59.59,,2265,2263,2264,2262,3145,3141,35.0763924,-119.3403568,562.82,,8.625,X52,ERW,1363
MFL,473,4.138,214+60,22026.87,22026.87,8217,ML Int ,D3.08,56.52,3.07,0.92,U1436.67,1436.67,3196.75,0.219,12,22,0.23,0.23,147,59.59,,2265,2262,2264,2261,3145,3141,35.0763924,-119.3403547,562.84,,8.625,X52,ERW,1363
MFL,473,4.139,214+61,22027.56,22027.54,8218,ML Int ,D2.40,57.20,2.39,0.96,U1437.35,1437.35,3196.07,0.219,11,21,0.23,0.54,153,59.59,,2265,2262,2264,2262,3145,3141,35.0763924,-119.3403525,562.87,,8.625,X52,ERW,1363
MFL,473,4.139,214+61,22027.81,22027.80,8219,ML Int ,D2.15,57.45,2.14,0.93,U1437.60,1437.60,3195.82,0.219,16,26,0.23,0.25,149,59.59,,2264,2261,2263,2260,3143,3139,35.0763924,-119.3403517,562.88,,8.625,X52,ERW,1363
MFL,473,4.139,214+62,22028.19,22028.18,8220,ML Int ,D1.77,57.83,1.76,0.93,U1437.98,1437.98,3195.44,0.219,11,21,0.23,0.23,149,59.59,,2265,2262,2264,2262,3145,3141,35.0763924,-119.3403504,562.89,,8.625,X52,ERW,1363
MFL,473,4.139,214+63,22029.24,22029.17,8221,ML Int Cluster,D0.77,58.89,0.70,0.93,U1439.03,1439.03,3194.39,0.219,14,24,0.90,0.27,149,59.59,,2233,2204,2248,2232,3122,3100,35.0763924,-119.3403471,562.93,,8.625,X52,ERW,1363
MFL,473,4.139,214+63,22029.38,22029.37,8222,ML Int ,D0.58,59.02,0.57,0.93,U1439.17,1439.17,3194.25,0.219,11,21,0.23,0.23,149,59.59,,2265,2263,2264,2262,3145,3141,35.0763924,-119.3403465,562.93,,8.625,X52,ERW,1363
MFL,474,4.139,214+63,22029.95,,8223,Weld,U59.59,59.59,59.76,,U1439.74,1439.74,3193.68,0.219,,,,,,59.76,312,,,,,,,35.0763923,-119.3403445,562.96,,8.625,X52,ERW,1363
MFL,474,4.139,214+65,22031.57,22031.56,8224,ML Int Cluster,U1.63,1.63,58.14,0.92,U1441.36,1441.36,3192.06,0.219,16,26,1.68,0.55,147,59.76,,2171,2100,2230,2199,3097,3054,35.0763923,-119.3403392,563.02,,8.625,X52,ERW,1363
MFL,474,4.139,214+65,22031.93,22031.81,8225,ML Int Cluster,U1.99,1.99,57.78,0.92,U1441.73,1441.73,3191.69,0.219,13,23,1.53,0.36,147,59.76,,2199,2138,2234,2205,3103,3063,35.0763923,-119.3403384,563.03,,8.625,X52,ERW,1363
MFL,474,4.140,214+66,22032.75,22032.73,8226,ML Int ,U2.80,2.80,56.96,0.92,U1442.54,1442.54,3190.88,0.219,10,20,0.23,0.40,147,59.76,,2265,2263,2265,2262,3145,3141,35.0763923,-119.3403353,563.06,,8.625,X52,ERW,1363
MFL,474,4.140,214+67,22033.96,22033.95,8227,ML Int ,U4.02,4.02,55.75,0.92,U1443.75,1443.75,3189.67,0.219,14,24,0.23,0.23,147,59.76,,2264,2262,2264,2260,3144,3140,35.0763922,-119.3403313,563.11,,8.625,X52,ERW,1363
MFL,474,4.140,214+71,22037.31,22037.30,8228,ML Int ,U7.37,7.37,52.40,0.92,U1447.11,1447.11,3186.31,0.219,12,22,0.23,0.27,147,59.76,,2265,2262,2264,2261,3145,3141,35.0763921,-119.3403202,563.23,,8.625,X52,ERW,1363
MFL,474,4.141,214+72,22038.81,22038.80,8229,ML Int Cluster,U8.87,8.87,50.90,0.93,U1448.60,1448.60,3184.82,0.219,15,25,1.37,0.40,149,59.76,,2198,2143,2234,2205,3102,3062,35.0763921,-119.3403153,563.29,,8.625,X52,ERW,1363
MFL,474,4.141,214+73,22039.25,22039.24,8230,ML Int ,U9.30,9.30,50.46,0.92,U1449.04,1449.04,3184.38,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763921,-119.3403138,563.31,,8.625,X52,ERW,1363
MFL,474,4.141,214+73,22039.59,22039.58,8231,ML Int ,U9.65,9.65,50.12,0.93,U1449.38,1449.38,3184.04,0.219,12,22,0.23,0.23,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763921,-119.3403127,563.32,,8.625,X52,ERW,1363
MFL,474,4.141,214+73,22039.71,22039.70,8232,ML Int ,U9.77,9.77,50.00,0.93,U1449.50,1449.50,3183.91,0.219,13,23,0.23,0.23,149,59.76,,2264,2262,2264,2261,3144,3140,35.0763921,-119.3403123,563.32,,8.625,X52,ERW,1363
MFL,474,4.141,214+74,22040.16,22040.15,8233,ML Int ,U10.21,10.21,49.56,0.92,U1449.95,1449.95,3183.47,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763921,-119.3403108,563.34,,8.625,X52,ERW,1363
MFL,474,4.141,214+74,22040.35,22040.34,8234,ML Int ,U10.40,10.40,49.36,0.92,U1450.14,1450.14,3183.28,0.219,14,24,0.23,0.23,147,59.76,,2264,2262,2264,2260,3144,3140,35.0763921,-119.3403102,563.35,,8.625,X52,ERW,1363
MFL,474,4.141,214+75,22041.26,22041.25,8235,ML Int ,U11.32,11.32,48.45,0.92,U1451.05,1451.05,3182.37,0.219,10,20,0.23,0.40,147,59.76,,2265,2263,2265,2262,3145,3141,35.0763920,-119.3403072,563.38,,8.625,X52,ERW,1363
MFL,474,4.141,214+75,22041.40,22041.39,8236,ML Int Cluster,U11.46,11.46,48.31,0.92,U1451.20,1451.20,3182.22,0.219,19,29,2.19,0.27,147,59.76,,2114,2018,2227,2195,3093,3049,35.0763920,-119.3403067,563.38,,8.625,X52,ERW,1363
MFL,474,4.141,214+75,22041.78,22041.70,8237,ML Int Cluster,U11.83,11.83,47.93,0.92,U1451.57,1451.57,3181.85,0.219,17,27,1.10,0.66,146,59.76,,2209,2168,2239,2218,3110,3081,35.0763920,-119.3403057,563.39,,8.625,X52,ERW,1363
MFL,474,4.141,214+76,22042.96,22042.94,8238,ML Int Cluster,U13.01,13.01,46.76,0.92,U1452.75,1452.75,3180.67,0.219,18,28,1.84,0.36,147,59.76,,2146,2066,2228,2198,3094,3052,35.0763920,-119.3403016,563.43,,8.625,X52,ERW,1363
MFL,474,4.141,214+77,22043.35,22043.34,8239,ML Int ,U13.40,13.40,46.36,0.92,U1453.14,1453.14,3180.28,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763920,-119.3403003,563.44,,8.625,X52,ERW,1363
MFL,474,4.142,214+77,22043.71,22043.70,8240,ML Int ,U13.76,13.76,46.00,0.92,U1453.50,1453.50,3179.92,0.219,10,20,0.23,0.23,147,59.76,,2265,2263,2265,2262,3145,3141,35.0763919,-119.3402991,563.45,,8.625,X52,ERW,1363
MFL,474,4.142,214+77,22043.91,22043.80,8241,ML Int Cluster,U13.97,13.97,45.80,0.92,U1453.70,1453.70,3179.72,0.219,16,26,1.45,0.27,146,59.76,,2187,2127,2243,2224,3116,3090,35.0763919,-119.3402987,563.46,,8.625,X52,ERW,1363
MFL,474,4.142,214+78,22044.75,22044.75,8242,ML Int ,U14.81,14.81,44.96,0.93,U1454.55,1454.55,3178.87,0.219,12,22,0.23,0.23,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763919,-119.3402956,563.49,,8.625,X52,ERW,1363
MFL,474,4.142,214+78,22044.97,22044.97,8243,ML Int ,U15.03,15.03,44.74,0.92,U1454.77,1454.77,3178.65,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763919,-119.3402949,563.49,,8.625,X52,ERW,1363
MFL,474,4.142,214+78,22045.19,22045.08,8244,ML Int Cluster,U15.25,15.25,44.52,0.92,U1454.99,1454.99,3178.43,0.219,15,25,1.88,0.36,147,59.76,,2166,2087,2227,2196,3092,3051,35.0763919,-119.3402945,563.50,,8.625,X52,ERW,1363
MFL,474,4.142,214+80,22046.74,22046.73,8245,ML Int Cluster,U16.80,16.80,42.97,0.92,U1456.53,1456.53,3176.89,0.219,13,23,1.37,0.23,147,59.76,,2208,2155,2245,2227,3119,3093,35.0763918,-119.3402890,563.55,,8.625,X52,ERW,1363
MFL,474,4.142,214+80,22047.16,22047.09,8246,ML Int Cluster,U17.22,17.22,42.55,0.93,U1456.95,1456.95,3176.47,0.219,16,26,1.10,0.70,149,59.76,,2213,2172,2240,2220,3112,3083,35.0763918,-119.3402879,563.56,,8.625,X52,ERW,1363
MFL,474,4.142,214+82,22048.33,22048.23,8247,ML Int Cluster,U18.38,18.38,41.38,0.92,U1458.12,1458.12,3175.30,0.219,14,24,1.25,0.23,147,59.76,,2211,2162,2247,2229,3121,3096,35.0763918,-119.3402841,563.60,,8.625,X52,ERW,1363
MFL,474,4.143,214+82,22048.68,22048.67,8248,ML Int ,U18.73,18.73,41.03,0.92,U1458.47,1458.47,3174.95,0.219,12,22,0.23,0.23,147,59.76,,2265,2262,2264,2261,3145,3141,35.0763917,-119.3402826,563.61,,8.625,X52,ERW,1363
MFL,474,4.143,214+82,22048.86,22048.85,8249,ML Int ,U18.91,18.91,40.85,0.92,U1458.65,1458.65,3174.77,0.219,16,26,0.23,0.28,146,59.76,,2264,2261,2263,2260,3143,3139,35.0763917,-119.3402820,563.62,,8.625,X52,ERW,1363
MFL,474,4.143,214+82,22049.05,22048.96,8250,ML Int Cluster,U19.11,19.11,40.66,0.92,U1458.85,1458.85,3174.57,0.219,13,23,1.25,0.23,147,59.76,,2215,2168,2248,2230,3122,3097,35.0763917,-119.3402816,563.62,,8.625,X52,ERW,1363
MFL,474,4.143,214+83,22049.62,22049.61,8251,ML Int ,U19.68,19.68,40.09,0.92,U1459.41,1459.41,3174.01,0.219,18,28,0.31,0.66,147,59.76,,2260,2256,2259,2253,3138,3129,35.0763917,-119.3402795,563.64,,8.625,X52,ERW,1363
MFL,474,4.143,214+84,22050.48,22050.47,8252,ML Int Cluster,U20.54,20.54,39.23,0.92,U1460.27,1460.27,3173.15,0.219,11,21,1.41,0.36,147,59.76,,2216,2162,2248,2230,3122,3097,35.0763917,-119.3402766,563.67,,8.625,X52,ERW,1363
MFL,474,4.143,214+84,22051.05,22051.04,8253,ML Int ,U21.10,21.10,38.66,0.93,U1460.84,1460.84,3172.58,0.219,13,23,0.23,0.23,149,59.76,,2264,2262,2264,2261,3144,3140,35.0763917,-119.3402748,563.69,,8.625,X52,ERW,1363
MFL,474,4.143,214+85,22051.43,22051.42,8254,ML Int ,U21.49,21.49,38.28,0.92,U1461.23,1461.23,3172.19,0.219,19,29,0.31,0.69,147,59.76,,2260,2255,2259,2252,3137,3128,35.0763916,-119.3402735,563.70,,8.625,X52,ERW,1363
MFL,474,4.143,214+86,22052.49,22052.40,8255,ML Int Cluster,U22.54,22.54,37.22,0.93,U1462.28,1462.28,3171.14,0.219,16,26,1.21,0.80,149,59.76,,2205,2157,2240,2219,3111,3082,35.0763916,-119.3402703,563.73,,8.625,X52,ERW,1363
MFL,474,4.143,214+86,22052.83,22052.77,8256,ML Int Cluster,U22.89,22.89,36.88,0.92,U1462.63,1462.63,3170.79,0.219,18,28,0.86,0.68,147,59.76,,2225,2196,2239,2220,3110,3083,35.0763916,-119.3402690,563.74,,8.625,X52,ERW,1363
MFL,474,4.143,214+86,22053.12,22053.10,8257,ML Int ,U23.17,23.17,36.59,0.93,U1462.91,1462.91,3170.51,0.219,16,26,0.23,0.27,149,59.76,,2264,2261,2263,2260,3143,3139,35.0763916,-119.3402679,563.75,,8.625,X52,ERW,1363
MFL,474,4.143,214+87,22053.51,22053.48,8258,ML Int ,U23.57,23.57,36.20,0.93,U1463.30,1463.30,3170.12,0.219,19,29,0.43,0.36,149,59.76,,2254,2245,2251,2240,3127,3111,35.0763916,-119.3402667,563.76,,8.625,X52,ERW,1363
MFL,474,4.143,214+87,22053.76,22053.74,8259,ML Int ,U23.81,23.81,35.95,0.96,U1463.55,1463.55,3169.87,0.219,11,21,0.23,0.26,153,59.76,,2265,2262,2264,2262,3145,3141,35.0763915,-119.3402658,563.77,,8.625,X52,ERW,1363
MFL,474,4.144,214+88,22054.44,22054.42,8260,ML Int Cluster,U24.49,24.49,35.27,0.93,U1464.23,1464.23,3169.19,0.219,16,26,2.11,0.54,149,59.76,,2144,2055,2231,2202,3099,3058,35.0763915,-119.3402636,563.79,,8.625,X52,ERW,1363
MFL,474,4.144,214+88,22054.73,22054.72,8261,ML Int Cluster,U24.78,24.78,34.98,0.92,U1464.52,1464.52,3168.90,0.219,17,27,0.90,0.38,147,59.76,,2225,2194,2246,2230,3120,3098,35.0763915,-119.3402626,563.80,,8.625,X52,ERW,1363
MFL,474,4.144,214+89,22055.19,22055.18,8262,ML Int ,U25.25,25.25,34.52,0.93,U1464.99,1464.99,3168.43,0.219,11,21,0.23,0.40,149,59.76,,2265,2262,2264,2262,3145,3141,35.0763915,-119.3402611,563.82,,8.625,X52,ERW,1363
MFL,474,4.144,214+89,22055.48,22055.39,8263,ML Int Cluster,U25.53,25.53,34.23,0.92,U1465.27,1465.27,3168.15,0.219,11,21,1.17,0.52,146,59.76,,2228,2186,2249,2232,3124,3100,35.0763915,-119.3402604,563.82,,8.625,X52,ERW,1363
MFL,474,4.144,214+89,22055.68,22055.67,8264,ML Int ,U25.73,25.73,34.03,0.92,U1465.47,1465.47,3167.95,0.219,11,21,0.23,0.23,146,59.76,,2265,2262,2264,2262,3145,3141,35.0763915,-119.3402595,563.83,,8.625,X52,ERW,1363
MFL,474,4.144,214+89,22055.82,22055.81,8265,ML Int ,U25.87,25.87,33.90,0.92,U1465.61,1465.61,3167.81,0.219,13,23,0.23,0.27,146,59.76,,2264,2262,2264,2261,3144,3140,35.0763915,-119.3402590,563.84,,8.625,X52,ERW,1363
MFL,474,4.144,214+89,22056.15,22056.06,8266,ML Int Cluster,U26.21,26.21,33.56,0.93,U1465.94,1465.94,3167.48,0.219,12,22,1.29,0.23,149,59.76,,2217,2169,2248,2231,3123,3098,35.0763915,-119.3402582,563.84,,8.625,X52,ERW,1363
MFL,474,4.144,214+90,22056.29,22056.28,8267,ML Int ,U26.35,26.35,33.42,0.92,U1466.08,1466.08,3167.34,0.219,11,21,0.23,0.27,146,59.76,,2265,2262,2264,2262,3145,3141,35.0763914,-119.3402574,563.85,,8.625,X52,ERW,1363
MFL,474,4.144,214+90,22056.41,22056.40,8268,ML Int ,U26.46,26.46,33.31,0.92,U1466.20,1466.20,3167.22,0.219,11,21,0.23,0.43,147,59.76,,2265,2262,2264,2262,3145,3141,35.0763914,-119.3402571,563.86,,8.625,X52,ERW,1363
MFL,474,4.144,214+90,22056.98,22056.97,8269,ML Int ,U27.03,27.03,32.73,0.90,U1466.77,1466.77,3166.65,0.219,11,21,0.23,0.23,144,59.76,,2265,2263,2264,2262,3145,3141,35.0763914,-119.3402552,563.87,,8.625,X52,ERW,1363
MFL,474,4.144,214+90,22057.10,22057.09,8270,ML Int ,U27.15,27.15,32.61,0.92,U1466.89,1466.89,3166.53,0.219,16,26,0.31,0.53,146,59.76,,2261,2257,2260,2254,3139,3131,35.0763914,-119.3402548,563.88,,8.625,X52,ERW,1363
MFL,474,4.144,214+91,22057.66,22057.65,8271,ML Int ,U27.72,27.72,32.05,0.92,U1467.46,1467.46,3165.96,0.219,13,23,0.23,0.24,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763914,-119.3402529,563.89,,8.625,X52,ERW,1363
MFL,474,4.144,214+91,22058.05,22058.03,8272,ML Int ,U28.10,28.10,31.66,0.92,U1467.84,1467.84,3165.58,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763914,-119.3402516,563.91,,8.625,X52,ERW,1363
MFL,474,4.144,214+91,22058.17,22058.16,8273,ML Int ,U28.22,28.22,31.54,0.92,U1467.96,1467.96,3165.46,0.219,11,21,0.23,0.23,146,59.76,,2265,2263,2264,2262,3145,3141,35.0763914,-119.3402512,563.91,,8.625,X52,ERW,1363
MFL,474,4.144,214+92,22058.44,22058.43,8274,ML Int Cluster,U28.49,28.49,31.27,0.92,U1468.23,1468.23,3165.19,0.219,17,27,0.94,0.23,147,59.76,,2222,2189,2247,2231,3121,3099,35.0763914,-119.3402503,563.92,,8.625,X52,ERW,1363
MFL,474,4.144,214+92,22058.72,22058.71,8275,ML Int ,U28.77,28.77,30.99,0.92,U1468.51,1468.51,3164.91,0.219,14,24,0.23,0.23,147,59.76,,2264,2262,2264,2260,3144,3140,35.0763914,-119.3402494,563.93,,8.625,X52,ERW,1363
MFL,474,4.144,214+92,22058.93,22058.92,8276,ML Int Cluster,U28.98,28.98,30.78,0.92,U1468.72,1468.72,3164.70,0.219,14,24,0.74,0.27,147,59.76,,2243,2221,2251,2236,3126,3106,35.0763913,-119.3402487,563.93,,8.625,X52,ERW,1363
MFL,474,4.144,214+92,22059.12,22059.11,8277,ML Int ,U29.18,29.18,30.59,0.93,U1468.91,1468.91,3164.51,0.219,19,29,0.23,0.23,149,59.76,,2263,2260,2262,2259,3142,3137,35.0763913,-119.3402481,563.94,,8.625,X52,ERW,1363
MFL,474,4.145,214+93,22059.37,22059.36,8278,ML Int ,U29.42,29.42,30.34,0.93,U1469.16,1469.16,3164.26,0.219,14,24,0.23,0.23,149,59.76,,2264,2262,2264,2260,3144,3140,35.0763913,-119.3402473,563.95,,8.625,X52,ERW,1363
MFL,474,4.145,214+93,22059.79,22059.78,8279,ML Int ,U29.84,29.84,29.92,0.93,U1469.58,1469.58,3163.84,0.219,12,22,0.23,0.23,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763913,-119.3402459,563.96,,8.625,X52,ERW,1363
MFL,474,4.145,214+93,22059.94,22059.93,8280,ML Int Cluster,D29.77,30.00,29.77,0.92,U1469.73,1469.73,3163.69,0.219,10,20,0.78,0.67,147,59.76,,2248,2227,2253,2237,3129,3108,35.0763913,-119.3402454,563.97,,8.625,X52,ERW,1363
MFL,474,4.145,214+94,22060.34,22060.33,8281,ML Int ,D29.37,30.40,29.37,0.92,U1470.14,1470.14,3163.28,0.219,11,21,0.23,0.27,147,59.76,,2265,2263,2264,2262,3145,3141,35.0763913,-119.3402440,563.98,,8.625,X52,ERW,1363
MFL,474,4.145,214+94,22060.68,22060.61,8282,ML Int Cluster,D29.03,30.73,29.03,0.93,U1470.47,1470.47,3162.95,0.219,15,25,1.60,0.36,149,59.76,,2183,2116,2231,2202,3099,3058,35.0763913,-119.3402431,563.99,,8.625,X52,ERW,1363
MFL,474,4.145,214+94,22060.94,22060.93,8283,ML Int ,D28.77,30.99,28.77,0.92,U1470.73,1470.73,3162.69,0.219,12,22,0.23,0.40,147,59.76,,2265,2262,2264,2261,3145,3141,35.0763913,-119.3402421,564.00,,8.625,X52,ERW,1363
MFL,474,4.145,214+94,22061.09,22061.08,8284,ML Int ,D28.62,31.14,28.62,0.92,U1470.88,1470.88,3162.54,0.219,18,28,0.23,0.23,147,59.76,,2263,2261,2262,2259,3142,3138,35.0763913,-119.3402416,564.00,,8.625,X52,ERW,1363
MFL,474,4.145,214+95,22061.30,22061.27,8285,ML Int Cluster,D28.41,31.35,28.41,0.90,U1471.09,1471.09,3162.33,0.219,16,26,0.94,0.74,144,59.76,,2225,2192,2226,2188,3092,3038,35.0763913,-119.3402409,564.01,,8.625,X52,ERW,1363
MFL,474,4.145,214+95,22061.73,22061.46,8286,ML Int Cluster,D28.25,31.79,27.98,0.93,U1471.52,1471.52,3161.90,0.219,15,25,4.46,0.68,149,59.76,,2076,1938,2210,2161,3070,3001,35.0763912,-119.3402403,564.01,,8.625,X52,ERW,1363
MFL,474,4.145,214+95,22062.37,22062.19,8287,ML Int Cluster,D27.52,32.42,27.34,0.93,U1472.16,1472.16,3161.26,0.219,18,28,2.23,0.38,149,59.76,,2120,2025,2227,2198,3094,3053,35.0763912,-119.3402379,564.04,,8.625,X52,ERW,1363
MFL,474,4.145,214+96,22062.61,22062.61,8288,ML Int ,D27.11,32.67,27.10,0.93,U1472.41,1472.41,3161.01,0.219,12,22,0.23,0.23,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763912,-119.3402365,564.05,,8.625,X52,ERW,1363
MFL,474,4.145,214+96,22062.76,22062.74,8289,ML Int ,D26.97,32.81,26.96,0.93,U1472.55,1472.55,3160.87,0.219,12,22,0.23,0.23,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763912,-119.3402361,564.06,,8.625,X52,ERW,1363
MFL,474,4.145,214+98,22064.26,22064.25,8290,ML Int Cluster,D25.46,34.31,25.45,0.92,U1474.05,1474.05,3159.37,0.219,12,22,0.74,0.40,147,59.76,,2246,2226,2253,2239,3129,3109,35.0763911,-119.3402311,564.10,,8.625,X52,ERW,1363
MFL,474,4.145,214+98,22064.44,22064.43,8291,ML Int ,D25.28,34.50,25.27,0.92,U1474.23,1474.23,3159.19,0.219,17,27,0.23,0.27,147,59.76,,2263,2261,2263,2259,3143,3138,35.0763911,-119.3402305,564.11,,8.625,X52,ERW,1363
MFL,474,4.146,214+98,22064.70,22064.69,8292,ML Int ,D25.02,34.76,25.01,0.92,U1474.50,1474.50,3158.92,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763911,-119.3402296,564.12,,8.625,X52,ERW,1363
MFL,474,4.146,214+98,22065.22,22065.21,8293,ML Int ,D24.50,35.27,24.49,0.93,U1475.01,1475.01,3158.41,0.219,11,21,0.23,0.27,149,59.76,,2265,2262,2264,2262,3145,3141,35.0763911,-119.3402279,564.13,,8.625,X52,ERW,1363
MFL,474,4.146,214+99,22065.84,22065.74,8294,ML Int Cluster,D23.97,35.90,23.87,0.92,U1475.64,1475.64,3157.78,0.219,12,22,1.29,0.52,146,59.76,,2217,2169,2248,2231,3123,3098,35.0763911,-119.3402261,564.15,,8.625,X52,ERW,1363
MFL,474,4.146,215+00,22066.41,22066.40,8295,ML Int ,D23.31,36.46,23.30,0.92,U1476.20,1476.20,3157.22,0.219,13,23,0.23,0.23,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763910,-119.3402240,564.17,,8.625,X52,ERW,1363
MFL,474,4.146,215+00,22066.77,22066.76,8296,ML Int Cluster,D22.95,36.83,22.94,0.92,U1476.57,1476.57,3156.85,0.219,14,24,1.33,0.23,147,59.76,,2206,2153,2246,2228,3120,3095,35.0763910,-119.3402227,564.18,,8.625,X52,ERW,1363
MFL,474,4.146,215+01,22067.58,22067.56,8297,ML Int ,D22.15,37.63,22.13,0.93,U1477.37,1477.37,3156.05,0.219,17,27,0.31,0.68,149,59.76,,2261,2256,2260,2254,3138,3130,35.0763910,-119.3402201,564.21,,8.625,X52,ERW,1363
MFL,474,4.146,215+01,22067.78,22067.78,8298,ML Int ,D21.94,37.84,21.93,0.93,U1477.58,1477.58,3155.84,0.219,15,25,0.23,0.23,149,59.76,,2264,2261,2263,2260,3144,3139,35.0763910,-119.3402194,564.21,,8.625,X52,ERW,1363
MFL,474,4.146,215+01,22068.07,22067.88,8299,ML Int Cluster,D21.83,38.12,21.64,0.96,U1477.86,1477.86,3155.56,0.219,17,27,2.39,0.94,153,59.76,,2121,2021,2221,2181,3085,3030,35.0763910,-119.3402191,564.22,,8.625,X52,ERW,1363
MFL,474,4.146,215+02,22068.50,22068.49,8300,ML Int ,D21.22,38.56,21.21,0.92,U1478.30,1478.30,3155.12,0.219,11,21,0.23,0.40,147,59.76,,2265,2262,2264,2262,3145,3141,35.0763910,-119.3402170,564.23,,8.625,X52,ERW,1363
MFL,474,4.146,215+02,22068.67,22068.65,8301,ML Int ,D21.06,38.72,21.05,0.92,U1478.46,1478.46,3154.96,0.219,11,21,0.23,0.25,147,59.76,,2265,2263,2264,2262,3145,3141,35.0763910,-119.3402165,564.23,,8.625,X52,ERW,1363
MFL,474,4.146,215+03,22069.54,22069.53,8302,ML Int ,D20.18,39.59,20.17,0.93,U1479.33,1479.33,3154.09,0.219,11,21,0.23,0.40,149,59.76,,2265,2263,2264,2262,3145,3141,35.0763909,-119.3402136,564.23,,8.625,X52,ERW,1363
MFL,474,4.146,215+03,22069.65,22069.63,8303,ML Int ,D20.08,39.70,20.06,0.92,U1479.44,1479.44,3153.98,0.219,13,23,0.23,0.27,147,59.76,,2264,2262,2264,2261,3144,3140,35.0763909,-119.3402132,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+03,22070.19,22070.18,8304,ML Int ,D19.53,40.24,19.52,0.92,U1479.98,1479.98,3153.44,0.219,11,21,0.23,0.40,147,59.76,,2265,2262,2264,2262,3145,3141,35.0763909,-119.3402114,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+04,22070.31,22070.30,8305,ML Int ,D19.41,40.37,19.40,0.93,U1480.10,1480.10,3153.32,0.219,11,21,0.23,0.23,149,59.76,,2265,2263,2264,2262,3145,3141,35.0763909,-119.3402110,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+04,22071.07,22071.06,8306,ML Int ,D18.65,41.12,18.64,0.92,U1480.86,1480.86,3152.56,0.219,11,21,0.23,0.27,147,59.76,,2265,2263,2264,2262,3145,3141,35.0763909,-119.3402085,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+05,22071.43,22071.42,8307,ML Int ,D18.29,41.48,18.28,0.92,U1481.22,1481.22,3152.20,0.219,11,21,0.23,0.27,147,59.76,,2265,2263,2264,2262,3145,3141,35.0763909,-119.3402073,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+05,22071.67,22071.66,8308,ML Int ,D18.05,41.73,18.04,0.92,U1481.47,1481.47,3151.95,0.219,17,27,0.31,0.53,147,59.76,,2261,2256,2260,2254,3138,3130,35.0763909,-119.3402065,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+05,22071.95,22071.94,8309,ML Int ,D17.77,42.00,17.76,0.92,U1481.74,1481.74,3151.68,0.219,17,27,0.23,0.23,147,59.76,,2263,2261,2263,2259,3143,3138,35.0763909,-119.3402056,564.24,,8.625,X52,ERW,1363
MFL,474,4.147,215+05,22072.18,22072.12,8310,ML Int Cluster,D17.59,42.24,17.53,0.92,U1481.98,1481.98,3151.44,0.219,13,23,1.25,0.40,147,59.76,,2215,2168,2236,2208,3106,3067,35.0763909,-119.3402050,564.25,,8.625,X52,ERW,1363
MFL,474,4.147,215+06,22072.37,22072.36,8311,ML Int ,D17.35,42.43,17.34,0.92,U1482.16,1482.16,3151.26,0.219,11,21,0.23,0.23,147,59.76,,2265,2262,2264,2262,3145,3141,35.0763909,-119.3402042,564.25,,8.625,X52,ERW,1363
MFL,474,4.147,215+06,22073.13,22073.04,8312,ML Int Cluster,D16.67,43.18,16.58,0.92,U1482.92,1482.92,3150.50,0.219,18,28,1.17,0.38,147,59.76,,2199,2152,2243,2226,3116,3091,35.0763908,-119.3402020,564.25,,8.625,X52,ERW,1363
MFL,474,4.147,215+08,22075.21,22075.20,8313,ML Int ,D14.51,45.27,14.50,0.92,U1485.00,1485.00,3148.42,0.219,25,35,0.31,0.35,147,59.76,,2257,2252,2255,2248,3132,3122,35.0763908,-119.3401948,564.26,,8.625,X52,ERW,1363
MFL,474,4.148,215+09,22075.52,22075.51,8314,ML Int ,D14.20,45.58,14.19,0.92,U1485.31,1485.31,3148.11,0.219,12,22,0.23,0.23,147,59.76,,2265,2262,2264,2261,3145,3141,35.0763908,-119.3401938,564.26,,8.625,X52,ERW,1363
MFL,474,4.148,215+09,22076.09,22076.07,8315,ML Int ,D13.64,46.14,13.62,0.93,U1485.88,1485.88,3147.54,0.219,12,22,0.23,0.27,149,59.76,,2265,2262,2264,2261,3145,3141,35.0763908,-119.3401919,564.26,,8.625,X52,ERW,1363
MFL,474,4.148,215+10,22076.34,22076.34,8316,ML Int ,D13.37,46.40,13.37,0.93,U1486.14,1486.14,3147.28,0.219,16,26,0.23,0.23,149,59.76,,2264,2261,2263,2260,3143,3139,35.0763908,-119.3401910,564.26,,8.625,X52,ERW,1363
MFL,474,4.148,215+10,22077.14,22077.03,8317,ML Int Cluster,D12.68,47.20,12.57,0.92,U1486.93,1486.93,3146.49,0.219,20,30,2.70,0.41,147,59.76,,2074,1961,2217,2185,3079,3034,35.0763907,-119.3401887,564.27,,8.625,X52,ERW,1363
MFL,474,4.148,215+11,22077.42,22077.41,8318,ML Int ,D12.30,47.47,12.29,0.92,U1487.21,1487.21,3146.21,0.219,11,21,0.27,0.23,147,59.76,,2264,2261,2264,2260,3144,3138,35.0763907,-119.3401875,564.27,,8.625,X52,ERW,1363
MFL,474,4.148,215+12,22079.09,22079.08,8319,ML Int ,D10.63,49.14,10.62,0.95,U1488.88,1488.88,3144.54,0.219,11,21,0.23,0.23,151,59.76,,2265,2263,2264,2262,3145,3141,35.0763907,-119.3401820,564.24,,8.625,X52,ERW,1363
MFL,474,4.148,215+13,22079.35,22079.34,8320,ML Int ,D10.37,49.41,10.36,0.93,U1489.14,1489.14,3144.28,0.219,11,21,0.23,0.23,149,59.76,,2265,2263,2264,2262,3145,3141,35.0763907,-119.3401811,564.24,,8.625,X52,ERW,1363
MFL,474,4.148,215+13,22079.52,22079.51,8321,ML Int ,D10.20,49.58,10.19,0.92,U1489.31,1489.31,3144.11,0.219,11,21,0.23,0.27,146,59.76,,2265,2262,2264,2262,3145,3141,35.0763907,-119.3401805,564.24,,8.625,X52,ERW,1363
MFL,474,4.149,215+14,22080.97,22080.94,8322,ML Int ,D8.77,51.02,8.74,0.93,U1490.76,1490.76,3142.66,0.219,14,24,0.55,0.23,149,59.76,,2253,2240,2250,2234,3125,3103,35.0763907,-119.3401758,564.21,,8.625,X52,ERW,1363
MFL,474,4.149,215+14,22081.23,22081.22,8323,ML Int ,D8.49,51.28,8.48,0.92,U1491.02,1491.02,3142.40,0.219,12,22,0.23,0.27,147,59.76,,2265,2262,2264,2261,3145,3141,35.0763907,-119.3401749,564.20,,8.625,X52,ERW,1363
MFL,474,4.149,215+15,22081.50,22081.49,8324,ML Int ,D8.22,51.56,8.21,0.92,U1491.30,1491.30,3142.12,0.219,11,21,0.23,0.23,147,59.76,,2265,2262,2264,2262,3145,3141,35.0763907,-119.3401740,564.20,,8.625,X52,ERW,1363
MFL,474,4.149,215+15,22082.24,22082.24,8325,ML Int ,D7.47,52.30,7.47,0.92,U1492.04,1492.04,3141.38,0.219,11,21,0.23,0.40,147,59.76,,2265,2263,2264,2262,3145,3141,35.0763907,-119.3401715,564.19,,8.625,X52,ERW,1363
MFL,474,4.149,215+16,22082.72,22082.71,8326,ML Int Cluster,D7.00,52.77,6.99,0.92,U1492.51,1492.51,3140.91,0.219,13,23,1.02,0.36,147,59.76,,2229,2194,2249,2232,3123,3101,35.0763906,-119.3401699,564.18,,8.625,X52,ERW,1363
MFL,474,4.149,215+16,22083.19,22083.18,8327,ML Int ,D6.53,53.25,6.52,0.93,U1492.99,1492.99,3140.43,0.219,16,26,0.31,0.70,149,59.76,,2261,2257,2260,2254,3139,3131,35.0763906,-119.3401684,564.17,,8.625,X52,ERW,1363
MFL,475,4.150,215+23,22089.71,,8328,Weld,U59.76,59.76,59.92,,U1499.50,1499.50,3133.92,0.219,,,,,,59.92,18,,,,,,,35.0763905,-119.3401467,564.05,,8.625,X52,ERW,1363
MFL,475,4.152,215+31,22098.10,22098.09,8329,ML Int ,U8.39,8.39,51.53,0.93,U1507.89,1507.89,3125.53,0.219,12,22,0.23,0.23,149,59.92,,2265,2262,2264,2261,3145,3141,35.0763904,-119.3401190,563.90,,8.625,X52,ERW,1363
MFL,475,4.152,215+32,22098.75,22098.74,8330,ML Int ,U9.04,9.04,50.88,0.93,U1508.54,1508.54,3124.88,0.219,14,24,0.23,0.26,149,59.92,,2264,2262,2264,2260,3144,3140,35.0763904,-119.3401168,563.89,,8.625,X52,ERW,1363
MFL,475,4.152,215+32,22098.95,22098.94,8331,ML Int ,U9.24,9.24,50.68,0.95,U1508.75,1508.75,3124.67,0.219,11,21,0.23,0.23,151,59.92,,2265,2262,2264,2262,3145,3141,35.0763904,-119.3401162,563.89,,8.625,X52,ERW,1363
MFL,475,4.152,215+34,22101.01,22101.00,8332,ML Int ,U11.30,11.30,48.62,0.95,U1510.81,1510.81,3122.61,0.219,12,22,0.23,0.23,151,59.92,,2265,2262,2264,2261,3145,3141,35.0763903,-119.3401093,563.85,,8.625,X52,ERW,1363
MFL,475,4.152,215+34,22101.26,22101.17,8333,ML Int Cluster,U11.55,11.55,48.37,0.96,U1511.05,1511.05,3122.37,0.219,12,22,1.13,0.67,153,59.92,,2226,2185,2247,2226,3120,3092,35.0763903,-119.3401088,563.85,,8.625,X52,ERW,1363
MFL,475,4.153,215+36,22102.54,22102.53,8334,ML Int ,U12.83,12.83,47.10,0.92,U1512.33,1512.33,3121.09,0.219,11,21,0.23,0.53,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763903,-119.3401043,563.83,,8.625,X52,ERW,1363
MFL,475,4.153,215+36,22103.04,22103.04,8335,ML Int ,U13.34,13.34,46.59,0.93,U1512.84,1512.84,3120.58,0.219,16,26,0.23,0.26,149,59.92,,2264,2261,2263,2260,3143,3139,35.0763903,-119.3401026,563.82,,8.625,X52,ERW,1363
MFL,475,4.153,215+37,22103.69,22103.68,8336,ML Int ,U13.98,13.98,45.94,0.96,U1513.48,1513.48,3119.94,0.219,11,21,0.23,0.54,153,59.92,,2265,2262,2264,2262,3145,3141,35.0763903,-119.3401005,563.81,,8.625,X52,ERW,1363
MFL,475,4.153,215+37,22103.94,22103.93,8337,ML Int Cluster,U14.23,14.23,45.69,0.93,U1513.73,1513.73,3119.69,0.219,14,24,1.37,0.53,149,59.92,,2203,2149,2245,2227,3119,3093,35.0763903,-119.3400996,563.81,,8.625,X52,ERW,1363
MFL,475,4.153,215+38,22104.64,22104.63,8338,ML Int ,U14.93,14.93,44.99,0.93,U1514.43,1514.43,3118.99,0.219,15,25,0.23,0.27,149,59.92,,2264,2261,2263,2260,3144,3139,35.0763903,-119.3400973,563.80,,8.625,X52,ERW,1363
MFL,475,4.153,215+38,22104.89,22104.87,8339,ML Int ,U15.18,15.18,44.74,0.93,U1514.69,1514.69,3118.73,0.219,10,20,0.55,0.40,149,59.92,,2257,2246,2255,2241,3132,3112,35.0763902,-119.3400965,563.79,,8.625,X52,ERW,1363
MFL,475,4.153,215+38,22105.38,22105.35,8340,ML Int Cluster,U15.67,15.67,44.25,0.92,U1515.17,1515.17,3118.25,0.219,18,28,0.43,1.07,147,59.92,,2255,2246,2255,2245,3132,3118,35.0763902,-119.3400949,563.79,,8.625,X52,ERW,1363
MFL,475,4.153,215+40,22106.61,22106.60,8341,ML Int ,U16.90,16.90,43.02,0.93,U1516.40,1516.40,3117.02,0.219,16,26,0.23,0.23,149,59.92,,2264,2261,2263,2260,3143,3139,35.0763902,-119.3400908,563.77,,8.625,X52,ERW,1363
MFL,475,4.154,215+40,22107.42,22107.40,8342,ML Int ,U17.71,17.71,42.22,0.93,U1517.21,1517.21,3116.21,0.219,12,22,0.23,0.27,149,59.92,,2265,2262,2264,2261,3145,3141,35.0763902,-119.3400881,563.75,,8.625,X52,ERW,1363
MFL,475,4.154,215+41,22107.74,22107.72,8343,ML Int ,U18.03,18.03,41.90,0.93,U1517.53,1517.53,3115.89,0.219,11,21,0.23,0.40,149,59.92,,2265,2263,2264,2262,3145,3141,35.0763902,-119.3400871,563.75,,8.625,X52,ERW,1363
MFL,475,4.154,215+41,22108.38,22108.37,8344,ML Int ,U18.67,18.67,41.25,0.93,U1518.17,1518.17,3115.25,0.219,11,21,0.23,0.27,149,59.92,,2265,2262,2264,2262,3145,3141,35.0763902,-119.3400849,563.74,,8.625,X52,ERW,1363
MFL,475,4.154,215+41,22108.53,22108.52,8345,ML Int ,U18.82,18.82,41.10,0.92,U1518.33,1518.33,3115.09,0.219,10,20,0.27,0.31,146,59.92,,2264,2261,2264,2260,3144,3139,35.0763902,-119.3400844,563.74,,8.625,X52,ERW,1363
MFL,475,4.154,215+42,22108.77,22108.77,8346,ML Int ,U19.06,19.06,40.86,0.93,U1518.57,1518.57,3114.85,0.219,18,28,0.47,0.23,149,59.92,,2253,2243,2250,2237,3125,3107,35.0763902,-119.3400836,563.73,,8.625,X52,ERW,1363
MFL,475,4.154,215+42,22108.91,22108.90,8347,ML Int ,U19.20,19.20,40.73,0.93,U1518.70,1518.70,3114.72,0.219,16,26,0.23,0.23,149,59.92,,2264,2261,2263,2260,3143,3139,35.0763902,-119.3400832,563.73,,8.625,X52,ERW,1363
MFL,475,4.154,215+42,22109.05,22109.04,8348,ML Int ,U19.34,19.34,40.58,0.93,U1518.84,1518.84,3114.58,0.219,11,21,0.23,0.23,149,59.92,,2265,2263,2264,2262,3145,3141,35.0763902,-119.3400827,563.73,,8.625,X52,ERW,1363
MFL,475,4.154,215+43,22109.68,22109.64,8349,ML Int Cluster,U19.97,19.97,39.96,0.96,U1519.47,1519.47,3113.95,0.219,12,22,0.51,0.54,153,59.92,,2257,2246,2256,2245,3134,3117,35.0763901,-119.3400807,563.72,,8.625,X52,ERW,1363
MFL,475,4.154,215+43,22110.00,22109.99,8350,ML Int ,U20.29,20.29,39.63,0.92,U1519.79,1519.79,3113.63,0.219,10,20,0.23,0.23,147,59.92,,2265,2263,2265,2262,3145,3141,35.0763901,-119.3400796,563.72,,8.625,X52,ERW,1363
MFL,475,4.154,215+43,22110.14,22110.13,8351,ML Int ,U20.44,20.44,39.49,0.93,U1519.94,1519.94,3113.48,0.219,13,23,0.23,0.23,149,59.92,,2264,2262,2264,2261,3144,3140,35.0763901,-119.3400791,563.72,,8.625,X52,ERW,1363
MFL,475,4.154,215+43,22110.55,22110.54,8352,ML Int ,U20.84,20.84,39.08,0.96,U1520.34,1520.34,3113.08,0.219,11,21,0.23,0.36,153,59.92,,2265,2262,2264,2262,3145,3141,35.0763901,-119.3400777,563.72,,8.625,X52,ERW,1363
MFL,475,4.154,215+44,22111.01,22111.00,8353,ML Int Cluster,U21.30,21.30,38.62,0.92,U1520.80,1520.80,3112.62,0.219,15,25,1.21,0.65,147,59.92,,2209,2162,2240,2219,3112,3082,35.0763901,-119.3400762,563.72,,8.625,X52,ERW,1363
MFL,475,4.154,215+45,22111.69,22111.68,8354,ML Int ,U21.98,21.98,37.95,0.93,U1521.48,1521.48,3111.94,0.219,13,23,0.23,0.27,149,59.92,,2264,2262,2264,2261,3144,3140,35.0763901,-119.3400740,563.73,,8.625,X52,ERW,1363
MFL,475,4.154,215+45,22112.19,22112.18,8355,ML Int ,U22.48,22.48,37.44,0.93,U1521.98,1521.98,3111.44,0.219,11,21,0.27,0.23,149,59.92,,2264,2261,2264,2260,3144,3138,35.0763901,-119.3400723,563.73,,8.625,X52,ERW,1363
MFL,475,4.154,215+45,22112.33,22112.32,8356,ML Int Cluster,U22.62,22.62,37.30,0.93,U1522.12,1522.12,3111.30,0.219,17,27,0.82,0.67,149,59.92,,2231,2204,2244,2225,3117,3091,35.0763901,-119.3400718,563.74,,8.625,X52,ERW,1363
MFL,475,4.155,215+46,22112.66,22112.65,8357,ML Int Cluster,U22.95,22.95,36.97,0.92,U1522.45,1522.45,3110.97,0.219,17,27,0.47,0.52,146,59.92,,2254,2244,2251,2238,3126,3109,35.0763901,-119.3400708,563.74,,8.625,X52,ERW,1363
MFL,475,4.155,215+46,22112.95,22112.94,8358,ML Int ,U23.24,23.24,36.68,0.92,U1522.74,1522.74,3110.68,0.219,15,25,0.23,0.23,147,59.92,,2264,2261,2263,2260,3144,3139,35.0763901,-119.3400698,563.74,,8.625,X52,ERW,1363
MFL,475,4.155,215+47,22113.87,22113.76,8359,ML Int Cluster,U24.16,24.16,35.77,0.96,U1523.66,1523.66,3109.76,0.219,11,21,1.37,0.67,153,59.92,,2218,2166,2240,2213,3111,3074,35.0763900,-119.3400671,563.75,,8.625,X52,ERW,1363
MFL,475,4.155,215+48,22114.93,22114.92,8360,ML Int ,U25.22,25.22,34.70,0.93,U1524.72,1524.72,3108.70,0.219,15,25,0.23,0.23,149,59.92,,2264,2261,2263,2260,3144,3139,35.0763900,-119.3400632,563.76,,8.625,X52,ERW,1363
MFL,475,4.155,215+48,22115.13,22115.12,8361,ML Int ,U25.42,25.42,34.51,0.93,U1524.92,1524.92,3108.50,0.219,12,22,0.23,0.27,149,59.92,,2265,2262,2264,2261,3145,3141,35.0763900,-119.3400626,563.76,,8.625,X52,ERW,1363
MFL,475,4.155,215+50,22116.78,22116.77,8362,ML Int ,U27.07,27.07,32.85,0.92,U1526.57,1526.57,3106.85,0.219,11,21,0.23,0.47,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763899,-119.3400571,563.77,,8.625,X52,ERW,1363
MFL,475,4.155,215+50,22116.89,22116.88,8363,ML Int ,U27.18,27.18,32.75,0.93,U1526.68,1526.68,3106.74,0.219,15,25,0.23,0.23,149,59.92,,2264,2261,2263,2260,3144,3139,35.0763899,-119.3400567,563.78,,8.625,X52,ERW,1363
MFL,475,4.155,215+50,22117.34,22117.34,8364,ML Int ,U27.64,27.64,32.29,0.96,U1527.14,1527.14,3106.28,0.219,12,22,0.23,0.23,153,59.92,,2265,2262,2264,2261,3145,3141,35.0763899,-119.3400552,563.78,,8.625,X52,ERW,1363
MFL,475,4.156,215+51,22118.33,22118.26,8365,ML Int Cluster,U28.62,28.62,31.31,0.93,U1528.12,1528.12,3105.30,0.219,16,26,0.90,0.31,149,59.92,,2228,2197,2249,2233,3123,3101,35.0763899,-119.3400522,563.79,,8.625,X52,ERW,1363
MFL,475,4.156,215+52,22119.57,22119.57,8366,ML Int ,U29.87,29.87,30.06,0.96,U1529.37,1529.37,3104.05,0.219,14,24,0.23,0.27,153,59.92,,2264,2262,2264,2260,3144,3140,35.0763899,-119.3400478,563.80,,8.625,X52,ERW,1363
MFL,475,4.156,215+54,22120.85,22120.83,8367,ML Int ,D28.79,31.14,28.79,0.92,U1530.64,1530.64,3102.78,0.219,13,23,0.23,0.23,146,59.92,,2264,2262,2264,2261,3144,3140,35.0763898,-119.3400436,563.82,,8.625,X52,ERW,1363
MFL,475,4.156,215+54,22121.34,22121.33,8368,ML Int Cluster,D28.30,31.63,28.29,0.93,U1531.13,1531.13,3102.29,0.219,14,24,0.74,0.54,149,59.92,,2242,2221,2252,2238,3128,3108,35.0763898,-119.3400420,563.83,,8.625,X52,ERW,1363
MFL,475,4.156,215+54,22121.52,22121.51,8369,ML Int ,D28.12,31.81,28.11,0.92,U1531.32,1531.32,3102.10,0.219,11,21,0.23,0.24,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763898,-119.3400414,563.84,,8.625,X52,ERW,1363
MFL,475,4.156,215+55,22121.95,22121.94,8370,ML Int Cluster,D27.69,32.24,27.68,0.92,U1531.75,1531.75,3101.67,0.219,17,27,0.98,0.36,147,59.92,,2219,2183,2247,2230,3121,3098,35.0763898,-119.3400400,563.85,,8.625,X52,ERW,1363
MFL,475,4.157,215+59,22126.21,22126.20,8371,ML Int ,D23.43,36.50,23.42,0.92,U1536.00,1536.00,3097.42,0.219,11,21,0.27,0.23,147,59.92,,2264,2261,2264,2260,3144,3138,35.0763897,-119.3400259,563.95,,8.625,X52,ERW,1363
MFL,475,4.157,215+61,22128.05,22128.04,8372,ML Int ,D21.59,38.34,21.58,0.93,U1537.84,1537.84,3095.58,0.219,14,24,0.23,0.27,149,59.92,,2264,2262,2264,2260,3144,3140,35.0763896,-119.3400198,563.99,,8.625,X52,ERW,1363
MFL,475,4.158,215+62,22129.28,22129.28,8373,ML Int ,D20.36,39.58,20.35,0.92,U1539.08,1539.08,3094.34,0.219,11,21,0.23,0.28,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763896,-119.3400157,564.02,,8.625,X52,ERW,1363
MFL,475,4.158,215+63,22130.34,22130.33,8374,ML Int ,D19.30,40.64,19.29,0.93,U1540.14,1540.14,3093.28,0.219,11,21,0.23,0.23,149,59.92,,2265,2263,2264,2262,3145,3141,35.0763896,-119.3400122,564.05,,8.625,X52,ERW,1363
MFL,475,4.158,215+63,22130.55,22130.54,8375,ML Int Cluster,D19.10,40.84,19.08,0.92,U1540.35,1540.35,3093.07,0.219,19,29,0.90,0.38,147,59.92,,2219,2187,2233,2208,3101,3066,35.0763896,-119.3400115,564.05,,8.625,X52,ERW,1363
MFL,475,4.158,215+64,22131.16,22131.15,8376,ML Int ,D18.48,41.45,18.47,0.97,U1540.96,1540.96,3092.46,0.219,11,21,0.23,0.27,154,59.92,,2265,2263,2264,2262,3145,3141,35.0763895,-119.3400095,564.06,,8.625,X52,ERW,1363
MFL,475,4.158,215+64,22131.56,22131.55,8377,ML Int ,D18.08,41.85,18.07,0.92,U1541.36,1541.36,3092.06,0.219,13,23,0.23,0.23,147,59.92,,2264,2262,2264,2261,3144,3140,35.0763895,-119.3400082,564.07,,8.625,X52,ERW,1363
MFL,475,4.158,215+65,22131.77,22131.75,8378,ML Int ,D17.88,42.06,17.86,0.90,U1541.56,1541.56,3091.86,0.219,10,20,0.23,0.40,144,59.92,,2265,2263,2265,2262,3145,3141,35.0763895,-119.3400075,564.08,,8.625,X52,ERW,1363
MFL,475,4.158,215+66,22132.99,22132.98,8379,ML Int ,D16.65,43.28,16.64,0.93,U1542.78,1542.78,3090.64,0.219,12,22,0.23,0.23,149,59.92,,2265,2262,2264,2261,3145,3141,35.0763895,-119.3400034,564.11,,8.625,X52,ERW,1363
MFL,475,4.158,215+66,22133.47,22133.46,8380,ML Int ,D16.17,43.76,16.16,0.92,U1543.27,1543.27,3090.15,0.219,10,20,0.23,0.54,146,59.92,,2265,2263,2265,2262,3145,3141,35.0763895,-119.3400018,564.12,,8.625,X52,ERW,1363
MFL,475,4.159,215+67,22134.31,22134.30,8381,ML Int ,D15.33,44.60,15.32,0.92,U1544.10,1544.10,3089.32,0.219,12,22,0.23,0.27,147,59.92,,2265,2262,2264,2261,3145,3141,35.0763895,-119.3399991,564.14,,8.625,X52,ERW,1363
MFL,475,4.159,215+68,22135.13,22135.12,8382,ML Int ,D14.51,45.42,14.50,0.93,U1544.92,1544.92,3088.50,0.219,12,22,0.23,0.23,149,59.92,,2265,2262,2264,2261,3145,3141,35.0763894,-119.3399964,564.16,,8.625,X52,ERW,1363
MFL,475,4.159,215+68,22135.66,22135.65,8383,ML Int ,D13.98,45.95,13.97,0.98,U1545.45,1545.45,3087.97,0.219,16,26,0.23,0.27,156,59.92,,2264,2261,2263,2260,3143,3139,35.0763894,-119.3399946,564.17,,8.625,X52,ERW,1363
MFL,475,4.159,215+69,22136.07,22136.07,8384,ML Int ,D13.57,46.37,13.56,0.92,U1545.87,1545.87,3087.55,0.219,18,28,0.31,0.69,146,59.92,,2260,2256,2259,2253,3138,3129,35.0763894,-119.3399932,564.18,,8.625,X52,ERW,1363
MFL,475,4.159,215+69,22136.66,22136.55,8385,ML Int Cluster,D13.09,46.95,12.98,0.93,U1546.45,1546.45,3086.97,0.219,18,28,1.45,0.68,149,59.92,,2176,2114,2232,2209,3100,3069,35.0763894,-119.3399916,564.19,,8.625,X52,ERW,1363
MFL,475,4.159,215+70,22137.61,22137.60,8386,ML Int ,D12.03,47.90,12.02,0.92,U1547.40,1547.40,3086.02,0.219,19,29,0.23,0.36,146,59.92,,2263,2260,2262,2259,3142,3137,35.0763894,-119.3399881,564.22,,8.625,X52,ERW,1363
MFL,475,4.159,215+71,22138.16,22138.09,8387,ML Int Cluster,D11.55,48.46,11.47,0.92,U1547.96,1547.96,3085.46,0.219,11,21,1.06,0.38,147,59.92,,2233,2198,2251,2234,3126,3103,35.0763894,-119.3399865,564.23,,8.625,X52,ERW,1363
MFL,475,4.159,215+71,22138.67,22138.65,8388,ML Int Cluster,D10.98,48.96,10.97,0.93,U1548.46,1548.46,3084.96,0.219,19,29,2.39,0.65,149,59.92,,2101,2000,2215,2175,3077,3021,35.0763893,-119.3399847,564.24,,8.625,X52,ERW,1363
MFL,475,4.160,215+72,22139.59,22139.58,8389,ML Int ,D10.05,49.88,10.04,0.92,U1549.38,1549.38,3084.03,0.219,11,21,0.23,0.23,147,59.92,,2265,2262,2264,2262,3145,3141,35.0763893,-119.3399816,564.26,,8.625,X52,ERW,1363
MFL,475,4.160,215+74,22141.73,22141.72,8390,ML Int ,D7.92,52.02,7.91,0.92,U1551.52,1551.52,3081.90,0.219,12,22,0.23,0.23,147,59.92,,2265,2262,2264,2261,3145,3141,35.0763893,-119.3399745,564.31,,8.625,X52,ERW,1363
MFL,475,4.160,215+75,22142.65,22142.64,8391,ML Int ,D7.00,52.94,6.98,0.92,U1552.44,1552.44,3080.98,0.219,11,21,0.23,0.40,147,59.92,,2265,2262,2264,2262,3145,3141,35.0763892,-119.3399715,564.34,,8.625,X52,ERW,1363
MFL,475,4.160,215+76,22143.12,22143.12,8392,ML Int ,D6.52,53.41,6.51,0.92,U1552.92,1552.92,3080.50,0.219,11,21,0.23,0.23,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763892,-119.3399699,564.35,,8.625,X52,ERW,1363
MFL,475,4.160,215+76,22143.29,22143.28,8393,ML Int ,D6.35,53.58,6.34,0.92,U1553.08,1553.08,3080.34,0.219,12,22,0.23,0.24,147,59.92,,2265,2262,2264,2261,3145,3141,35.0763892,-119.3399694,564.35,,8.625,X52,ERW,1363
MFL,475,4.160,215+77,22144.30,22144.29,8394,ML Int ,D5.35,54.59,5.34,0.92,U1554.09,1554.09,3079.33,0.219,10,20,0.23,0.23,147,59.92,,2265,2263,2265,2262,3145,3141,35.0763892,-119.3399660,564.37,,8.625,X52,ERW,1363
MFL,475,4.161,215+78,22145.47,22145.36,8395,ML Int Cluster,D4.27,55.76,4.17,0.90,U1555.26,1555.26,3078.16,0.219,16,26,1.45,0.67,144,59.92,,2187,2127,2236,2213,3105,3074,35.0763892,-119.3399625,564.40,,8.625,X52,ERW,1363
MFL,475,4.161,215+79,22146.11,22145.93,8396,ML Int Cluster,D3.70,56.40,3.53,0.90,U1555.90,1555.90,3077.52,0.219,18,28,2.23,0.52,144,59.92,,2120,2025,2228,2199,3095,3054,35.0763892,-119.3399606,564.40,,8.625,X52,ERW,1363
MFL,475,4.161,215+79,22146.70,22146.61,8397,ML Int Cluster,D3.02,56.99,2.93,0.93,U1556.49,1556.49,3076.93,0.219,11,21,1.13,0.65,149,59.92,,2230,2190,2250,2233,3125,3102,35.0763891,-119.3399583,564.40,,8.625,X52,ERW,1363
MFL,475,4.161,215+79,22146.81,22146.80,8398,ML Int ,D2.84,57.10,2.82,0.92,U1556.60,1556.60,3076.82,0.219,13,23,0.23,0.23,147,59.92,,2264,2262,2264,2261,3144,3140,35.0763891,-119.3399577,564.41,,8.625,X52,ERW,1363
MFL,475,4.161,215+81,22148.46,22148.45,8399,ML Int ,D1.18,58.75,1.17,0.92,U1558.25,1558.25,3075.17,0.219,14,24,0.31,0.27,146,59.92,,2262,2258,2261,2256,3140,3133,35.0763891,-119.3399522,564.42,,8.625,X52,ERW,1363
MFL,475,4.161,215+81,22148.67,22148.66,8400,ML Int ,D0.98,58.96,0.96,0.92,U1558.47,1558.47,3074.95,0.219,11,21,0.23,0.23,147,59.92,,2265,2263,2264,2262,3145,3141,35.0763891,-119.3399515,564.42,,8.625,X52,ERW,1363
MFL,476,4.161,215+82,22149.63,,8401,Weld,D59.84,59.92,59.84,,U1559.42,1559.42,3073.99,0.219,,,,,,59.84,326,,,,,,,35.0763891,-119.3399483,564.43,,8.625,X52,ERW,1363
MFL,476,4.163,215+90,22157.44,22157.42,8402,ML Int Cluster,U7.80,7.80,52.04,0.79,U1567.23,1567.23,3066.19,0.219,12,22,1.37,1.59,126,59.84,,2213,2161,2248,2230,3122,3097,35.0763890,-119.3399225,564.48,,8.625,X52,ERW,1363
MFL,476,4.163,215+91,22158.20,22158.19,8403,ML Int ,U8.57,8.57,51.27,0.92,U1567.99,1567.99,3065.43,0.219,17,27,0.23,0.27,147,59.84,,2263,2261,2263,2259,3143,3138,35.0763890,-119.3399200,564.49,,8.625,X52,ERW,1363
MFL,476,4.163,215+91,22158.40,22158.39,8404,ML Int ,U8.77,8.77,51.07,0.92,U1568.20,1568.20,3065.22,0.219,11,21,0.23,0.23,147,59.84,,2265,2263,2264,2262,3145,3141,35.0763890,-119.3399193,564.49,,8.625,X52,ERW,1363
MFL,476,4.165,216+00,22167.31,22167.29,8405,ML Int ,U17.67,17.67,42.17,0.93,U1577.10,1577.10,3056.32,0.219,13,23,0.23,0.23,149,59.84,,2264,2262,2264,2261,3144,3140,35.0763889,-119.3398898,564.51,,8.625,X52,ERW,1363
MFL,476,4.167,216+09,22176.51,22176.50,8406,ML Int ,U26.88,26.88,32.96,0.93,U1586.30,1586.30,3047.12,0.219,10,20,0.23,0.40,149,59.84,,2265,2263,2265,2262,3145,3141,35.0763889,-119.3398593,564.47,,8.625,X52,ERW,1363
MFL,476,4.167,216+11,22178.14,22178.13,8407,ML Int Cluster,U28.51,28.51,31.34,0.92,U1587.93,1587.93,3045.49,0.219,11,21,1.41,1.34,146,59.84,,2216,2162,2247,2227,3121,3093,35.0763889,-119.3398539,564.47,,8.625,X52,ERW,1363
MFL,476,4.167,216+11,22178.80,22178.79,8408,ML Int ,U29.17,29.17,30.67,0.92,U1588.60,1588.60,3044.82,0.219,12,22,0.23,0.27,146,59.84,,2265,2262,2264,2261,3145,3141,35.0763889,-119.3398517,564.46,,8.625,X52,ERW,1363
MFL,476,4.167,216+13,22180.70,22180.68,8409,ML Int ,D28.78,31.07,28.78,0.92,U1590.49,1590.49,3042.93,0.219,12,22,0.23,0.23,147,59.84,,2265,2262,2264,2261,3145,3141,35.0763889,-119.3398455,564.46,,8.625,X52,ERW,1363
MFL,476,4.168,216+17,22185.11,22185.09,8410,ML Int ,D24.38,35.48,24.37,0.93,U1594.90,1594.90,3038.52,0.219,11,21,0.23,0.36,149,59.84,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3398309,564.44,,8.625,X52,ERW,1363
