ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,476,4.169,216+20,22187.65,22187.61,8411,ML Int Cluster,D21.86,38.02,21.82,0.93,U1597.45,1597.45,3035.97,0.219,17,27,0.70,0.69,149,59.84,,2239,2218,2244,2226,3117,3092,35.0763889,-119.3398225,564.43,,8.625,X52,ERW,1363
MFL,476,4.169,216+21,22188.40,22188.39,8412,ML Int ,D21.09,38.77,21.08,0.92,U1598.19,1598.19,3035.23,0.219,10,20,0.23,0.23,146,59.84,,2265,2263,2265,2262,3145,3141,35.0763889,-119.3398199,564.43,,8.625,X52,ERW,1363
MFL,476,4.169,216+21,22188.61,22188.53,8413,ML Int Cluster,D20.94,38.98,20.87,0.92,U1598.40,1598.40,3035.02,0.219,13,23,0.98,0.63,147,59.84,,2231,2198,2237,2211,3107,3070,35.0763889,-119.3398195,564.42,,8.625,X52,ERW,1363
MFL,476,4.169,216+21,22188.83,22188.82,8414,ML Int ,D20.66,39.20,20.65,0.92,U1598.62,1598.62,3034.80,0.219,12,22,0.23,0.23,147,59.84,,2265,2262,2264,2261,3145,3141,35.0763889,-119.3398185,564.42,,8.625,X52,ERW,1363
MFL,476,4.169,216+21,22188.99,22188.98,8415,ML Int ,D20.49,39.36,20.48,0.92,U1598.79,1598.79,3034.63,0.219,11,21,0.23,0.40,147,59.84,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3398180,564.42,,8.625,X52,ERW,1363
MFL,476,4.169,216+22,22190.01,22189.99,8416,ML Int ,D19.48,40.38,19.46,0.92,U1599.81,1599.81,3033.61,0.219,12,22,0.43,0.40,146,59.84,,2259,2252,2258,2248,3136,3123,35.0763889,-119.3398146,564.42,,8.625,X52,ERW,1363
MFL,476,4.169,216+24,22191.29,22191.28,8417,ML Int ,D18.19,41.66,18.19,0.93,U1601.08,1601.08,3032.34,0.219,11,21,0.23,0.50,149,59.84,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3398104,564.41,,8.625,X52,ERW,1363
MFL,476,4.170,216+25,22192.60,22192.59,8418,ML Int Cluster,D16.88,42.97,16.87,0.93,U1602.40,1602.40,3031.02,0.219,13,23,1.25,0.65,149,59.84,,2215,2168,2247,2229,3121,3096,35.0763889,-119.3398060,564.41,,8.625,X52,ERW,1363
MFL,476,4.170,216+26,22194.12,22194.11,8419,ML Int ,D15.36,44.49,15.35,0.92,U1603.91,1603.91,3029.51,0.219,12,22,0.23,0.23,147,59.84,,2265,2262,2264,2261,3145,3141,35.0763889,-119.3398010,564.40,,8.625,X52,ERW,1363
MFL,476,4.170,216+27,22194.35,22194.35,8420,ML Int ,D15.13,44.72,15.12,0.92,U1604.15,1604.15,3029.27,0.219,10,20,0.23,0.40,147,59.84,,2265,2263,2265,2262,3145,3141,35.0763889,-119.3398002,564.40,,8.625,X52,ERW,1363
MFL,476,4.170,216+30,22197.47,22197.46,8421,ML Int ,D12.01,47.84,12.00,0.90,U1607.26,1607.26,3026.16,0.219,11,21,0.23,0.29,144,59.84,,2265,2263,2264,2262,3145,3141,35.0763889,-119.3397899,564.39,,8.625,X52,ERW,1363
MFL,476,4.171,216+32,22199.86,22199.85,8422,ML Int ,D9.63,50.23,9.61,0.99,U1609.66,1609.66,3023.76,0.219,13,23,0.23,0.27,158,59.84,,2264,2262,2264,2261,3144,3140,35.0763889,-119.3397820,564.39,,8.625,X52,ERW,1363
MFL,476,4.172,216+38,22205.68,22205.67,8423,ML Int ,D3.80,56.05,3.79,0.92,U1615.48,1615.48,3017.94,0.219,12,22,0.23,0.23,147,59.84,,2265,2262,2264,2261,3145,3141,35.0763889,-119.3397627,564.40,,8.625,X52,ERW,1363
MFL,477,4.173,216+42,22209.47,,8424,Weld,U59.84,59.84,60.12,,U1619.27,1619.27,3014.15,0.219,,,,,,60.12,14,,,,,,,35.0763889,-119.3397501,564.40,,8.625,X52,ERW,1363
MFL,477,4.174,216+48,22215.94,22215.93,8425,ML Int ,U6.46,6.46,53.66,0.95,U1625.73,1625.73,3007.69,0.219,11,21,0.23,0.40,151,60.12,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3397287,564.40,,8.625,X52,ERW,1363
MFL,477,4.174,216+50,22217.40,22217.37,8426,ML Int ,U7.93,7.93,52.19,0.95,U1627.19,1627.19,3006.23,0.219,11,21,0.47,0.40,151,60.12,,2259,2250,2257,2246,3135,3120,35.0763889,-119.3397239,564.39,,8.625,X52,ERW,1363
MFL,477,4.174,216+50,22217.92,22217.91,8427,ML Int Cluster,U8.44,8.44,51.68,0.93,U1627.71,1627.71,3005.71,0.219,10,20,0.94,0.46,149,60.12,,2242,2212,2253,2237,3129,3107,35.0763889,-119.3397221,564.39,,8.625,X52,ERW,1363
MFL,477,4.174,216+51,22218.61,22218.59,8428,ML Int Cluster,U9.13,9.13,50.99,0.92,U1628.40,1628.40,3005.02,0.219,12,22,1.13,0.40,147,60.12,,2226,2185,2249,2231,3123,3099,35.0763889,-119.3397199,564.39,,8.625,X52,ERW,1363
MFL,477,4.175,216+54,22221.54,22221.53,8429,ML Int ,U12.07,12.07,48.05,0.92,U1631.33,1631.33,3002.09,0.219,11,21,0.23,0.40,147,60.12,,2265,2263,2264,2262,3145,3141,35.0763889,-119.3397101,564.37,,8.625,X52,ERW,1363
MFL,477,4.175,216+54,22221.97,22221.96,8430,ML Int ,U12.49,12.49,47.63,0.93,U1631.76,1631.76,3001.66,0.219,11,21,0.23,0.23,149,60.12,,2265,2262,2264,2262,3145,3141,35.0763889,-119.3397087,564.37,,8.625,X52,ERW,1363
MFL,477,4.176,216+61,22228.94,22228.93,8431,ML Int ,U19.47,19.47,40.65,0.93,U1638.74,1638.74,2994.68,0.219,12,22,0.23,0.23,149,60.12,,2265,2262,2264,2261,3145,3141,35.0763888,-119.3396856,564.35,,8.625,X52,ERW,1363
MFL,477,4.177,216+62,22229.68,22229.67,8432,ML Int ,U20.20,20.20,39.92,0.93,U1639.47,1639.47,2993.95,0.219,10,20,0.23,0.23,149,60.12,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3396832,564.34,,8.625,X52,ERW,1363
MFL,477,4.177,216+63,22230.52,22230.51,8433,ML Int ,U21.05,21.05,39.08,0.93,U1640.31,1640.31,2993.11,0.219,12,22,0.23,0.27,149,60.12,,2265,2262,2264,2261,3145,3141,35.0763888,-119.3396804,564.34,,8.625,X52,ERW,1363
MFL,477,4.177,216+63,22230.64,22230.62,8434,ML Int ,U21.16,21.16,38.96,0.93,U1640.43,1640.43,2992.99,0.219,14,24,0.23,0.23,149,60.12,,2264,2262,2264,2260,3144,3140,35.0763888,-119.3396800,564.34,,8.625,X52,ERW,1363
MFL,477,4.178,216+67,22235.35,22235.34,8435,ML Int ,U25.88,25.88,34.24,0.92,U1645.15,1645.15,2988.27,0.219,11,21,0.23,0.23,147,60.12,,2265,2262,2264,2262,3145,3141,35.0763888,-119.3396644,564.35,,8.625,X52,ERW,1363
MFL,477,4.178,216+67,22235.48,22235.47,8436,ML Int ,U26.01,26.01,34.12,0.93,U1645.27,1645.27,2988.15,0.219,11,21,0.23,0.23,149,60.12,,2265,2263,2264,2262,3145,3141,35.0763888,-119.3396640,564.35,,8.625,X52,ERW,1363
MFL,477,4.178,216+68,22235.80,22235.78,8437,ML Int ,U26.32,26.32,33.80,0.93,U1645.59,1645.59,2987.83,0.219,15,25,0.23,0.23,149,60.12,,2264,2261,2263,2260,3144,3139,35.0763888,-119.3396629,564.35,,8.625,X52,ERW,1363
MFL,477,4.178,216+69,22236.94,22236.93,8438,ML Int ,U27.47,27.47,32.66,0.95,U1646.73,1646.73,2986.69,0.219,15,25,0.23,0.27,151,60.12,,2264,2261,2263,2260,3144,3139,35.0763888,-119.3396591,564.36,,8.625,X52,ERW,1363
MFL,477,4.179,216+74,22242.16,22242.15,8439,ML Int ,D27.45,32.69,27.44,0.93,U1651.95,1651.95,2981.47,0.219,11,21,0.23,0.23,149,60.12,,2265,2263,2264,2262,3145,3141,35.0763888,-119.3396419,564.42,,8.625,X52,ERW,1363
MFL,477,4.179,216+76,22244.31,22244.30,8440,ML Int ,D25.29,34.84,25.28,0.93,U1654.11,1654.11,2979.31,0.219,13,23,0.23,0.27,149,60.12,,2264,2262,2264,2261,3144,3140,35.0763888,-119.3396347,564.44,,8.625,X52,ERW,1363
MFL,477,4.179,216+77,22244.99,22244.98,8441,ML Int ,D24.61,35.52,24.60,0.92,U1654.78,1654.78,2978.64,0.219,16,26,0.23,0.23,147,60.12,,2264,2261,2263,2260,3143,3139,35.0763888,-119.3396325,564.45,,8.625,X52,ERW,1363
MFL,477,4.179,216+77,22245.20,22245.18,8442,ML Int ,D24.42,35.72,24.40,0.92,U1654.99,1654.99,2978.43,0.219,11,21,0.23,0.35,147,60.12,,2265,2263,2264,2262,3145,3141,35.0763888,-119.3396318,564.45,,8.625,X52,ERW,1363
MFL,477,4.180,216+79,22247.28,22247.26,8443,ML Int ,D22.33,37.80,22.32,0.93,U1657.07,1657.07,2976.35,0.219,15,25,0.23,0.27,149,60.12,,2264,2261,2263,2260,3144,3139,35.0763888,-119.3396249,564.47,,8.625,X52,ERW,1363
MFL,477,4.180,216+80,22247.89,22247.88,8444,ML Int ,D21.72,38.42,21.70,0.93,U1657.69,1657.69,2975.73,0.219,13,23,0.23,0.23,149,60.12,,2264,2262,2264,2261,3144,3140,35.0763888,-119.3396229,564.48,,8.625,X52,ERW,1363
MFL,477,4.180,216+80,22248.04,22248.03,8445,ML Int ,D21.57,38.57,21.56,0.93,U1657.83,1657.83,2975.59,0.219,19,29,0.23,0.23,149,60.12,,2263,2260,2262,2259,3142,3137,35.0763888,-119.3396224,564.48,,8.625,X52,ERW,1363
MFL,477,4.180,216+80,22248.47,22248.46,8446,ML Int ,D21.13,39.00,21.12,0.93,U1658.26,1658.26,2975.15,0.219,14,24,0.23,0.23,149,60.12,,2264,2262,2264,2260,3144,3140,35.0763888,-119.3396209,564.48,,8.625,X52,ERW,1363
MFL,477,4.181,216+84,22251.85,22251.84,8447,ML Int Cluster,D17.76,42.38,17.75,0.93,U1661.64,1661.64,2971.78,0.219,17,27,1.33,0.23,149,60.12,,2191,2136,2243,2225,3115,3090,35.0763888,-119.3396098,564.52,,8.625,X52,ERW,1363
MFL,477,4.181,216+87,22254.73,22254.72,8448,ML Int ,D14.87,45.26,14.86,0.93,U1664.53,1664.53,2968.89,0.219,11,21,0.23,0.27,149,60.12,,2265,2262,2264,2262,3145,3141,35.0763887,-119.3396002,564.55,,8.625,X52,ERW,1363
MFL,477,4.182,216+89,22256.75,22256.74,8449,ML Int ,D12.86,47.28,12.85,0.93,U1666.54,1666.54,2966.88,0.219,10,20,0.23,0.27,149,60.12,,2265,2263,2265,2262,3145,3141,35.0763887,-119.3395935,564.55,,8.625,X52,ERW,1363
MFL,477,4.182,216+91,22259.42,22259.41,8450,ML Int Cluster,D10.19,49.94,10.18,0.93,U1669.21,1669.21,2964.21,0.219,18,28,1.02,0.69,149,60.12,,2212,2174,2240,2220,3111,3083,35.0763887,-119.3395847,564.52,,8.625,X52,ERW,1363
MFL,477,4.182,216+92,22260.00,22259.99,8451,ML Int ,D9.61,50.53,9.59,0.93,U1669.79,1669.79,2963.62,0.219,10,20,0.23,0.23,149,60.12,,2265,2263,2265,2262,3145,3141,35.0763887,-119.3395828,564.52,,8.625,X52,ERW,1363
MFL,477,4.182,216+92,22260.15,22260.13,8452,ML Int ,D9.46,50.67,9.45,0.93,U1669.94,1669.94,2963.48,0.219,11,21,0.23,0.23,149,60.12,,2265,2263,2264,2262,3145,3141,35.0763887,-119.3395823,564.51,,8.625,X52,ERW,1363
MFL,477,4.182,216+92,22260.65,22260.64,8453,ML Int ,D8.95,51.18,8.94,0.93,U1670.45,1670.45,2962.97,0.219,18,28,0.31,0.68,149,60.12,,2260,2256,2259,2253,3138,3129,35.0763887,-119.3395806,564.51,,8.625,X52,ERW,1363
MFL,478,4.184,217+01,22269.60,,8454,Weld,D49.01,60.12,49.01,,U1679.39,1679.39,2954.03,0.219,,,,,,49.01,342,,,,,,,35.0763885,-119.3395509,564.38,,8.625,X52,ERW,1363
MFL,478,4.188,217+24,22292.84,22292.83,8455,ML Int ,U23.24,23.24,25.77,0.95,U1702.63,1702.63,2930.79,0.219,10,20,0.23,0.27,151,49.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3394740,564.07,,8.625,X52,ERW,1363
MFL,478,4.190,217+33,22301.09,22301.08,8456,ML Int ,D17.53,31.50,17.52,0.92,U1710.88,1710.88,2922.54,0.219,11,21,0.23,0.33,147,49.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3394467,564.05,,8.625,X52,ERW,1363
MFL,478,4.192,217+41,22309.79,22309.78,8457,ML Int ,D8.83,40.20,8.81,0.93,U1719.59,1719.59,2913.83,0.219,10,20,0.23,0.23,149,49.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3394178,563.95,,8.625,X52,ERW,1363
MFL,478,4.192,217+46,22314.32,22314.31,8458,ML Int ,D4.30,44.73,4.28,0.93,U1724.12,1724.12,2909.30,0.219,15,25,0.31,0.69,149,49.01,,2262,2257,2261,2255,3140,3132,35.0763886,-119.3394028,563.82,,8.625,X52,ERW,1363
MFL,478,4.193,217+46,22314.75,22314.73,8459,ML Int ,D3.87,45.15,3.86,0.93,U1724.54,1724.54,2908.88,0.219,10,20,0.23,0.40,149,49.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3394014,563.81,,8.625,X52,ERW,1363
MFL,478,4.193,217+47,22315.61,22315.52,8460,ML Int Cluster,D3.08,46.02,2.99,0.93,U1725.41,1725.41,2908.01,0.219,14,24,1.80,0.63,149,49.01,,2177,2103,2229,2196,3096,3049,35.0763886,-119.3393988,563.78,,8.625,X52,ERW,1363
MFL,479,4.193,217+50,22318.61,,8461,Weld,U49.01,49.01,59.78,,U1728.40,1728.40,2905.02,0.219,,,,,,59.78,6,,,,,,,35.0763886,-119.3393886,563.65,,8.625,X52,ERW,1363
MFL,479,4.195,217+62,22330.45,22330.44,8462,ML Int ,U11.84,11.84,47.94,0.89,U1740.24,1740.24,2893.18,0.219,13,23,0.23,0.23,142,59.78,,2264,2262,2264,2261,3144,3140,35.0763886,-119.3393494,563.04,,8.625,X52,ERW,1363
MFL,479,4.196,217+63,22332.03,22332.02,8463,ML Int ,U13.42,13.42,46.36,0.87,U1741.82,1741.82,2891.60,0.219,11,21,0.23,0.26,138,59.78,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3393442,562.96,,8.625,X52,ERW,1363
MFL,479,4.196,217+66,22334.59,22334.57,8464,ML Int ,U15.98,15.98,43.80,0.85,U1744.38,1744.38,2889.04,0.219,15,25,0.31,0.73,136,59.78,,2262,2257,2261,2255,3140,3132,35.0763886,-119.3393357,562.86,,8.625,X52,ERW,1363
MFL,479,4.197,217+70,22339.00,22338.99,8465,ML Int ,U20.40,20.40,39.39,0.85,U1748.80,1748.80,2884.62,0.219,18,28,0.31,0.74,136,59.78,,2260,2256,2259,2253,3138,3129,35.0763886,-119.3393211,562.76,,8.625,X52,ERW,1363
MFL,479,4.198,217+73,22342.24,22342.23,8466,ML Int ,U23.64,23.64,36.15,0.84,U1752.04,1752.04,2881.38,0.219,12,22,0.23,0.23,134,59.78,,2265,2262,2264,2261,3145,3141,35.0763886,-119.3393103,562.69,,8.625,X52,ERW,1363
MFL,479,4.198,217+74,22342.43,22342.42,8467,ML Int Cluster,U23.83,23.83,35.96,0.85,U1752.23,1752.23,2881.19,0.219,13,23,0.98,0.23,136,59.78,,2231,2198,2249,2233,3124,3101,35.0763886,-119.3393097,562.68,,8.625,X52,ERW,1363
MFL,479,4.198,217+76,22344.51,22344.50,8468,ML Int ,U25.91,25.91,33.88,0.84,U1754.31,1754.31,2879.11,0.219,11,21,0.23,0.23,134,59.78,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3393028,562.70,,8.625,X52,ERW,1363
MFL,479,4.198,217+76,22344.67,22344.65,8469,ML Int ,U26.06,26.06,33.73,0.84,U1754.46,1754.46,2878.96,0.219,14,24,0.23,0.24,134,59.78,,2264,2262,2264,2260,3144,3140,35.0763886,-119.3393023,562.70,,8.625,X52,ERW,1363
MFL,479,4.198,217+77,22345.40,22345.39,8470,ML Int ,U26.80,26.80,32.99,0.83,U1755.19,1755.19,2878.22,0.219,10,20,0.23,0.23,132,59.78,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3392999,562.70,,8.625,X52,ERW,1363
MFL,479,4.198,217+77,22345.81,22345.62,8471,ML Int Cluster,U27.20,27.20,32.58,0.83,U1755.60,1755.60,2877.82,0.219,14,24,2.35,0.36,132,59.78,,2150,2055,2220,2180,3083,3028,35.0763885,-119.3392991,562.70,,8.625,X52,ERW,1363
MFL,479,4.198,217+77,22346.05,22346.04,8472,ML Int Cluster,U27.45,27.45,32.34,0.83,U1755.85,1755.85,2877.57,0.219,11,21,0.86,0.36,132,59.78,,2243,2217,2252,2237,3128,3107,35.0763885,-119.3392977,562.70,,8.625,X52,ERW,1363
MFL,479,4.198,217+78,22346.33,22346.32,8473,ML Int ,U27.73,27.73,32.06,0.83,U1756.13,1756.13,2877.29,0.219,11,21,0.23,0.23,132,59.78,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3392968,562.70,,8.625,X52,ERW,1363
MFL,479,4.199,217+78,22346.56,22346.55,8474,ML Int ,U27.95,27.95,31.83,0.83,U1756.35,1756.35,2877.07,0.219,11,21,0.23,0.23,132,59.78,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3392961,562.71,,8.625,X52,ERW,1363
MFL,479,4.199,217+79,22347.40,22347.39,8475,ML Int ,U28.79,28.79,30.99,0.82,U1757.19,1757.19,2876.23,0.219,15,25,0.23,0.23,130,59.78,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3392933,562.71,,8.625,X52,ERW,1363
MFL,479,4.199,217+80,22348.38,22348.37,8476,ML Int ,U29.78,29.78,30.01,0.82,U1758.18,1758.18,2875.24,0.219,12,22,0.23,0.23,130,59.78,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3392900,562.71,,8.625,X52,ERW,1363
MFL,479,4.200,217+84,22352.65,22352.64,8477,ML Int ,D25.75,34.04,25.74,0.79,U1762.44,1762.44,2870.98,0.219,11,21,0.23,0.37,126,59.78,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3392759,562.74,,8.625,X52,ERW,1363
MFL,479,4.200,217+85,22353.89,22353.82,8478,ML Int Cluster,D24.58,35.29,24.50,0.79,U1763.69,1763.69,2869.73,0.219,19,29,1.13,0.69,126,59.78,,2198,2153,2237,2215,3106,3077,35.0763885,-119.3392720,562.75,,8.625,X52,ERW,1363
MFL,479,4.200,217+85,22354.26,22354.25,8479,ML Int ,D24.14,35.65,24.13,0.79,U1764.05,1764.05,2869.36,0.219,13,23,0.23,0.27,126,59.78,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3392705,562.75,,8.625,X52,ERW,1363
MFL,479,4.200,217+86,22354.50,22354.49,8480,ML Int ,D23.90,35.89,23.89,0.79,U1764.29,1764.29,2869.13,0.219,15,25,0.23,0.23,126,59.78,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3392697,562.76,,8.625,X52,ERW,1363
MFL,479,4.200,217+86,22355.11,22355.10,8481,ML Int ,D23.29,36.51,23.28,0.79,U1764.91,1764.91,2868.51,0.219,15,25,0.23,0.23,126,59.78,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3392677,562.76,,8.625,X52,ERW,1363
MFL,479,4.200,217+87,22355.44,22355.43,8482,ML Int ,D22.96,36.83,22.95,0.80,U1765.23,1765.23,2868.19,0.219,10,20,0.23,0.40,128,59.78,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3392666,562.77,,8.625,X52,ERW,1363
MFL,479,4.200,217+87,22355.94,22355.75,8483,ML Int Cluster,D22.64,37.33,22.45,0.79,U1765.73,1765.73,2867.69,0.219,13,23,2.78,0.54,126,59.78,,2143,2036,2214,2166,3075,3008,35.0763885,-119.3392656,562.77,,8.625,X52,ERW,1363
MFL,479,4.200,217+87,22356.56,22356.15,8484,ML Int Cluster,D22.24,37.95,21.83,0.78,U1766.35,1766.35,2867.07,0.219,16,26,4.97,0.71,125,59.78,,2054,1910,2192,2127,3044,2953,35.0763885,-119.3392642,562.78,,8.625,X52,ERW,1363
MFL,479,4.200,217+88,22357.00,22356.88,8485,ML Int Cluster,D21.51,38.39,21.39,0.78,U1766.79,1766.79,2866.63,0.219,14,24,1.56,0.36,125,59.78,,2191,2127,2234,2205,3103,3062,35.0763885,-119.3392618,562.78,,8.625,X52,ERW,1363
MFL,479,4.201,217+88,22357.33,22357.27,8486,ML Int Cluster,D21.12,38.72,21.06,0.79,U1767.12,1767.12,2866.30,0.219,14,24,3.29,0.52,126,59.78,,2116,1997,2219,2174,3082,3019,35.0763885,-119.3392605,562.79,,8.625,X52,ERW,1363
MFL,479,4.201,217+89,22357.99,22357.98,8487,ML Int ,D20.41,39.39,20.40,0.79,U1767.79,1767.79,2865.63,0.219,12,22,0.23,0.23,126,59.78,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3392582,562.80,,8.625,X52,ERW,1363
MFL,479,4.201,217+90,22358.47,22358.46,8488,ML Int ,D19.93,39.87,19.92,0.79,U1768.27,1768.27,2865.15,0.219,16,26,0.23,0.29,126,59.78,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3392566,562.80,,8.625,X52,ERW,1363
MFL,479,4.201,217+91,22359.99,22359.89,8489,ML Int Cluster,D18.50,41.38,18.41,0.79,U1769.78,1769.78,2863.64,0.219,15,25,1.29,0.40,126,59.78,,2204,2153,2243,2224,3116,3088,35.0763885,-119.3392519,562.82,,8.625,X52,ERW,1363
MFL,479,4.201,217+91,22360.11,22360.09,8490,ML Int ,D18.30,41.50,18.28,0.78,U1769.90,1769.90,2863.52,0.219,10,20,0.23,0.27,125,59.78,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3392512,562.82,,8.625,X52,ERW,1363
MFL,479,4.201,217+91,22360.33,22360.32,8491,ML Int ,D18.07,41.73,18.06,0.78,U1770.13,1770.13,2863.29,0.219,10,20,0.23,0.23,125,59.78,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3392504,562.83,,8.625,X52,ERW,1363
MFL,479,4.201,217+92,22360.45,22360.44,8492,ML Int Cluster,D17.95,41.84,17.94,0.79,U1770.24,1770.24,2863.18,0.219,13,23,1.80,0.50,126,59.78,,2184,2111,2225,2188,3090,3039,35.0763885,-119.3392500,562.83,,8.625,X52,ERW,1363
MFL,479,4.201,217+92,22360.69,22360.68,8493,ML Int ,D17.71,42.08,17.70,0.80,U1770.48,1770.48,2862.94,0.219,14,24,0.23,0.23,128,59.78,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3392492,562.83,,8.625,X52,ERW,1363
MFL,479,4.201,217+92,22360.85,22360.79,8494,ML Int Cluster,D17.60,42.24,17.54,0.78,U1770.64,1770.64,2862.78,0.219,18,28,0.94,0.65,125,59.78,,2219,2185,2217,2180,3079,3028,35.0763885,-119.3392489,562.83,,8.625,X52,ERW,1363
MFL,479,4.201,217+92,22361.04,22361.03,8495,ML Int ,D17.36,42.43,17.35,0.78,U1770.83,1770.83,2862.59,0.219,13,23,0.23,0.23,125,59.78,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3392481,562.83,,8.625,X52,ERW,1363
MFL,479,4.201,217+92,22361.28,22361.27,8496,ML Int ,D17.12,42.68,17.11,0.79,U1771.08,1771.08,2862.34,0.219,16,26,0.23,0.23,126,59.78,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3392473,562.84,,8.625,X52,ERW,1363
MFL,479,4.202,217+94,22362.66,22362.63,8497,ML Int ,D15.76,44.06,15.73,0.79,U1772.45,1772.45,2860.97,0.219,11,21,0.51,0.73,126,59.78,,2258,2247,2256,2243,3133,3115,35.0763885,-119.3392428,562.85,,8.625,X52,ERW,1363
MFL,479,4.202,217+94,22362.83,22362.78,8498,ML Int Cluster,D15.61,44.22,15.56,0.79,U1772.62,1772.62,2860.80,0.219,12,22,2.31,0.45,126,59.78,,2169,2078,2225,2185,3090,3035,35.0763885,-119.3392423,562.86,,8.625,X52,ERW,1363
MFL,479,4.202,217+95,22363.52,22363.51,8499,ML Int ,D14.88,44.92,14.87,0.79,U1773.32,1773.32,2860.10,0.219,17,27,0.23,0.27,126,59.78,,2263,2261,2263,2259,3143,3138,35.0763885,-119.3392399,562.86,,8.625,X52,ERW,1363
MFL,479,4.202,217+95,22363.74,22363.73,8500,ML Int ,D14.66,45.13,14.65,0.79,U1773.53,1773.53,2859.89,0.219,13,23,0.23,0.23,126,59.78,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3392392,562.87,,8.625,X52,ERW,1363
MFL,479,4.202,217+95,22364.00,22363.99,8501,ML Int ,D14.40,45.39,14.39,0.79,U1773.79,1773.79,2859.63,0.219,10,20,0.23,0.26,126,59.78,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3392383,562.87,,8.625,X52,ERW,1363
MFL,479,4.202,217+96,22365.15,22365.14,8502,ML Int ,D13.25,46.55,13.24,0.79,U1774.95,1774.95,2858.47,0.219,15,25,0.31,0.69,126,59.78,,2262,2257,2261,2255,3140,3132,35.0763885,-119.3392345,562.88,,8.625,X52,ERW,1363
MFL,479,4.202,217+97,22366.28,22366.13,8503,ML Int Cluster,D12.26,47.67,12.11,0.78,U1776.07,1776.07,2857.35,0.219,17,27,2.00,0.74,125,59.78,,2143,2057,2211,2166,3071,3008,35.0763885,-119.3392312,562.90,,8.625,X52,ERW,1363
MFL,479,4.203,218+01,22370.25,22370.24,8504,ML Int ,D8.15,51.64,8.14,0.79,U1780.04,1780.04,2853.38,0.219,15,25,0.23,0.23,126,59.78,,2264,2261,2263,2260,3144,3139,35.0763884,-119.3392176,562.90,,8.625,X52,ERW,1363
MFL,479,4.203,218+02,22370.53,22370.52,8505,ML Int ,D7.87,51.92,7.86,0.79,U1780.32,1780.32,2853.10,0.219,13,23,0.23,0.27,126,59.78,,2264,2262,2264,2261,3144,3140,35.0763884,-119.3392167,562.90,,8.625,X52,ERW,1363
MFL,480,4.204,218+09,22378.39,,8506,Weld,U59.78,59.78,60.11,,U1788.18,1788.18,2845.24,0.219,,,,,,60.11,314,,,,,,,35.0763884,-119.3391906,562.84,,8.625,X52,ERW,1363
MFL,480,4.206,218+15,22384.50,22384.49,8507,ML Int ,U6.11,6.11,54.00,0.77,U1794.29,1794.29,2839.13,0.219,10,20,0.27,0.40,123,60.11,,2264,2261,2264,2260,3144,3139,35.0763885,-119.3391704,562.77,,8.625,X52,ERW,1363
MFL,480,4.207,218+21,22390.14,22390.13,8508,ML Int ,U11.75,11.75,48.36,0.75,U1799.93,1799.93,2833.49,0.219,10,20,0.23,0.27,119,60.11,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3391517,562.70,,8.625,X52,ERW,1363
MFL,480,4.207,218+25,22394.12,22394.12,8509,ML Int ,U15.73,15.73,44.37,0.76,U1803.91,1803.91,2829.51,0.219,11,21,0.23,0.23,121,60.11,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3391385,562.65,,8.625,X52,ERW,1363
MFL,480,4.208,218+26,22395.07,22395.06,8510,ML Int ,U16.68,16.68,43.43,0.77,U1804.86,1804.86,2828.56,0.219,11,21,0.23,0.23,123,60.11,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3391354,562.64,,8.625,X52,ERW,1363
MFL,480,4.208,218+29,22397.84,22397.84,8511,ML Int ,U19.45,19.45,40.65,0.77,U1807.64,1807.64,2825.78,0.219,10,20,0.23,0.27,123,60.11,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3391262,562.64,,8.625,X52,ERW,1363
MFL,480,4.210,218+36,22405.13,22405.12,8512,ML Int ,U26.74,26.74,33.36,0.76,U1814.93,1814.93,2818.49,0.219,15,25,0.23,0.27,121,60.11,,2264,2261,2263,2260,3144,3139,35.0763886,-119.3391020,562.64,,8.625,X52,ERW,1363
MFL,480,4.210,218+38,22407.06,22407.05,8513,ML Int Cluster,U28.67,28.67,31.44,0.77,U1816.85,1816.85,2816.57,0.219,17,27,1.02,0.54,123,60.11,,2216,2178,2238,2218,3109,3080,35.0763886,-119.3390956,562.64,,8.625,X52,ERW,1363
MFL,480,4.210,218+38,22407.41,22407.40,8514,ML Int ,U29.02,29.02,31.09,0.76,U1817.20,1817.20,2816.22,0.219,15,25,0.23,0.27,121,60.11,,2264,2261,2263,2260,3144,3139,35.0763886,-119.3390945,562.64,,8.625,X52,ERW,1363
MFL,480,4.210,218+40,22408.89,22408.88,8515,ML Int ,D29.61,30.50,29.61,0.76,U1818.68,1818.68,2814.74,0.219,16,26,0.31,0.40,121,60.11,,2261,2257,2260,2254,3139,3131,35.0763887,-119.3390896,562.64,,8.625,X52,ERW,1363
MFL,480,4.210,218+41,22410.22,22410.22,8516,ML Int ,D28.28,31.83,28.27,0.78,U1820.02,1820.02,2813.40,0.219,11,21,0.31,0.23,125,60.11,,2263,2259,2262,2257,3142,3135,35.0763887,-119.3390851,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+42,22410.91,22410.90,8517,ML Int ,D27.59,32.52,27.58,0.77,U1820.71,1820.71,2812.71,0.219,11,21,0.23,0.40,123,60.11,,2265,2263,2264,2262,3145,3141,35.0763887,-119.3390829,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+43,22412.45,22412.44,8518,ML Int ,D26.06,34.06,26.04,0.76,U1822.25,1822.25,2811.17,0.219,11,21,0.23,0.23,121,60.11,,2265,2262,2264,2262,3145,3141,35.0763887,-119.3390778,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+44,22412.94,22412.93,8519,ML Int ,D25.57,34.55,25.56,0.75,U1822.73,1822.73,2810.69,0.219,11,21,0.23,0.27,119,60.11,,2265,2262,2264,2262,3145,3141,35.0763887,-119.3390762,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+44,22413.57,22413.56,8520,ML Int ,D24.94,35.18,24.93,0.77,U1823.36,1823.36,2810.06,0.219,10,20,0.23,0.23,123,60.11,,2265,2263,2265,2262,3145,3141,35.0763887,-119.3390741,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+45,22413.95,22413.94,8521,ML Int ,D24.56,35.56,24.55,0.76,U1823.74,1823.74,2809.68,0.219,11,21,0.23,0.23,121,60.11,,2265,2263,2264,2262,3145,3141,35.0763887,-119.3390728,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+45,22414.09,22414.08,8522,ML Int ,D24.42,35.70,24.41,0.76,U1823.88,1823.88,2809.54,0.219,15,25,0.23,0.27,121,60.11,,2264,2261,2263,2260,3144,3139,35.0763887,-119.3390723,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+46,22415.06,22415.05,8523,ML Int ,D23.45,36.67,23.44,0.75,U1824.85,1824.85,2808.57,0.219,11,21,0.27,0.40,119,60.11,,2264,2261,2264,2260,3144,3138,35.0763887,-119.3390691,562.64,,8.625,X52,ERW,1363
MFL,480,4.211,218+46,22415.26,22415.25,8524,ML Ext ,D23.25,36.87,23.24,0.79,U1825.05,1825.05,2808.37,0.219,40,50,0.31,0.47,126,60.11,,2249,2241,2243,2231,3116,3099,35.0763887,-119.3390685,562.64,,8.625,X52,ERW,1363
MFL,480,4.213,218+53,22422.02,22422.01,8525,ML Int ,D16.49,43.63,16.47,0.76,U1831.82,1831.82,2801.60,0.219,12,22,0.23,0.23,121,60.11,,2265,2262,2264,2261,3145,3141,35.0763887,-119.3390461,562.61,,8.625,X52,ERW,1363
MFL,480,4.213,218+53,22422.78,22422.77,8526,ML Int ,D15.73,44.39,15.72,0.76,U1832.57,1832.57,2800.85,0.219,15,25,0.23,0.23,121,60.11,,2264,2261,2263,2260,3144,3139,35.0763887,-119.3390436,562.60,,8.625,X52,ERW,1363
MFL,480,4.213,218+54,22422.92,22422.91,8527,ML Int ,D15.59,44.53,15.58,0.77,U1832.71,1832.71,2800.71,0.219,11,21,0.23,0.23,123,60.11,,2265,2262,2264,2262,3145,3141,35.0763887,-119.3390431,562.60,,8.625,X52,ERW,1363
MFL,481,4.216,218+69,22438.50,,8528,Weld,D60.01,60.11,60.01,,U1848.29,1848.29,2785.13,0.219,,,,,,60.01,350,,,,,,,35.0763886,-119.3389915,562.21,,8.625,X52,ERW,1363
MFL,481,4.216,218+71,22440.48,22440.47,8529,ML Int ,U1.99,1.99,58.02,0.77,U1850.27,1850.27,2783.15,0.219,12,22,0.23,0.24,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389849,562.14,,8.625,X52,ERW,1363
MFL,481,4.216,218+72,22441.19,22441.18,8530,ML Int ,U2.70,2.70,57.31,0.77,U1850.98,1850.98,2782.43,0.219,14,24,0.23,0.23,123,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389826,562.12,,8.625,X52,ERW,1363
MFL,481,4.216,218+72,22441.58,22441.57,8531,ML Int ,U3.09,3.09,56.92,0.77,U1851.38,1851.38,2782.04,0.219,12,22,0.23,0.25,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389813,562.11,,8.625,X52,ERW,1363
MFL,481,4.217,218+73,22442.32,22442.31,8532,ML Int ,U3.83,3.83,56.18,0.77,U1852.12,1852.12,2781.30,0.219,13,23,0.23,0.23,123,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389788,562.08,,8.625,X52,ERW,1363
MFL,481,4.217,218+73,22442.70,22442.69,8533,ML Int ,U4.21,4.21,55.80,0.76,U1852.49,1852.49,2780.93,0.219,12,22,0.23,0.23,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389776,562.07,,8.625,X52,ERW,1363
MFL,481,4.217,218+74,22443.10,22443.09,8534,ML Int ,U4.60,4.60,55.41,0.77,U1852.89,1852.89,2780.53,0.219,13,23,0.23,0.23,123,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389762,562.06,,8.625,X52,ERW,1363
MFL,481,4.217,218+74,22443.25,22443.20,8535,ML Int Cluster,U4.75,4.75,55.26,0.78,U1853.04,1853.04,2780.38,0.219,12,22,1.68,0.67,125,60.01,,2197,2130,2235,2205,3104,3063,35.0763885,-119.3389759,562.05,,8.625,X52,ERW,1363
MFL,481,4.217,218+74,22443.65,22443.64,8536,ML Int Cluster,U5.15,5.15,54.85,0.76,U1853.44,1853.44,2779.98,0.219,14,24,1.21,0.23,121,60.01,,2213,2167,2246,2229,3120,3095,35.0763885,-119.3389744,562.04,,8.625,X52,ERW,1363
MFL,481,4.217,218+74,22443.86,22443.85,8537,ML Int ,U5.36,5.36,54.65,0.76,U1853.65,1853.65,2779.77,0.219,11,21,0.23,0.40,121,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3389737,562.03,,8.625,X52,ERW,1363
MFL,481,4.217,218+74,22444.04,22444.00,8538,ML Int Cluster,U5.55,5.55,54.46,0.76,U1853.84,1853.84,2779.58,0.219,15,25,3.29,0.78,121,60.01,,2105,1985,2210,2165,3070,3007,35.0763885,-119.3389732,562.03,,8.625,X52,ERW,1363
MFL,481,4.217,218+75,22444.42,22444.41,8539,ML Int Cluster,U5.92,5.92,54.09,0.77,U1854.21,1854.21,2779.21,0.219,12,22,1.02,0.38,123,60.01,,2232,2198,2250,2233,3125,3102,35.0763885,-119.3389719,562.02,,8.625,X52,ERW,1363
MFL,481,4.217,218+75,22444.70,22444.69,8540,ML Int ,U6.21,6.21,53.80,0.77,U1854.50,1854.50,2778.92,0.219,10,20,0.27,0.23,123,60.01,,2264,2261,2264,2260,3144,3139,35.0763885,-119.3389710,562.01,,8.625,X52,ERW,1363
MFL,481,4.217,218+75,22445.00,22444.99,8541,ML Int Cluster,U6.51,6.51,53.50,0.75,U1854.80,1854.80,2778.62,0.219,14,24,1.25,0.38,119,60.01,,2211,2162,2246,2228,3120,3095,35.0763885,-119.3389699,562.00,,8.625,X52,ERW,1363
MFL,481,4.217,218+76,22445.32,22445.32,8542,ML Int ,U6.83,6.83,53.18,0.76,U1855.12,1855.12,2778.30,0.219,14,24,0.23,0.23,121,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389689,561.99,,8.625,X52,ERW,1363
MFL,481,4.217,218+76,22445.52,22445.51,8543,ML Int ,U7.03,7.03,52.98,0.78,U1855.32,1855.32,2778.10,0.219,13,23,0.23,0.23,125,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389682,561.98,,8.625,X52,ERW,1363
MFL,481,4.217,218+76,22445.76,22445.75,8544,ML Int ,U7.26,7.26,52.75,0.76,U1855.55,1855.55,2777.87,0.219,10,20,0.23,0.23,121,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3389674,561.97,,8.625,X52,ERW,1363
MFL,481,4.217,218+78,22447.30,22447.29,8545,ML Int ,U8.81,8.81,51.20,0.76,U1857.10,1857.10,2776.32,0.219,12,22,0.23,0.23,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389623,561.92,,8.625,X52,ERW,1363
MFL,481,4.217,218+78,22447.55,22447.54,8546,ML Int ,U9.06,9.06,50.95,0.77,U1857.34,1857.34,2776.08,0.219,10,20,0.23,0.27,123,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3389615,561.92,,8.625,X52,ERW,1363
MFL,481,4.218,218+78,22447.72,22447.69,8547,ML Int ,U9.23,9.23,50.78,0.77,U1857.52,1857.52,2775.90,0.219,19,29,0.59,0.37,123,60.01,,2244,2229,2239,2219,3110,3082,35.0763885,-119.3389610,561.91,,8.625,X52,ERW,1363
MFL,481,4.218,218+78,22448.01,22448.00,8548,ML Int ,U9.52,9.52,50.49,0.76,U1857.80,1857.80,2775.62,0.219,13,23,0.23,0.23,121,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389600,561.90,,8.625,X52,ERW,1363
MFL,481,4.218,218+79,22448.21,22448.20,8549,ML Int ,U9.72,9.72,50.29,0.75,U1858.01,1858.01,2775.41,0.219,12,22,0.23,0.23,119,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389593,561.89,,8.625,X52,ERW,1363
MFL,481,4.218,218+79,22448.32,22448.31,8550,ML Int ,U9.82,9.82,50.19,0.76,U1858.11,1858.11,2775.31,0.219,10,20,0.23,0.23,121,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3389590,561.89,,8.625,X52,ERW,1363
MFL,481,4.218,218+79,22448.44,22448.42,8551,ML Int ,U9.94,9.94,50.07,0.75,U1858.23,1858.23,2775.19,0.219,16,26,0.23,0.27,119,60.01,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3389586,561.89,,8.625,X52,ERW,1363
MFL,481,4.218,218+79,22448.60,22448.59,8552,ML Int ,U10.10,10.10,49.91,0.76,U1858.39,1858.39,2775.03,0.219,14,24,0.23,0.23,121,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389580,561.88,,8.625,X52,ERW,1363
MFL,481,4.218,218+79,22448.83,22448.82,8553,ML Int ,U10.34,10.34,49.67,0.76,U1858.63,1858.63,2774.79,0.219,12,22,0.23,0.30,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389573,561.87,,8.625,X52,ERW,1363
MFL,481,4.218,218+80,22449.26,22449.24,8554,ML Int ,U10.76,10.76,49.25,0.77,U1859.05,1859.05,2774.37,0.219,12,22,0.23,0.23,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389559,561.86,,8.625,X52,ERW,1363
MFL,481,4.218,218+80,22449.44,22449.43,8555,ML Int ,U10.94,10.94,49.07,0.76,U1859.23,1859.23,2774.19,0.219,14,24,0.23,0.23,121,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389552,561.86,,8.625,X52,ERW,1363
MFL,481,4.218,218+80,22449.66,22449.65,8556,ML Int ,U11.17,11.17,48.84,0.76,U1859.46,1859.46,2773.96,0.219,17,27,0.23,0.25,121,60.01,,2263,2261,2263,2259,3143,3138,35.0763885,-119.3389545,561.85,,8.625,X52,ERW,1363
MFL,481,4.218,218+80,22449.83,22449.82,8557,ML Int ,U11.33,11.33,48.67,0.77,U1859.62,1859.62,2773.80,0.219,16,26,0.23,0.27,123,60.01,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3389539,561.85,,8.625,X52,ERW,1363
MFL,481,4.218,218+81,22450.56,22450.55,8558,ML Int Cluster,U12.07,12.07,47.94,0.77,U1860.36,1860.36,2773.06,0.219,12,22,1.02,0.23,123,60.01,,2232,2198,2250,2233,3125,3102,35.0763885,-119.3389515,561.84,,8.625,X52,ERW,1363
MFL,481,4.218,218+81,22450.77,22450.76,8559,ML Int Cluster,U12.28,12.28,47.73,0.76,U1860.57,1860.57,2772.85,0.219,17,27,1.41,0.38,121,60.01,,2185,2126,2242,2224,3115,3089,35.0763885,-119.3389508,561.84,,8.625,X52,ERW,1363
MFL,481,4.218,218+81,22451.00,22451.00,8560,ML Int ,U12.51,12.51,47.50,0.78,U1860.80,1860.80,2772.62,0.219,11,21,0.23,0.27,125,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3389501,561.84,,8.625,X52,ERW,1363
MFL,481,4.218,218+82,22451.32,22451.31,8561,ML Int ,U12.83,12.83,47.18,0.76,U1861.12,1861.12,2772.30,0.219,15,25,0.23,0.23,121,60.01,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3389490,561.83,,8.625,X52,ERW,1363
MFL,481,4.218,218+82,22451.53,22451.45,8562,ML Int Cluster,U13.03,13.03,46.98,0.76,U1861.32,1861.32,2772.10,0.219,12,22,2.03,0.52,121,60.01,,2181,2099,2236,2207,3106,3065,35.0763885,-119.3389485,561.83,,8.625,X52,ERW,1363
MFL,481,4.218,218+82,22451.99,22451.98,8563,ML Int Cluster,U13.49,13.49,46.52,0.76,U1861.78,1861.78,2771.64,0.219,14,24,1.02,0.53,121,60.01,,2226,2190,2245,2226,3118,3092,35.0763885,-119.3389468,561.83,,8.625,X52,ERW,1363
MFL,481,4.218,218+83,22452.26,22452.24,8564,ML Int ,U13.76,13.76,46.25,0.78,U1862.05,1862.05,2771.37,0.219,12,22,0.23,0.27,125,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389459,561.83,,8.625,X52,ERW,1363
MFL,481,4.218,218+83,22452.76,22452.75,8565,ML Int ,U14.27,14.27,45.74,0.76,U1862.55,1862.55,2770.87,0.219,10,20,0.23,0.23,121,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3389443,561.82,,8.625,X52,ERW,1363
MFL,481,4.219,218+84,22453.22,22453.21,8566,ML Int ,U14.73,14.73,45.28,0.76,U1863.02,1863.02,2770.40,0.219,12,22,0.23,0.23,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389427,561.82,,8.625,X52,ERW,1363
MFL,481,4.219,218+84,22453.82,22453.78,8567,ML Int ,U15.32,15.32,44.69,0.78,U1863.61,1863.61,2769.81,0.219,13,23,0.47,0.27,125,60.01,,2257,2248,2255,2244,3132,3116,35.0763885,-119.3389408,561.82,,8.625,X52,ERW,1363
MFL,481,4.219,218+84,22453.98,22453.96,8568,ML Int ,U15.48,15.48,44.53,0.76,U1863.77,1863.77,2769.65,0.219,16,26,0.23,0.23,121,60.01,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3389402,561.81,,8.625,X52,ERW,1363
MFL,481,4.219,218+85,22454.24,22454.23,8569,ML Int ,U15.74,15.74,44.27,0.77,U1864.03,1864.03,2769.39,0.219,13,23,0.23,0.23,123,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389393,561.81,,8.625,X52,ERW,1363
MFL,481,4.219,218+85,22454.84,22454.83,8570,ML Int ,U16.34,16.34,43.66,0.75,U1864.63,1864.63,2768.79,0.219,14,24,0.23,0.23,119,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389374,561.81,,8.625,X52,ERW,1363
MFL,481,4.219,218+85,22455.05,22455.04,8571,ML Int ,U16.55,16.55,43.46,0.77,U1864.84,1864.84,2768.58,0.219,12,22,0.23,0.23,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389366,561.81,,8.625,X52,ERW,1363
MFL,481,4.219,218+86,22455.29,22455.29,8572,ML Int ,U16.80,16.80,43.21,0.76,U1865.09,1865.09,2768.33,0.219,12,22,0.23,0.30,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389358,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+86,22455.42,22455.41,8573,ML Int ,U16.93,16.93,43.08,0.77,U1865.22,1865.22,2768.20,0.219,11,21,0.23,0.23,123,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3389354,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+86,22455.58,22455.57,8574,ML Int Cluster,U17.09,17.09,42.92,0.77,U1865.38,1865.38,2768.04,0.219,14,24,1.10,0.38,123,60.01,,2221,2181,2247,2229,3120,3096,35.0763885,-119.3389349,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+86,22455.80,22455.78,8575,ML Int ,U17.30,17.30,42.71,0.77,U1865.59,1865.59,2767.83,0.219,11,21,0.23,0.28,123,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3389342,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+86,22455.90,22455.89,8576,ML Int ,U17.41,17.41,42.60,0.77,U1865.70,1865.70,2767.72,0.219,12,22,0.23,0.40,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389338,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+87,22456.30,22456.29,8577,ML Int ,U17.81,17.81,42.20,0.78,U1866.10,1866.10,2767.32,0.219,12,22,0.23,0.23,125,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389325,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+87,22456.50,22456.40,8578,ML Int Cluster,U18.00,18.00,42.00,0.77,U1866.29,1866.29,2767.13,0.219,12,22,1.33,0.36,123,60.01,,2215,2165,2248,2230,3123,3098,35.0763885,-119.3389322,561.80,,8.625,X52,ERW,1363
MFL,481,4.219,218+87,22456.67,22456.66,8579,ML Int Cluster,U18.17,18.17,41.84,0.77,U1866.46,1866.46,2766.96,0.219,11,21,1.37,0.53,123,60.01,,2218,2166,2239,2211,3110,3070,35.0763885,-119.3389313,561.79,,8.625,X52,ERW,1363
MFL,481,4.219,218+87,22457.19,22457.03,8580,ML Int Cluster,U18.69,18.69,41.32,0.77,U1866.98,1866.98,2766.44,0.219,12,22,1.92,0.65,123,60.01,,2186,2108,2235,2206,3104,3063,35.0763885,-119.3389300,561.79,,8.625,X52,ERW,1363
MFL,481,4.219,218+88,22457.37,22457.36,8581,ML Int Cluster,U18.87,18.87,41.14,0.77,U1867.16,1867.16,2766.26,0.219,17,27,0.55,0.27,123,60.01,,2249,2236,2252,2239,3128,3110,35.0763885,-119.3389290,561.79,,8.625,X52,ERW,1363
MFL,481,4.219,218+88,22457.57,22457.56,8582,ML Int ,U19.07,19.07,40.94,0.75,U1867.36,1867.36,2766.06,0.219,12,22,0.23,0.27,119,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389283,561.79,,8.625,X52,ERW,1363
MFL,481,4.219,218+88,22457.69,22457.68,8583,ML Int ,U19.20,19.20,40.81,0.75,U1867.49,1867.49,2765.93,0.219,11,21,0.23,0.23,119,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3389279,561.79,,8.625,X52,ERW,1363
MFL,481,4.219,218+88,22457.92,22457.91,8584,ML Int ,U19.43,19.43,40.58,0.77,U1867.72,1867.72,2765.70,0.219,11,21,0.23,0.23,123,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3389271,561.78,,8.625,X52,ERW,1363
MFL,481,4.219,218+88,22458.09,22458.09,8585,ML Int ,U19.60,19.60,40.41,0.79,U1867.89,1867.89,2765.53,0.219,13,23,0.23,0.27,126,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389266,561.78,,8.625,X52,ERW,1363
MFL,481,4.220,218+89,22458.88,22458.86,8586,ML Int ,U20.38,20.38,39.63,0.79,U1868.67,1868.67,2764.75,0.219,12,22,0.23,0.23,126,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389240,561.78,,8.625,X52,ERW,1363
MFL,481,4.220,218+89,22459.03,22459.02,8587,ML Int Cluster,U20.54,20.54,39.47,0.79,U1868.83,1868.83,2764.59,0.219,13,23,0.82,0.50,126,60.01,,2240,2215,2250,2235,3125,3105,35.0763885,-119.3389235,561.78,,8.625,X52,ERW,1363
MFL,481,4.220,218+90,22459.39,22459.38,8588,ML Int ,U20.89,20.89,39.12,0.78,U1869.18,1869.18,2764.24,0.219,13,23,0.23,0.23,125,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389223,561.77,,8.625,X52,ERW,1363
MFL,481,4.220,218+90,22460.00,22459.99,8589,ML Int ,U21.50,21.50,38.51,0.78,U1869.79,1869.79,2763.63,0.219,14,24,0.23,0.23,125,60.01,,2264,2262,2264,2260,3144,3140,35.0763885,-119.3389203,561.77,,8.625,X52,ERW,1363
MFL,481,4.220,218+91,22461.23,22461.13,8590,ML Int Cluster,U22.74,22.74,37.27,0.79,U1871.03,1871.03,2762.39,0.219,14,24,1.29,0.36,126,60.01,,2208,2158,2246,2228,3119,3094,35.0763885,-119.3389165,561.78,,8.625,X52,ERW,1363
MFL,481,4.220,218+92,22461.79,22461.77,8591,ML Int Cluster,U23.30,23.30,36.71,0.77,U1871.59,1871.59,2761.83,0.219,12,22,3.79,0.65,123,60.01,,2128,2001,2214,2163,3075,3004,35.0763885,-119.3389144,561.78,,8.625,X52,ERW,1363
MFL,481,4.220,218+93,22462.35,22462.18,8592,ML Int Cluster,U23.85,23.85,36.16,0.78,U1872.14,1872.14,2761.28,0.219,13,23,2.11,0.65,125,60.01,,2169,2083,2234,2205,3103,3062,35.0763885,-119.3389130,561.79,,8.625,X52,ERW,1363
MFL,481,4.220,218+93,22462.65,22462.64,8593,ML Int ,U24.16,24.16,35.85,0.78,U1872.44,1872.44,2760.98,0.219,11,21,0.23,0.23,125,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3389115,561.80,,8.625,X52,ERW,1363
MFL,481,4.220,218+93,22462.78,22462.77,8594,ML Int Cluster,U24.28,24.28,35.73,0.76,U1872.57,1872.57,2760.85,0.219,12,22,1.41,0.52,121,60.01,,2211,2156,2247,2229,3121,3095,35.0763885,-119.3389111,561.80,,8.625,X52,ERW,1363
MFL,481,4.220,218+93,22463.12,22463.10,8595,ML Int ,U24.62,24.62,35.39,0.77,U1872.91,1872.91,2760.51,0.219,13,23,0.23,0.23,123,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3389099,561.80,,8.625,X52,ERW,1363
MFL,481,4.220,218+94,22463.43,22463.33,8596,ML Int Cluster,U24.94,24.94,35.07,0.77,U1873.23,1873.23,2760.19,0.219,11,21,2.89,0.52,123,60.01,,2160,2052,2216,2167,3078,3010,35.0763885,-119.3389092,561.81,,8.625,X52,ERW,1363
MFL,481,4.221,218+95,22464.64,22464.63,8597,ML Int ,U26.15,26.15,33.86,0.76,U1874.44,1874.44,2758.98,0.219,12,22,0.23,0.25,121,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389049,561.82,,8.625,X52,ERW,1363
MFL,481,4.221,218+95,22464.91,22464.90,8598,ML Int ,U26.42,26.42,33.59,0.75,U1874.71,1874.71,2758.71,0.219,12,22,0.23,0.23,119,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3389040,561.83,,8.625,X52,ERW,1363
MFL,481,4.221,218+95,22465.18,22465.17,8599,ML Int ,U26.68,26.68,33.33,0.78,U1874.97,1874.97,2758.45,0.219,16,26,0.23,0.27,125,60.01,,2264,2261,2263,2260,3143,3139,35.0763885,-119.3389031,561.83,,8.625,X52,ERW,1363
MFL,481,4.221,218+96,22465.86,22465.85,8600,ML Int ,U27.37,27.37,32.64,0.77,U1875.65,1875.65,2757.77,0.219,10,20,0.23,0.23,123,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3389008,561.84,,8.625,X52,ERW,1363
MFL,481,4.221,218+97,22466.55,22466.53,8601,ML Int ,U28.05,28.05,31.96,0.78,U1876.34,1876.34,2757.08,0.219,10,20,0.23,0.23,125,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3388986,561.85,,8.625,X52,ERW,1363
MFL,481,4.221,218+97,22466.76,22466.75,8602,ML Int ,U28.27,28.27,31.74,0.77,U1876.56,1876.56,2756.86,0.219,12,22,0.23,0.23,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388979,561.85,,8.625,X52,ERW,1363
MFL,481,4.221,218+97,22466.93,22466.91,8603,ML Int ,U28.44,28.44,31.57,0.77,U1876.72,1876.72,2756.70,0.219,14,24,0.43,0.27,123,60.01,,2258,2250,2256,2246,3134,3120,35.0763885,-119.3388973,561.85,,8.625,X52,ERW,1363
MFL,481,4.221,218+98,22467.59,22467.51,8604,ML Int Cluster,U29.10,29.10,30.91,0.75,U1877.39,1877.39,2756.03,0.219,10,20,1.37,0.38,119,60.01,,2223,2172,2239,2209,3110,3069,35.0763885,-119.3388953,561.86,,8.625,X52,ERW,1363
MFL,481,4.221,218+98,22468.04,22468.03,8605,ML Int ,U29.54,29.54,30.47,0.76,U1877.83,1877.83,2755.59,0.219,11,21,0.23,0.27,121,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3388936,561.87,,8.625,X52,ERW,1363
MFL,481,4.221,218+99,22468.32,22468.31,8606,ML Int ,U29.82,29.82,30.19,0.77,U1878.11,1878.11,2755.31,0.219,11,21,0.23,0.23,123,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3388927,561.87,,8.625,X52,ERW,1363
MFL,481,4.221,218+99,22468.52,22468.52,8607,ML Int ,D29.98,30.03,29.98,0.77,U1878.32,1878.32,2755.10,0.219,12,22,0.51,0.23,123,60.01,,2257,2246,2255,2241,3131,3113,35.0763885,-119.3388920,561.87,,8.625,X52,ERW,1363
MFL,481,4.221,218+99,22468.81,22468.80,8608,ML Int ,D29.69,30.32,29.69,0.78,U1878.60,1878.60,2754.82,0.219,11,21,0.23,0.39,125,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3388911,561.88,,8.625,X52,ERW,1363
MFL,481,4.222,218+99,22469.19,22469.18,8609,ML Int ,D29.31,30.69,29.31,0.78,U1878.98,1878.98,2754.44,0.219,13,23,0.23,0.23,125,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3388898,561.88,,8.625,X52,ERW,1363
MFL,481,4.222,219+00,22469.40,22469.38,8610,ML Int ,D29.11,30.90,29.11,0.79,U1879.19,1879.19,2754.23,0.219,11,21,0.23,0.27,126,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3388892,561.88,,8.625,X52,ERW,1363
MFL,481,4.222,219+00,22469.62,22469.61,8611,ML Int ,D28.88,31.13,28.88,0.75,U1879.42,1879.42,2754.00,0.219,12,22,0.23,0.27,119,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388884,561.89,,8.625,X52,ERW,1363
MFL,481,4.222,219+00,22469.98,22469.97,8612,ML Int ,D28.53,31.48,28.53,0.79,U1879.77,1879.77,2753.65,0.219,12,22,0.23,0.23,126,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388872,561.89,,8.625,X52,ERW,1363
MFL,481,4.222,219+00,22470.20,22470.14,8613,ML Int Cluster,D28.37,31.70,28.30,0.78,U1879.99,1879.99,2753.43,0.219,13,23,0.82,0.49,125,60.01,,2240,2215,2251,2236,3126,3106,35.0763885,-119.3388866,561.89,,8.625,X52,ERW,1363
MFL,481,4.222,219+01,22470.57,22470.56,8614,ML Int ,D27.94,32.08,27.93,0.78,U1880.37,1880.37,2753.05,0.219,10,20,0.23,0.54,125,60.01,,2265,2263,2265,2262,3145,3141,35.0763885,-119.3388852,561.90,,8.625,X52,ERW,1363
MFL,481,4.222,219+01,22470.77,22470.67,8615,ML Int Cluster,D27.83,32.27,27.74,0.78,U1880.56,1880.56,2752.86,0.219,11,21,1.29,0.54,125,60.01,,2222,2174,2248,2231,3123,3098,35.0763885,-119.3388849,561.90,,8.625,X52,ERW,1363
MFL,481,4.222,219+01,22471.10,22470.94,8616,ML Int Cluster,D27.56,32.60,27.41,0.80,U1880.89,1880.89,2752.53,0.219,17,27,1.96,0.77,128,60.01,,2146,2062,2222,2181,3085,3029,35.0763885,-119.3388840,561.91,,8.625,X52,ERW,1363
MFL,481,4.222,219+02,22471.51,22471.50,8617,ML Int ,D27.00,33.02,26.99,0.77,U1881.30,1881.30,2752.12,0.219,15,25,0.23,0.23,123,60.01,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3388821,561.91,,8.625,X52,ERW,1363
MFL,481,4.222,219+02,22471.86,22471.85,8618,ML Int ,D26.65,33.36,26.64,0.82,U1881.65,1881.65,2751.77,0.219,13,23,0.23,0.23,130,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3388810,561.92,,8.625,X52,ERW,1363
MFL,481,4.222,219+02,22472.04,22472.03,8619,ML Int ,D26.48,33.54,26.47,0.79,U1881.83,1881.83,2751.59,0.219,12,22,0.23,0.23,126,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388804,561.92,,8.625,X52,ERW,1363
MFL,481,4.222,219+03,22472.49,22472.49,8620,ML Int ,D26.02,34.00,26.01,0.77,U1882.29,1882.29,2751.13,0.219,11,21,0.23,0.40,123,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3388789,561.93,,8.625,X52,ERW,1363
MFL,481,4.222,219+04,22473.25,22473.24,8621,ML Int ,D25.27,34.76,25.25,0.82,U1883.04,1883.04,2750.38,0.219,11,21,0.55,0.40,130,60.01,,2256,2244,2254,2239,3131,3110,35.0763885,-119.3388764,561.94,,8.625,X52,ERW,1363
MFL,481,4.222,219+04,22473.96,22473.95,8622,ML Int ,D24.56,35.46,24.55,0.79,U1883.75,1883.75,2749.67,0.219,13,23,0.23,0.27,126,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3388740,561.97,,8.625,X52,ERW,1363
MFL,481,4.222,219+04,22474.10,22474.09,8623,ML Int ,D24.41,35.61,24.40,0.79,U1883.90,1883.90,2749.52,0.219,12,22,0.23,0.24,126,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388736,561.97,,8.625,X52,ERW,1363
MFL,481,4.223,219+04,22474.21,22474.20,8624,ML Int ,D24.30,35.71,24.29,0.77,U1884.00,1884.00,2749.42,0.219,13,23,0.23,0.23,123,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3388732,561.98,,8.625,X52,ERW,1363
MFL,481,4.223,219+05,22474.75,22474.74,8625,ML Int ,D23.77,36.26,23.75,0.75,U1884.55,1884.55,2748.87,0.219,11,21,0.23,0.23,119,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3388714,561.99,,8.625,X52,ERW,1363
MFL,481,4.223,219+05,22474.94,22474.93,8626,ML Int ,D23.57,36.45,23.56,0.78,U1884.74,1884.74,2748.68,0.219,11,21,0.23,0.54,125,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3388708,562.00,,8.625,X52,ERW,1363
MFL,481,4.223,219+05,22475.10,22475.09,8627,ML Int ,D23.41,36.61,23.40,0.78,U1884.90,1884.90,2748.52,0.219,16,26,0.31,0.66,125,60.01,,2261,2257,2260,2254,3139,3131,35.0763885,-119.3388703,562.01,,8.625,X52,ERW,1363
MFL,481,4.223,219+06,22475.34,22475.33,8628,ML Int ,D23.17,36.85,23.16,0.77,U1885.14,1885.14,2748.28,0.219,12,22,0.23,0.23,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388694,562.01,,8.625,X52,ERW,1363
MFL,481,4.223,219+06,22475.80,22475.80,8629,ML Int Cluster,D22.71,37.30,22.70,0.76,U1885.59,1885.59,2747.83,0.219,12,22,1.41,0.45,121,60.01,,2211,2157,2247,2229,3121,3095,35.0763885,-119.3388679,562.03,,8.625,X52,ERW,1363
MFL,481,4.223,219+07,22476.51,22476.43,8630,ML Int Cluster,D22.07,38.02,21.99,0.77,U1886.30,1886.30,2747.11,0.219,15,25,1.09,0.69,123,60.01,,2217,2177,2242,2222,3114,3086,35.0763885,-119.3388658,562.05,,8.625,X52,ERW,1363
MFL,481,4.223,219+07,22476.72,22476.71,8631,ML Int ,D21.79,38.23,21.78,0.77,U1886.52,1886.52,2746.90,0.219,18,28,0.23,0.27,123,60.01,,2263,2261,2262,2259,3142,3138,35.0763885,-119.3388649,562.06,,8.625,X52,ERW,1363
MFL,481,4.223,219+07,22477.10,22477.03,8632,ML Int Cluster,D21.47,38.61,21.40,0.77,U1886.89,1886.89,2746.53,0.219,13,23,0.94,0.25,123,60.01,,2234,2203,2246,2227,3119,3093,35.0763885,-119.3388638,562.07,,8.625,X52,ERW,1363
MFL,481,4.223,219+07,22477.22,22477.21,8633,ML Int ,D21.29,38.73,21.28,0.76,U1887.01,1887.01,2746.41,0.219,15,25,0.31,0.40,121,60.01,,2262,2257,2261,2255,3140,3132,35.0763885,-119.3388632,562.08,,8.625,X52,ERW,1363
