ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,481,4.223,219+08,22477.43,22477.41,8634,ML Int ,D21.09,38.93,21.08,0.77,U1887.22,1887.22,2746.20,0.219,16,26,0.31,0.54,123,60.01,,2261,2257,2260,2254,3139,3131,35.0763885,-119.3388626,562.08,,8.625,X52,ERW,1363
MFL,481,4.223,219+08,22477.63,22477.62,8635,ML Int ,D20.88,39.14,20.87,0.77,U1887.43,1887.43,2745.99,0.219,12,22,0.23,0.27,123,60.01,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3388619,562.09,,8.625,X52,ERW,1363
MFL,481,4.223,219+08,22477.81,22477.79,8636,ML Int ,D20.71,39.31,20.70,0.77,U1887.60,1887.60,2745.82,0.219,11,21,0.23,0.54,123,60.01,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3388613,562.10,,8.625,X52,ERW,1363
MFL,481,4.223,219+08,22477.91,22477.90,8637,ML Int ,D20.61,39.41,20.60,0.77,U1887.70,1887.70,2745.72,0.219,13,23,0.27,0.25,123,60.01,,2263,2260,2263,2259,3143,3137,35.0763885,-119.3388610,562.10,,8.625,X52,ERW,1363
MFL,481,4.223,219+08,22478.04,22478.03,8638,ML Int ,D20.47,39.55,20.46,0.77,U1887.84,1887.84,2745.58,0.219,11,21,0.27,0.23,123,60.01,,2264,2261,2264,2260,3144,3138,35.0763885,-119.3388605,562.10,,8.625,X52,ERW,1363
MFL,481,4.223,219+09,22478.42,22478.41,8639,ML Int ,D20.10,39.93,20.08,0.76,U1888.21,1888.21,2745.21,0.219,16,26,0.31,0.40,121,60.01,,2261,2257,2260,2254,3139,3131,35.0763885,-119.3388593,562.12,,8.625,X52,ERW,1363
MFL,481,4.223,219+09,22478.63,22478.62,8640,ML Int Cluster,D19.88,40.13,19.87,0.78,U1888.42,1888.42,2745.00,0.219,17,27,3.48,0.83,125,60.01,,2075,1949,2217,2182,3079,3030,35.0763885,-119.3388586,562.12,,8.625,X52,ERW,1363
MFL,481,4.223,219+09,22479.04,22479.03,8641,ML Int ,D19.48,40.54,19.47,0.77,U1888.83,1888.83,2744.59,0.219,15,25,0.23,0.23,123,60.01,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3388572,562.14,,8.625,X52,ERW,1363
MFL,481,4.223,219+09,22479.27,22479.24,8642,ML Int Cluster,D19.27,40.77,19.24,0.77,U1889.06,1889.06,2744.36,0.219,10,20,1.13,0.54,123,60.01,,2233,2194,2244,2219,3117,3082,35.0763885,-119.3388565,562.14,,8.625,X52,ERW,1363
MFL,481,4.223,219+10,22479.48,22479.47,8643,ML Int Cluster,D19.03,40.99,19.02,0.76,U1889.28,1889.28,2744.14,0.219,13,23,2.07,0.40,121,60.01,,2171,2086,2234,2205,3103,3062,35.0763885,-119.3388558,562.15,,8.625,X52,ERW,1363
MFL,481,4.224,219+11,22480.39,22480.38,8644,ML Int ,D18.12,41.89,18.11,0.77,U1890.18,1890.18,2743.24,0.219,15,25,0.27,0.54,123,60.01,,2263,2259,2262,2258,3142,3136,35.0763886,-119.3388528,562.18,,8.625,X52,ERW,1363
MFL,481,4.224,219+11,22481.03,22480.71,8645,ML Int Cluster,D17.79,42.53,17.48,0.78,U1890.82,1890.82,2742.60,0.219,17,27,5.55,0.92,125,60.01,,2031,1881,2196,2146,3050,2981,35.0763886,-119.3388517,562.19,,8.625,X52,ERW,1363
MFL,481,4.224,219+12,22481.43,22481.42,8646,ML Int ,D17.09,42.93,17.07,0.75,U1891.22,1891.22,2742.20,0.219,16,26,0.31,0.68,119,60.01,,2261,2257,2260,2254,3139,3131,35.0763886,-119.3388493,562.22,,8.625,X52,ERW,1363
MFL,481,4.224,219+12,22481.60,22481.59,8647,ML Int ,D16.91,43.11,16.90,0.79,U1891.39,1891.39,2742.02,0.219,11,21,0.23,0.54,126,60.01,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3388487,562.22,,8.625,X52,ERW,1363
MFL,481,4.224,219+12,22481.76,22481.75,8648,ML Int Cluster,D16.76,43.26,16.75,0.77,U1891.55,1891.55,2741.87,0.219,16,26,1.21,0.80,123,60.01,,2205,2157,2240,2220,3111,3084,35.0763886,-119.3388482,562.23,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22482.32,22482.31,8649,ML Int ,D16.19,43.82,16.18,0.77,U1892.11,1892.11,2741.31,0.219,11,21,0.23,0.23,123,60.01,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3388464,562.25,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22482.51,22482.50,8650,ML Int ,D16.01,44.01,16.00,0.75,U1892.30,1892.30,2741.12,0.219,11,21,0.23,0.23,119,60.01,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3388458,562.25,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22482.70,22482.69,8651,ML Int ,D15.82,44.20,15.81,0.76,U1892.49,1892.49,2740.93,0.219,11,21,0.23,0.27,121,60.01,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3388451,562.26,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22482.81,22482.80,8652,ML Int Cluster,D15.71,44.31,15.70,0.76,U1892.60,1892.60,2740.82,0.219,13,23,1.25,0.27,121,60.01,,2215,2168,2248,2230,3122,3097,35.0763886,-119.3388448,562.26,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22483.11,22483.02,8653,ML Int Cluster,D15.49,44.61,15.40,0.76,U1892.90,1892.90,2740.52,0.219,13,23,1.76,0.52,121,60.01,,2186,2115,2235,2206,3105,3064,35.0763886,-119.3388440,562.27,,8.625,X52,ERW,1363
MFL,481,4.224,219+13,22483.39,22483.25,8654,ML Int Cluster,D15.25,44.89,15.12,0.76,U1893.18,1893.18,2740.24,0.219,14,24,1.72,0.27,121,60.01,,2182,2111,2231,2201,3098,3057,35.0763886,-119.3388433,562.28,,8.625,X52,ERW,1363
MFL,481,4.224,219+14,22483.77,22483.66,8655,ML Int Cluster,D14.85,45.27,14.74,0.75,U1893.56,1893.56,2739.86,0.219,11,21,2.46,0.52,119,60.01,,2173,2077,2226,2187,3092,3037,35.0763886,-119.3388419,562.29,,8.625,X52,ERW,1363
MFL,481,4.224,219+14,22483.99,22483.98,8656,ML Int ,D14.53,45.50,14.51,0.76,U1893.78,1893.78,2739.63,0.219,11,21,0.23,0.23,121,60.01,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3388409,562.30,,8.625,X52,ERW,1363
MFL,481,4.224,219+14,22484.26,22484.25,8657,ML Int ,D14.26,45.77,14.24,0.76,U1894.06,1894.06,2739.36,0.219,11,21,0.23,0.23,121,60.01,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3388400,562.31,,8.625,X52,ERW,1363
MFL,481,4.224,219+15,22484.44,22484.43,8658,ML Int ,D14.08,45.95,14.06,0.76,U1894.23,1894.23,2739.19,0.219,10,20,0.23,0.23,121,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388394,562.32,,8.625,X52,ERW,1363
MFL,481,4.224,219+15,22484.55,22484.54,8659,ML Int ,D13.96,46.06,13.95,0.77,U1894.35,1894.35,2739.07,0.219,11,21,0.23,0.23,123,60.01,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3388390,562.32,,8.625,X52,ERW,1363
MFL,481,4.224,219+15,22484.67,22484.66,8660,ML Int ,D13.84,46.17,13.83,0.76,U1894.46,1894.46,2738.96,0.219,13,23,0.23,0.23,121,60.01,,2264,2262,2264,2261,3144,3140,35.0763886,-119.3388386,562.33,,8.625,X52,ERW,1363
MFL,481,4.225,219+15,22485.06,22485.04,8661,ML Int ,D13.46,46.57,13.44,0.75,U1894.85,1894.85,2738.56,0.219,11,21,0.27,0.23,119,60.01,,2264,2261,2264,2260,3144,3138,35.0763886,-119.3388373,562.34,,8.625,X52,ERW,1363
MFL,481,4.225,219+15,22485.26,22485.25,8662,ML Int ,D13.26,46.76,13.24,0.76,U1895.05,1895.05,2738.37,0.219,11,21,0.23,0.23,121,60.01,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3388367,562.35,,8.625,X52,ERW,1363
MFL,481,4.225,219+17,22486.59,22486.58,8663,ML Int ,D11.93,48.09,11.92,0.77,U1896.38,1896.38,2737.04,0.219,10,20,0.23,0.23,123,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388323,562.41,,8.625,X52,ERW,1363
MFL,481,4.225,219+18,22487.72,22487.71,8664,ML Int ,D10.79,49.22,10.79,0.75,U1897.51,1897.51,2735.91,0.219,10,20,0.27,0.40,119,60.01,,2264,2261,2264,2260,3144,3139,35.0763886,-119.3388285,562.47,,8.625,X52,ERW,1363
MFL,481,4.225,219+18,22487.93,22487.92,8665,ML Int ,D10.58,49.44,10.57,0.78,U1897.73,1897.73,2735.69,0.219,10,20,0.23,0.23,125,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388278,562.48,,8.625,X52,ERW,1363
MFL,481,4.225,219+18,22488.14,22488.13,8666,ML Int ,D10.37,49.65,10.36,0.77,U1897.93,1897.93,2735.49,0.219,15,25,0.23,0.23,123,60.01,,2264,2261,2263,2260,3144,3139,35.0763886,-119.3388271,562.49,,8.625,X52,ERW,1363
MFL,481,4.225,219+19,22488.43,22488.42,8667,ML Int ,D10.09,49.93,10.08,0.76,U1898.22,1898.22,2735.20,0.219,10,20,0.23,0.24,121,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388262,562.50,,8.625,X52,ERW,1363
MFL,481,4.225,219+19,22489.14,22489.13,8668,ML Int ,D9.38,50.64,9.37,0.76,U1898.93,1898.93,2734.49,0.219,14,24,0.23,0.23,121,60.01,,2264,2262,2264,2260,3144,3140,35.0763886,-119.3388238,562.53,,8.625,X52,ERW,1363
MFL,481,4.225,219+20,22489.45,22489.44,8669,ML Int ,D9.07,50.95,9.06,0.75,U1899.24,1899.24,2734.18,0.219,13,23,0.27,0.23,119,60.01,,2264,2260,2263,2259,3143,3137,35.0763886,-119.3388228,562.55,,8.625,X52,ERW,1363
MFL,481,4.225,219+20,22489.91,22489.90,8670,ML Int ,D8.61,51.41,8.60,0.75,U1899.70,1899.70,2733.72,0.219,17,27,0.23,0.23,119,60.01,,2263,2261,2263,2259,3143,3138,35.0763886,-119.3388213,562.57,,8.625,X52,ERW,1363
MFL,481,4.225,219+20,22490.03,22490.02,8671,ML Int ,D8.49,51.53,8.48,0.75,U1899.82,1899.82,2733.60,0.219,18,28,0.31,0.80,119,60.01,,2260,2256,2259,2253,3138,3129,35.0763886,-119.3388209,562.58,,8.625,X52,ERW,1363
MFL,481,4.226,219+20,22490.24,22490.16,8672,ML Int Cluster,D8.35,51.74,8.27,0.77,U1900.03,1900.03,2733.39,0.219,16,26,1.06,0.30,123,60.01,,2216,2177,2247,2230,3121,3097,35.0763886,-119.3388204,562.58,,8.625,X52,ERW,1363
MFL,481,4.226,219+21,22490.38,22490.37,8673,ML Int Cluster,D8.13,51.89,8.12,0.75,U1900.18,1900.18,2733.24,0.219,14,24,1.33,0.38,119,60.01,,2206,2153,2243,2225,3115,3090,35.0763886,-119.3388197,562.59,,8.625,X52,ERW,1363
MFL,481,4.226,219+21,22490.67,22490.66,8674,ML Int ,D7.84,52.18,7.83,0.78,U1900.46,1900.46,2732.96,0.219,12,22,0.23,0.23,125,60.01,,2265,2262,2264,2261,3145,3141,35.0763886,-119.3388188,562.61,,8.625,X52,ERW,1363
MFL,481,4.226,219+21,22490.87,22490.86,8675,ML Int ,D7.65,52.37,7.63,0.75,U1900.66,1900.66,2732.76,0.219,10,20,0.23,0.39,119,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388181,562.62,,8.625,X52,ERW,1363
MFL,481,4.226,219+21,22490.98,22490.96,8676,ML Int ,D7.54,52.48,7.53,0.77,U1900.77,1900.77,2732.65,0.219,19,29,0.23,0.23,123,60.01,,2263,2260,2262,2259,3142,3137,35.0763886,-119.3388178,562.62,,8.625,X52,ERW,1363
MFL,481,4.226,219+22,22491.49,22491.42,8677,ML Int Cluster,D7.08,53.00,7.01,0.77,U1901.29,1901.29,2732.13,0.219,19,29,1.33,0.40,123,60.01,,2181,2124,2219,2184,3082,3033,35.0763886,-119.3388163,562.64,,8.625,X52,ERW,1363
MFL,481,4.226,219+23,22492.47,22492.45,8678,ML Int ,D6.05,53.97,6.04,0.77,U1902.26,1902.26,2731.16,0.219,10,20,0.23,0.40,123,60.01,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3388128,562.69,,8.625,X52,ERW,1363
MFL,481,4.226,219+23,22493.21,22493.12,8679,ML Int Cluster,D5.39,54.71,5.29,0.76,U1903.00,1903.00,2730.42,0.219,17,27,1.21,0.36,121,60.01,,2200,2152,2242,2224,3114,3089,35.0763886,-119.3388106,562.72,,8.625,X52,ERW,1363
MFL,481,4.226,219+24,22493.53,22493.52,8680,ML Int ,D4.98,55.04,4.97,0.76,U1903.33,1903.33,2730.09,0.219,17,27,0.31,0.66,121,60.01,,2261,2256,2260,2254,3138,3130,35.0763886,-119.3388093,562.74,,8.625,X52,ERW,1363
MFL,481,4.226,219+24,22493.74,22493.73,8681,ML Int Cluster,D4.78,55.25,4.76,0.76,U1903.53,1903.53,2729.89,0.219,13,23,0.94,0.36,121,60.01,,2234,2203,2249,2233,3123,3101,35.0763885,-119.3388086,562.75,,8.625,X52,ERW,1363
MFL,481,4.226,219+24,22494.05,22493.91,8682,ML Int Cluster,D4.59,55.55,4.46,0.75,U1903.84,1903.84,2729.58,0.219,16,26,2.66,0.78,119,60.01,,2117,2010,2203,2157,3060,2996,35.0763885,-119.3388080,562.76,,8.625,X52,ERW,1363
MFL,481,4.226,219+24,22494.34,22494.24,8683,ML Int Cluster,D4.27,55.85,4.16,0.76,U1904.14,1904.14,2729.28,0.219,14,24,1.96,0.36,121,60.01,,2169,2088,2232,2203,3100,3059,35.0763885,-119.3388069,562.78,,8.625,X52,ERW,1363
MFL,481,4.226,219+25,22494.53,22494.52,8684,ML Int ,D3.99,56.03,3.98,0.76,U1904.32,1904.32,2729.10,0.219,18,28,0.23,0.27,121,60.01,,2263,2261,2262,2259,3142,3138,35.0763885,-119.3388060,562.79,,8.625,X52,ERW,1363
MFL,481,4.226,219+25,22494.77,22494.70,8685,ML Int Cluster,D3.80,56.28,3.73,0.76,U1904.56,1904.56,2728.86,0.219,14,24,2.70,0.40,121,60.01,,2136,2030,2225,2186,3090,3037,35.0763885,-119.3388054,562.80,,8.625,X52,ERW,1363
MFL,481,4.226,219+25,22495.40,22495.39,8686,ML Int ,D3.11,56.91,3.10,0.76,U1905.20,1905.20,2728.22,0.219,16,26,0.31,0.70,121,60.01,,2261,2257,2260,2254,3139,3131,35.0763885,-119.3388031,562.83,,8.625,X52,ERW,1363
MFL,481,4.227,219+26,22495.97,22495.96,8687,ML Int Cluster,D2.54,57.48,2.53,0.77,U1905.76,1905.76,2727.66,0.219,17,27,1.17,0.27,123,60.01,,2203,2157,2239,2221,3110,3085,35.0763885,-119.3388012,562.86,,8.625,X52,ERW,1363
MFL,481,4.227,219+26,22496.21,22496.20,8688,ML Int Cluster,D2.30,57.72,2.29,0.76,U1906.01,1906.01,2727.41,0.219,11,21,0.82,0.40,121,60.01,,2245,2221,2253,2238,3129,3109,35.0763885,-119.3388004,562.87,,8.625,X52,ERW,1363
MFL,481,4.227,219+27,22496.49,22496.48,8689,ML Int ,D2.02,58.00,2.01,0.77,U1906.29,1906.29,2727.13,0.219,11,21,0.23,0.23,123,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3387995,562.88,,8.625,X52,ERW,1363
MFL,481,4.227,219+27,22496.62,22496.61,8690,ML Int Cluster,D1.89,58.13,1.88,0.77,U1906.42,1906.42,2727.00,0.219,15,25,0.90,0.41,123,60.01,,2230,2200,2238,2212,3108,3072,35.0763885,-119.3387991,562.89,,8.625,X52,ERW,1363
MFL,481,4.227,219+27,22496.84,22496.83,8691,ML Int ,D1.67,58.34,1.67,0.76,U1906.63,1906.63,2726.79,0.219,11,21,0.23,0.23,121,60.01,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3387984,562.90,,8.625,X52,ERW,1363
MFL,481,4.227,219+27,22496.99,22496.98,8692,ML Int ,D1.53,58.49,1.52,0.76,U1906.78,1906.78,2726.64,0.219,13,23,0.23,0.27,121,60.01,,2264,2262,2264,2261,3144,3140,35.0763885,-119.3387979,562.91,,8.625,X52,ERW,1363
MFL,481,4.227,219+27,22497.32,22497.31,8693,ML Int ,D1.19,58.83,1.18,0.75,U1907.12,1907.12,2726.30,0.219,10,20,0.31,0.68,119,60.01,,2264,2260,2263,2258,3143,3136,35.0763885,-119.3387968,562.92,,8.625,X52,ERW,1363
MFL,481,4.227,219+28,22498.00,22497.98,8694,ML Ext ,D0.53,59.51,0.50,0.16,U1907.80,1907.80,2725.62,0.219,17,27,0.43,0.81,26,60.01,,2256,2247,2253,2243,3130,3115,35.0763885,-119.3387946,562.96,,8.625,X52,ERW,1363
MFL,482,4.227,219+29,22498.50,,8695,Weld,D59.98,60.01,59.98,,U1908.30,1908.30,2725.12,0.219,,,,,,59.98,298,,,,,,,35.0763885,-119.3387928,562.98,,8.625,X52,ERW,1363
MFL,482,4.227,219+29,22498.76,22498.75,8696,ML Ext Weld Adjacent,U0.26,0.26,59.72,0.26,U1908.55,1908.55,2724.87,0.219,10,20,0.31,0.67,42,59.98,,2264,2260,2263,2258,3143,3136,35.0763885,-119.3387920,562.99,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,482,4.230,219+45,22514.80,22514.79,8697,ML Int Cluster,U16.30,16.30,43.68,0.77,U1924.59,1924.59,2708.83,0.219,12,22,0.94,0.27,123,59.98,,2236,2206,2250,2235,3126,3104,35.0763885,-119.3387390,563.76,,8.625,X52,ERW,1363
MFL,482,4.230,219+45,22515.42,22515.41,8698,ML Int ,U16.92,16.92,43.06,0.78,U1925.21,1925.21,2708.20,0.219,11,21,0.23,0.23,125,59.98,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3387369,563.79,,8.625,X52,ERW,1363
MFL,482,4.230,219+46,22515.96,22515.94,8699,ML Int ,U17.46,17.46,42.52,0.78,U1925.75,1925.75,2707.67,0.219,11,21,0.70,0.46,125,59.98,,2250,2231,2247,2224,3120,3088,35.0763885,-119.3387352,563.80,,8.625,X52,ERW,1363
MFL,482,4.232,219+55,22525.16,22525.14,8700,ML Int ,U26.65,26.65,33.33,0.79,U1934.95,1934.95,2698.47,0.219,15,25,0.31,0.70,126,59.98,,2262,2257,2261,2255,3140,3132,35.0763885,-119.3387047,564.07,,8.625,X52,ERW,1363
MFL,482,4.233,219+58,22528.53,22528.52,8701,ML Int ,D29.95,30.03,29.95,0.78,U1938.33,1938.33,2695.09,0.219,13,23,0.23,0.24,125,59.98,,2264,2262,2264,2261,3144,3140,35.0763884,-119.3386936,564.12,,8.625,X52,ERW,1363
MFL,482,4.233,219+62,22531.97,22531.96,8702,ML Int ,D26.52,33.47,26.51,0.78,U1941.76,1941.76,2691.66,0.219,10,20,0.23,0.23,125,59.98,,2265,2263,2265,2262,3145,3141,35.0763884,-119.3386822,564.14,,8.625,X52,ERW,1363
MFL,482,4.234,219+64,22533.99,22533.98,8703,ML Int ,D24.51,35.49,24.49,0.78,U1943.78,1943.78,2689.64,0.219,16,26,0.31,0.65,125,59.98,,2261,2257,2260,2254,3139,3131,35.0763884,-119.3386755,564.15,,8.625,X52,ERW,1363
MFL,482,4.238,219+88,22558.07,22558.05,8704,ML Ext ,D0.43,59.57,0.41,1.10,U1967.86,1967.86,2665.56,0.219,10,20,0.31,0.48,176,59.98,,2264,2260,2263,2258,3143,3136,35.0763880,-119.3385957,564.06,,8.625,X52,ERW,1363
MFL,483,4.238,219+88,22558.48,,8705,Weld,D59.71,59.98,59.71,,U1968.28,1968.28,2665.14,0.219,,,,,,59.71,16,,,,,,,35.0763880,-119.3385943,564.06,,8.625,X52,ERW,1363
MFL,483,4.238,219+89,22558.92,22558.90,8706,ML Ext ,U0.44,0.44,59.27,0.85,U1968.72,1968.72,2664.70,0.219,10,20,0.51,0.67,136,59.71,,2258,2248,2257,2244,3134,3117,35.0763880,-119.3385929,564.06,,8.625,X52,ERW,1363
MFL,483,4.245,220+24,22594.22,22594.20,8707,ML Int ,D23.99,35.73,23.98,0.79,U2004.01,2004.01,2629.41,0.219,11,21,0.23,0.40,126,59.71,,2265,2262,2264,2262,3145,3141,35.0763869,-119.3384760,563.19,,8.625,X52,ERW,1363
MFL,483,4.246,220+27,22597.48,22597.47,8708,ML Int ,D20.73,38.99,20.72,0.78,U2007.27,2007.27,2626.15,0.219,13,23,0.23,0.23,125,59.71,,2264,2262,2264,2261,3144,3140,35.0763868,-119.3384652,563.14,,8.625,X52,ERW,1363
MFL,483,4.246,220+29,22599.40,22599.40,8709,ML Int ,D18.80,40.92,18.79,0.76,U2009.20,2009.20,2624.22,0.219,16,26,0.23,0.23,121,59.71,,2264,2261,2263,2260,3143,3139,35.0763867,-119.3384588,563.12,,8.625,X52,ERW,1363
MFL,484,4.250,220+47,22618.19,,8710,Weld,U59.71,59.71,59.93,,U2027.99,2027.99,2605.43,0.219,,,,,,59.93,318,,,,,,,35.0763859,-119.3383965,563.10,,8.625,X52,ERW,1363
MFL,484,4.251,220+53,22624.26,22624.25,8711,ML Int ,U6.07,6.07,53.86,0.79,U2034.05,2034.05,2599.37,0.219,12,22,0.23,0.23,126,59.93,,2265,2262,2264,2261,3145,3141,35.0763857,-119.3383765,563.14,,8.625,X52,ERW,1363
MFL,484,4.251,220+54,22624.73,22624.72,8712,ML Int ,U6.53,6.53,53.40,0.79,U2034.52,2034.52,2598.90,0.219,10,20,0.23,0.25,126,59.93,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3383749,563.14,,8.625,X52,ERW,1363
MFL,484,4.251,220+54,22624.96,22624.95,8713,ML Int Cluster,U6.77,6.77,53.16,0.78,U2034.76,2034.76,2598.66,0.219,15,25,1.80,0.38,125,59.93,,2170,2095,2224,2185,3088,3034,35.0763857,-119.3383741,563.14,,8.625,X52,ERW,1363
MFL,484,4.251,220+56,22626.66,22626.64,8714,ML Int ,U8.46,8.46,51.47,0.79,U2036.45,2036.45,2596.97,0.219,11,21,0.23,0.27,126,59.93,,2265,2262,2264,2262,3145,3141,35.0763857,-119.3383685,563.16,,8.625,X52,ERW,1363
MFL,484,4.251,220+56,22626.98,22626.98,8715,ML Int ,U8.79,8.79,51.14,0.79,U2036.78,2036.78,2596.64,0.219,11,21,0.23,0.54,126,59.93,,2265,2262,2264,2262,3145,3141,35.0763858,-119.3383674,563.16,,8.625,X52,ERW,1363
MFL,484,4.251,220+56,22627.28,22627.26,8716,ML Int ,U9.08,9.08,50.85,0.78,U2037.07,2037.07,2596.35,0.219,11,21,0.23,0.23,125,59.93,,2265,2262,2264,2262,3145,3141,35.0763858,-119.3383665,563.16,,8.625,X52,ERW,1363
MFL,484,4.252,220+59,22630.30,22630.29,8717,ML Int ,U12.11,12.11,47.82,0.83,U2040.09,2040.09,2593.33,0.219,11,21,0.23,0.23,132,59.93,,2265,2262,2264,2262,3145,3141,35.0763858,-119.3383565,563.18,,8.625,X52,ERW,1363
MFL,484,4.252,220+60,22631.30,22631.21,8718,ML Int Cluster,U13.10,13.10,46.82,0.79,U2041.09,2041.09,2592.33,0.219,11,21,1.17,0.50,126,59.93,,2228,2186,2250,2233,3125,3101,35.0763858,-119.3383534,563.19,,8.625,X52,ERW,1363
MFL,484,4.253,220+64,22634.80,22634.79,8719,ML Int ,U16.61,16.61,43.32,0.82,U2044.59,2044.59,2588.83,0.219,11,21,0.23,0.23,130,59.93,,2265,2263,2264,2262,3145,3141,35.0763858,-119.3383415,563.22,,8.625,X52,ERW,1363
MFL,484,4.253,220+64,22634.98,22634.97,8720,ML Int ,U16.79,16.79,43.14,0.82,U2044.77,2044.77,2588.65,0.219,11,21,0.23,0.23,130,59.93,,2265,2262,2264,2262,3145,3141,35.0763858,-119.3383410,563.22,,8.625,X52,ERW,1363
MFL,484,4.253,220+65,22635.53,22635.52,8721,ML Int ,U17.34,17.34,42.59,0.79,U2045.33,2045.33,2588.09,0.219,18,28,0.23,0.27,126,59.93,,2263,2261,2262,2259,3142,3138,35.0763858,-119.3383391,563.22,,8.625,X52,ERW,1363
MFL,484,4.254,220+69,22639.89,22639.88,8722,ML Int ,U21.70,21.70,38.23,0.80,U2049.69,2049.69,2583.73,0.219,10,20,0.27,0.27,128,59.93,,2264,2261,2264,2260,3144,3139,35.0763858,-119.3383247,563.26,,8.625,X52,ERW,1363
MFL,484,4.255,220+73,22644.43,22644.42,8723,ML Int ,U26.23,26.23,33.69,0.83,U2054.22,2054.22,2579.20,0.219,12,22,0.23,0.23,132,59.93,,2265,2262,2264,2261,3145,3141,35.0763859,-119.3383097,563.31,,8.625,X52,ERW,1363
MFL,484,4.255,220+76,22646.84,22646.72,8724,ML Int Cluster,U28.65,28.65,31.28,0.80,U2056.63,2056.63,2576.79,0.219,11,21,1.49,0.65,128,59.93,,2212,2155,2238,2210,3109,3069,35.0763860,-119.3383020,563.35,,8.625,X52,ERW,1363
MFL,484,4.256,220+82,22653.50,22653.49,8725,ML Int ,D24.63,35.30,24.62,0.82,U2063.29,2063.29,2570.13,0.219,11,21,0.23,0.27,130,59.93,,2265,2262,2264,2262,3145,3141,35.0763862,-119.3382796,563.45,,8.625,X52,ERW,1363
MFL,484,4.257,220+85,22656.35,22656.33,8726,ML Int ,D21.79,38.15,21.78,0.84,U2066.14,2066.14,2567.28,0.219,12,22,0.23,0.23,134,59.93,,2265,2262,2264,2261,3145,3141,35.0763863,-119.3382702,563.49,,8.625,X52,ERW,1363
MFL,484,4.257,220+88,22659.27,22659.24,8727,ML Int ,D18.88,41.07,18.86,0.82,U2069.06,2069.06,2564.36,0.219,17,27,0.51,0.23,130,59.93,,2252,2240,2248,2234,3123,3102,35.0763864,-119.3382606,563.54,,8.625,X52,ERW,1363
MFL,484,4.257,220+89,22659.69,22659.68,8728,ML Int ,D18.44,41.50,18.43,0.79,U2069.48,2069.48,2563.94,0.219,10,20,0.23,0.23,126,59.93,,2265,2263,2265,2262,3145,3141,35.0763864,-119.3382591,563.54,,8.625,X52,ERW,1363
MFL,484,4.258,220+91,22662.05,22662.04,8729,ML Int ,D16.08,43.86,16.07,0.84,U2071.84,2071.84,2561.58,0.219,12,22,0.23,0.23,134,59.93,,2265,2262,2264,2261,3145,3141,35.0763865,-119.3382513,563.58,,8.625,X52,ERW,1363
MFL,484,4.258,220+91,22662.38,22662.37,8730,ML Int ,D15.75,44.19,15.74,0.83,U2072.18,2072.18,2561.24,0.219,12,22,0.23,0.23,132,59.93,,2265,2262,2264,2261,3145,3141,35.0763865,-119.3382502,563.58,,8.625,X52,ERW,1363
MFL,484,4.258,220+91,22662.63,22662.62,8731,ML Int ,D15.50,44.44,15.49,0.83,U2072.43,2072.43,2560.99,0.219,10,20,0.23,0.23,132,59.93,,2265,2263,2265,2262,3145,3141,35.0763865,-119.3382494,563.59,,8.625,X52,ERW,1363
MFL,484,4.259,220+95,22666.45,22666.44,8732,ML Int ,D11.68,48.26,11.67,0.84,U2076.25,2076.25,2557.17,0.219,10,20,0.23,0.23,134,59.93,,2265,2263,2265,2262,3145,3141,35.0763866,-119.3382367,563.64,,8.625,X52,ERW,1363
MFL,484,4.259,220+96,22666.84,22666.83,8733,ML Int ,D11.29,48.65,11.28,0.82,U2076.63,2076.63,2556.79,0.219,10,20,0.23,0.40,130,59.93,,2265,2263,2265,2262,3145,3141,35.0763866,-119.3382355,563.65,,8.625,X52,ERW,1363
MFL,484,4.259,220+96,22667.43,22667.42,8734,ML Int ,D10.70,49.24,10.69,0.83,U2077.22,2077.22,2556.20,0.219,12,22,0.23,0.23,132,59.93,,2265,2262,2264,2261,3145,3141,35.0763867,-119.3382335,563.66,,8.625,X52,ERW,1363
MFL,485,4.261,221+07,22678.12,,8735,Weld,D59.79,59.93,59.79,,U2087.91,2087.91,2545.51,0.219,,,,,,59.79,30,,,,,,,35.0763870,-119.3381981,563.84,,8.625,X52,ERW,1363
MFL,485,4.262,221+14,22685.40,22685.39,8736,ML Int ,U7.28,7.28,52.51,0.82,U2095.19,2095.19,2538.23,0.219,11,21,0.23,0.33,130,59.79,,2265,2262,2264,2262,3145,3141,35.0763873,-119.3381740,563.98,,8.625,X52,ERW,1363
MFL,485,4.262,221+15,22686.41,22686.40,8737,ML Int ,U8.29,8.29,51.50,0.84,U2096.20,2096.20,2537.22,0.219,17,27,0.23,0.55,134,59.79,,2263,2261,2263,2259,3143,3138,35.0763874,-119.3381707,564.00,,8.625,X52,ERW,1363
MFL,485,4.263,221+16,22687.70,22687.69,8738,ML Int ,U9.58,9.58,50.21,0.84,U2097.49,2097.49,2535.93,0.219,15,25,0.23,0.23,134,59.79,,2264,2261,2263,2260,3144,3139,35.0763874,-119.3381664,564.03,,8.625,X52,ERW,1363
MFL,485,4.263,221+19,22690.32,22690.30,8739,ML Int ,U12.20,12.20,47.60,0.79,U2100.11,2100.11,2533.31,0.219,10,20,0.23,0.26,126,59.79,,2265,2263,2265,2262,3145,3141,35.0763875,-119.3381578,564.08,,8.625,X52,ERW,1363
MFL,485,4.263,221+21,22692.06,22692.05,8740,ML Int ,U13.94,13.94,45.85,0.83,U2101.85,2101.85,2531.57,0.219,12,22,0.23,0.27,132,59.79,,2265,2262,2264,2261,3145,3141,35.0763876,-119.3381520,564.11,,8.625,X52,ERW,1363
MFL,485,4.264,221+22,22692.87,22692.86,8741,ML Int ,U14.75,14.75,45.04,0.79,U2102.66,2102.66,2530.76,0.219,11,21,0.23,0.27,126,59.79,,2265,2262,2264,2262,3145,3141,35.0763876,-119.3381493,564.13,,8.625,X52,ERW,1363
MFL,485,4.264,221+23,22694.82,22694.81,8742,ML Int ,U16.70,16.70,43.09,0.82,U2104.61,2104.61,2528.81,0.219,12,22,0.23,0.23,130,59.79,,2265,2262,2264,2261,3145,3141,35.0763877,-119.3381428,564.17,,8.625,X52,ERW,1363
MFL,485,4.264,221+24,22695.39,22695.38,8743,ML Int ,U17.27,17.27,42.52,0.82,U2105.19,2105.19,2528.23,0.219,10,20,0.23,0.23,130,59.79,,2265,2263,2265,2262,3145,3141,35.0763877,-119.3381409,564.18,,8.625,X52,ERW,1363
MFL,485,4.264,221+24,22695.83,22695.82,8744,ML Int ,U17.71,17.71,42.08,0.83,U2105.62,2105.62,2527.80,0.219,11,21,0.23,0.23,132,59.79,,2265,2262,2264,2262,3145,3141,35.0763877,-119.3381395,564.19,,8.625,X52,ERW,1363
MFL,485,4.265,221+26,22697.79,22697.78,8745,ML Int ,U19.67,19.67,40.12,0.82,U2107.58,2107.58,2525.84,0.219,10,20,0.23,0.23,130,59.79,,2265,2263,2265,2262,3145,3141,35.0763878,-119.3381330,564.22,,8.625,X52,ERW,1363
MFL,485,4.265,221+27,22698.39,22698.38,8746,ML Int ,U20.27,20.27,39.52,0.83,U2108.18,2108.18,2525.24,0.219,13,23,0.23,0.23,132,59.79,,2264,2262,2264,2261,3144,3140,35.0763878,-119.3381310,564.24,,8.625,X52,ERW,1363
MFL,485,4.265,221+27,22698.60,22698.59,8747,ML Int ,U20.48,20.48,39.31,0.79,U2108.39,2108.39,2525.03,0.219,15,25,0.23,0.23,126,59.79,,2264,2261,2263,2260,3144,3139,35.0763878,-119.3381303,564.24,,8.625,X52,ERW,1363
MFL,485,4.265,221+31,22702.56,22702.54,8748,ML Int ,U24.44,24.44,35.35,0.82,U2112.35,2112.35,2521.07,0.219,18,28,0.31,0.41,130,59.79,,2260,2256,2259,2253,3138,3129,35.0763880,-119.3381172,564.33,,8.625,X52,ERW,1363
MFL,485,4.268,221+42,22713.83,22713.82,8749,ML Int ,D24.09,35.71,24.08,0.79,U2123.63,2123.63,2509.79,0.219,15,25,0.23,0.23,126,59.79,,2264,2261,2263,2260,3144,3139,35.0763885,-119.3380799,564.59,,8.625,X52,ERW,1363
MFL,485,4.269,221+49,22720.44,22720.43,8750,ML Int ,D17.48,42.32,17.47,0.82,U2130.24,2130.24,2503.18,0.219,15,25,0.23,0.23,130,59.79,,2264,2261,2263,2260,3144,3139,35.0763888,-119.3380580,564.75,,8.625,X52,ERW,1363
MFL,486,4.272,221+66,22737.91,,8751,Weld,U59.79,59.79,59.90,,U2147.70,2147.70,2485.72,0.219,,,,,,59.90,334,,,,,,,35.0763894,-119.3380001,564.69,,8.625,X52,ERW,1363
MFL,486,4.281,222+15,22787.04,22786.81,8752,ML Ext Cluster,D11.01,49.13,10.78,1.17,U2196.83,2196.83,2436.59,0.219,25,35,3.79,5.91,186,59.90,,1962,1822,2135,2034,2966,2825,35.0763903,-119.3378382,562.88,,8.625,X52,ERW,1363
MFL,487,4.283,222+26,22797.81,,8753,Weld,D59.85,59.90,59.85,,U2207.61,2207.61,2425.81,0.219,,,,,,59.85,324,,,,,,,35.0763905,-119.3378017,562.71,,8.625,X52,ERW,1363
MFL,487,4.287,222+45,22816.81,22816.79,8754,ML Ext Cluster,U18.99,18.99,40.85,0.30,U2226.60,2226.60,2406.82,0.219,26,36,2.93,1.44,48,59.85,,1992,1867,2127,2038,2954,2831,35.0763908,-119.3377388,562.50,,8.625,X52,ERW,1363
MFL,487,4.287,222+45,22817.40,22817.38,8755,ML Ext ,U19.59,19.59,40.26,0.34,U2227.19,2227.19,2406.23,0.219,22,32,0.51,0.71,54,59.85,,2246,2233,2241,2225,3113,3090,35.0763908,-119.3377369,562.49,,8.625,X52,ERW,1363
MFL,487,4.287,222+45,22817.53,22817.52,8756,ML Ext Cluster,U19.72,19.72,40.13,0.28,U2227.33,2227.33,2406.09,0.219,22,32,2.23,1.39,44,59.85,,2083,1983,2174,2107,3019,2926,35.0763908,-119.3377364,562.49,,8.625,X52,ERW,1363
MFL,487,4.288,222+50,22822.07,22822.05,8757,ML Ext ,U24.25,24.25,35.60,1.74,U2231.86,2231.86,2401.56,0.219,11,21,0.43,0.48,278,59.85,,2260,2253,2259,2249,3137,3124,35.0763909,-119.3377214,562.44,,8.625,X52,ERW,1363
MFL,487,4.288,222+51,22823.56,22823.54,8758,ML Ext ,U25.75,25.75,34.10,1.17,U2233.35,2233.35,2400.07,0.219,11,21,0.39,0.54,186,59.85,,2261,2255,2260,2252,3139,3128,35.0763909,-119.3377165,562.42,,8.625,X52,ERW,1363
MFL,487,4.289,222+54,22826.36,22826.35,8759,ML Int ,U28.55,28.55,31.30,0.84,U2236.15,2236.15,2397.27,0.219,13,23,0.23,0.23,134,59.85,,2264,2262,2264,2261,3144,3140,35.0763910,-119.3377072,562.37,,8.625,X52,ERW,1363
MFL,487,4.289,222+54,22826.72,22826.71,8760,ML Int ,U28.91,28.91,30.94,0.84,U2236.52,2236.52,2396.90,0.219,13,23,0.23,0.23,134,59.85,,2264,2262,2264,2261,3144,3140,35.0763910,-119.3377060,562.36,,8.625,X52,ERW,1363
MFL,487,4.289,222+55,22827.45,22827.44,8761,ML Int ,U29.63,29.63,30.21,0.84,U2237.24,2237.24,2396.18,0.219,11,21,0.23,0.27,134,59.85,,2265,2263,2264,2262,3145,3141,35.0763910,-119.3377036,562.35,,8.625,X52,ERW,1363
MFL,487,4.289,222+56,22828.41,22828.40,8762,ML Int ,D29.25,30.60,29.25,0.84,U2238.20,2238.20,2395.22,0.219,16,26,0.23,0.27,134,59.85,,2264,2261,2263,2260,3143,3139,35.0763910,-119.3377004,562.33,,8.625,X52,ERW,1363
MFL,487,4.289,222+57,22829.22,22829.21,8763,ML Int ,D28.44,31.41,28.44,0.84,U2239.01,2239.01,2394.41,0.219,12,22,0.23,0.23,134,59.85,,2265,2262,2264,2261,3145,3141,35.0763910,-119.3376977,562.32,,8.625,X52,ERW,1363
MFL,487,4.290,222+63,22835.04,22835.03,8764,ML Ext ,D22.63,37.23,22.62,0.06,U2244.83,2244.83,2388.59,0.219,11,21,0.51,0.80,10,59.85,,2258,2247,2256,2243,3133,3115,35.0763911,-119.3376784,562.21,,8.625,X52,ERW,1363
MFL,487,4.291,222+65,22837.89,22837.88,8765,ML Ext ,D19.78,40.08,19.77,1.49,U2247.69,2247.69,2385.73,0.219,10,20,0.35,0.64,237,59.85,,2263,2258,2262,2256,3142,3133,35.0763912,-119.3376690,562.16,,8.625,X52,ERW,1363
MFL,487,4.291,222+67,22839.37,22839.36,8766,ML Ext ,D18.30,41.56,18.29,0.93,U2249.17,2249.17,2384.25,0.219,11,21,0.23,0.75,149,59.85,,2265,2262,2264,2262,3145,3141,35.0763912,-119.3376641,562.13,,8.625,X52,ERW,1363
MFL,487,4.291,222+69,22841.16,22841.15,8767,ML Int ,D16.51,43.35,16.50,0.84,U2250.95,2250.95,2382.47,0.219,12,22,0.20,0.54,134,59.85,,2265,2264,2265,2263,3146,3143,35.0763912,-119.3376581,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+69,22841.27,22841.26,8768,ML Int ,D16.40,43.46,16.39,0.82,U2251.06,2251.06,2382.36,0.219,16,26,0.23,0.27,130,59.85,,2264,2261,2263,2260,3143,3139,35.0763912,-119.3376578,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+69,22841.37,22841.34,8769,ML Ext ,D16.32,43.55,16.30,1.39,U2251.16,2251.16,2382.26,0.219,10,20,0.39,0.91,222,59.85,,2262,2256,2261,2253,3140,3129,35.0763912,-119.3376575,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+69,22841.43,22841.42,8770,ML Int ,D16.24,43.62,16.23,0.84,U2251.23,2251.23,2382.19,0.219,12,22,0.27,0.23,134,59.85,,2264,2261,2263,2259,3143,3138,35.0763912,-119.3376573,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+69,22841.56,22841.55,8771,ML Int ,D16.12,43.75,16.10,0.85,U2251.35,2251.35,2382.07,0.219,19,29,0.39,0.38,136,59.85,,2256,2249,2254,2245,3131,3117,35.0763912,-119.3376568,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+69,22841.68,22841.66,8772,ML Int ,D16.00,43.86,15.99,0.84,U2251.47,2251.47,2381.95,0.219,12,22,0.23,0.23,134,59.85,,2265,2262,2264,2261,3145,3141,35.0763912,-119.3376564,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+70,22842.14,22842.12,8773,ML Int Cluster,D15.54,44.33,15.52,0.85,U2251.93,2251.93,2381.49,0.219,11,21,1.25,0.81,136,59.85,,2224,2178,2241,2215,3112,3076,35.0763912,-119.3376549,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+70,22842.59,22842.49,8774,ML Ext Cluster,D15.17,44.78,15.07,1.31,U2252.39,2252.39,2381.03,0.219,10,20,1.53,2.68,209,59.85,,2216,2157,2226,2180,3092,3028,35.0763912,-119.3376537,562.13,,8.625,X52,ERW,1363
MFL,487,4.292,222+73,22845.98,22845.85,8775,ML Ext Cluster,D11.81,48.17,11.68,1.28,U2255.77,2255.77,2377.65,0.219,11,21,1.64,1.07,204,59.85,,2205,2140,2231,2192,3098,3045,35.0763912,-119.3376426,562.29,,8.625,X52,ERW,1363
MFL,487,4.292,222+74,22846.25,22846.25,8776,ML Ext ,D11.42,48.44,11.41,1.12,U2256.04,2256.04,2377.38,0.219,12,22,0.31,0.54,179,59.85,,2263,2259,2262,2257,3142,3134,35.0763912,-119.3376413,562.31,,8.625,X52,ERW,1363
MFL,487,4.293,222+74,22846.77,22846.75,8777,ML Ext ,D10.91,48.96,10.89,1.18,U2256.56,2256.56,2376.86,0.219,13,23,0.31,0.59,188,59.85,,2262,2258,2262,2256,3141,3134,35.0763912,-119.3376396,562.35,,8.625,X52,ERW,1363
MFL,487,4.293,222+75,22847.04,22846.99,8778,ML Ext Cluster,D10.67,49.22,10.62,1.31,U2256.83,2256.83,2376.59,0.219,11,21,1.53,2.27,209,59.85,,2210,2151,2228,2186,3094,3036,35.0763912,-119.3376388,562.36,,8.625,X52,ERW,1363
MFL,487,4.293,222+75,22847.38,22847.25,8779,ML Ext Cluster,D10.41,49.57,10.28,1.19,U2257.18,2257.18,2376.24,0.219,22,32,1.80,1.59,190,59.85,,2119,2036,2188,2123,3039,2949,35.0763912,-119.3376380,562.38,,8.625,X52,ERW,1363
MFL,487,4.293,222+75,22847.43,22847.42,8780,ML Ext ,D10.24,49.62,10.23,0.24,U2257.22,2257.22,2376.20,0.219,12,22,0.35,0.48,38,59.85,,2262,2257,2261,2254,3140,3131,35.0763912,-119.3376374,562.39,,8.625,X52,ERW,1363
MFL,487,4.293,222+75,22847.81,22847.76,8781,ML Ext Cluster,D9.90,50.00,9.85,1.24,U2257.60,2257.60,2375.82,0.219,24,34,1.25,1.09,198,59.85,,2163,2106,2201,2149,3056,2985,35.0763912,-119.3376363,562.41,,8.625,X52,ERW,1363
MFL,487,4.293,222+76,22848.31,22848.30,8782,ML Ext Cluster,D9.37,50.50,9.35,0.99,U2258.11,2258.11,2375.31,0.219,11,21,0.63,2.24,158,59.85,,2253,2238,2251,2233,3127,3101,35.0763911,-119.3376345,562.45,,8.625,X52,ERW,1363
MFL,487,4.293,222+76,22848.54,22848.53,8783,ML Ext ,D9.13,50.73,9.12,1.10,U2258.33,2258.33,2375.09,0.219,10,20,0.55,0.80,176,59.85,,2257,2246,2255,2241,3132,3112,35.0763911,-119.3376338,562.47,,8.625,X52,ERW,1363
MFL,487,4.293,222+76,22848.71,22848.70,8784,ML Ext ,D8.96,50.90,8.95,0.40,U2258.51,2258.51,2374.91,0.219,10,20,0.31,0.86,64,59.85,,2264,2260,2263,2258,3143,3136,35.0763911,-119.3376332,562.49,,8.625,X52,ERW,1363
MFL,487,4.293,222+76,22848.75,22848.73,8785,ML Ext ,D8.93,50.94,8.91,1.12,U2258.55,2258.55,2374.87,0.219,10,20,0.47,0.93,179,59.85,,2260,2251,2258,2247,3136,3121,35.0763911,-119.3376331,562.49,,8.625,X52,ERW,1363
MFL,487,4.293,222+78,22850.16,22850.15,8786,ML Int ,D7.51,52.35,7.50,0.85,U2259.95,2259.95,2373.47,0.219,13,23,0.23,0.23,136,59.85,,2264,2262,2264,2261,3144,3140,35.0763911,-119.3376284,562.61,,8.625,X52,ERW,1363
MFL,487,4.293,222+78,22850.36,22850.35,8787,ML Int ,D7.31,52.55,7.30,0.85,U2260.16,2260.16,2373.26,0.219,12,22,0.31,0.55,136,59.85,,2263,2259,2262,2257,3142,3134,35.0763911,-119.3376278,562.62,,8.625,X52,ERW,1363
MFL,487,4.293,222+78,22850.41,22850.39,8788,ML Ext ,D7.27,52.60,7.25,0.36,U2260.21,2260.21,2373.21,0.219,14,24,0.67,0.94,57,59.85,,2247,2229,2243,2221,3115,3084,35.0763911,-119.3376276,562.63,,8.625,X52,ERW,1363
MFL,487,4.293,222+78,22850.54,22850.53,8789,ML Int ,D7.13,52.73,7.12,0.85,U2260.33,2260.33,2373.09,0.219,15,25,0.23,0.23,136,59.85,,2264,2261,2263,2260,3144,3139,35.0763911,-119.3376272,562.64,,8.625,X52,ERW,1363
MFL,487,4.293,222+78,22850.98,22850.98,8790,ML Int ,D6.69,53.17,6.68,0.84,U2260.77,2260.77,2372.65,0.219,11,21,0.23,0.23,134,59.85,,2265,2262,2264,2262,3145,3141,35.0763911,-119.3376257,562.68,,8.625,X52,ERW,1363
MFL,487,4.293,222+79,22851.69,22851.68,8791,ML Int ,D5.98,53.88,5.97,0.85,U2261.49,2261.49,2371.93,0.219,13,23,0.23,0.27,136,59.85,,2264,2262,2264,2261,3144,3140,35.0763911,-119.3376234,562.74,,8.625,X52,ERW,1363
MFL,487,4.294,222+79,22851.91,22851.90,8792,ML Int ,D5.76,54.09,5.75,0.85,U2261.70,2261.70,2371.72,0.219,10,20,0.31,0.67,136,59.85,,2264,2260,2263,2258,3143,3136,35.0763911,-119.3376227,562.75,,8.625,X52,ERW,1363
MFL,487,4.294,222+80,22852.17,22852.16,8793,ML Int ,D5.51,54.36,5.49,0.84,U2261.96,2261.96,2371.46,0.219,10,20,0.23,0.31,134,59.85,,2265,2263,2265,2262,3145,3141,35.0763911,-119.3376218,562.77,,8.625,X52,ERW,1363
MFL,487,4.294,222+80,22852.42,22852.41,8794,ML Int ,D5.26,54.61,5.24,0.85,U2262.21,2262.21,2371.21,0.219,10,20,0.31,0.67,136,59.85,,2264,2260,2263,2258,3143,3136,35.0763910,-119.3376210,562.80,,8.625,X52,ERW,1363
MFL,487,4.294,222+80,22852.81,22852.80,8795,ML Int ,D4.86,55.00,4.85,0.84,U2262.60,2262.60,2370.82,0.219,14,24,0.23,0.23,134,59.85,,2264,2262,2264,2260,3144,3140,35.0763910,-119.3376197,562.83,,8.625,X52,ERW,1363
MFL,487,4.294,222+81,22853.93,22853.90,8796,ML Int ,D3.76,56.12,3.73,0.88,U2263.72,2263.72,2369.70,0.219,15,25,0.47,0.34,140,59.85,,2256,2246,2253,2241,3129,3113,35.0763910,-119.3376161,562.92,,8.625,X52,ERW,1363
MFL,487,4.294,222+84,22856.34,22856.16,8797,ML Int Cluster,D1.50,58.53,1.32,0.84,U2266.14,2266.14,2367.28,0.219,13,23,3.05,0.74,134,59.85,,2134,2021,2225,2187,3091,3037,35.0763910,-119.3376086,563.11,,8.625,X52,ERW,1363
MFL,488,4.295,222+85,22857.66,,8798,Weld,U59.85,59.85,59.89,,U2267.45,2267.45,2365.97,0.219,,,,,,59.89,55,,,,,,,35.0763909,-119.3376037,563.23,,8.625,X52,ERW,1363
MFL,488,4.297,222+96,22868.51,22868.50,8799,ML Int ,U10.85,10.85,49.04,0.85,U2278.31,2278.31,2355.11,0.219,14,24,0.23,0.23,136,59.89,,2264,2262,2264,2260,3144,3140,35.0763908,-119.3375679,563.91,,8.625,X52,ERW,1363
MFL,488,4.297,222+98,22870.65,22870.64,8800,ML Int ,U12.99,12.99,46.90,0.87,U2280.44,2280.44,2352.98,0.219,11,21,0.23,0.23,138,59.89,,2265,2262,2264,2262,3145,3141,35.0763908,-119.3375608,564.00,,8.625,X52,ERW,1363
MFL,488,4.297,223+00,22872.70,22872.70,8801,ML Int ,U15.04,15.04,44.85,0.88,U2282.49,2282.49,2350.93,0.219,11,21,0.23,0.23,140,59.89,,2265,2262,2264,2262,3145,3141,35.0763908,-119.3375540,564.08,,8.625,X52,ERW,1363
MFL,488,4.298,223+02,22874.49,22874.48,8802,ML Int ,U16.83,16.83,43.06,0.87,U2284.28,2284.28,2349.14,0.219,18,28,0.23,0.26,138,59.89,,2263,2261,2262,2259,3142,3138,35.0763909,-119.3375481,564.15,,8.625,X52,ERW,1363
MFL,488,4.298,223+03,22875.93,22875.92,8803,ML Int ,U18.27,18.27,41.62,0.87,U2285.72,2285.72,2347.70,0.219,14,24,0.23,0.23,138,59.89,,2264,2262,2264,2260,3144,3140,35.0763909,-119.3375434,564.20,,8.625,X52,ERW,1363
MFL,488,4.298,223+04,22876.27,22876.25,8804,ML Int ,U18.61,18.61,41.28,0.88,U2286.06,2286.06,2347.36,0.219,10,20,0.23,0.23,140,59.89,,2265,2263,2265,2262,3145,3141,35.0763909,-119.3375422,564.21,,8.625,X52,ERW,1363
MFL,488,4.298,223+05,22877.89,22877.88,8805,ML Int ,U20.23,20.23,39.66,0.85,U2287.68,2287.68,2345.74,0.219,15,25,0.23,0.27,136,59.89,,2264,2261,2263,2260,3144,3139,35.0763909,-119.3375369,564.28,,8.625,X52,ERW,1363
MFL,488,4.299,223+06,22878.60,22878.59,8806,ML Int ,U20.94,20.94,38.95,0.85,U2288.39,2288.39,2345.03,0.219,17,27,0.23,0.27,136,59.89,,2263,2261,2263,2259,3143,3138,35.0763909,-119.3375345,564.30,,8.625,X52,ERW,1363
MFL,488,4.299,223+07,22879.24,22879.23,8807,ML Int ,U21.58,21.58,38.32,0.88,U2289.03,2289.03,2344.39,0.219,10,20,0.23,0.23,140,59.89,,2265,2263,2265,2262,3145,3141,35.0763909,-119.3375324,564.33,,8.625,X52,ERW,1363
MFL,488,4.299,223+07,22880.03,22880.02,8808,ML Int ,U22.37,22.37,37.52,0.85,U2289.83,2289.83,2343.59,0.219,13,23,0.23,0.23,136,59.89,,2264,2262,2264,2261,3144,3140,35.0763910,-119.3375298,564.36,,8.625,X52,ERW,1363
MFL,488,4.299,223+08,22880.28,22880.27,8809,ML Int ,U22.62,22.62,37.27,0.88,U2290.08,2290.08,2343.34,0.219,17,27,0.23,0.23,140,59.89,,2263,2261,2263,2259,3143,3138,35.0763910,-119.3375289,564.37,,8.625,X52,ERW,1363
MFL,488,4.299,223+09,22881.73,22881.72,8810,ML Int ,U24.07,24.07,35.82,0.88,U2291.52,2291.52,2341.90,0.219,11,21,0.23,0.23,140,59.89,,2265,2262,2264,2262,3145,3141,35.0763910,-119.3375242,564.42,,8.625,X52,ERW,1363
MFL,488,4.299,223+10,22883.17,22883.16,8811,ML Int ,U25.50,25.50,34.39,0.89,U2292.96,2292.96,2340.46,0.219,15,25,0.23,0.23,142,59.89,,2264,2261,2263,2260,3144,3139,35.0763910,-119.3375194,564.48,,8.625,X52,ERW,1363
MFL,488,4.299,223+11,22883.30,22883.29,8812,ML Int ,U25.64,25.64,34.25,0.85,U2293.09,2293.09,2340.33,0.219,11,21,0.23,0.40,136,59.89,,2265,2263,2264,2262,3145,3141,35.0763910,-119.3375190,564.48,,8.625,X52,ERW,1363
MFL,488,4.300,223+13,22885.80,22885.79,8813,ML Int ,U28.14,28.14,31.75,0.87,U2295.60,2295.60,2337.82,0.219,12,22,0.23,0.25,138,59.89,,2265,2262,2264,2261,3145,3141,35.0763910,-119.3375107,564.58,,8.625,X52,ERW,1363
MFL,488,4.303,223+30,22902.70,22902.69,8814,ML Int ,D14.86,45.04,14.85,0.88,U2312.50,2312.50,2320.92,0.219,11,21,0.23,0.23,140,59.89,,2265,2263,2264,2262,3145,3141,35.0763912,-119.3374547,564.86,,8.625,X52,ERW,1363
MFL,488,4.303,223+32,22904.58,22904.57,8815,ML Int ,D12.98,46.92,12.97,0.89,U2314.37,2314.37,2319.05,0.219,15,25,0.23,0.23,142,59.89,,2264,2261,2263,2260,3144,3139,35.0763912,-119.3374485,564.85,,8.625,X52,ERW,1363
MFL,489,4.306,223+45,22917.55,,8816,Weld,D59.50,59.89,59.50,,D2306.08,2327.34,2306.08,0.219,,,,,,59.50,289,,,,,,,35.0763910,-119.3374055,564.77,,8.625,X52,ERW,1363
MFL,489,4.306,223+46,22919.23,22919.22,8817,ML Int ,U1.68,1.68,57.83,0.89,D2304.40,2329.02,2304.40,0.219,13,23,0.23,0.23,142,59.50,,2264,2262,2264,2261,3144,3140,35.0763910,-119.3374000,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+48,22921.22,22921.20,8818,ML Int ,U3.66,3.66,55.84,0.88,D2302.41,2331.01,2302.41,0.219,11,21,0.31,0.55,140,59.50,,2263,2259,2262,2257,3142,3135,35.0763910,-119.3373934,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+48,22921.33,22921.31,8819,ML Int Cluster,U3.78,3.78,55.73,0.89,D2302.30,2331.12,2302.30,0.219,12,22,2.03,0.38,142,59.50,,2181,2099,2212,2161,3072,3002,35.0763910,-119.3373931,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+51,22923.82,22923.72,8820,ML Int Cluster,U6.27,6.27,53.23,0.85,D2299.81,2333.61,2299.81,0.219,16,26,1.53,0.36,136,59.50,,2182,2118,2223,2193,3088,3046,35.0763909,-119.3373851,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+52,22925.28,22925.27,8821,ML Int ,U7.73,7.73,51.77,0.87,D2298.34,2335.08,2298.34,0.219,12,22,0.23,0.23,138,59.50,,2265,2262,2264,2261,3145,3141,35.0763909,-119.3373799,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+52,22925.56,22925.54,8822,ML Int ,U8.01,8.01,51.50,0.90,D2298.07,2335.35,2298.07,0.219,14,24,0.27,0.27,144,59.50,,2263,2260,2262,2258,3142,3136,35.0763909,-119.3373791,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+53,22925.93,22925.92,8823,ML Int ,U8.38,8.38,51.12,0.88,D2297.69,2335.73,2297.69,0.219,12,22,0.23,0.23,140,59.50,,2265,2262,2264,2261,3145,3141,35.0763908,-119.3373778,564.77,,8.625,X52,ERW,1363
MFL,489,4.307,223+53,22926.19,22926.09,8824,ML Int Cluster,U8.64,8.64,50.86,0.87,D2297.43,2335.99,2297.43,0.219,12,22,1.33,0.38,138,59.50,,2215,2165,2238,2210,3109,3070,35.0763908,-119.3373772,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+54,22926.59,22926.58,8825,ML Int ,U9.04,9.04,50.46,0.87,D2297.03,2336.39,2297.03,0.219,13,23,0.23,0.29,138,59.50,,2264,2262,2264,2261,3144,3140,35.0763908,-119.3373756,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+54,22927.31,22927.30,8826,ML Int ,U9.76,9.76,49.74,0.88,D2296.32,2337.10,2296.32,0.219,11,21,0.23,0.23,140,59.50,,2265,2262,2264,2262,3145,3141,35.0763908,-119.3373732,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+54,22927.48,22927.47,8827,ML Int ,U9.93,9.93,49.57,1.15,D2296.15,2337.27,2296.15,0.219,10,20,0.23,0.42,184,59.50,,2265,2263,2265,2262,3145,3141,35.0763908,-119.3373727,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+57,22930.60,22930.56,8828,ML Int Cluster,U13.05,13.05,46.45,1.09,D2293.02,2340.40,2293.02,0.219,17,27,1.37,0.63,174,59.50,,2188,2131,2217,2181,3079,3029,35.0763907,-119.3373624,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+58,22930.85,22930.84,8829,ML Int ,U13.30,13.30,46.20,1.09,D2292.78,2340.64,2292.78,0.219,11,21,0.23,0.50,174,59.50,,2265,2262,2264,2262,3145,3141,35.0763907,-119.3373615,564.77,,8.625,X52,ERW,1363
MFL,489,4.308,223+58,22930.98,22930.97,8830,ML Int Cluster,U13.42,13.42,46.08,1.09,D2292.65,2340.77,2292.65,0.219,16,26,0.86,1.34,174,59.50,,2230,2202,2244,2222,3117,3087,35.0763907,-119.3373611,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+59,22931.68,22931.67,8831,ML Int ,U14.13,14.13,45.38,1.12,D2291.95,2341.47,2291.95,0.219,16,26,0.23,0.23,179,59.50,,2264,2261,2263,2260,3143,3139,35.0763907,-119.3373588,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+59,22931.73,22931.72,8832,ML Int ,U14.18,14.18,45.32,0.90,D2291.90,2341.52,2291.90,0.219,13,23,0.23,0.33,144,59.50,,2264,2262,2264,2261,3144,3140,35.0763907,-119.3373586,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+59,22931.86,22931.84,8833,ML Int ,U14.30,14.30,45.20,0.89,D2291.77,2341.65,2291.77,0.219,13,23,0.23,0.27,142,59.50,,2264,2262,2264,2261,3144,3140,35.0763907,-119.3373582,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+60,22932.80,22932.79,8834,ML Int Cluster,U15.25,15.25,44.25,0.87,D2290.83,2342.59,2290.83,0.219,11,21,0.78,0.57,138,59.50,,2246,2224,2252,2237,3128,3106,35.0763907,-119.3373551,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+63,22936.05,22936.03,8835,ML Int ,U18.50,18.50,41.01,0.88,D2287.58,2345.84,2287.58,0.219,11,21,0.23,0.40,140,59.50,,2265,2262,2264,2262,3145,3141,35.0763906,-119.3373443,564.77,,8.625,X52,ERW,1363
MFL,489,4.309,223+64,22936.90,22936.89,8836,ML Int ,U19.35,19.35,40.15,0.87,D2286.73,2346.69,2286.73,0.219,14,24,0.23,0.23,138,59.50,,2264,2262,2264,2260,3144,3140,35.0763906,-119.3373415,564.79,,8.625,X52,ERW,1363
MFL,489,4.310,223+64,22937.39,22937.38,8837,ML Int ,U19.84,19.84,39.66,0.89,D2286.23,2347.19,2286.23,0.219,11,21,0.27,0.23,142,59.50,,2264,2261,2264,2260,3144,3138,35.0763906,-119.3373398,564.79,,8.625,X52,ERW,1363
MFL,489,4.310,223+66,22939.47,22939.37,8838,ML Int Cluster,U21.92,21.92,37.59,0.87,D2284.16,2349.26,2284.16,0.219,12,22,1.33,0.38,138,59.50,,2215,2165,2247,2229,3121,3096,35.0763905,-119.3373333,564.82,,8.625,X52,ERW,1363
MFL,489,4.310,223+67,22939.75,22939.74,8839,ML Int ,U22.20,22.20,37.31,0.87,D2283.88,2349.54,2283.88,0.219,11,21,0.23,0.23,138,59.50,,2265,2262,2264,2262,3145,3141,35.0763905,-119.3373320,564.83,,8.625,X52,ERW,1363
MFL,489,4.310,223+69,22942.10,22942.03,8840,ML Int Cluster,U24.55,24.55,34.95,0.85,D2281.52,2351.90,2281.52,0.219,15,25,0.98,0.36,136,59.50,,2225,2191,2243,2225,3116,3091,35.0763904,-119.3373245,564.86,,8.625,X52,ERW,1363
MFL,489,4.311,223+71,22944.43,22944.42,8841,ML Int ,U26.88,26.88,32.62,0.87,D2279.20,2354.22,2279.20,0.219,12,22,0.23,0.25,138,59.50,,2265,2262,2264,2261,3145,3141,35.0763903,-119.3373165,564.89,,8.625,X52,ERW,1363
MFL,489,4.311,223+72,22945.19,22945.18,8842,ML Int ,U27.64,27.64,31.86,0.87,D2278.44,2354.98,2278.44,0.219,11,21,0.23,0.45,138,59.50,,2265,2262,2264,2262,3145,3141,35.0763903,-119.3373140,564.90,,8.625,X52,ERW,1363
MFL,489,4.313,223+81,22954.50,22954.49,8843,ML Int ,D22.56,36.95,22.55,0.88,D2269.12,2364.30,2269.12,0.219,10,20,0.23,0.40,140,59.50,,2265,2263,2265,2262,3145,3141,35.0763899,-119.3372832,565.06,,8.625,X52,ERW,1363
MFL,489,4.313,223+83,22956.07,22956.06,8844,ML Int ,D21.00,38.51,20.99,0.87,D2267.56,2365.86,2267.56,0.219,14,24,0.23,0.23,138,59.50,,2264,2262,2264,2260,3144,3140,35.0763898,-119.3372780,565.10,,8.625,X52,ERW,1363
MFL,489,4.314,223+90,22963.06,22963.05,8845,ML Int ,D14.00,45.51,13.99,0.85,D2260.56,2372.86,2260.56,0.219,16,26,0.23,0.23,136,59.50,,2264,2261,2263,2260,3143,3139,35.0763895,-119.3372549,565.27,,8.625,X52,ERW,1363
MFL,489,4.316,223+97,22970.39,22970.38,8846,ML Int ,D6.67,52.84,6.66,0.85,D2253.23,2380.19,2253.23,0.219,15,25,0.23,0.28,136,59.50,,2264,2261,2263,2260,3144,3139,35.0763892,-119.3372306,565.46,,8.625,X52,ERW,1363
MFL,489,4.316,223+99,22972.25,22972.23,8847,ML Int ,D4.82,54.70,4.81,0.87,D2251.38,2382.04,2251.38,0.219,11,21,0.23,0.27,138,59.50,,2265,2263,2264,2262,3145,3141,35.0763891,-119.3372245,565.51,,8.625,X52,ERW,1363
MFL,490,4.317,224+04,22977.05,,8848,Weld,U59.50,59.50,59.80,,D2246.57,2386.85,2246.57,0.219,,,,,,59.80,21,,,,,,,35.0763888,-119.3372085,565.66,,8.625,X52,ERW,1363
MFL,490,4.317,224+05,22978.73,22978.72,8849,ML Int ,U1.68,1.68,58.12,0.88,D2244.89,2388.53,2244.89,0.219,14,24,0.23,0.34,140,59.80,,2264,2262,2264,2260,3144,3140,35.0763888,-119.3372030,565.71,,8.625,X52,ERW,1363
MFL,490,4.318,224+07,22980.12,22980.11,8850,ML Int ,U3.06,3.06,56.74,0.87,D2243.51,2389.91,2243.51,0.219,14,24,0.23,0.27,138,59.80,,2264,2262,2264,2260,3144,3140,35.0763887,-119.3371984,565.75,,8.625,X52,ERW,1363
MFL,490,4.318,224+09,22982.97,22982.96,8851,ML Int ,U5.92,5.92,53.88,0.87,D2240.65,2392.77,2240.65,0.219,11,21,0.23,0.23,138,59.80,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3371890,565.84,,8.625,X52,ERW,1363
MFL,490,4.318,224+10,22983.38,22983.37,8852,ML Int ,U6.32,6.32,53.48,0.85,D2240.25,2393.17,2240.25,0.219,11,21,0.23,0.23,136,59.80,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3371877,565.85,,8.625,X52,ERW,1363
MFL,490,4.318,224+10,22983.97,22983.96,8853,ML Int ,U6.92,6.92,52.88,0.85,D2239.66,2393.76,2239.66,0.219,11,21,0.23,0.40,136,59.80,,2265,2263,2264,2262,3145,3141,35.0763885,-119.3371857,565.87,,8.625,X52,ERW,1363
MFL,490,4.319,224+15,22988.36,22988.35,8854,ML Int ,U11.31,11.31,48.50,0.87,D2235.27,2398.15,2235.27,0.219,11,21,0.23,0.40,138,59.80,,2265,2263,2264,2262,3145,3141,35.0763883,-119.3371712,565.95,,8.625,X52,ERW,1363
MFL,490,4.319,224+15,22988.76,22988.75,8855,ML Int ,U11.70,11.70,48.10,0.85,D2234.87,2398.55,2234.87,0.219,10,20,0.35,0.68,136,59.80,,2263,2258,2262,2256,3142,3133,35.0763883,-119.3371698,565.95,,8.625,X52,ERW,1363
MFL,490,4.320,224+19,22992.51,22992.50,8856,ML Int ,U15.45,15.45,44.35,0.85,D2231.12,2402.30,2231.12,0.219,12,22,0.23,0.23,136,59.80,,2265,2262,2264,2261,3145,3141,35.0763881,-119.3371574,565.96,,8.625,X52,ERW,1363
MFL,490,4.321,224+23,22996.69,22996.68,8857,ML Int ,U19.64,19.64,40.16,0.85,D2226.94,2406.48,2226.94,0.219,12,22,0.23,0.27,136,59.80,,2265,2262,2264,2261,3145,3141,35.0763880,-119.3371436,565.91,,8.625,X52,ERW,1363
