ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,490,4.322,224+30,23003.40,23003.39,8858,ML Int ,U26.35,26.35,33.45,0.87,D2220.23,2413.19,2220.23,0.219,15,25,0.23,0.28,138,59.80,,2264,2261,2263,2260,3144,3139,35.0763877,-119.3371213,565.72,,8.625,X52,ERW,1363
MFL,490,4.324,224+40,23014.15,23014.14,8859,ML Int ,D22.71,37.10,22.70,0.84,D2209.47,2423.95,2209.47,0.219,12,22,0.23,0.23,134,59.80,,2265,2262,2264,2261,3145,3141,35.0763874,-119.3370857,565.16,,8.625,X52,ERW,1363
MFL,490,4.324,224+42,23015.28,23015.27,8860,ML Int ,D21.58,38.23,21.57,0.85,D2208.35,2425.07,2208.35,0.219,12,22,0.23,0.27,136,59.80,,2265,2262,2264,2261,3145,3141,35.0763873,-119.3370820,565.10,,8.625,X52,ERW,1363
MFL,490,4.326,224+51,23025.19,23025.19,8861,ML Int ,D11.66,48.14,11.66,0.85,D2198.43,2434.99,2198.43,0.219,15,25,0.12,0.23,136,59.80,,2266,2266,2266,2265,3147,3146,35.0763870,-119.3370492,564.68,,8.625,X52,ERW,1363
MFL,490,4.328,224+59,23033.08,23033.07,8862,ML Int ,D3.79,56.03,3.78,0.85,D2190.55,2442.87,2190.55,0.219,13,23,0.23,0.27,136,59.80,,2264,2262,2264,2261,3144,3140,35.0763869,-119.3370231,564.53,,8.625,X52,ERW,1363
MFL,491,4.328,224+63,23036.85,,8863,Weld,U59.80,59.80,59.95,,D2186.77,2446.65,2186.77,0.219,,,,,,59.95,306,,,,,,,35.0763869,-119.3370105,564.47,,8.625,X52,ERW,1363
MFL,491,4.334,224+92,23066.03,23066.02,8864,ML Int ,U29.18,29.18,30.77,0.87,D2157.59,2475.82,2157.59,0.219,12,22,0.31,0.55,138,59.95,,2263,2259,2262,2257,3142,3134,35.0763872,-119.3369139,564.22,,8.625,X52,ERW,1363
MFL,492,4.340,225+22,23096.80,,8865,Weld,D59.65,59.95,59.65,,D2126.83,2506.59,2126.83,0.219,,,,,,59.65,356,,,,,,,35.0763873,-119.3368120,564.59,,8.625,X52,ERW,1363
MFL,492,4.340,225+27,23101.66,23101.65,8866,ML Int ,U4.86,4.86,54.80,0.82,D2121.97,2511.45,2121.97,0.219,10,20,0.23,0.28,130,59.65,,2265,2263,2265,2262,3145,3141,35.0763873,-119.3367959,564.75,,8.625,X52,ERW,1363
MFL,492,4.341,225+29,23102.98,23102.96,8867,ML Int ,U6.18,6.18,53.48,0.79,D2120.65,2512.77,2120.65,0.219,11,21,0.27,0.40,126,59.65,,2264,2261,2264,2260,3144,3138,35.0763872,-119.3367916,564.82,,8.625,X52,ERW,1363
MFL,492,4.341,225+29,23103.08,23103.07,8868,ML Int ,U6.28,6.28,53.37,0.79,D2120.54,2512.87,2120.54,0.219,12,22,0.23,0.26,126,59.65,,2265,2262,2264,2261,3145,3141,35.0763872,-119.3367912,564.82,,8.625,X52,ERW,1363
MFL,492,4.341,225+29,23103.34,23103.32,8869,ML Int ,U6.54,6.54,53.11,0.83,D2120.28,2513.14,2120.28,0.219,10,20,0.31,0.54,132,59.65,,2264,2260,2263,2258,3143,3136,35.0763872,-119.3367904,564.83,,8.625,X52,ERW,1363
MFL,492,4.341,225+30,23104.40,23104.39,8870,ML Int ,U7.60,7.60,52.05,0.82,D2119.23,2514.19,2119.23,0.219,11,21,0.23,0.54,130,59.65,,2265,2263,2264,2262,3145,3141,35.0763872,-119.3367869,564.89,,8.625,X52,ERW,1363
MFL,492,4.342,225+34,23108.31,23108.30,8871,ML Int ,U11.51,11.51,48.15,0.88,D2115.32,2518.10,2115.32,0.219,13,23,0.23,0.33,140,59.65,,2264,2262,2264,2261,3144,3140,35.0763871,-119.3367740,565.09,,8.625,X52,ERW,1363
MFL,492,4.344,225+44,23118.41,23118.39,8872,ML Int ,U21.61,21.61,38.04,0.82,D2105.22,2528.20,2105.22,0.219,11,21,0.47,0.54,130,59.65,,2259,2250,2257,2246,3135,3120,35.0763868,-119.3367406,565.60,,8.625,X52,ERW,1363
MFL,492,4.344,225+45,23119.25,23119.17,8873,ML Int Cluster,U22.45,22.45,37.20,0.85,D2104.38,2529.04,2104.38,0.219,12,22,1.06,0.78,136,59.65,,2230,2194,2249,2233,3124,3101,35.0763867,-119.3367380,565.63,,8.625,X52,ERW,1363
MFL,492,4.344,225+46,23120.18,23120.16,8874,ML Int ,U23.38,23.38,36.28,0.79,D2103.45,2529.97,2103.45,0.219,14,24,0.31,0.40,126,59.65,,2262,2258,2261,2256,3140,3133,35.0763867,-119.3367347,565.67,,8.625,X52,ERW,1363
MFL,492,4.344,225+48,23122.37,23122.36,8875,ML Int ,U25.57,25.57,34.08,0.79,D2101.26,2532.16,2101.26,0.219,13,23,0.23,0.23,126,59.65,,2264,2262,2264,2261,3144,3140,35.0763865,-119.3367275,565.76,,8.625,X52,ERW,1363
MFL,492,4.345,225+49,23123.15,23123.14,8876,ML Int ,U26.35,26.35,33.30,0.80,D2100.47,2532.95,2100.47,0.219,11,21,0.23,0.40,128,59.65,,2265,2263,2264,2262,3145,3141,35.0763865,-119.3367249,565.80,,8.625,X52,ERW,1363
MFL,492,4.345,225+49,23123.70,23123.69,8877,ML Int Cluster,U26.90,26.90,32.75,0.82,D2099.92,2533.50,2099.92,0.219,17,27,1.96,0.78,130,59.65,,2146,2062,2228,2196,3094,3050,35.0763865,-119.3367231,565.82,,8.625,X52,ERW,1363
MFL,492,4.345,225+50,23124.28,23124.27,8878,ML Int ,U27.48,27.48,32.17,0.80,D2099.34,2534.08,2099.34,0.219,13,23,0.23,0.27,128,59.65,,2264,2262,2264,2261,3144,3140,35.0763864,-119.3367212,565.84,,8.625,X52,ERW,1363
MFL,492,4.345,225+50,23124.58,23124.57,8879,ML Int ,U27.78,27.78,31.87,0.79,D2099.05,2534.37,2099.05,0.219,11,21,0.23,0.23,126,59.65,,2265,2263,2264,2262,3145,3141,35.0763864,-119.3367202,565.85,,8.625,X52,ERW,1363
MFL,492,4.345,225+51,23125.56,23125.55,8880,ML Int ,U28.76,28.76,30.89,0.79,D2098.07,2535.35,2098.07,0.219,12,22,0.23,0.27,126,59.65,,2265,2262,2264,2261,3145,3141,35.0763864,-119.3367169,565.89,,8.625,X52,ERW,1363
MFL,492,4.345,225+52,23126.56,23126.55,8881,ML Int Cluster,U29.76,29.76,29.90,0.79,D2097.07,2536.35,2097.07,0.219,10,20,0.90,1.21,126,59.65,,2244,2216,2248,2227,3122,3092,35.0763863,-119.3367136,565.93,,8.625,X52,ERW,1363
MFL,492,4.345,225+53,23127.10,23127.09,8882,ML Int ,D29.35,30.30,29.35,0.79,D2096.52,2536.90,2096.52,0.219,12,22,0.23,0.23,126,59.65,,2265,2262,2264,2261,3145,3141,35.0763863,-119.3367118,565.96,,8.625,X52,ERW,1363
MFL,492,4.346,225+54,23128.48,23128.47,8883,ML Int ,D27.98,31.68,27.98,0.79,D2095.15,2538.27,2095.15,0.219,15,25,0.23,0.35,126,59.65,,2264,2261,2263,2260,3144,3139,35.0763862,-119.3367073,566.01,,8.625,X52,ERW,1363
MFL,492,4.346,225+54,23128.73,23128.72,8884,ML Int ,D27.74,31.93,27.72,0.83,D2094.90,2538.52,2094.90,0.219,13,23,0.23,0.23,132,59.65,,2264,2262,2264,2261,3144,3140,35.0763862,-119.3367065,566.02,,8.625,X52,ERW,1363
MFL,492,4.346,225+54,23129.03,23129.01,8885,ML Int ,D27.44,32.23,27.43,0.78,D2094.60,2538.82,2094.60,0.219,10,20,0.35,0.68,125,59.65,,2263,2258,2262,2256,3142,3133,35.0763862,-119.3367055,566.03,,8.625,X52,ERW,1363
MFL,492,4.346,225+55,23129.16,23129.15,8886,ML Int ,D27.31,32.36,27.29,0.79,D2094.47,2538.95,2094.47,0.219,10,20,0.31,0.82,126,59.65,,2264,2260,2263,2258,3143,3136,35.0763862,-119.3367050,566.04,,8.625,X52,ERW,1363
MFL,492,4.346,225+56,23130.09,23130.08,8887,ML Int ,D26.37,33.29,26.36,0.82,D2093.53,2539.89,2093.53,0.219,10,20,0.23,0.40,130,59.65,,2265,2263,2265,2262,3145,3141,35.0763861,-119.3367019,566.08,,8.625,X52,ERW,1363
MFL,492,4.346,225+56,23130.58,23130.57,8888,ML Int ,D25.88,33.78,25.87,0.82,D2093.05,2540.37,2093.05,0.219,10,20,0.23,0.23,130,59.65,,2265,2263,2265,2262,3145,3141,35.0763861,-119.3367003,566.10,,8.625,X52,ERW,1363
MFL,492,4.346,225+57,23131.19,23131.16,8889,ML Int ,D25.29,34.39,25.27,0.82,D2092.44,2540.98,2092.44,0.219,10,20,0.55,0.86,130,59.65,,2257,2246,2255,2241,3132,3112,35.0763860,-119.3366984,566.12,,8.625,X52,ERW,1363
MFL,492,4.346,225+57,23131.45,23131.45,8890,ML Int ,D25.01,34.65,25.00,0.82,D2092.17,2541.25,2092.17,0.219,10,20,0.23,0.23,130,59.65,,2265,2263,2265,2262,3145,3141,35.0763860,-119.3366974,566.13,,8.625,X52,ERW,1363
MFL,492,4.346,225+57,23131.65,23131.57,8891,ML Int Cluster,D24.88,34.85,24.80,0.82,D2091.97,2541.45,2091.97,0.219,13,23,1.10,0.54,130,59.65,,2224,2185,2248,2231,3122,3099,35.0763860,-119.3366970,566.14,,8.625,X52,ERW,1363
MFL,492,4.346,225+57,23131.96,23131.95,8892,ML Int ,D24.51,35.16,24.50,0.80,D2091.67,2541.75,2091.67,0.219,10,20,0.23,0.40,128,59.65,,2265,2263,2265,2262,3145,3141,35.0763860,-119.3366958,566.15,,8.625,X52,ERW,1363
MFL,492,4.346,225+58,23132.53,23132.52,8893,ML Int ,D23.93,35.73,23.92,0.82,D2091.10,2542.32,2091.10,0.219,10,20,0.31,0.66,130,59.65,,2264,2260,2263,2258,3143,3136,35.0763860,-119.3366939,566.18,,8.625,X52,ERW,1363
MFL,492,4.346,225+58,23132.83,23132.81,8894,ML Int ,D23.64,36.03,23.63,0.80,D2090.80,2542.62,2090.80,0.219,10,20,0.23,0.25,128,59.65,,2265,2263,2265,2262,3145,3141,35.0763859,-119.3366929,566.19,,8.625,X52,ERW,1363
MFL,492,4.347,225+59,23134.06,23134.05,8895,ML Int ,D22.40,37.26,22.39,0.82,D2089.57,2543.85,2089.57,0.219,17,27,1.21,0.33,130,59.65,,2200,2152,2186,2126,3037,2952,35.0763859,-119.3366888,566.24,,8.625,X52,ERW,1363
MFL,492,4.347,225+62,23136.23,23136.23,8896,ML Int ,D20.23,39.43,20.22,0.80,D2087.39,2546.03,2087.39,0.219,10,20,0.23,0.23,128,59.65,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3366816,566.29,,8.625,X52,ERW,1363
MFL,492,4.347,225+62,23136.55,23136.53,8897,ML Int ,D19.92,39.75,19.91,0.79,D2087.08,2546.34,2087.08,0.219,11,21,0.23,0.23,126,59.65,,2265,2262,2264,2262,3145,3141,35.0763857,-119.3366806,566.30,,8.625,X52,ERW,1363
MFL,492,4.347,225+64,23138.43,23138.42,8898,ML Int ,D18.03,41.63,18.03,0.78,D2085.20,2548.22,2085.20,0.219,10,20,0.23,0.27,125,59.65,,2265,2263,2265,2262,3145,3141,35.0763856,-119.3366744,566.35,,8.625,X52,ERW,1363
MFL,492,4.348,225+68,23142.82,23142.81,8899,ML Int ,D13.65,46.02,13.63,0.82,D2080.81,2552.61,2080.81,0.219,10,20,0.23,0.23,130,59.65,,2265,2263,2265,2262,3145,3141,35.0763854,-119.3366598,566.46,,8.625,X52,ERW,1363
MFL,492,4.348,225+69,23144.13,23144.12,8900,ML Int ,D12.33,47.33,12.32,0.79,D2079.49,2553.93,2079.49,0.219,12,22,0.23,0.27,126,59.65,,2265,2262,2264,2261,3145,3141,35.0763853,-119.3366555,566.49,,8.625,X52,ERW,1363
MFL,493,4.351,225+82,23156.45,,8901,Weld,U59.65,59.65,59.78,,D2067.17,2566.25,2067.17,0.219,,,,,,59.78,44,,,,,,,35.0763848,-119.3366147,566.59,,8.625,X52,ERW,1363
MFL,493,4.352,225+88,23162.46,23162.45,8902,ML Int Cluster,U6.01,6.01,53.77,0.79,D2061.16,2572.26,2061.16,0.219,18,28,1.25,0.77,126,59.78,,2192,2141,2239,2221,3110,3084,35.0763847,-119.3365948,566.48,,8.625,X52,ERW,1363
MFL,493,4.354,225+97,23172.30,23172.28,8903,ML Int ,U15.85,15.85,43.93,0.83,D2051.33,2582.09,2051.33,0.219,17,27,0.43,0.23,132,59.78,,2256,2247,2253,2243,3130,3115,35.0763846,-119.3365622,566.12,,8.625,X52,ERW,1363
MFL,493,4.357,226+14,23189.37,23189.36,8904,ML Int ,D26.88,32.91,26.87,0.77,D2034.26,2599.16,2034.26,0.219,12,22,0.23,0.23,123,59.78,,2265,2262,2264,2261,3145,3141,35.0763849,-119.3365058,564.66,,8.625,X52,ERW,1363
MFL,493,4.358,226+18,23193.25,23193.23,8905,ML Int ,D23.00,36.80,22.98,0.79,D2030.38,2603.04,2030.38,0.219,10,20,0.23,0.23,126,59.78,,2265,2263,2265,2262,3145,3141,35.0763850,-119.3364930,564.26,,8.625,X52,ERW,1363
MFL,493,4.358,226+20,23195.19,23195.17,8906,ML Int ,D21.06,38.74,21.04,0.79,D2028.44,2604.98,2028.44,0.219,10,20,0.23,0.27,126,59.78,,2265,2263,2265,2262,3145,3141,35.0763850,-119.3364866,564.06,,8.625,X52,ERW,1363
MFL,493,4.359,226+28,23202.78,23202.77,8907,ML Int ,D13.46,46.33,13.45,0.79,D2020.85,2612.57,2020.85,0.219,11,21,0.23,0.23,126,59.78,,2265,2263,2264,2262,3145,3141,35.0763852,-119.3364615,563.27,,8.625,X52,ERW,1363
MFL,493,4.360,226+30,23205.26,23205.25,8908,ML Int ,D10.98,48.81,10.97,0.79,D2018.37,2615.05,2018.37,0.219,14,24,0.23,0.27,126,59.78,,2264,2262,2264,2260,3144,3140,35.0763853,-119.3364533,563.05,,8.625,X52,ERW,1363
MFL,493,4.361,226+37,23212.39,23212.38,8909,ML Int ,D3.85,55.94,3.84,0.79,D2011.24,2622.18,2011.24,0.219,14,24,0.23,0.27,126,59.78,,2264,2262,2264,2260,3144,3140,35.0763854,-119.3364297,562.48,,8.625,X52,ERW,1363
MFL,494,4.362,226+41,23216.23,,8910,Weld,U59.78,59.78,59.81,,D2007.40,2626.02,2007.40,0.219,,,,,,59.81,318,,,,,,,35.0763855,-119.3364170,562.22,,8.625,X52,ERW,1363
MFL,494,4.364,226+52,23227.16,23227.14,8911,ML Ext ,U10.93,10.93,48.88,1.74,D1996.46,2636.96,1996.46,0.219,16,26,0.35,0.32,278,59.81,,2260,2254,2258,2251,3137,3127,35.0763858,-119.3363809,561.70,,8.625,X52,ERW,1363
MFL,494,4.364,226+53,23228.47,23228.46,8912,ML Ext ,U12.24,12.24,47.57,1.46,D1995.16,2638.26,1995.16,0.219,11,21,0.23,0.54,232,59.81,,2265,2262,2264,2262,3145,3141,35.0763859,-119.3363765,561.66,,8.625,X52,ERW,1363
MFL,494,4.364,226+54,23229.47,23229.40,8913,ML Ext ,U13.24,13.24,46.57,1.52,D1994.16,2639.26,1994.16,0.219,10,20,0.94,0.38,243,59.81,,2242,2212,2237,2201,3107,3057,35.0763859,-119.3363734,561.63,,8.625,X52,ERW,1363
MFL,494,4.365,226+55,23230.12,23230.10,8914,ML Ext ,U13.89,13.89,45.92,1.43,D1993.51,2639.91,1993.51,0.219,10,20,0.39,0.70,228,59.81,,2262,2256,2261,2253,3140,3129,35.0763859,-119.3363711,561.61,,8.625,X52,ERW,1363
MFL,494,4.365,226+56,23231.65,23231.64,8915,ML Ext ,U15.42,15.42,44.39,1.62,D1991.98,2641.44,1991.98,0.219,11,21,0.31,0.54,258,59.81,,2263,2259,2262,2257,3142,3135,35.0763860,-119.3363660,561.56,,8.625,X52,ERW,1363
MFL,494,4.365,226+57,23232.13,23232.11,8916,ML Ext ,U15.90,15.90,43.91,1.47,D1991.49,2641.93,1991.49,0.219,11,21,0.31,0.43,234,59.81,,2263,2259,2262,2257,3142,3135,35.0763860,-119.3363644,561.55,,8.625,X52,ERW,1363
MFL,494,4.368,226+72,23247.38,23247.38,8917,ML Ext ,D28.66,31.15,28.66,1.66,D1976.24,2657.18,1976.24,0.219,10,20,0.31,0.38,264,59.81,,2264,2260,2263,2258,3143,3136,35.0763867,-119.3363139,561.70,,8.625,X52,ERW,1363
MFL,494,4.368,226+73,23248.71,23248.69,8918,ML Int ,D27.35,32.48,27.33,0.85,D1974.92,2658.50,1974.92,0.219,14,24,0.27,0.23,136,59.81,,2263,2260,2262,2258,3142,3136,35.0763867,-119.3363095,561.74,,8.625,X52,ERW,1363
MFL,494,4.371,226+89,23264.75,23264.65,8919,ML Ext Cluster,D11.39,48.52,11.29,1.64,D1958.88,2674.54,1958.88,0.219,14,24,1.45,2.25,262,59.81,,2198,2140,2216,2165,3077,3007,35.0763873,-119.3362568,562.72,,8.625,X52,ERW,1363
MFL,494,4.371,226+89,23265.00,23264.98,8920,ML Ext ,D11.06,48.77,11.04,1.64,D1958.62,2674.80,1958.62,0.219,12,22,0.35,0.61,262,59.81,,2262,2257,2261,2254,3140,3131,35.0763873,-119.3362557,562.74,,8.625,X52,ERW,1363
MFL,494,4.372,226+93,23268.96,23268.77,8921,ML Ext Cluster,D7.27,52.73,7.08,1.52,D1954.66,2678.76,1954.66,0.219,11,21,2.50,0.54,243,59.81,,2171,2074,2222,2178,3086,3025,35.0763873,-119.3362432,562.81,,8.625,X52,ERW,1363
MFL,494,4.372,226+96,23271.27,23271.24,8922,ML Ext ,D4.80,55.03,4.78,1.51,D1952.36,2681.06,1952.36,0.219,10,20,0.43,0.43,241,59.81,,2261,2253,2260,2250,3138,3126,35.0763874,-119.3362350,562.81,,8.625,X52,ERW,1363
MFL,495,4.373,227+00,23276.04,,8923,Weld,U59.81,59.81,59.92,,D1947.59,2685.83,1947.59,0.219,,,,,,59.92,279,,,,,,,35.0763875,-119.3362191,562.80,,8.625,X52,ERW,1363
MFL,495,4.383,227+51,23326.73,23326.72,8924,ML Int ,D9.24,50.69,9.23,0.85,D1896.89,2736.53,1896.89,0.219,17,27,0.27,0.25,136,59.92,,2262,2259,2261,2257,3141,3134,35.0763871,-119.3360512,562.00,,8.625,X52,ERW,1363
MFL,495,4.383,227+51,23327.11,23327.09,8925,ML Int ,D8.86,51.07,8.85,0.84,D1896.52,2736.90,1896.52,0.219,11,21,0.27,0.25,134,59.92,,2264,2261,2264,2260,3144,3138,35.0763871,-119.3360500,562.00,,8.625,X52,ERW,1363
MFL,496,4.385,227+60,23335.96,,8926,Weld,U59.92,59.92,60.20,,D1887.67,2745.75,1887.67,0.219,,,,,,60.20,325,,,,,,,35.0763870,-119.3360206,561.89,,8.625,X52,ERW,1363
MFL,496,4.385,227+61,23336.61,23336.60,8927,ML Int ,U0.65,0.65,59.55,0.65,D1887.02,2746.40,1887.02,0.219,12,22,0.27,0.25,104,60.20,,2264,2261,2263,2259,3143,3138,35.0763870,-119.3360185,561.89,,8.625,X52,ERW,1363
MFL,496,4.385,227+61,23336.90,23336.80,8928,ML Int Cluster,U0.94,0.94,59.26,0.65,D1886.73,2746.69,1886.73,0.219,13,23,1.33,1.19,104,60.20,,2210,2159,2236,2210,3106,3069,35.0763870,-119.3360178,561.89,,8.625,X52,ERW,1363
MFL,496,4.385,227+64,23340.50,23340.49,8929,ML Int ,U4.55,4.55,55.65,0.73,D1883.12,2750.30,1883.12,0.219,11,21,0.27,0.39,117,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3360056,561.88,,8.625,X52,ERW,1363
MFL,496,4.385,227+65,23341.07,23341.06,8930,ML Int ,U5.11,5.11,55.09,0.84,D1882.56,2750.86,1882.56,0.219,15,25,0.27,0.27,134,60.20,,2263,2259,2262,2258,3142,3136,35.0763869,-119.3360037,561.88,,8.625,X52,ERW,1363
MFL,496,4.386,227+66,23341.95,23341.93,8931,ML Int ,U6.00,6.00,54.20,0.76,D1881.68,2751.74,1881.68,0.219,19,29,0.35,0.25,121,60.20,,2258,2252,2256,2249,3134,3123,35.0763869,-119.3360008,561.87,,8.625,X52,ERW,1363
MFL,496,4.386,227+69,23345.25,23345.24,8932,ML Int ,U9.29,9.29,50.90,0.55,D1878.38,2755.04,1878.38,0.219,10,20,0.27,0.40,87,60.20,,2264,2261,2264,2260,3144,3139,35.0763869,-119.3359899,561.86,,8.625,X52,ERW,1363
MFL,496,4.386,227+70,23345.76,23345.75,8933,ML Int ,U9.80,9.80,50.40,0.87,D1877.87,2755.55,1877.87,0.219,11,21,0.27,0.40,138,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359882,561.86,,8.625,X52,ERW,1363
MFL,496,4.386,227+70,23346.18,23346.17,8934,ML Int ,U10.22,10.22,49.98,0.70,D1877.45,2755.97,1877.45,0.219,16,26,0.27,0.25,112,60.20,,2263,2259,2262,2257,3141,3135,35.0763869,-119.3359868,561.86,,8.625,X52,ERW,1363
MFL,496,4.386,227+70,23346.32,23346.31,8935,ML Int ,U10.37,10.37,49.83,0.68,D1877.30,2756.12,1877.30,0.219,12,22,0.27,0.25,108,60.20,,2264,2261,2263,2259,3143,3138,35.0763869,-119.3359863,561.86,,8.625,X52,ERW,1363
MFL,496,4.387,227+70,23346.67,23346.66,8936,ML Int ,U10.71,10.71,49.49,0.89,D1876.96,2756.46,1876.96,0.219,14,24,0.27,0.27,142,60.20,,2263,2260,2262,2258,3142,3136,35.0763869,-119.3359852,561.86,,8.625,X52,ERW,1363
MFL,496,4.387,227+72,23347.83,23347.82,8937,ML Int ,U11.88,11.88,48.32,0.85,D1875.79,2757.63,1875.79,0.219,14,24,0.27,0.25,136,60.20,,2263,2260,2262,2258,3142,3136,35.0763869,-119.3359813,561.86,,8.625,X52,ERW,1363
MFL,496,4.387,227+73,23349.43,23349.33,8938,ML Int Cluster,U13.47,13.47,46.73,0.85,D1874.20,2759.22,1874.20,0.219,18,28,1.37,0.27,136,60.20,,2182,2125,2232,2210,3100,3069,35.0763869,-119.3359763,561.85,,8.625,X52,ERW,1363
MFL,496,4.387,227+73,23349.55,23349.54,8939,ML Int Cluster,U13.59,13.59,46.61,0.85,D1874.08,2759.34,1874.08,0.219,15,25,3.68,0.57,136,60.20,,2094,1966,2204,2154,3062,2991,35.0763869,-119.3359756,561.85,,8.625,X52,ERW,1363
MFL,496,4.387,227+75,23350.91,23350.90,8940,ML Int ,U14.95,14.95,45.25,0.87,D1872.72,2760.70,1872.72,0.219,13,23,0.27,0.25,138,60.20,,2264,2260,2263,2259,3143,3137,35.0763869,-119.3359711,561.85,,8.625,X52,ERW,1363
MFL,496,4.387,227+76,23351.77,23351.76,8941,ML Int ,U15.82,15.82,44.38,0.64,D1871.85,2761.57,1871.85,0.219,11,21,0.27,0.38,102,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359683,561.84,,8.625,X52,ERW,1363
MFL,496,4.388,227+76,23352.08,23352.07,8942,ML Int ,U16.13,16.13,44.07,0.85,D1871.54,2761.88,1871.54,0.219,10,20,0.23,0.23,136,60.20,,2265,2263,2265,2262,3145,3141,35.0763869,-119.3359672,561.84,,8.625,X52,ERW,1363
MFL,496,4.389,227+81,23357.44,23357.43,8943,ML Int ,U21.48,21.48,38.72,0.84,D1866.19,2767.23,1866.19,0.219,11,21,0.27,0.25,134,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359495,561.91,,8.625,X52,ERW,1363
MFL,496,4.389,227+82,23358.58,23358.57,8944,ML Int Cluster,U22.62,22.62,37.58,0.76,D1865.05,2768.37,1865.05,0.219,14,24,0.31,0.66,121,60.20,,2262,2258,2261,2256,3140,3133,35.0763869,-119.3359457,561.92,,8.625,X52,ERW,1363
MFL,496,4.389,227+83,23359.05,23359.04,8945,ML Int ,U23.10,23.10,37.10,0.84,D1864.57,2768.85,1864.57,0.219,16,26,0.27,0.25,134,60.20,,2263,2259,2262,2257,3141,3135,35.0763869,-119.3359442,561.93,,8.625,X52,ERW,1363
MFL,496,4.389,227+83,23359.20,23359.18,8946,ML Int ,U23.24,23.24,36.96,0.75,D1864.43,2768.99,1864.43,0.219,10,20,0.27,0.40,119,60.20,,2264,2261,2264,2260,3144,3139,35.0763869,-119.3359437,561.93,,8.625,X52,ERW,1363
MFL,496,4.389,227+83,23359.55,23359.53,8947,ML Int Cluster,U23.59,23.59,36.61,0.78,D1864.08,2769.34,1864.08,0.219,12,22,0.27,1.19,125,60.20,,2264,2261,2263,2259,3143,3138,35.0763869,-119.3359425,561.94,,8.625,X52,ERW,1363
MFL,496,4.389,227+83,23359.75,23359.74,8948,ML Int ,U23.79,23.79,36.41,0.73,D1863.88,2769.54,1863.88,0.219,11,21,0.27,0.25,116,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359418,561.94,,8.625,X52,ERW,1363
MFL,496,4.389,227+86,23361.81,23361.80,8949,ML Int ,U25.86,25.86,34.34,0.93,D1861.81,2771.61,1861.81,0.219,11,21,0.27,0.25,149,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359350,561.97,,8.625,X52,ERW,1363
MFL,496,4.390,227+87,23363.21,23363.20,8950,ML Int ,U27.25,27.25,32.95,0.60,D1860.42,2773.00,1860.42,0.219,11,21,0.27,0.25,96,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359304,561.99,,8.625,X52,ERW,1363
MFL,496,4.390,227+88,23364.05,23364.03,8951,ML Int ,U28.09,28.09,32.11,0.72,D1859.58,2773.84,1859.58,0.219,15,25,0.27,0.25,114,60.20,,2263,2259,2262,2258,3142,3136,35.0763869,-119.3359276,562.00,,8.625,X52,ERW,1363
MFL,496,4.390,227+88,23364.21,23364.20,8952,ML Int ,U28.25,28.25,31.95,0.72,D1859.42,2774.00,1859.42,0.219,13,23,0.27,0.25,114,60.20,,2264,2260,2263,2259,3143,3137,35.0763869,-119.3359271,562.01,,8.625,X52,ERW,1363
MFL,496,4.390,227+89,23365.24,23365.16,8953,ML Int Cluster,U29.28,29.28,30.92,0.87,D1858.39,2775.03,1858.39,0.219,17,27,1.21,2.14,138,60.20,,2200,2152,2230,2203,3097,3060,35.0763869,-119.3359239,562.02,,8.625,X52,ERW,1363
MFL,496,4.390,227+91,23366.84,23366.83,8954,ML Int ,D29.32,30.88,29.32,0.77,D1856.79,2776.63,1856.79,0.219,11,21,0.27,0.25,123,60.20,,2264,2261,2264,2260,3144,3138,35.0763869,-119.3359184,562.05,,8.625,X52,ERW,1363
MFL,496,4.390,227+91,23367.34,23367.24,8955,ML Int Cluster,D28.81,31.39,28.81,0.85,D1856.29,2777.13,1856.29,0.219,12,22,1.33,0.52,136,60.20,,2215,2165,2243,2221,3115,3085,35.0763870,-119.3359170,562.05,,8.625,X52,ERW,1363
MFL,496,4.391,227+92,23368.15,23368.14,8956,ML Int ,D28.02,32.19,28.00,0.83,D1855.48,2777.94,1855.48,0.219,10,20,0.27,0.23,132,60.20,,2264,2261,2264,2260,3144,3139,35.0763870,-119.3359140,562.07,,8.625,X52,ERW,1363
MFL,496,4.391,227+93,23369.30,23369.28,8957,ML Int ,D26.87,33.34,26.86,0.85,D1854.33,2779.09,1854.33,0.219,12,22,0.27,0.25,136,60.20,,2264,2261,2263,2259,3143,3138,35.0763870,-119.3359102,562.08,,8.625,X52,ERW,1363
MFL,496,4.391,227+93,23369.54,23369.52,8958,ML Int ,D26.63,33.58,26.62,0.64,D1854.09,2779.33,1854.09,0.219,11,21,0.27,0.40,102,60.20,,2264,2261,2264,2260,3144,3138,35.0763870,-119.3359094,562.09,,8.625,X52,ERW,1363
MFL,496,4.391,227+94,23370.15,23370.14,8959,ML Int Cluster,D26.02,34.19,26.01,0.87,D1853.48,2779.94,1853.48,0.219,15,25,1.10,0.52,138,60.20,,2217,2176,2245,2227,3118,3092,35.0763870,-119.3359074,562.10,,8.625,X52,ERW,1363
MFL,496,4.391,227+94,23370.42,23370.41,8960,ML Int ,D25.75,34.47,25.73,0.70,D1853.20,2780.22,1853.20,0.219,10,20,0.23,0.23,112,60.20,,2265,2263,2265,2262,3145,3141,35.0763870,-119.3359065,562.10,,8.625,X52,ERW,1363
MFL,496,4.391,227+94,23370.56,23370.55,8961,ML Int ,D25.60,34.61,25.59,0.76,D1853.06,2780.36,1853.06,0.219,12,22,0.27,0.25,121,60.20,,2264,2261,2263,2259,3143,3138,35.0763870,-119.3359060,562.10,,8.625,X52,ERW,1363
MFL,496,4.391,227+94,23370.72,23370.70,8962,ML Int ,D25.45,34.76,25.44,0.89,D1852.91,2780.51,1852.91,0.219,11,21,0.23,0.27,142,60.20,,2265,2262,2264,2262,3145,3141,35.0763870,-119.3359055,562.10,,8.625,X52,ERW,1363
MFL,496,4.391,227+95,23371.20,23371.19,8963,ML Int ,D24.97,35.24,24.95,0.84,D1852.43,2780.99,1852.43,0.219,19,29,0.27,0.27,134,60.20,,2262,2258,2260,2256,3140,3133,35.0763870,-119.3359039,562.11,,8.625,X52,ERW,1363
MFL,496,4.391,227+95,23371.33,23371.31,8964,ML Int ,D24.84,35.37,24.83,0.85,D1852.30,2781.12,1852.30,0.219,11,21,0.27,0.25,136,60.20,,2264,2261,2264,2260,3144,3138,35.0763870,-119.3359035,562.11,,8.625,X52,ERW,1363
MFL,496,4.391,227+95,23371.61,23371.59,8965,ML Int ,D24.56,35.65,24.55,0.89,D1852.02,2781.40,1852.02,0.219,17,27,0.27,0.25,142,60.20,,2262,2259,2261,2257,3141,3134,35.0763870,-119.3359026,562.12,,8.625,X52,ERW,1363
MFL,496,4.391,227+95,23371.79,23371.78,8966,ML Int ,D24.38,35.83,24.36,0.85,D1851.84,2781.58,1851.84,0.219,16,26,0.27,0.27,136,60.20,,2263,2259,2262,2257,3141,3135,35.0763870,-119.3359020,562.12,,8.625,X52,ERW,1363
MFL,496,4.391,227+95,23371.81,23371.80,8967,ML Int ,D24.35,35.86,24.34,0.69,D1851.81,2781.61,1851.81,0.219,11,21,0.27,0.40,110,60.20,,2264,2261,2264,2260,3144,3138,35.0763870,-119.3359019,562.12,,8.625,X52,ERW,1363
MFL,496,4.391,227+96,23372.12,23372.10,8968,ML Int Cluster,D24.05,36.16,24.03,0.78,D1851.51,2781.91,1851.51,0.219,13,23,1.56,1.05,125,60.20,,2197,2134,2227,2192,3094,3045,35.0763870,-119.3359009,562.12,,8.625,X52,ERW,1363
MFL,496,4.391,227+96,23372.46,23372.44,8969,ML Int ,D23.71,36.50,23.70,0.99,D1851.17,2782.25,1851.17,0.219,11,21,0.27,0.25,158,60.20,,2264,2261,2264,2260,3144,3138,35.0763870,-119.3358998,562.13,,8.625,X52,ERW,1363
MFL,496,4.391,227+96,23372.82,23372.81,8970,ML Int ,D23.35,36.86,23.33,0.85,D1850.81,2782.61,1850.81,0.219,12,22,0.27,0.25,136,60.20,,2264,2261,2263,2259,3143,3138,35.0763870,-119.3358986,562.13,,8.625,X52,ERW,1363
MFL,496,4.392,227+98,23374.06,23374.05,8971,ML Int ,D22.11,38.10,22.09,0.70,D1849.57,2783.85,1849.57,0.219,12,22,0.27,0.25,112,60.20,,2264,2261,2263,2259,3143,3138,35.0763871,-119.3358945,562.15,,8.625,X52,ERW,1363
MFL,496,4.392,227+99,23375.00,23374.99,8972,ML Int ,D21.16,39.05,21.15,0.85,D1848.62,2784.80,1848.62,0.219,13,23,0.31,0.40,136,60.20,,2262,2258,2262,2256,3141,3134,35.0763871,-119.3358913,562.17,,8.625,X52,ERW,1363
MFL,496,4.392,227+99,23375.62,23375.62,8973,ML Int ,D20.54,39.67,20.53,0.85,D1848.00,2785.42,1848.00,0.219,16,26,0.27,0.25,136,60.20,,2263,2259,2262,2257,3141,3135,35.0763871,-119.3358893,562.17,,8.625,X52,ERW,1363
MFL,496,4.392,228+00,23376.20,23376.18,8974,ML Int ,D19.97,40.24,19.96,0.76,D1847.43,2785.99,1847.43,0.219,14,24,0.27,0.27,121,60.20,,2263,2260,2262,2258,3142,3136,35.0763871,-119.3358874,562.18,,8.625,X52,ERW,1363
MFL,496,4.392,228+01,23377.28,23377.27,8975,ML Int ,D18.89,41.32,18.87,0.84,D1846.35,2787.07,1846.35,0.219,13,23,0.27,0.25,134,60.20,,2264,2260,2263,2259,3143,3137,35.0763871,-119.3358838,562.20,,8.625,X52,ERW,1363
MFL,496,4.393,228+02,23378.64,23378.63,8976,ML Int ,D17.52,42.69,17.51,0.85,D1844.98,2788.44,1844.98,0.219,16,26,0.27,0.25,136,60.20,,2263,2259,2262,2257,3141,3135,35.0763872,-119.3358793,562.22,,8.625,X52,ERW,1363
MFL,496,4.393,228+04,23380.31,23380.30,8977,ML Int ,D15.86,44.35,15.85,0.60,D1843.32,2790.10,1843.32,0.219,12,22,0.27,0.25,96,60.20,,2264,2261,2263,2259,3143,3138,35.0763872,-119.3358738,562.24,,8.625,X52,ERW,1363
MFL,496,4.393,228+05,23381.25,23381.24,8978,ML Int ,D14.91,45.30,14.90,0.85,D1842.37,2791.05,1842.37,0.219,12,22,0.27,0.25,136,60.20,,2264,2261,2263,2259,3143,3138,35.0763873,-119.3358706,562.26,,8.625,X52,ERW,1363
MFL,496,4.393,228+06,23381.97,23381.97,8979,ML Int ,D14.19,46.02,14.18,0.69,D1841.65,2791.77,1841.65,0.219,11,21,0.27,0.25,110,60.20,,2264,2261,2264,2260,3144,3138,35.0763873,-119.3358683,562.27,,8.625,X52,ERW,1363
MFL,496,4.393,228+06,23382.83,23382.82,8980,ML Int ,D13.34,46.88,13.32,0.87,D1840.79,2792.63,1840.79,0.219,20,30,0.27,0.28,138,60.20,,2261,2257,2260,2255,3139,3132,35.0763873,-119.3358654,562.28,,8.625,X52,ERW,1363
MFL,496,4.394,228+08,23384.56,23384.55,8981,ML Int Cluster,D11.61,48.61,11.59,0.65,D1839.06,2794.36,1839.06,0.219,11,21,0.35,0.93,104,60.20,,2262,2257,2261,2255,3141,3132,35.0763873,-119.3358597,562.30,,8.625,X52,ERW,1363
MFL,496,4.394,228+09,23385.41,23385.40,8982,ML Int ,D10.75,49.45,10.75,1.00,D1838.22,2795.20,1838.22,0.219,13,23,0.27,0.27,160,60.20,,2263,2260,2263,2259,3143,3137,35.0763874,-119.3358569,562.32,,8.625,X52,ERW,1363
MFL,496,4.394,228+09,23385.65,23385.64,8983,ML Int ,D10.52,49.69,10.51,0.72,D1837.98,2795.44,1837.98,0.219,13,23,0.27,0.25,114,60.20,,2264,2260,2263,2259,3143,3137,35.0763874,-119.3358561,562.32,,8.625,X52,ERW,1363
MFL,496,4.394,228+10,23386.18,23386.17,8984,ML Int ,D9.99,50.22,9.98,0.83,D1837.45,2795.97,1837.45,0.219,11,21,0.27,0.25,132,60.20,,2264,2261,2264,2260,3144,3138,35.0763874,-119.3358543,562.33,,8.625,X52,ERW,1363
MFL,496,4.394,228+10,23386.61,23386.60,8985,ML Int ,D9.55,50.66,9.54,0.57,D1837.01,2796.41,1837.01,0.219,14,24,0.27,0.25,91,60.20,,2263,2260,2262,2258,3142,3136,35.0763874,-119.3358529,562.33,,8.625,X52,ERW,1363
MFL,496,4.394,228+11,23387.73,23387.72,8986,ML Int ,D8.44,51.77,8.43,0.60,D1835.90,2797.52,1835.90,0.219,11,21,0.27,0.25,96,60.20,,2264,2261,2264,2260,3144,3138,35.0763875,-119.3358492,562.33,,8.625,X52,ERW,1363
MFL,496,4.394,228+12,23388.93,23388.92,8987,ML Int ,D7.23,52.98,7.22,0.84,D1834.69,2798.73,1834.69,0.219,17,27,0.31,0.43,134,60.20,,2261,2256,2260,2254,3138,3130,35.0763875,-119.3358452,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+14,23390.15,23390.13,8988,ML Ext ,D6.03,54.20,6.00,1.02,D1833.47,2799.95,1833.47,0.219,11,21,0.51,0.68,162,60.20,,2258,2247,2256,2243,3133,3115,35.0763876,-119.3358412,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+17,23393.27,23393.08,8989,ML Ext Cluster,D3.07,57.32,2.88,0.01,D1830.35,2803.07,1830.35,0.219,14,24,2.46,3.11,1,60.20,,2145,2046,2180,2093,3027,2907,35.0763877,-119.3358314,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+17,23393.47,23393.38,8990,ML Ext Cluster,D2.77,57.51,2.69,0.09,D1830.16,2803.26,1830.16,0.219,11,21,2.23,4.00,14,60.20,,2181,2093,2179,2078,3026,2886,35.0763877,-119.3358305,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+17,23393.82,23393.73,8991,ML Ext Cluster,D2.42,57.86,2.33,0.09,D1829.81,2803.61,1829.81,0.219,13,23,2.19,2.96,14,60.20,,2166,2077,2191,2122,3043,2947,35.0763878,-119.3358293,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+17,23393.94,23393.93,8992,ML Ext ,D2.22,57.99,2.21,0.19,D1829.68,2803.74,1829.68,0.219,11,21,0.43,0.46,31,60.20,,2260,2253,2259,2249,3137,3124,35.0763878,-119.3358286,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+18,23394.25,23394.15,8993,ML Ext Cluster,D2.01,58.29,1.91,1.46,D1829.38,2804.04,1829.38,0.219,19,29,1.56,2.14,232,60.20,,2160,2092,2181,2115,3029,2938,35.0763878,-119.3358279,562.32,,8.625,X52,ERW,1363
MFL,496,4.395,228+18,23394.34,23394.27,8994,ML Ext Cluster,D1.89,58.38,1.82,0.23,D1829.29,2804.13,1829.29,0.219,11,21,1.02,1.11,36,60.20,,2235,2201,2235,2202,3105,3058,35.0763878,-119.3358275,562.32,,8.625,X52,ERW,1363
MFL,496,4.396,228+18,23394.46,23394.45,8995,ML Ext ,D1.71,58.50,1.70,0.72,D1829.17,2804.25,1829.17,0.219,10,20,0.31,0.71,114,60.20,,2264,2260,2263,2258,3143,3136,35.0763878,-119.3358269,562.32,,8.625,X52,ERW,1363
MFL,496,4.396,228+18,23394.89,23394.86,8996,ML Ext ,D1.29,58.93,1.27,0.61,D1828.74,2804.68,1828.74,0.219,11,21,0.43,0.61,98,60.20,,2260,2253,2259,2249,3137,3124,35.0763878,-119.3358255,562.32,,8.625,X52,ERW,1363
MFL,496,4.396,228+18,23394.96,23394.88,8997,ML Ext Cluster,D1.27,59.01,1.19,1.69,D1828.66,2804.76,1828.66,0.219,11,21,1.13,1.71,269,60.20,,2230,2190,2238,2208,3109,3066,35.0763878,-119.3358255,562.32,,8.625,X52,ERW,1363
MFL,496,4.396,228+18,23395.05,23394.91,8998,ML Ext Cluster,D1.25,59.09,1.11,1.92,D1828.58,2804.84,1828.58,0.219,10,20,1.76,0.96,306,60.20,,2206,2137,2236,2203,3106,3060,35.0763878,-119.3358254,562.32,,8.625,X52,ERW,1363
MFL,496,4.396,228+20,23396.08,23396.07,8999,ML Ext Weld Adjacent,D0.09,60.12,0.08,0.84,D1827.55,2805.87,1827.55,0.219,11,21,0.27,0.42,134,60.20,,2264,2261,2264,2260,3144,3138,35.0763879,-119.3358215,562.32,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,497,4.396,228+20,23396.15,,9000,Weld,D59.82,60.20,59.82,,D1827.47,2805.95,1827.47,0.219,,,,,,59.82,12,,,,,,,35.0763879,-119.3358213,562.32,,8.625,X52,ERW,1363
MFL,497,4.396,228+20,23396.60,23396.58,9001,ML Ext ,U0.45,0.45,59.37,1.72,D1827.02,2806.40,1827.02,0.219,11,21,0.43,0.61,274,59.82,,2260,2253,2259,2249,3137,3124,35.0763879,-119.3358199,562.32,,8.625,X52,ERW,1363
MFL,497,4.396,228+20,23396.60,23396.58,9002,ML Ext ,U0.44,0.44,59.37,2.11,D1827.03,2806.39,1827.03,0.219,12,22,0.47,0.61,336,59.82,,2258,2249,2256,2245,3134,3118,35.0763879,-119.3358199,562.32,,8.625,X52,ERW,1363
MFL,497,4.396,228+20,23396.67,23396.66,9003,ML Ext ,U0.51,0.51,59.31,1.42,D1826.96,2806.46,1826.96,0.219,10,20,0.47,0.75,226,59.82,,2260,2251,2258,2247,3136,3121,35.0763879,-119.3358196,562.32,,8.625,X52,ERW,1363
MFL,497,4.397,228+24,23400.99,23400.98,9004,ML Int ,U4.83,4.83,54.98,0.85,D1822.64,2810.78,1822.64,0.219,15,25,0.27,0.25,136,59.82,,2263,2259,2262,2258,3142,3136,35.0763881,-119.3358053,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+25,23401.51,23401.49,9005,ML Int ,U5.35,5.35,54.47,0.88,D1822.12,2811.30,1822.12,0.219,11,21,0.43,0.45,140,59.82,,2260,2253,2259,2249,3137,3124,35.0763881,-119.3358036,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+25,23401.58,23401.55,9006,ML Ext ,U5.42,5.42,54.40,0.18,D1822.05,2811.37,1822.05,0.219,22,32,0.51,0.46,29,59.82,,2246,2233,2241,2225,3113,3090,35.0763882,-119.3358034,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+25,23401.72,23401.70,9007,ML Ext Cluster,U5.57,5.57,54.25,0.21,D1821.90,2811.52,1821.90,0.219,19,29,0.66,2.04,34,59.82,,2238,2219,2232,2207,3100,3066,35.0763882,-119.3358029,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+25,23402.03,23401.94,9008,ML Ext Cluster,U5.87,5.87,53.94,0.17,D1821.60,2811.82,1821.60,0.219,14,24,1.33,0.65,27,59.82,,2206,2153,2223,2184,3087,3033,35.0763882,-119.3358021,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+26,23402.37,23402.36,9009,ML Int Cluster,U6.22,6.22,53.60,0.88,D1821.25,2812.17,1821.25,0.219,17,27,0.70,0.39,140,59.82,,2239,2218,2243,2225,3115,3090,35.0763882,-119.3358007,562.31,,8.625,X52,ERW,1363
MFL,497,4.397,228+26,23402.66,23402.65,9010,ML Int ,U6.50,6.50,53.32,0.88,D1820.97,2812.45,1820.97,0.219,15,25,0.27,0.44,140,59.82,,2263,2259,2262,2258,3142,3136,35.0763882,-119.3357998,562.30,,8.625,X52,ERW,1363
MFL,497,4.397,228+26,23403.02,23402.95,9011,ML Int Cluster,U6.87,6.87,52.95,0.85,D1820.61,2812.81,1820.61,0.219,14,24,0.90,0.40,136,59.82,,2233,2204,2249,2234,3124,3102,35.0763882,-119.3357988,562.30,,8.625,X52,ERW,1363
MFL,497,4.397,228+27,23403.25,23403.13,9012,ML Int Cluster,U7.10,7.10,52.72,0.87,D1820.37,2813.05,1820.37,0.219,18,28,1.64,0.39,138,59.82,,2161,2089,2218,2182,3080,3030,35.0763882,-119.3357982,562.30,,8.625,X52,ERW,1363
MFL,497,4.397,228+27,23403.81,23403.60,9013,ML Int Cluster,U7.65,7.65,52.16,0.85,D1819.82,2813.60,1819.82,0.219,14,24,2.66,0.39,136,59.82,,2137,2033,2227,2194,3093,3047,35.0763882,-119.3357966,562.29,,8.625,X52,ERW,1363
MFL,497,4.397,228+28,23404.17,23404.16,9014,ML Int ,U8.02,8.02,51.80,0.87,D1819.46,2813.96,1819.46,0.219,15,25,0.27,0.25,138,59.82,,2263,2259,2262,2258,3142,3136,35.0763882,-119.3357948,562.29,,8.625,X52,ERW,1363
MFL,497,4.397,228+28,23404.73,23404.72,9015,ML Int ,U8.58,8.58,51.24,0.85,D1818.89,2814.53,1818.89,0.219,17,27,0.27,0.25,136,59.82,,2262,2259,2261,2257,3141,3134,35.0763882,-119.3357929,562.28,,8.625,X52,ERW,1363
MFL,497,4.398,228+29,23405.16,23405.15,9016,ML Int ,U9.00,9.00,50.81,0.85,D1818.47,2814.95,1818.47,0.219,12,22,0.27,0.25,136,59.82,,2264,2261,2263,2259,3143,3138,35.0763882,-119.3357915,562.27,,8.625,X52,ERW,1363
MFL,497,4.398,228+29,23405.81,23405.80,9017,ML Int Cluster,U9.66,9.66,50.16,0.85,D1817.81,2815.61,1817.81,0.219,11,21,0.82,0.25,136,59.82,,2245,2221,2251,2233,3126,3101,35.0763883,-119.3357893,562.27,,8.625,X52,ERW,1363
MFL,497,4.398,228+30,23406.17,23406.16,9018,ML Int ,U10.02,10.02,49.80,0.85,D1817.45,2815.97,1817.45,0.219,11,21,0.27,0.25,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763883,-119.3357881,562.26,,8.625,X52,ERW,1363
MFL,497,4.398,228+30,23406.69,23406.68,9019,ML Int ,U10.54,10.54,49.28,0.85,D1816.93,2816.49,1816.93,0.219,11,21,0.23,0.23,136,59.82,,2265,2263,2264,2262,3145,3141,35.0763883,-119.3357864,562.25,,8.625,X52,ERW,1363
MFL,497,4.398,228+30,23406.84,23406.82,9020,ML Int ,U10.68,10.68,49.14,0.84,D1816.79,2816.63,1816.79,0.219,11,21,0.23,0.23,134,59.82,,2265,2262,2264,2262,3145,3141,35.0763883,-119.3357859,562.25,,8.625,X52,ERW,1363
MFL,497,4.398,228+30,23406.98,23406.97,9021,ML Int ,U10.83,10.83,48.99,0.84,D1816.65,2816.77,1816.65,0.219,16,26,0.43,0.27,134,59.82,,2257,2248,2254,2244,3131,3116,35.0763883,-119.3357854,562.25,,8.625,X52,ERW,1363
MFL,497,4.398,228+31,23407.68,23407.67,9022,ML Int ,U11.53,11.53,48.29,0.85,D1815.94,2817.48,1815.94,0.219,15,25,0.23,0.23,136,59.82,,2264,2261,2263,2260,3144,3139,35.0763883,-119.3357831,562.24,,8.625,X52,ERW,1363
MFL,497,4.398,228+31,23407.96,23407.95,9023,ML Int ,U11.81,11.81,48.01,0.85,D1815.66,2817.76,1815.66,0.219,12,22,0.23,0.27,136,59.82,,2265,2262,2264,2261,3145,3141,35.0763883,-119.3357822,562.24,,8.625,X52,ERW,1363
MFL,497,4.398,228+32,23408.79,23408.78,9024,ML Int ,U12.64,12.64,47.18,0.85,D1814.84,2818.58,1814.84,0.219,10,20,0.23,0.27,136,59.82,,2265,2263,2265,2262,3145,3141,35.0763883,-119.3357795,562.23,,8.625,X52,ERW,1363
MFL,497,4.398,228+32,23409.01,23409.00,9025,ML Int ,U12.86,12.86,46.96,0.85,D1814.61,2818.81,1814.61,0.219,13,23,0.27,0.25,136,59.82,,2263,2260,2263,2259,3143,3137,35.0763883,-119.3357787,562.23,,8.625,X52,ERW,1363
MFL,497,4.398,228+33,23409.20,23409.17,9026,ML Int Cluster,U13.05,13.05,46.77,0.85,D1814.42,2819.00,1814.42,0.219,14,24,2.43,0.79,136,59.82,,2147,2049,2218,2171,3080,3016,35.0763884,-119.3357781,562.22,,8.625,X52,ERW,1363
MFL,497,4.398,228+33,23409.47,23409.46,9027,ML Int ,U13.32,13.32,46.50,0.84,D1814.16,2819.26,1814.16,0.219,12,22,0.27,0.25,134,59.82,,2264,2261,2263,2259,3143,3138,35.0763884,-119.3357772,562.22,,8.625,X52,ERW,1363
MFL,497,4.398,228+33,23409.88,23409.87,9028,ML Int ,U13.73,13.73,46.09,0.85,D1813.75,2819.67,1813.75,0.219,13,23,0.23,0.23,136,59.82,,2264,2262,2264,2261,3144,3140,35.0763884,-119.3357758,562.22,,8.625,X52,ERW,1363
MFL,497,4.398,228+33,23410.11,23410.09,9029,ML Int ,U13.95,13.95,45.87,0.85,D1813.52,2819.90,1813.52,0.219,10,20,0.23,0.23,136,59.82,,2265,2263,2265,2262,3145,3141,35.0763884,-119.3357751,562.21,,8.625,X52,ERW,1363
MFL,497,4.399,228+34,23410.59,23410.57,9030,ML Int ,U14.43,14.43,45.39,0.85,D1813.04,2820.38,1813.04,0.219,11,21,0.23,0.23,136,59.82,,2265,2263,2264,2262,3145,3141,35.0763884,-119.3357735,562.21,,8.625,X52,ERW,1363
MFL,497,4.399,228+35,23411.40,23411.37,9031,ML Int ,U15.25,15.25,44.57,0.84,D1812.23,2821.19,1812.23,0.219,11,21,0.43,0.39,134,59.82,,2260,2253,2259,2249,3137,3124,35.0763884,-119.3357708,562.20,,8.625,X52,ERW,1363
MFL,497,4.399,228+35,23411.55,23411.54,9032,ML Int ,U15.40,15.40,44.42,0.85,D1812.08,2821.34,1812.08,0.219,12,22,0.31,0.54,136,59.82,,2263,2259,2262,2257,3142,3134,35.0763884,-119.3357703,562.20,,8.625,X52,ERW,1363
MFL,497,4.399,228+36,23412.64,23412.62,9033,ML Int ,U16.48,16.48,43.34,0.85,D1810.99,2822.43,1810.99,0.219,13,23,0.23,0.27,136,59.82,,2264,2262,2264,2261,3144,3140,35.0763884,-119.3357667,562.18,,8.625,X52,ERW,1363
MFL,497,4.399,228+37,23413.87,23413.86,9034,ML Int ,U17.72,17.72,42.10,0.84,D1809.76,2823.66,1809.76,0.219,18,28,0.27,0.25,134,59.82,,2262,2258,2261,2256,3140,3134,35.0763885,-119.3357626,562.17,,8.625,X52,ERW,1363
MFL,497,4.399,228+38,23414.26,23414.24,9035,ML Int ,U18.10,18.10,41.72,0.87,D1809.37,2824.05,1809.37,0.219,14,24,0.27,0.25,138,59.82,,2263,2260,2262,2258,3142,3136,35.0763885,-119.3357614,562.16,,8.625,X52,ERW,1363
MFL,497,4.399,228+38,23414.41,23414.39,9036,ML Int ,U18.25,18.25,41.56,0.84,D1809.22,2824.20,1809.22,0.219,10,20,0.27,0.27,134,59.82,,2264,2261,2264,2260,3144,3139,35.0763885,-119.3357608,562.16,,8.625,X52,ERW,1363
MFL,497,4.399,228+38,23414.65,23414.64,9037,ML Int ,U18.50,18.50,41.32,0.87,D1808.97,2824.45,1808.97,0.219,12,22,0.31,0.54,138,59.82,,2263,2259,2262,2257,3142,3134,35.0763885,-119.3357600,562.16,,8.625,X52,ERW,1363
MFL,497,4.399,228+38,23414.78,23414.77,9038,ML Int ,U18.63,18.63,41.19,0.85,D1808.84,2824.58,1808.84,0.219,12,22,0.23,0.23,136,59.82,,2265,2262,2264,2261,3145,3141,35.0763885,-119.3357596,562.16,,8.625,X52,ERW,1363
MFL,497,4.399,228+39,23415.29,23415.28,9039,ML Int Cluster,U19.13,19.13,40.68,0.85,D1808.34,2825.08,1808.34,0.219,14,24,2.35,0.38,136,59.82,,2150,2055,2225,2191,3091,3043,35.0763885,-119.3357579,562.15,,8.625,X52,ERW,1363
MFL,497,4.400,228+40,23416.64,23416.63,9040,ML Int Cluster,U20.49,20.49,39.33,0.84,D1806.98,2826.44,1806.98,0.219,13,23,0.70,0.27,134,59.82,,2246,2227,2250,2233,3125,3102,35.0763885,-119.3357534,562.13,,8.625,X52,ERW,1363
MFL,497,4.400,228+40,23416.88,23416.86,9041,ML Int Cluster,U20.72,20.72,39.10,0.85,D1806.75,2826.67,1806.75,0.219,12,22,0.90,0.23,136,59.82,,2238,2210,2252,2236,3127,3106,35.0763885,-119.3357527,562.12,,8.625,X52,ERW,1363
MFL,497,4.400,228+41,23417.68,23417.67,9042,ML Int ,U21.53,21.53,38.29,0.87,D1805.95,2827.47,1805.95,0.219,10,20,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3139,35.0763885,-119.3357500,562.10,,8.625,X52,ERW,1363
MFL,497,4.400,228+41,23417.84,23417.82,9043,ML Int ,U21.68,21.68,38.13,0.84,D1805.79,2827.63,1805.79,0.219,16,26,0.27,0.27,134,59.82,,2263,2259,2262,2257,3141,3135,35.0763885,-119.3357495,562.10,,8.625,X52,ERW,1363
MFL,497,4.400,228+41,23418.20,23418.19,9044,ML Int ,U22.05,22.05,37.77,0.85,D1805.43,2827.99,1805.43,0.219,11,21,0.23,0.23,136,59.82,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3357483,562.09,,8.625,X52,ERW,1363
MFL,497,4.400,228+42,23418.97,23418.95,9045,ML Int ,U22.81,22.81,37.01,0.85,D1804.66,2828.76,1804.66,0.219,11,21,0.23,0.23,136,59.82,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3357457,562.07,,8.625,X52,ERW,1363
MFL,497,4.400,228+42,23419.20,23419.18,9046,ML Int ,U23.04,23.04,36.78,0.87,D1804.43,2828.99,1804.43,0.219,11,21,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3138,35.0763885,-119.3357450,562.07,,8.625,X52,ERW,1363
MFL,497,4.400,228+43,23419.68,23419.67,9047,ML Int Cluster,U23.53,23.53,36.29,0.85,D1803.95,2829.47,1803.95,0.219,11,21,0.98,0.65,136,59.82,,2237,2205,2248,2229,3122,3096,35.0763884,-119.3357434,562.06,,8.625,X52,ERW,1363
MFL,497,4.400,228+43,23419.95,23419.93,9048,ML Int ,U23.79,23.79,36.03,0.85,D1803.68,2829.74,1803.68,0.219,11,21,0.27,0.27,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763884,-119.3357425,562.05,,8.625,X52,ERW,1363
MFL,497,4.400,228+44,23420.30,23420.29,9049,ML Int ,U24.15,24.15,35.67,0.85,D1803.32,2830.10,1803.32,0.219,13,23,0.27,0.27,136,59.82,,2264,2260,2263,2259,3143,3137,35.0763884,-119.3357413,562.04,,8.625,X52,ERW,1363
MFL,497,4.400,228+44,23420.63,23420.56,9050,ML Int Cluster,U24.48,24.48,35.34,0.84,D1803.00,2830.42,1803.00,0.219,11,21,2.82,0.53,134,59.82,,2162,2056,2221,2177,3085,3023,35.0763884,-119.3357404,562.04,,8.625,X52,ERW,1363
MFL,497,4.401,228+45,23421.84,23421.83,9051,ML Int ,U25.69,25.69,34.13,0.84,D1801.79,2831.63,1801.79,0.219,10,20,0.27,0.40,134,59.82,,2264,2261,2264,2260,3144,3139,35.0763884,-119.3357362,562.01,,8.625,X52,ERW,1363
MFL,497,4.401,228+46,23422.74,23422.73,9052,ML Int ,U26.58,26.58,33.24,0.84,D1800.89,2832.53,1800.89,0.219,13,23,0.27,0.25,134,59.82,,2264,2260,2263,2259,3143,3137,35.0763884,-119.3357332,561.99,,8.625,X52,ERW,1363
MFL,497,4.401,228+47,23423.96,23423.94,9053,ML Int ,U27.80,27.80,32.02,0.87,D1799.67,2833.75,1799.67,0.219,14,24,0.27,0.25,138,59.82,,2263,2260,2262,2258,3142,3136,35.0763884,-119.3357292,561.96,,8.625,X52,ERW,1363
MFL,497,4.401,228+48,23424.28,23424.27,9054,ML Int ,U28.12,28.12,31.70,0.84,D1799.35,2834.07,1799.35,0.219,11,21,0.27,0.25,134,59.82,,2264,2261,2264,2260,3144,3138,35.0763884,-119.3357281,561.95,,8.625,X52,ERW,1363
MFL,497,4.402,228+51,23427.34,23427.33,9055,ML Int ,D28.63,31.19,28.63,0.85,D1796.28,2837.14,1796.28,0.219,11,21,0.27,0.25,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763883,-119.3357180,561.88,,8.625,X52,ERW,1363
MFL,497,4.402,228+52,23428.30,23428.29,9056,ML Int ,D27.68,32.14,27.67,0.87,D1795.33,2838.09,1795.33,0.219,11,21,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3138,35.0763883,-119.3357148,561.86,,8.625,X52,ERW,1363
MFL,497,4.402,228+53,23430.12,23430.11,9057,ML Int ,D25.87,33.97,25.85,0.88,D1793.51,2839.91,1793.51,0.219,14,24,0.27,0.25,140,59.82,,2263,2260,2262,2258,3142,3136,35.0763883,-119.3357088,561.82,,8.625,X52,ERW,1363
MFL,497,4.402,228+54,23430.55,23430.54,9058,ML Int ,D25.44,34.40,25.42,0.84,D1793.07,2840.35,1793.07,0.219,10,20,0.27,0.40,134,59.82,,2264,2261,2264,2260,3144,3139,35.0763882,-119.3357074,561.81,,8.625,X52,ERW,1363
MFL,497,4.403,228+55,23431.76,23431.74,9059,ML Int ,D24.23,35.60,24.22,0.88,D1791.87,2841.55,1791.87,0.219,11,21,0.27,0.40,140,59.82,,2264,2261,2264,2260,3144,3138,35.0763882,-119.3357034,561.79,,8.625,X52,ERW,1363
MFL,497,4.403,228+56,23432.84,23432.83,9060,ML Int ,D23.14,36.69,23.13,0.85,D1790.79,2842.63,1790.79,0.219,13,23,0.27,0.25,136,59.82,,2263,2260,2263,2259,3143,3137,35.0763882,-119.3356998,561.76,,8.625,X52,ERW,1363
MFL,497,4.403,228+59,23435.59,23435.58,9061,ML Int ,D20.40,39.44,20.38,0.89,D1788.04,2845.38,1788.04,0.219,12,22,0.27,0.25,142,59.82,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3356907,561.70,,8.625,X52,ERW,1363
MFL,497,4.403,228+60,23436.59,23436.58,9062,ML Int ,D19.40,40.43,19.39,0.85,D1787.04,2846.38,1787.04,0.219,12,22,0.27,0.25,136,59.82,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3356873,561.68,,8.625,X52,ERW,1363
MFL,497,4.403,228+60,23436.81,23436.79,9063,ML Int ,D19.18,40.65,19.17,0.83,D1786.82,2846.60,1786.82,0.219,12,22,0.27,0.25,132,59.82,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3356866,561.68,,8.625,X52,ERW,1363
MFL,497,4.404,228+62,23439.06,23439.05,9064,ML Int ,D16.92,42.91,16.91,0.87,D1784.56,2848.86,1784.56,0.219,11,21,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3138,35.0763881,-119.3356792,561.63,,8.625,X52,ERW,1363
MFL,497,4.404,228+62,23439.18,23439.16,9065,ML Int ,D16.81,43.02,16.79,0.88,D1784.45,2848.97,1784.45,0.219,11,21,0.27,0.25,140,59.82,,2264,2261,2264,2260,3144,3138,35.0763881,-119.3356788,561.63,,8.625,X52,ERW,1363
MFL,497,4.404,228+63,23439.91,23439.90,9066,ML Int ,D16.07,43.75,16.06,0.83,D1783.72,2849.70,1783.72,0.219,10,20,0.27,0.52,132,59.82,,2264,2261,2264,2260,3144,3139,35.0763881,-119.3356763,561.61,,8.625,X52,ERW,1363
MFL,497,4.404,228+64,23440.54,23440.53,9067,ML Int ,D15.44,44.39,15.43,0.89,D1783.08,2850.34,1783.08,0.219,13,23,0.27,0.25,142,59.82,,2264,2260,2263,2259,3143,3137,35.0763880,-119.3356742,561.60,,8.625,X52,ERW,1363
MFL,497,4.404,228+64,23441.02,23441.01,9068,ML Int ,D14.96,44.86,14.96,0.84,D1782.61,2850.81,1782.61,0.219,13,23,0.27,0.25,134,59.82,,2263,2260,2263,2259,3143,3137,35.0763880,-119.3356727,561.59,,8.625,X52,ERW,1363
MFL,497,4.404,228+64,23441.16,23441.14,9069,ML Int ,D14.83,45.01,14.81,0.87,D1782.47,2850.95,1782.47,0.219,11,21,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3138,35.0763880,-119.3356722,561.58,,8.625,X52,ERW,1363
MFL,497,4.404,228+65,23441.58,23441.57,9070,ML Int ,D14.40,45.43,14.39,0.85,D1782.05,2851.37,1782.05,0.219,11,21,0.27,0.25,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763880,-119.3356708,561.57,,8.625,X52,ERW,1363
MFL,497,4.404,228+65,23441.92,23441.91,9071,ML Int ,D14.06,45.77,14.05,0.83,D1781.71,2851.71,1781.71,0.219,10,20,0.27,0.25,132,59.82,,2264,2261,2264,2260,3144,3139,35.0763880,-119.3356697,561.57,,8.625,X52,ERW,1363
MFL,497,4.405,228+66,23442.80,23442.69,9072,ML Int Cluster,D13.28,46.64,13.18,0.85,D1780.83,2852.59,1780.83,0.219,16,26,1.45,0.39,136,59.82,,2187,2127,2237,2215,3107,3076,35.0763880,-119.3356671,561.55,,8.625,X52,ERW,1363
MFL,497,4.405,228+66,23443.30,23443.29,9073,ML Int ,D12.68,47.15,12.67,0.87,D1780.32,2853.09,1780.32,0.219,17,27,0.27,0.27,138,59.82,,2262,2259,2261,2257,3141,3134,35.0763880,-119.3356651,561.54,,8.625,X52,ERW,1363
MFL,497,4.405,228+67,23443.41,23443.40,9074,ML Int Cluster,D12.57,47.25,12.57,0.87,D1780.22,2853.20,1780.22,0.219,12,22,0.86,0.92,138,59.82,,2240,2214,2244,2221,3116,3084,35.0763880,-119.3356647,561.53,,8.625,X52,ERW,1363
MFL,497,4.405,228+67,23443.99,23443.98,9075,ML Int ,D11.99,47.84,11.98,0.84,D1779.64,2853.78,1779.64,0.219,14,24,0.27,0.27,134,59.82,,2263,2260,2262,2258,3142,3136,35.0763880,-119.3356628,561.52,,8.625,X52,ERW,1363
MFL,497,4.405,228+68,23444.44,23444.43,9076,ML Int ,D11.54,48.29,11.53,0.85,D1779.18,2854.24,1779.18,0.219,17,27,0.27,0.25,136,59.82,,2262,2259,2261,2257,3141,3134,35.0763880,-119.3356613,561.51,,8.625,X52,ERW,1363
MFL,497,4.405,228+68,23444.83,23444.82,9077,ML Int ,D11.16,48.68,11.14,0.85,D1778.80,2854.62,1778.80,0.219,13,23,0.27,0.25,136,59.82,,2263,2260,2263,2259,3143,3137,35.0763880,-119.3356600,561.50,,8.625,X52,ERW,1363
MFL,497,4.405,228+69,23445.52,23445.52,9078,ML Int Cluster,D10.45,49.37,10.45,0.85,D1778.10,2855.32,1778.10,0.219,12,22,2.27,0.39,136,59.82,,2171,2080,2234,2203,3103,3060,35.0763879,-119.3356577,561.49,,8.625,X52,ERW,1363
MFL,497,4.405,228+70,23447.23,23447.22,9079,ML Int ,D8.75,51.08,8.74,0.84,D1776.40,2857.02,1776.40,0.219,12,22,0.27,0.25,134,59.82,,2264,2261,2263,2259,3143,3138,35.0763879,-119.3356521,561.45,,8.625,X52,ERW,1363
MFL,497,4.406,228+71,23447.69,23447.68,9080,ML Int ,D8.29,51.54,8.28,0.85,D1775.93,2857.49,1775.93,0.219,11,21,0.27,0.25,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763879,-119.3356506,561.45,,8.625,X52,ERW,1363
