ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,497,4.406,228+71,23448.26,23448.25,9081,ML Int ,D7.72,52.11,7.71,0.85,D1775.37,2858.05,1775.37,0.219,11,21,0.27,0.40,136,59.82,,2264,2261,2264,2260,3144,3138,35.0763879,-119.3356487,561.44,,8.625,X52,ERW,1363
MFL,497,4.406,228+71,23448.41,23448.40,9082,ML Int ,D7.57,52.26,7.56,0.87,D1775.22,2858.20,1775.22,0.219,10,20,0.23,0.23,138,59.82,,2265,2263,2265,2262,3145,3141,35.0763879,-119.3356482,561.44,,8.625,X52,ERW,1363
MFL,497,4.406,228+73,23449.97,23449.95,9083,ML Int ,D6.02,53.81,6.00,0.87,D1773.66,2859.76,1773.66,0.219,13,23,0.23,0.34,138,59.82,,2264,2262,2264,2261,3144,3140,35.0763878,-119.3356430,561.42,,8.625,X52,ERW,1363
MFL,497,4.406,228+74,23450.52,23450.45,9084,ML Int Cluster,D5.52,54.36,5.45,0.85,D1773.11,2860.31,1773.11,0.219,14,24,0.98,0.39,136,59.82,,2228,2195,2245,2226,3118,3091,35.0763878,-119.3356414,561.42,,8.625,X52,ERW,1363
MFL,497,4.406,228+76,23452.61,23452.60,9085,ML Int ,D3.37,56.46,3.36,0.87,D1771.02,2862.40,1771.02,0.219,11,21,0.27,0.25,138,59.82,,2264,2261,2264,2260,3144,3138,35.0763877,-119.3356343,561.39,,8.625,X52,ERW,1363
MFL,497,4.407,228+77,23453.80,23453.79,9086,ML Int ,D2.18,57.65,2.17,0.84,D1769.83,2863.59,1769.83,0.219,12,22,0.27,0.25,134,59.82,,2264,2261,2263,2259,3143,3138,35.0763876,-119.3356303,561.38,,8.625,X52,ERW,1363
MFL,497,4.407,228+77,23453.93,23453.93,9087,ML Int Cluster,D2.04,57.78,2.04,0.85,D1769.69,2863.73,1769.69,0.219,13,23,1.49,0.38,136,59.82,,2201,2142,2243,2221,3115,3085,35.0763876,-119.3356299,561.38,,8.625,X52,ERW,1363
MFL,497,4.407,228+77,23454.42,23454.41,9088,ML Int ,D1.57,58.27,1.55,0.85,D1769.21,2864.21,1769.21,0.219,16,26,0.27,0.27,136,59.82,,2263,2259,2262,2257,3141,3135,35.0763876,-119.3356283,561.38,,8.625,X52,ERW,1363
MFL,497,4.407,228+78,23454.75,23454.74,9089,ML Int Cluster,D1.24,58.59,1.23,0.85,D1768.88,2864.54,1768.88,0.219,18,28,1.37,0.53,136,59.82,,2182,2125,2237,2215,3108,3077,35.0763876,-119.3356272,561.37,,8.625,X52,ERW,1363
MFL,497,4.407,228+78,23455.30,23455.29,9090,ML Int Cluster,D0.68,59.15,0.67,0.85,D1768.32,2865.10,1768.32,0.219,17,27,0.43,0.52,136,59.82,,2256,2247,2253,2243,3130,3115,35.0763876,-119.3356253,561.37,,8.625,X52,ERW,1363
MFL,498,4.407,228+79,23455.97,,9091,Weld,D59.81,59.82,59.81,,D1767.65,2865.77,1767.65,0.219,,,,,,59.81,292,,,,,,,35.0763875,-119.3356231,561.36,,8.625,X52,ERW,1363
MFL,498,4.408,228+83,23460.29,23460.27,9092,ML Ext Cluster,U4.32,4.32,55.50,2.21,D1763.34,2870.08,1763.34,0.219,14,24,1.10,1.41,352,59.81,,2221,2181,2236,2210,3106,3070,35.0763874,-119.3356088,561.31,,8.625,X52,ERW,1363
MFL,498,4.408,228+84,23460.81,23460.80,9093,ML Ext ,U4.84,4.84,54.97,1.40,D1762.81,2870.61,1762.81,0.219,12,22,0.27,0.36,224,59.81,,2264,2261,2263,2259,3143,3138,35.0763873,-119.3356071,561.31,,8.625,X52,ERW,1363
MFL,498,4.408,228+84,23461.17,23461.14,9094,ML Ext ,U5.20,5.20,54.62,1.30,D1762.46,2870.96,1762.46,0.219,11,21,0.51,0.50,207,59.81,,2258,2247,2256,2243,3133,3115,35.0763873,-119.3356060,561.30,,8.625,X52,ERW,1363
MFL,498,4.408,228+84,23461.21,23461.19,9095,ML Ext ,U5.24,5.24,54.58,0.23,D1762.42,2871.00,1762.42,0.219,11,21,0.47,0.54,36,59.81,,2259,2250,2257,2246,3135,3120,35.0763873,-119.3356058,561.30,,8.625,X52,ERW,1363
MFL,498,4.408,228+84,23461.44,23461.43,9096,ML Int ,U5.46,5.46,54.35,0.85,D1762.19,2871.23,1762.19,0.219,15,25,0.27,0.25,136,59.81,,2263,2259,2262,2258,3142,3136,35.0763873,-119.3356050,561.30,,8.625,X52,ERW,1363
MFL,498,4.408,228+84,23461.45,23461.44,9097,ML Ext ,U5.48,5.48,54.33,1.86,D1762.17,2871.25,1762.17,0.219,11,21,0.35,0.43,297,59.81,,2262,2257,2261,2255,3141,3132,35.0763873,-119.3356050,561.30,,8.625,X52,ERW,1363
MFL,498,4.408,228+85,23461.96,23461.94,9098,ML Ext ,U5.99,5.99,53.82,0.55,D1761.67,2871.75,1761.67,0.219,11,21,0.55,0.50,87,59.81,,2256,2244,2254,2239,3131,3110,35.0763873,-119.3356033,561.30,,8.625,X52,ERW,1363
MFL,498,4.408,228+86,23462.59,23462.58,9099,ML Int ,U6.62,6.62,53.20,0.82,D1761.04,2872.38,1761.04,0.219,11,21,0.23,0.23,130,59.81,,2265,2262,2264,2262,3145,3141,35.0763873,-119.3356012,561.29,,8.625,X52,ERW,1363
MFL,498,4.409,228+87,23464.09,23464.06,9100,ML Ext ,U8.11,8.11,51.70,0.72,D1759.54,2873.88,1759.54,0.219,10,20,0.63,0.75,114,59.81,,2255,2240,2252,2234,3128,3103,35.0763872,-119.3355963,561.28,,8.625,X52,ERW,1363
MFL,498,4.409,228+89,23465.87,23465.85,9101,ML Ext Cluster,U9.90,9.90,49.92,2.05,D1757.76,2875.66,1757.76,0.219,11,21,0.51,1.64,327,59.81,,2258,2247,2256,2243,3133,3115,35.0763870,-119.3355904,561.29,,8.625,X52,ERW,1363
MFL,498,4.409,228+90,23467.34,23467.32,9102,ML Ext ,U11.36,11.36,48.45,2.12,D1756.29,2877.13,1756.29,0.219,14,24,0.35,0.36,338,59.81,,2261,2255,2260,2253,3138,3129,35.0763869,-119.3355855,561.29,,8.625,X52,ERW,1363
MFL,498,4.409,228+91,23468.39,23468.33,9103,ML Int Cluster,U12.42,12.42,47.40,0.80,D1755.24,2878.18,1755.24,0.219,11,21,0.78,0.54,128,59.81,,2246,2224,2250,2231,3125,3099,35.0763868,-119.3355822,561.29,,8.625,X52,ERW,1363
MFL,498,4.411,228+99,23475.70,23475.69,9104,ML Int ,U19.72,19.72,40.09,0.84,D1747.93,2885.49,1747.93,0.219,11,21,0.27,0.25,134,59.81,,2264,2261,2264,2260,3144,3138,35.0763862,-119.3355578,561.33,,8.625,X52,ERW,1363
MFL,498,4.411,229+00,23476.70,23476.69,9105,ML Int ,U20.73,20.73,39.08,0.79,D1746.93,2886.49,1746.93,0.219,15,25,0.27,0.25,126,59.81,,2263,2259,2262,2258,3142,3136,35.0763862,-119.3355545,561.36,,8.625,X52,ERW,1363
MFL,498,4.411,229+00,23476.99,23476.98,9106,ML Int Cluster,U21.02,21.02,38.79,0.79,D1746.64,2886.78,1746.64,0.219,12,22,0.31,0.67,126,59.81,,2263,2259,2262,2257,3142,3134,35.0763862,-119.3355535,561.36,,8.625,X52,ERW,1363
MFL,498,4.411,229+00,23477.23,23477.22,9107,ML Int ,U21.26,21.26,38.55,0.79,D1746.40,2887.02,1746.40,0.219,11,21,0.27,0.25,126,59.81,,2264,2261,2264,2260,3144,3138,35.0763862,-119.3355527,561.37,,8.625,X52,ERW,1363
MFL,498,4.411,229+01,23477.71,23477.71,9108,ML Int ,U21.74,21.74,38.07,0.82,D1745.91,2887.51,1745.91,0.219,13,23,0.35,0.25,130,59.81,,2261,2256,2260,2254,3139,3130,35.0763861,-119.3355511,561.38,,8.625,X52,ERW,1363
MFL,498,4.412,229+03,23479.79,23479.78,9109,ML Int ,U23.82,23.82,35.99,0.79,D1743.83,2889.59,1743.83,0.219,13,23,0.27,0.25,126,59.81,,2263,2260,2263,2259,3143,3137,35.0763860,-119.3355443,561.43,,8.625,X52,ERW,1363
MFL,498,4.412,229+03,23479.95,23479.94,9110,ML Int Cluster,U23.98,23.98,35.83,0.78,D1743.68,2889.74,1743.68,0.219,13,23,1.53,0.79,125,59.81,,2199,2138,2241,2219,3112,3081,35.0763860,-119.3355437,561.43,,8.625,X52,ERW,1363
MFL,498,4.412,229+03,23480.29,23480.29,9111,ML Int ,U24.32,24.32,35.49,0.84,D1743.33,2890.09,1743.33,0.219,12,22,0.27,0.25,134,59.81,,2264,2261,2263,2259,3143,3138,35.0763860,-119.3355426,561.44,,8.625,X52,ERW,1363
MFL,498,4.412,229+03,23480.41,23480.40,9112,ML Int ,U24.44,24.44,35.37,0.79,D1743.21,2890.21,1743.21,0.219,13,23,0.27,0.25,126,59.81,,2263,2260,2263,2259,3143,3137,35.0763860,-119.3355422,561.44,,8.625,X52,ERW,1363
MFL,498,4.412,229+04,23480.89,23480.88,9113,ML Int ,U24.92,24.92,34.90,0.80,D1742.74,2890.68,1742.74,0.219,11,21,0.27,0.54,128,59.81,,2264,2261,2264,2260,3144,3138,35.0763859,-119.3355406,561.46,,8.625,X52,ERW,1363
MFL,498,4.412,229+04,23481.02,23481.01,9114,ML Int ,U25.04,25.04,34.77,0.80,D1742.61,2890.81,1742.61,0.219,17,27,0.27,0.27,128,59.81,,2262,2259,2261,2257,3141,3134,35.0763859,-119.3355402,561.46,,8.625,X52,ERW,1363
MFL,498,4.412,229+04,23481.13,23481.12,9115,ML Int ,U25.16,25.16,34.65,0.79,D1742.50,2890.92,1742.50,0.219,12,22,0.27,0.25,126,59.81,,2264,2261,2263,2259,3143,3138,35.0763859,-119.3355398,561.46,,8.625,X52,ERW,1363
MFL,498,4.412,229+04,23481.56,23481.49,9116,ML Int Cluster,U25.59,25.59,34.22,0.82,D1742.07,2891.35,1742.07,0.219,15,25,1.06,0.39,130,59.81,,2220,2181,2240,2220,3112,3083,35.0763859,-119.3355386,561.47,,8.625,X52,ERW,1363
MFL,498,4.412,229+05,23482.26,23482.25,9117,ML Int Cluster,U26.29,26.29,33.53,0.83,D1741.37,2892.05,1741.37,0.219,14,24,1.45,0.67,132,59.81,,2198,2140,2244,2224,3116,3088,35.0763859,-119.3355361,561.49,,8.625,X52,ERW,1363
MFL,498,4.412,229+06,23483.13,23483.12,9118,ML Int ,U27.16,27.16,32.65,0.79,D1740.49,2892.92,1740.49,0.219,11,21,0.27,0.25,126,59.81,,2264,2261,2264,2260,3144,3138,35.0763858,-119.3355332,561.51,,8.625,X52,ERW,1363
MFL,498,4.412,229+06,23483.43,23483.42,9119,ML Int ,U27.45,27.45,32.36,0.82,D1740.20,2893.22,1740.20,0.219,14,24,0.27,0.25,130,59.81,,2263,2260,2262,2258,3142,3136,35.0763858,-119.3355322,561.52,,8.625,X52,ERW,1363
MFL,498,4.412,229+07,23483.78,23483.77,9120,ML Int Cluster,U27.81,27.81,32.00,0.79,D1739.84,2893.58,1739.84,0.219,11,21,0.35,1.06,126,59.81,,2262,2257,2261,2255,3141,3132,35.0763858,-119.3355311,561.52,,8.625,X52,ERW,1363
MFL,498,4.412,229+07,23484.35,23484.34,9121,ML Int ,U28.38,28.38,31.44,0.82,D1739.28,2894.14,1739.28,0.219,13,23,0.27,0.25,130,59.81,,2264,2260,2263,2259,3143,3137,35.0763857,-119.3355292,561.54,,8.625,X52,ERW,1363
MFL,498,4.412,229+07,23484.62,23484.61,9122,ML Int ,U28.65,28.65,31.16,0.84,D1739.00,2894.42,1739.00,0.219,13,23,0.27,0.25,134,59.81,,2264,2260,2263,2259,3143,3137,35.0763857,-119.3355283,561.54,,8.625,X52,ERW,1363
MFL,498,4.413,229+08,23485.29,23485.28,9123,ML Int Cluster,U29.32,29.32,30.49,0.79,D1738.34,2895.08,1738.34,0.219,17,27,0.39,0.53,126,59.81,,2258,2251,2256,2247,3133,3120,35.0763857,-119.3355261,561.56,,8.625,X52,ERW,1363
MFL,498,4.413,229+10,23486.94,23486.93,9124,ML Int ,D28.84,30.97,28.84,0.83,D1736.68,2896.74,1736.68,0.219,10,20,0.23,0.40,132,59.81,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3355206,561.61,,8.625,X52,ERW,1363
MFL,498,4.413,229+10,23487.24,23487.14,9125,ML Int Cluster,D28.54,31.27,28.54,0.79,D1736.38,2897.04,1736.38,0.219,15,25,1.41,0.25,126,59.81,,2196,2138,2243,2223,3115,3087,35.0763857,-119.3355199,561.62,,8.625,X52,ERW,1363
MFL,498,4.413,229+11,23488.37,23488.36,9126,ML Ext ,D27.42,32.40,27.41,0.85,D1735.26,2898.16,1735.26,0.219,12,22,0.27,0.25,136,59.81,,2264,2261,2263,2259,3143,3138,35.0763857,-119.3355159,561.65,,8.625,X52,ERW,1363
MFL,498,4.414,229+14,23491.22,23491.22,9127,ML Int ,D24.57,35.25,24.56,0.80,D1732.40,2901.02,1732.40,0.219,11,21,0.23,0.23,128,59.81,,2265,2262,2264,2262,3145,3141,35.0763857,-119.3355064,561.74,,8.625,X52,ERW,1363
MFL,498,4.414,229+15,23491.92,23491.91,9128,ML Int Cluster,D23.87,35.95,23.86,0.85,D1731.70,2901.72,1731.70,0.219,12,22,0.82,0.64,136,59.81,,2242,2218,2241,2213,3112,3073,35.0763857,-119.3355041,561.76,,8.625,X52,ERW,1363
MFL,498,4.414,229+15,23492.56,23492.54,9129,ML Int ,D23.24,36.58,23.23,0.84,D1731.07,2902.35,1731.07,0.219,11,21,0.27,0.25,134,59.81,,2264,2261,2264,2260,3144,3138,35.0763857,-119.3355020,561.78,,8.625,X52,ERW,1363
MFL,498,4.414,229+15,23492.68,23492.67,9130,ML Int ,D23.11,36.71,23.10,0.84,D1730.94,2902.48,1730.94,0.219,10,20,0.27,0.25,134,59.81,,2264,2261,2264,2260,3144,3139,35.0763857,-119.3355016,561.78,,8.625,X52,ERW,1363
MFL,498,4.414,229+16,23493.58,23493.50,9131,ML Ext Cluster,D22.29,37.60,22.21,0.73,D1730.05,2903.37,1730.05,0.219,13,23,2.27,1.52,117,59.81,,2162,2071,2224,2186,3090,3037,35.0763857,-119.3354989,561.81,,8.625,X52,ERW,1363
MFL,498,4.414,229+17,23494.66,23494.65,9132,ML Int ,D21.13,38.69,21.12,0.85,D1728.97,2904.45,1728.97,0.219,12,22,0.27,0.25,136,59.81,,2264,2261,2263,2259,3143,3138,35.0763857,-119.3354950,561.84,,8.625,X52,ERW,1363
MFL,498,4.414,229+18,23495.04,23495.03,9133,ML Int ,D20.75,39.07,20.74,0.83,D1728.58,2904.84,1728.58,0.219,10,20,0.23,0.23,132,59.81,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3354938,561.85,,8.625,X52,ERW,1363
MFL,498,4.415,229+18,23495.60,23495.59,9134,ML Int ,D20.20,39.63,20.19,0.84,D1728.03,2905.39,1728.03,0.219,13,23,0.27,0.25,134,59.81,,2263,2260,2263,2259,3143,3137,35.0763857,-119.3354920,561.87,,8.625,X52,ERW,1363
MFL,498,4.415,229+19,23496.68,23496.67,9135,ML Int Cluster,D19.12,40.71,19.11,0.85,D1726.95,2906.47,1726.95,0.219,11,21,1.25,0.92,136,59.81,,2224,2178,2247,2226,3120,3091,35.0763857,-119.3354884,561.90,,8.625,X52,ERW,1363
MFL,498,4.415,229+21,23497.87,23497.86,9136,ML Int ,D17.92,41.90,17.91,0.83,D1725.75,2907.67,1725.75,0.219,12,22,0.27,0.25,132,59.81,,2264,2261,2263,2259,3143,3138,35.0763857,-119.3354844,561.93,,8.625,X52,ERW,1363
MFL,498,4.415,229+23,23500.06,23500.05,9137,ML Int ,D15.73,44.09,15.73,0.84,D1723.57,2909.85,1723.57,0.219,10,20,0.23,0.23,134,59.81,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3354772,561.98,,8.625,X52,ERW,1363
MFL,498,4.415,229+23,23500.23,23500.22,9138,ML Int ,D15.57,44.26,15.55,0.84,D1723.39,2910.03,1723.39,0.219,17,27,0.27,0.27,134,59.81,,2262,2259,2261,2257,3141,3134,35.0763857,-119.3354766,561.98,,8.625,X52,ERW,1363
MFL,498,4.415,229+23,23500.77,23500.75,9139,ML Int ,D15.03,44.80,15.02,0.83,D1722.86,2910.56,1722.86,0.219,10,20,0.27,0.40,132,59.81,,2264,2261,2264,2260,3144,3139,35.0763858,-119.3354749,561.99,,8.625,X52,ERW,1363
MFL,498,4.416,229+26,23503.67,23503.66,9140,ML Int ,D12.13,47.70,12.11,0.84,D1719.95,2913.47,1719.95,0.219,11,21,0.27,0.54,134,59.81,,2264,2261,2264,2260,3144,3138,35.0763859,-119.3354652,562.04,,8.625,X52,ERW,1363
MFL,498,4.416,229+27,23504.53,23504.52,9141,ML Int ,D11.26,48.56,11.25,0.85,D1719.10,2914.32,1719.10,0.219,11,21,0.23,0.23,136,59.81,,2265,2262,2264,2262,3145,3141,35.0763859,-119.3354624,562.05,,8.625,X52,ERW,1363
MFL,498,4.417,229+33,23510.39,23510.38,9142,ML Int ,D5.40,54.42,5.39,0.82,D1713.23,2920.19,1713.23,0.219,10,20,0.27,0.25,130,59.81,,2264,2261,2264,2260,3144,3139,35.0763862,-119.3354430,562.14,,8.625,X52,ERW,1363
MFL,498,4.417,229+34,23511.39,23511.37,9143,ML Int ,D4.41,55.42,4.40,0.83,D1712.24,2921.18,1712.24,0.219,12,22,0.27,0.27,132,59.81,,2264,2261,2263,2259,3143,3138,35.0763863,-119.3354397,562.15,,8.625,X52,ERW,1363
MFL,499,4.418,229+38,23515.78,,9144,Weld,U59.81,59.81,59.87,,D1707.84,2925.58,1707.84,0.219,,,,,,59.87,37,,,,,,,35.0763866,-119.3354251,562.20,,8.625,X52,ERW,1363
MFL,499,4.421,229+54,23531.31,23531.29,9145,ML Ext ,U15.52,15.52,44.35,2.04,D1692.32,2941.10,1692.32,0.219,11,21,0.35,0.40,326,59.87,,2262,2257,2261,2255,3141,3132,35.0763874,-119.3353738,562.37,,8.625,X52,ERW,1363
MFL,499,4.422,229+60,23537.70,23537.69,9146,ML Int Cluster,U21.92,21.92,37.95,0.79,D1685.92,2947.50,1685.92,0.219,11,21,0.35,0.65,126,59.87,,2262,2257,2261,2255,3141,3132,35.0763877,-119.3353526,562.51,,8.625,X52,ERW,1363
MFL,499,4.423,229+64,23541.42,23541.42,9147,ML Int ,U25.64,25.64,34.23,0.79,D1682.21,2951.21,1682.21,0.219,11,21,0.23,0.27,126,59.87,,2265,2262,2264,2262,3145,3141,35.0763878,-119.3353402,562.59,,8.625,X52,ERW,1363
MFL,499,4.423,229+64,23542.00,23541.99,9148,ML Int ,U26.22,26.22,33.65,0.80,D1681.62,2951.80,1681.62,0.219,11,21,0.27,0.25,128,59.87,,2264,2261,2264,2260,3144,3138,35.0763878,-119.3353383,562.61,,8.625,X52,ERW,1363
MFL,499,4.423,229+65,23542.93,23542.92,9149,ML Int ,U27.15,27.15,32.73,0.82,D1680.70,2952.72,1680.70,0.219,11,21,0.23,0.23,130,59.87,,2265,2263,2264,2262,3145,3141,35.0763878,-119.3353353,562.63,,8.625,X52,ERW,1363
MFL,499,4.424,229+69,23546.87,23546.86,9150,ML Int ,D28.79,31.08,28.79,0.84,D1676.76,2956.66,1676.76,0.219,12,22,0.27,0.25,134,59.87,,2264,2261,2263,2259,3143,3138,35.0763880,-119.3353222,562.71,,8.625,X52,ERW,1363
MFL,499,4.424,229+70,23547.31,23547.30,9151,ML Int ,D28.36,31.52,28.35,0.83,D1676.32,2957.10,1676.32,0.219,12,22,0.27,0.25,132,59.87,,2264,2261,2263,2259,3143,3138,35.0763880,-119.3353208,562.72,,8.625,X52,ERW,1363
MFL,499,4.425,229+71,23548.76,23548.75,9152,ML Int ,D26.91,32.98,26.90,0.82,D1674.87,2958.55,1674.87,0.219,11,21,0.27,0.25,130,59.87,,2264,2261,2264,2260,3144,3138,35.0763880,-119.3353160,562.75,,8.625,X52,ERW,1363
MFL,499,4.425,229+74,23551.33,23551.32,9153,ML Int ,D24.33,35.55,24.32,0.84,D1672.29,2961.13,1672.29,0.219,12,22,0.27,0.25,134,59.87,,2264,2261,2263,2259,3143,3138,35.0763880,-119.3353075,562.81,,8.625,X52,ERW,1363
MFL,499,4.425,229+74,23551.55,23551.53,9154,ML Int Cluster,D24.13,35.77,24.11,0.85,D1672.08,2961.34,1672.08,0.219,22,32,0.39,0.93,136,59.87,,2254,2246,2253,2243,3129,3115,35.0763880,-119.3353068,562.81,,8.625,X52,ERW,1363
MFL,499,4.425,229+75,23552.88,23552.87,9155,ML Int ,D22.78,37.10,22.77,0.83,D1670.74,2962.68,1670.74,0.219,12,22,0.27,0.25,132,59.87,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3353023,562.84,,8.625,X52,ERW,1363
MFL,499,4.425,229+76,23553.86,23553.82,9156,ML Int Cluster,D21.84,38.08,21.79,0.82,D1669.76,2963.66,1669.76,0.219,11,21,0.74,0.27,130,59.87,,2248,2228,2252,2237,3128,3106,35.0763881,-119.3352992,562.86,,8.625,X52,ERW,1363
MFL,499,4.426,229+77,23555.11,23555.10,9157,ML Int ,D20.56,39.33,20.54,0.83,D1668.51,2964.91,1668.51,0.219,12,22,0.27,0.25,132,59.87,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3352949,562.89,,8.625,X52,ERW,1363
MFL,499,4.426,229+78,23555.62,23555.61,9158,ML Int ,D20.05,39.83,20.04,0.82,D1668.01,2965.41,1668.01,0.219,11,21,0.27,0.25,130,59.87,,2264,2261,2264,2260,3144,3138,35.0763881,-119.3352933,562.90,,8.625,X52,ERW,1363
MFL,499,4.426,229+78,23556.01,23556.00,9159,ML Int ,D19.66,40.23,19.64,0.80,D1667.61,2965.81,1667.61,0.219,11,21,0.27,0.40,128,59.87,,2264,2261,2264,2260,3144,3138,35.0763881,-119.3352920,562.91,,8.625,X52,ERW,1363
MFL,499,4.426,229+80,23557.23,23557.22,9160,ML Int ,D18.44,41.44,18.43,0.83,D1666.40,2967.02,1666.40,0.219,12,22,0.27,0.25,132,59.87,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3352879,562.93,,8.625,X52,ERW,1363
MFL,499,4.427,229+82,23560.20,23560.19,9161,ML Int ,D15.47,44.42,15.46,0.84,D1663.43,2969.99,1663.43,0.219,13,23,0.27,0.25,134,59.87,,2263,2260,2263,2259,3143,3137,35.0763882,-119.3352781,563.00,,8.625,X52,ERW,1363
MFL,499,4.427,229+83,23560.58,23560.54,9162,ML Int Cluster,D15.12,44.80,15.07,0.79,D1663.04,2970.38,1663.04,0.219,12,22,0.90,0.79,126,59.87,,2238,2210,2239,2208,3110,3067,35.0763882,-119.3352769,563.00,,8.625,X52,ERW,1363
MFL,499,4.427,229+85,23563.08,23563.06,9163,ML Int Cluster,D12.60,47.29,12.58,0.79,D1660.55,2972.87,1660.55,0.219,11,21,0.31,0.79,126,59.87,,2263,2259,2262,2257,3142,3135,35.0763882,-119.3352686,563.06,,8.625,X52,ERW,1363
MFL,499,4.427,229+86,23563.76,23563.74,9164,ML Int ,D11.91,47.97,11.90,0.82,D1659.87,2973.55,1659.87,0.219,14,24,0.27,0.25,130,59.87,,2263,2260,2262,2258,3142,3136,35.0763882,-119.3352663,563.06,,8.625,X52,ERW,1363
MFL,499,4.428,229+89,23567.19,23567.19,9165,ML Int ,D8.47,51.41,8.46,0.79,D1656.43,2976.99,1656.43,0.219,11,21,0.27,0.25,126,59.87,,2264,2261,2264,2260,3144,3138,35.0763882,-119.3352549,563.06,,8.625,X52,ERW,1363
MFL,499,4.428,229+90,23567.48,23567.46,9166,ML Ext ,D8.19,51.70,8.18,1.15,D1656.15,2977.27,1656.15,0.219,10,20,0.31,0.65,183,59.87,,2264,2260,2263,2258,3143,3136,35.0763883,-119.3352540,563.06,,8.625,X52,ERW,1363
MFL,499,4.428,229+91,23568.96,23568.95,9167,ML Int ,D6.71,53.18,6.70,0.78,D1654.67,2978.75,1654.67,0.219,10,20,0.27,0.27,125,59.87,,2264,2261,2264,2260,3144,3139,35.0763883,-119.3352491,563.05,,8.625,X52,ERW,1363
MFL,499,4.428,229+91,23569.21,23569.20,9168,ML Int ,D6.45,53.43,6.45,0.82,D1654.42,2979.00,1654.42,0.219,13,23,0.27,0.27,130,59.87,,2263,2260,2263,2259,3143,3137,35.0763883,-119.3352482,563.05,,8.625,X52,ERW,1363
MFL,499,4.428,229+92,23569.34,23569.33,9169,ML Int ,D6.33,53.56,6.31,0.79,D1654.28,2979.14,1654.28,0.219,11,21,0.27,0.27,126,59.87,,2264,2261,2264,2260,3144,3138,35.0763883,-119.3352478,563.05,,8.625,X52,ERW,1363
MFL,499,4.429,229+96,23573.45,23573.44,9170,ML Int ,D2.22,57.66,2.21,0.82,D1650.18,2983.24,1650.18,0.219,11,21,0.27,0.25,130,59.87,,2264,2261,2264,2260,3144,3138,35.0763883,-119.3352342,563.05,,8.625,X52,ERW,1363
MFL,500,4.430,229+98,23575.66,,9171,Weld,U59.87,59.87,60.22,,D1647.97,2985.45,1647.97,0.219,,,,,,60.22,298,,,,,,,35.0763883,-119.3352269,563.05,,8.625,X52,ERW,1363
MFL,500,4.432,230+12,23589.55,23589.54,9172,ML Int Cluster,U13.90,13.90,46.33,0.79,D1634.08,2999.34,1634.08,0.219,11,21,0.31,0.53,126,60.22,,2263,2259,2262,2257,3142,3135,35.0763882,-119.3351809,562.82,,8.625,X52,ERW,1363
MFL,500,4.433,230+14,23591.99,23591.98,9173,ML Int ,U16.33,16.33,43.89,0.84,D1631.64,3001.78,1631.64,0.219,12,22,0.27,0.25,134,60.22,,2264,2261,2263,2259,3143,3138,35.0763882,-119.3351728,562.78,,8.625,X52,ERW,1363
MFL,500,4.433,230+16,23594.01,23594.00,9174,ML Int Cluster,U18.36,18.36,41.87,0.80,D1629.62,3003.80,1629.62,0.219,12,22,1.41,0.53,128,60.22,,2211,2156,2245,2223,3117,3087,35.0763882,-119.3351661,562.75,,8.625,X52,ERW,1363
MFL,500,4.434,230+19,23596.92,23596.91,9175,ML Int ,U21.27,21.27,38.96,0.82,D1626.71,3006.71,1626.71,0.219,12,22,0.27,0.25,130,60.22,,2264,2261,2263,2259,3143,3138,35.0763881,-119.3351564,562.70,,8.625,X52,ERW,1363
MFL,500,4.434,230+20,23597.90,23597.89,9176,ML Int Cluster,U22.25,22.25,37.98,0.79,D1625.72,3007.70,1625.72,0.219,11,21,0.31,0.65,126,60.22,,2263,2259,2262,2257,3142,3135,35.0763881,-119.3351532,562.68,,8.625,X52,ERW,1363
MFL,500,4.434,230+20,23598.22,23598.21,9177,ML Int ,U22.57,22.57,37.66,0.85,D1625.40,3008.02,1625.40,0.219,21,31,0.27,0.25,136,60.22,,2261,2257,2260,2255,3138,3131,35.0763881,-119.3351521,562.68,,8.625,X52,ERW,1363
MFL,500,4.434,230+23,23600.55,23600.54,9178,ML Int ,U24.89,24.89,35.33,1.27,D1623.08,3010.34,1623.08,0.219,13,23,0.23,0.27,202,60.22,,2264,2262,2264,2261,3144,3140,35.0763881,-119.3351444,562.68,,8.625,X52,ERW,1363
MFL,500,4.434,230+23,23601.07,23601.03,9179,ML Int Cluster,U25.42,25.42,34.81,0.78,D1622.56,3010.86,1622.56,0.219,13,23,0.98,0.93,125,60.22,,2231,2198,2229,2191,3096,3043,35.0763881,-119.3351428,562.69,,8.625,X52,ERW,1363
MFL,500,4.435,230+26,23603.94,23603.92,9180,ML Int ,U28.28,28.28,31.94,0.83,D1619.69,3013.73,1619.69,0.219,10,20,0.27,0.25,132,60.22,,2264,2261,2264,2260,3144,3139,35.0763880,-119.3351332,562.71,,8.625,X52,ERW,1363
MFL,500,4.437,230+35,23613.49,23613.47,9181,ML Int ,D22.40,37.83,22.39,0.88,D1610.14,3023.28,1610.14,0.219,17,27,0.27,0.25,140,60.22,,2262,2259,2261,2257,3141,3134,35.0763879,-119.3351016,562.87,,8.625,X52,ERW,1363
MFL,500,4.437,230+37,23615.33,23615.31,9182,ML Int ,D20.57,39.67,20.55,0.85,D1608.30,3025.12,1608.30,0.219,16,26,0.27,0.27,136,60.22,,2263,2259,2262,2257,3141,3135,35.0763878,-119.3350955,562.91,,8.625,X52,ERW,1363
MFL,500,4.437,230+38,23615.87,23615.86,9183,ML Int ,D20.02,40.22,20.01,0.85,D1607.75,3025.67,1607.75,0.219,10,20,0.23,0.23,136,60.22,,2265,2263,2265,2262,3145,3141,35.0763878,-119.3350937,562.92,,8.625,X52,ERW,1363
MFL,500,4.437,230+39,23616.74,23616.74,9184,ML Int ,D19.14,41.09,19.14,0.84,D1606.88,3026.54,1606.88,0.219,11,21,0.27,0.25,134,60.22,,2264,2261,2264,2260,3144,3138,35.0763878,-119.3350908,562.94,,8.625,X52,ERW,1363
MFL,500,4.438,230+41,23619.07,23619.06,9185,ML Int ,D16.82,43.42,16.81,0.84,D1604.56,3028.86,1604.56,0.219,15,25,0.27,0.25,134,60.22,,2263,2259,2262,2258,3142,3136,35.0763878,-119.3350831,562.99,,8.625,X52,ERW,1363
MFL,500,4.438,230+41,23619.28,23619.27,9186,ML Int Cluster,D16.61,43.63,16.60,0.84,D1604.34,3029.08,1604.34,0.219,11,21,0.78,0.31,134,60.22,,2246,2224,2251,2234,3127,3103,35.0763878,-119.3350824,562.99,,8.625,X52,ERW,1363
MFL,500,4.438,230+41,23619.64,23619.63,9187,ML Int Cluster,D16.25,43.98,16.24,0.85,D1603.99,3029.43,1603.99,0.219,15,25,1.10,0.25,136,60.22,,2217,2176,2243,2222,3115,3087,35.0763878,-119.3350812,563.00,,8.625,X52,ERW,1363
MFL,500,4.438,230+42,23619.90,23619.89,9188,ML Int ,D15.99,44.24,15.98,0.84,D1603.73,3029.69,1603.73,0.219,12,22,0.27,0.27,134,60.22,,2264,2261,2263,2259,3143,3138,35.0763878,-119.3350804,563.01,,8.625,X52,ERW,1363
MFL,500,4.438,230+44,23621.89,23621.89,9189,ML Int ,D13.99,46.24,13.98,0.84,D1601.73,3031.69,1601.73,0.219,12,22,0.27,0.25,134,60.22,,2264,2261,2263,2259,3143,3138,35.0763877,-119.3350737,563.05,,8.625,X52,ERW,1363
MFL,500,4.438,230+45,23623.03,23623.02,9190,ML Int Cluster,D12.86,47.37,12.85,0.84,D1600.60,3032.82,1600.60,0.219,12,22,1.88,0.38,134,60.22,,2188,2112,2229,2194,3095,3047,35.0763877,-119.3350700,563.08,,8.625,X52,ERW,1363
MFL,500,4.439,230+46,23624.54,23624.53,9191,ML Int ,D11.35,48.88,11.34,0.85,D1599.09,3034.33,1599.09,0.219,15,25,0.27,0.27,136,60.22,,2263,2259,2262,2258,3142,3136,35.0763877,-119.3350650,563.11,,8.625,X52,ERW,1363
MFL,500,4.439,230+47,23624.99,23624.90,9192,ML Int Cluster,D10.98,49.34,10.89,0.84,D1598.64,3034.78,1598.64,0.219,12,22,1.25,0.38,134,60.22,,2219,2173,2245,2223,3117,3088,35.0763877,-119.3350638,563.12,,8.625,X52,ERW,1363
MFL,500,4.439,230+49,23627.07,23627.06,9193,ML Int ,D8.82,51.42,8.81,0.85,D1596.56,3036.86,1596.56,0.219,11,21,0.27,0.25,136,60.22,,2264,2261,2264,2260,3144,3138,35.0763876,-119.3350566,563.13,,8.625,X52,ERW,1363
MFL,501,4.441,230+58,23635.88,,9194,Weld,D59.95,60.22,59.95,,D1587.75,3045.67,1587.75,0.219,,,,,,59.95,6,,,,,,,35.0763874,-119.3350274,563.11,,8.625,X52,ERW,1363
MFL,501,4.442,230+64,23642.18,23642.17,9195,ML Int ,U6.30,6.30,53.65,0.87,D1581.44,3051.98,1581.44,0.219,17,27,0.27,0.25,138,59.95,,2262,2259,2261,2257,3141,3134,35.0763872,-119.3350066,563.06,,8.625,X52,ERW,1363
MFL,501,4.442,230+65,23643.48,23643.47,9196,ML Int ,U7.61,7.61,52.35,0.85,D1580.14,3053.28,1580.14,0.219,11,21,0.27,0.25,136,59.95,,2264,2261,2264,2260,3144,3138,35.0763872,-119.3350023,563.05,,8.625,X52,ERW,1363
MFL,501,4.443,230+66,23644.49,23644.48,9197,ML Int Cluster,U8.61,8.61,51.34,0.85,D1579.14,3054.28,1579.14,0.219,16,26,0.82,0.39,136,59.95,,2233,2207,2246,2228,3120,3095,35.0763871,-119.3349989,563.04,,8.625,X52,ERW,1363
MFL,501,4.443,230+68,23646.15,23646.14,9198,ML Int ,U10.27,10.27,49.68,0.85,D1577.48,3055.94,1577.48,0.219,17,27,0.27,0.25,136,59.95,,2262,2259,2261,2257,3141,3134,35.0763871,-119.3349934,563.03,,8.625,X52,ERW,1363
MFL,501,4.443,230+69,23646.94,23646.93,9199,ML Int Cluster,U11.07,11.07,48.89,0.87,D1576.68,3056.74,1576.68,0.219,13,23,0.78,0.39,138,59.95,,2242,2219,2249,2231,3123,3099,35.0763871,-119.3349908,563.02,,8.625,X52,ERW,1363
MFL,501,4.443,230+69,23647.86,23647.81,9200,ML Int Cluster,U11.98,11.98,47.97,0.85,D1575.77,3057.65,1575.77,0.219,20,30,0.63,0.53,136,59.95,,2240,2222,2246,2229,3120,3096,35.0763870,-119.3349879,563.01,,8.625,X52,ERW,1363
MFL,501,4.443,230+70,23648.01,23647.99,9201,ML Int ,U12.13,12.13,47.82,0.87,D1575.62,3057.80,1575.62,0.219,10,20,0.27,0.40,138,59.95,,2264,2261,2264,2260,3144,3139,35.0763870,-119.3349873,563.01,,8.625,X52,ERW,1363
MFL,501,4.443,230+71,23649.01,23648.99,9202,ML Int ,U13.13,13.13,46.82,0.87,D1574.62,3058.80,1574.62,0.219,20,30,0.27,0.37,138,59.95,,2261,2257,2260,2255,3139,3132,35.0763870,-119.3349840,563.00,,8.625,X52,ERW,1363
MFL,501,4.443,230+71,23649.14,23649.12,9203,ML Int ,U13.26,13.26,46.70,0.87,D1574.49,3058.93,1574.49,0.219,10,20,0.27,0.54,138,59.95,,2264,2261,2264,2260,3144,3139,35.0763870,-119.3349835,563.00,,8.625,X52,ERW,1363
MFL,501,4.443,230+71,23649.25,23649.24,9204,ML Int Cluster,U13.37,13.37,46.58,0.89,D1574.38,3059.04,1574.38,0.219,14,24,1.13,0.65,142,59.95,,2218,2176,2244,2223,3116,3087,35.0763870,-119.3349832,563.00,,8.625,X52,ERW,1363
MFL,501,4.444,230+73,23651.33,23651.32,9205,ML Int ,U15.45,15.45,44.50,0.85,D1572.29,3061.13,1572.29,0.219,10,20,0.23,0.40,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763869,-119.3349763,562.98,,8.625,X52,ERW,1363
MFL,501,4.444,230+73,23651.51,23651.50,9206,ML Int ,U15.63,15.63,44.32,0.87,D1572.12,3061.30,1572.12,0.219,11,21,0.23,0.23,138,59.95,,2265,2262,2264,2262,3145,3141,35.0763869,-119.3349757,562.98,,8.625,X52,ERW,1363
MFL,501,4.444,230+74,23652.80,23652.79,9207,ML Int ,U16.92,16.92,43.03,0.87,D1570.83,3062.59,1570.83,0.219,11,21,0.23,0.23,138,59.95,,2265,2263,2264,2262,3145,3141,35.0763869,-119.3349714,562.97,,8.625,X52,ERW,1363
MFL,501,4.444,230+74,23652.96,23652.92,9208,ML Int ,U17.08,17.08,42.87,0.85,D1570.67,3062.75,1570.67,0.219,10,20,0.78,0.25,136,59.95,,2248,2227,2245,2218,3118,3081,35.0763869,-119.3349710,562.97,,8.625,X52,ERW,1363
MFL,501,4.444,230+75,23653.89,23653.88,9209,ML Int Cluster,U18.02,18.02,41.94,0.88,D1569.73,3063.69,1569.73,0.219,23,33,1.64,0.94,140,59.95,,2126,2049,2213,2183,3074,3031,35.0763868,-119.3349678,562.96,,8.625,X52,ERW,1363
MFL,501,4.445,230+77,23655.14,23655.13,9210,ML Int Cluster,U19.26,19.26,40.69,0.85,D1568.48,3064.94,1568.48,0.219,15,25,0.67,0.54,136,59.95,,2245,2227,2250,2233,3125,3102,35.0763868,-119.3349636,562.95,,8.625,X52,ERW,1363
MFL,501,4.445,230+77,23655.35,23655.34,9211,ML Int ,U19.47,19.47,40.48,0.88,D1568.28,3065.14,1568.28,0.219,29,39,0.27,0.35,140,59.95,,2258,2253,2256,2249,3133,3124,35.0763868,-119.3349630,562.94,,8.625,X52,ERW,1363
MFL,501,4.445,230+77,23655.73,23655.73,9212,ML Int ,U19.85,19.85,40.10,0.85,D1567.89,3065.53,1567.89,0.219,11,21,0.23,0.27,136,59.95,,2265,2262,2264,2262,3145,3141,35.0763868,-119.3349617,562.93,,8.625,X52,ERW,1363
MFL,501,4.445,230+78,23656.09,23656.08,9213,ML Int ,U20.21,20.21,39.74,0.85,D1567.54,3065.88,1567.54,0.219,10,20,0.27,0.54,136,59.95,,2264,2261,2264,2260,3144,3139,35.0763868,-119.3349605,562.92,,8.625,X52,ERW,1363
MFL,501,4.445,230+78,23656.48,23656.47,9214,ML Int ,U20.60,20.60,39.35,0.85,D1567.15,3066.27,1567.15,0.219,11,21,0.27,0.25,136,59.95,,2264,2261,2264,2260,3144,3138,35.0763868,-119.3349592,562.91,,8.625,X52,ERW,1363
MFL,501,4.445,230+78,23656.75,23656.74,9215,ML Int ,U20.88,20.88,39.08,0.87,D1566.87,3066.55,1566.87,0.219,12,22,0.27,0.25,138,59.95,,2264,2261,2263,2259,3143,3138,35.0763868,-119.3349583,562.90,,8.625,X52,ERW,1363
MFL,501,4.445,230+79,23657.54,23657.53,9216,ML Int ,U21.66,21.66,38.29,0.85,D1566.09,3067.33,1566.09,0.219,11,21,0.27,0.25,136,59.95,,2264,2261,2264,2260,3144,3138,35.0763867,-119.3349557,562.87,,8.625,X52,ERW,1363
MFL,501,4.445,230+80,23658.18,23658.17,9217,ML Int ,U22.31,22.31,37.65,0.87,D1565.44,3067.98,1565.44,0.219,11,21,0.27,0.25,138,59.95,,2264,2261,2264,2260,3144,3138,35.0763867,-119.3349536,562.84,,8.625,X52,ERW,1363
MFL,501,4.445,230+80,23658.39,23658.36,9218,ML Int Cluster,U22.51,22.51,37.44,0.83,D1565.24,3068.18,1565.24,0.219,11,21,0.51,0.93,132,59.95,,2258,2247,2256,2243,3133,3115,35.0763867,-119.3349529,562.84,,8.625,X52,ERW,1363
MFL,501,4.445,230+80,23658.58,23658.58,9219,ML Int ,U22.71,22.71,37.25,0.87,D1565.04,3068.38,1565.04,0.219,11,21,0.27,0.25,138,59.95,,2264,2261,2264,2260,3144,3138,35.0763867,-119.3349522,562.83,,8.625,X52,ERW,1363
MFL,501,4.445,230+81,23659.69,23659.68,9220,ML Int ,U23.82,23.82,36.14,0.85,D1563.93,3069.49,1563.93,0.219,12,22,0.27,0.25,136,59.95,,2264,2261,2263,2259,3143,3138,35.0763867,-119.3349486,562.79,,8.625,X52,ERW,1363
MFL,501,4.446,230+82,23660.98,23660.97,9221,ML Int ,U25.10,25.10,34.85,0.85,D1562.65,3070.77,1562.65,0.219,10,20,0.23,0.27,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763866,-119.3349443,562.74,,8.625,X52,ERW,1363
MFL,501,4.446,230+83,23661.41,23661.40,9222,ML Int ,U25.53,25.53,34.42,0.85,D1562.22,3071.20,1562.22,0.219,11,21,0.27,0.40,136,59.95,,2264,2261,2264,2260,3144,3138,35.0763866,-119.3349429,562.72,,8.625,X52,ERW,1363
MFL,501,4.447,230+89,23667.34,23667.33,9223,ML Int Cluster,D28.49,31.46,28.49,0.85,D1556.29,3077.13,1556.29,0.219,13,23,0.90,0.38,136,59.95,,2236,2207,2247,2228,3121,3095,35.0763865,-119.3349233,562.36,,8.625,X52,ERW,1363
MFL,501,4.447,230+92,23670.16,23670.15,9224,ML Ext ,D25.68,34.28,25.67,0.28,D1553.47,3079.95,1553.47,0.219,11,21,0.27,0.79,44,59.95,,2264,2261,2264,2260,3144,3138,35.0763865,-119.3349139,562.16,,8.625,X52,ERW,1363
MFL,501,4.448,230+95,23673.10,23673.09,9225,ML Int ,D22.74,37.22,22.73,0.85,D1550.53,3082.89,1550.53,0.219,10,20,0.23,0.27,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763864,-119.3349042,561.94,,8.625,X52,ERW,1363
MFL,501,4.448,230+95,23673.51,23673.49,9226,ML Int ,D22.34,37.63,22.32,0.87,D1550.12,3083.30,1550.12,0.219,11,21,0.23,0.23,138,59.95,,2265,2262,2264,2262,3145,3141,35.0763864,-119.3349029,561.92,,8.625,X52,ERW,1363
MFL,501,4.448,230+96,23675.00,23674.99,9227,ML Int ,D20.84,39.13,20.83,0.85,D1548.62,3084.80,1548.62,0.219,13,23,0.27,0.25,136,59.95,,2264,2260,2263,2259,3143,3137,35.0763864,-119.3348979,561.81,,8.625,X52,ERW,1363
MFL,501,4.449,231+01,23679.59,23679.57,9228,ML Int ,D16.26,43.71,16.24,0.84,D1544.04,3089.38,1544.04,0.219,11,21,0.27,0.27,134,59.95,,2264,2261,2264,2260,3144,3138,35.0763864,-119.3348827,561.52,,8.625,X52,ERW,1363
MFL,501,4.449,231+01,23679.81,23679.79,9229,ML Int Cluster,D16.04,43.93,16.02,0.85,D1543.82,3089.60,1543.82,0.219,16,26,0.82,0.25,136,59.95,,2233,2207,2246,2228,3120,3095,35.0763864,-119.3348820,561.51,,8.625,X52,ERW,1363
MFL,501,4.449,231+02,23680.97,23680.90,9230,ML Int Cluster,D14.93,45.09,14.86,0.85,D1542.66,3090.76,1542.66,0.219,11,21,0.98,0.37,136,59.95,,2237,2205,2250,2233,3125,3101,35.0763865,-119.3348784,561.44,,8.625,X52,ERW,1363
MFL,501,4.449,231+03,23681.16,23681.15,9231,ML Int ,D14.69,45.28,14.68,0.85,D1542.47,3090.95,1542.47,0.219,11,21,0.23,0.23,136,59.95,,2265,2263,2264,2262,3145,3141,35.0763865,-119.3348775,561.42,,8.625,X52,ERW,1363
MFL,501,4.450,231+03,23681.74,23681.73,9232,ML Int ,D14.10,45.86,14.09,0.85,D1541.89,3091.53,1541.89,0.219,10,20,0.23,0.40,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763865,-119.3348756,561.39,,8.625,X52,ERW,1363
MFL,501,4.450,231+04,23682.25,23682.24,9233,ML Int ,D13.59,46.37,13.58,0.85,D1541.38,3092.04,1541.38,0.219,10,20,0.23,0.23,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763865,-119.3348739,561.35,,8.625,X52,ERW,1363
MFL,501,4.450,231+04,23682.49,23682.48,9234,ML Int ,D13.35,46.62,13.34,0.85,D1541.13,3092.29,1541.13,0.219,11,21,0.23,0.23,136,59.95,,2265,2263,2264,2262,3145,3141,35.0763865,-119.3348731,561.34,,8.625,X52,ERW,1363
MFL,501,4.451,231+09,23687.51,23687.51,9235,ML Int ,D8.32,51.64,8.32,0.85,D1536.11,3097.31,1536.11,0.219,10,20,0.23,0.54,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763865,-119.3348565,561.11,,8.625,X52,ERW,1363
MFL,501,4.451,231+09,23687.85,23687.84,9236,ML Int ,D7.99,51.97,7.98,0.85,D1535.78,3097.64,1535.78,0.219,10,20,0.23,0.40,136,59.95,,2265,2263,2265,2262,3145,3141,35.0763865,-119.3348554,561.10,,8.625,X52,ERW,1363
MFL,501,4.451,231+10,23688.53,23688.53,9237,ML Int Cluster,D7.31,52.65,7.30,0.87,D1535.10,3098.32,1535.10,0.219,13,23,1.21,0.51,138,59.95,,2217,2172,2234,2203,3103,3059,35.0763865,-119.3348531,561.07,,8.625,X52,ERW,1363
MFL,501,4.451,231+10,23688.72,23688.71,9238,ML Int Cluster,D7.12,52.85,7.11,0.85,D1534.90,3098.52,1534.90,0.219,11,21,1.10,0.25,136,59.95,,2231,2194,2247,2227,3121,3093,35.0763865,-119.3348525,561.07,,8.625,X52,ERW,1363
MFL,501,4.451,231+12,23690.70,23690.68,9239,ML Int Cluster,D5.15,54.82,5.13,0.87,D1532.93,3100.49,1532.93,0.219,11,21,0.86,0.39,138,59.95,,2243,2217,2249,2231,3124,3099,35.0763865,-119.3348460,561.00,,8.625,X52,ERW,1363
MFL,501,4.452,231+16,23694.88,23694.87,9240,ML Int ,D0.97,59.01,0.95,0.87,D1528.74,3104.68,1528.74,0.219,11,21,0.31,0.37,138,59.95,,2263,2259,2262,2257,3142,3135,35.0763864,-119.3348321,560.88,,8.625,X52,ERW,1363
MFL,502,4.452,231+17,23695.83,,9241,Weld,U59.95,59.95,60.13,,D1527.80,3105.62,1527.80,0.219,,,,,,60.13,297,,,,,,,35.0763864,-119.3348289,560.87,,8.625,X52,ERW,1363
MFL,502,4.454,231+26,23704.90,23704.89,9242,ML Int ,U9.07,9.07,51.06,0.89,D1518.72,3114.69,1518.72,0.219,11,21,0.27,0.25,142,60.13,,2264,2261,2264,2260,3144,3138,35.0763863,-119.3347989,560.77,,8.625,X52,ERW,1363
MFL,502,4.456,231+36,23714.72,23714.71,9243,ML Int ,U18.89,18.89,41.24,0.87,D1508.91,3124.51,1508.91,0.219,11,21,0.23,0.25,138,60.13,,2265,2262,2264,2262,3145,3141,35.0763861,-119.3347664,560.80,,8.625,X52,ERW,1363
MFL,502,4.456,231+37,23715.66,23715.65,9244,ML Int ,U19.83,19.83,40.30,0.89,D1507.97,3125.45,1507.97,0.219,11,21,0.27,0.25,142,60.13,,2264,2261,2264,2260,3144,3138,35.0763861,-119.3347633,560.81,,8.625,X52,ERW,1363
MFL,502,4.457,231+41,23719.90,23719.89,9245,ML Int ,U24.07,24.07,36.07,0.88,D1503.73,3129.69,1503.73,0.219,11,21,0.23,0.23,140,60.13,,2265,2263,2264,2262,3145,3141,35.0763860,-119.3347492,560.86,,8.625,X52,ERW,1363
MFL,502,4.457,231+42,23721.32,23721.30,9246,ML Ext ,U25.49,25.49,34.64,0.46,D1502.31,3131.11,1502.31,0.219,11,21,0.27,0.25,74,60.13,,2264,2261,2264,2260,3144,3138,35.0763860,-119.3347445,560.90,,8.625,X52,ERW,1363
MFL,502,4.457,231+43,23721.46,23721.44,9247,ML Ext ,U25.63,25.63,34.50,0.49,D1502.17,3131.25,1502.17,0.219,11,21,0.27,0.26,78,60.13,,2264,2261,2264,2260,3144,3138,35.0763860,-119.3347441,560.90,,8.625,X52,ERW,1363
MFL,502,4.457,231+44,23723.18,23723.17,9248,ML Int ,U27.35,27.35,32.78,0.87,D1500.45,3132.97,1500.45,0.219,10,20,0.23,0.30,138,60.13,,2265,2263,2265,2262,3145,3141,35.0763860,-119.3347384,560.95,,8.625,X52,ERW,1363
MFL,502,4.457,231+44,23723.40,23723.34,9249,ML Int Cluster,U27.57,27.57,32.56,0.89,D1500.23,3133.19,1500.23,0.219,13,23,1.13,0.25,142,60.13,,2222,2181,2237,2206,3107,3064,35.0763859,-119.3347378,560.96,,8.625,X52,ERW,1363
MFL,502,4.457,231+45,23723.91,23723.90,9250,ML Int ,U28.08,28.08,32.05,0.88,D1499.72,3133.70,1499.72,0.219,11,21,0.27,0.25,140,60.13,,2264,2261,2264,2260,3144,3138,35.0763859,-119.3347359,560.97,,8.625,X52,ERW,1363
MFL,502,4.458,231+45,23724.23,23724.22,9251,ML Int Cluster,U28.41,28.41,31.73,0.89,D1499.39,3134.03,1499.39,0.219,15,25,1.10,0.53,142,60.13,,2217,2177,2243,2222,3115,3087,35.0763859,-119.3347349,560.98,,8.625,X52,ERW,1363
MFL,502,4.458,231+46,23725.02,23725.00,9252,ML Int Cluster,U29.19,29.19,30.94,0.87,D1498.61,3134.81,1498.61,0.219,17,27,0.31,0.67,138,60.13,,2261,2256,2260,2254,3139,3131,35.0763859,-119.3347323,561.00,,8.625,X52,ERW,1363
MFL,502,4.458,231+46,23725.34,23725.33,9253,ML Int ,U29.51,29.51,30.62,0.89,D1498.29,3135.13,1498.29,0.219,13,23,0.27,0.25,142,60.13,,2263,2260,2263,2259,3143,3137,35.0763859,-119.3347312,561.01,,8.625,X52,ERW,1363
MFL,502,4.458,231+47,23726.05,23726.04,9254,ML Int ,D29.91,30.22,29.91,0.90,D1497.57,3135.85,1497.57,0.219,12,22,0.27,0.25,144,60.13,,2264,2261,2263,2259,3143,3138,35.0763859,-119.3347288,561.03,,8.625,X52,ERW,1363
MFL,502,4.458,231+49,23727.84,23727.78,9255,ML Int Cluster,D28.18,32.01,28.12,0.89,D1495.78,3137.64,1495.78,0.219,12,22,1.60,0.25,142,60.13,,2201,2137,2232,2197,3100,3051,35.0763859,-119.3347231,561.08,,8.625,X52,ERW,1363
MFL,502,4.458,231+49,23728.02,23728.01,9256,ML Int ,D27.95,32.19,27.94,0.88,D1495.61,3137.81,1495.61,0.219,12,22,0.27,0.25,140,60.13,,2264,2261,2263,2259,3143,3138,35.0763859,-119.3347223,561.09,,8.625,X52,ERW,1363
MFL,502,4.458,231+50,23729.42,23729.41,9257,ML Int Cluster,D26.55,33.59,26.54,0.89,D1494.20,3139.22,1494.20,0.219,12,22,0.59,0.40,142,60.13,,2253,2240,2253,2237,3129,3107,35.0763859,-119.3347177,561.13,,8.625,X52,ERW,1363
MFL,502,4.459,231+51,23730.43,23730.42,9258,ML Int ,D25.54,34.60,25.53,0.92,D1493.20,3140.22,1493.20,0.219,11,21,0.23,0.23,146,60.13,,2265,2263,2264,2262,3145,3141,35.0763858,-119.3347144,561.16,,8.625,X52,ERW,1363
MFL,502,4.459,231+53,23731.86,23731.85,9259,ML Int ,D24.12,36.03,24.10,0.92,D1491.77,3141.65,1491.77,0.219,10,20,0.27,0.25,146,60.13,,2264,2261,2264,2260,3144,3139,35.0763858,-119.3347096,561.20,,8.625,X52,ERW,1363
MFL,502,4.460,231+56,23735.00,23734.98,9260,ML Int ,D20.98,39.17,20.96,0.88,D1488.63,3144.79,1488.63,0.219,10,20,0.27,0.40,140,60.13,,2264,2261,2264,2260,3144,3139,35.0763858,-119.3346993,561.33,,8.625,X52,ERW,1363
MFL,502,4.460,231+56,23735.33,23735.32,9261,ML Int Cluster,D20.64,39.50,20.63,0.89,D1488.30,3145.12,1488.30,0.219,15,25,0.67,0.38,142,60.13,,2245,2227,2249,2232,3124,3101,35.0763858,-119.3346981,561.34,,8.625,X52,ERW,1363
MFL,502,4.460,231+57,23735.74,23735.73,9262,ML Int ,D20.23,39.91,20.22,0.89,D1487.88,3145.54,1487.88,0.219,12,22,0.27,0.25,142,60.13,,2264,2261,2263,2259,3143,3138,35.0763857,-119.3346968,561.36,,8.625,X52,ERW,1363
MFL,502,4.460,231+57,23736.46,23736.45,9263,ML Int ,D19.51,40.63,19.50,0.89,D1487.17,3146.25,1487.17,0.219,11,21,0.27,0.25,142,60.13,,2264,2261,2264,2260,3144,3138,35.0763857,-119.3346944,561.39,,8.625,X52,ERW,1363
MFL,502,4.460,231+58,23736.90,23736.89,9264,ML Int ,D19.08,41.07,19.06,0.92,D1486.73,3146.69,1486.73,0.219,10,20,0.23,0.27,146,60.13,,2265,2263,2265,2262,3145,3141,35.0763857,-119.3346930,561.41,,8.625,X52,ERW,1363
MFL,502,4.460,231+59,23737.95,23737.94,9265,ML Int Cluster,D18.02,42.12,18.01,0.89,D1485.68,3147.74,1485.68,0.219,14,24,0.63,0.25,142,60.13,,2249,2233,2251,2235,3127,3105,35.0763857,-119.3346895,561.45,,8.625,X52,ERW,1363
MFL,502,4.462,231+68,23747.52,23747.52,9266,ML Int ,D8.45,51.70,8.44,0.89,D1476.10,3157.32,1476.10,0.219,13,23,0.23,0.23,142,60.13,,2264,2262,2264,2261,3144,3140,35.0763854,-119.3346578,561.88,,8.625,X52,ERW,1363
MFL,503,4.463,231+77,23755.96,,9267,Weld,D59.88,60.13,59.88,,D1467.67,3165.75,1467.67,0.219,,,,,,59.88,24,,,,,,,35.0763849,-119.3346299,562.36,,8.625,X52,ERW,1363
MFL,503,4.465,231+83,23761.91,23761.84,9268,ML Ext Cluster,U5.95,5.95,53.94,1.12,D1461.72,3171.70,1461.72,0.219,11,21,0.94,0.69,179,59.88,,2239,2209,2238,2207,3109,3066,35.0763845,-119.3346105,562.69,,8.625,X52,ERW,1363
MFL,503,4.465,231+85,23764.31,23764.30,9269,ML Int ,U8.35,8.35,51.54,0.89,D1459.32,3174.10,1459.32,0.219,14,24,0.27,0.25,142,59.88,,2263,2260,2262,2258,3142,3136,35.0763844,-119.3346024,562.82,,8.625,X52,ERW,1363
MFL,503,4.465,231+85,23764.68,23764.67,9270,ML Int ,U8.72,8.72,51.16,0.88,D1458.94,3174.48,1458.94,0.219,11,21,0.27,0.40,140,59.88,,2264,2261,2264,2260,3144,3138,35.0763843,-119.3346012,562.84,,8.625,X52,ERW,1363
MFL,503,4.465,231+86,23764.92,23764.91,9271,ML Int ,U8.96,8.96,50.93,0.89,D1458.71,3174.71,1458.71,0.219,12,22,0.27,0.25,142,59.88,,2264,2261,2263,2259,3143,3138,35.0763843,-119.3346004,562.85,,8.625,X52,ERW,1363
MFL,503,4.466,231+88,23767.60,23767.59,9272,ML Int ,U11.64,11.64,48.24,0.89,D1456.02,3177.40,1456.02,0.219,10,20,0.31,0.67,142,59.88,,2264,2260,2263,2258,3143,3136,35.0763841,-119.3345915,562.99,,8.625,X52,ERW,1363
MFL,503,4.466,231+89,23768.44,23768.36,9273,ML Int Cluster,U12.48,12.48,47.40,0.89,D1455.18,3178.24,1455.18,0.219,14,24,1.10,0.39,142,59.88,,2221,2181,2244,2224,3117,3088,35.0763841,-119.3345890,563.03,,8.625,X52,ERW,1363
MFL,503,4.466,231+90,23769.48,23769.47,9274,ML Int ,U13.52,13.52,46.37,0.89,D1454.15,3179.27,1454.15,0.219,14,24,0.27,0.25,142,59.88,,2263,2260,2262,2258,3142,3136,35.0763840,-119.3345853,563.09,,8.625,X52,ERW,1363
MFL,503,4.466,231+91,23770.13,23770.03,9275,ML Int Cluster,U14.17,14.17,45.71,0.89,D1453.50,3179.92,1453.50,0.219,11,21,1.53,0.53,142,59.88,,2210,2151,2237,2208,3107,3067,35.0763840,-119.3345835,563.12,,8.625,X52,ERW,1363
MFL,503,4.466,231+91,23770.25,23770.24,9276,ML Int Cluster,U14.29,14.29,45.59,0.89,D1453.38,3180.04,1453.38,0.219,14,24,0.86,0.65,142,59.88,,2236,2208,2244,2225,3117,3091,35.0763840,-119.3345828,563.13,,8.625,X52,ERW,1363
MFL,503,4.466,231+91,23770.65,23770.64,9277,ML Int Cluster,U14.69,14.69,45.20,0.89,D1452.98,3180.44,1452.98,0.219,12,22,1.13,0.67,142,59.88,,2226,2185,2244,2220,3116,3083,35.0763839,-119.3345815,563.15,,8.625,X52,ERW,1363
MFL,503,4.467,231+94,23773.03,23773.02,9278,ML Int Cluster,U17.07,17.07,42.82,0.89,D1450.60,3182.82,1450.60,0.219,12,22,1.17,0.97,142,59.88,,2224,2181,2244,2221,3116,3085,35.0763838,-119.3345736,563.27,,8.625,X52,ERW,1363
MFL,503,4.467,231+94,23773.56,23773.55,9279,ML Int ,U17.60,17.60,42.29,0.89,D1450.07,3183.35,1450.07,0.219,11,21,0.27,0.25,142,59.88,,2264,2261,2264,2260,3144,3138,35.0763838,-119.3345718,563.29,,8.625,X52,ERW,1363
MFL,503,4.467,231+94,23773.77,23773.76,9280,ML Int ,U17.80,17.80,42.08,0.90,D1449.86,3183.56,1449.86,0.219,12,22,0.27,0.26,144,59.88,,2264,2261,2263,2259,3143,3138,35.0763838,-119.3345711,563.29,,8.625,X52,ERW,1363
MFL,503,4.467,231+95,23773.88,23773.87,9281,ML Int ,U17.92,17.92,41.97,0.89,D1449.75,3183.67,1449.75,0.219,11,21,0.27,0.25,142,59.88,,2264,2261,2264,2260,3144,3138,35.0763838,-119.3345708,563.30,,8.625,X52,ERW,1363
MFL,503,4.467,231+95,23774.21,23774.21,9282,ML Int ,U18.25,18.25,41.63,0.89,D1449.41,3184.01,1449.41,0.219,11,21,0.27,0.25,142,59.88,,2264,2261,2264,2260,3144,3138,35.0763838,-119.3345697,563.31,,8.625,X52,ERW,1363
MFL,503,4.467,231+95,23774.58,23774.55,9283,ML Int Cluster,U18.62,18.62,41.27,0.92,D1449.05,3184.37,1449.05,0.219,10,20,0.51,0.92,147,59.88,,2258,2248,2257,2244,3134,3117,35.0763838,-119.3345685,563.32,,8.625,X52,ERW,1363
MFL,503,4.467,231+96,23775.00,23774.98,9284,ML Int ,U19.04,19.04,40.85,0.89,D1448.63,3184.79,1448.63,0.219,12,22,0.27,0.25,142,59.88,,2264,2261,2263,2259,3143,3138,35.0763838,-119.3345671,563.34,,8.625,X52,ERW,1363
MFL,503,4.467,231+96,23775.31,23775.30,9285,ML Int ,U19.35,19.35,40.54,0.89,D1448.32,3185.10,1448.32,0.219,15,25,0.27,0.27,142,59.88,,2263,2259,2262,2258,3142,3136,35.0763838,-119.3345660,563.35,,8.625,X52,ERW,1363
MFL,503,4.467,231+96,23775.76,23775.67,9286,ML Int Cluster,U19.80,19.80,40.09,0.89,D1447.87,3185.55,1447.87,0.219,11,21,1.17,0.38,142,59.88,,2228,2186,2246,2226,3120,3091,35.0763838,-119.3345648,563.36,,8.625,X52,ERW,1363
MFL,503,4.467,231+97,23775.97,23775.97,9287,ML Int ,U20.01,20.01,39.87,0.89,D1447.65,3185.77,1447.65,0.219,12,22,0.27,0.25,142,59.88,,2264,2261,2263,2259,3143,3138,35.0763838,-119.3345638,563.37,,8.625,X52,ERW,1363
MFL,503,4.467,231+97,23776.75,23776.73,9288,ML Int ,U20.79,20.79,39.09,0.89,D1446.88,3186.54,1446.88,0.219,11,21,0.27,0.25,142,59.88,,2264,2261,2264,2260,3144,3138,35.0763837,-119.3345613,563.40,,8.625,X52,ERW,1363
MFL,503,4.468,231+98,23777.42,23777.41,9289,ML Int ,U21.46,21.46,38.43,0.92,D1446.21,3187.21,1446.21,0.219,11,21,0.27,0.25,146,59.88,,2264,2261,2264,2260,3144,3138,35.0763837,-119.3345591,563.42,,8.625,X52,ERW,1363
MFL,503,4.468,231+98,23777.80,23777.79,9290,ML Int Cluster,U21.84,21.84,38.05,0.93,D1445.83,3187.59,1445.83,0.219,11,21,0.27,0.52,149,59.88,,2264,2261,2264,2260,3144,3138,35.0763837,-119.3345578,563.44,,8.625,X52,ERW,1363
MFL,503,4.468,231+99,23778.57,23778.53,9291,ML Int Cluster,U22.61,22.61,37.28,0.92,D1445.06,3188.36,1445.06,0.219,14,24,0.63,0.65,146,59.88,,2249,2233,2247,2227,3121,3094,35.0763837,-119.3345553,563.46,,8.625,X52,ERW,1363
MFL,503,4.468,231+99,23778.85,23778.84,9292,ML Int ,U22.89,22.89,36.99,0.90,D1444.77,3188.65,1444.77,0.219,15,25,0.27,0.25,144,59.88,,2263,2259,2262,2258,3142,3136,35.0763837,-119.3345543,563.47,,8.625,X52,ERW,1363
MFL,503,4.468,232+00,23779.29,23779.20,9293,ML Int Cluster,U23.33,23.33,36.55,0.89,D1444.33,3189.09,1444.33,0.219,10,20,1.29,0.53,142,59.88,,2226,2179,2247,2226,3121,3092,35.0763837,-119.3345531,563.49,,8.625,X52,ERW,1363
MFL,503,4.468,232+00,23779.41,23779.40,9294,ML Int ,U23.45,23.45,36.44,0.89,D1444.22,3189.20,1444.22,0.219,11,21,0.27,0.25,142,59.88,,2264,2261,2264,2260,3144,3138,35.0763837,-119.3345525,563.49,,8.625,X52,ERW,1363
MFL,503,4.468,232+00,23779.52,23779.51,9295,ML Int ,U23.55,23.55,36.33,0.93,D1444.11,3189.31,1444.11,0.219,12,22,0.27,0.25,149,59.88,,2264,2261,2263,2259,3143,3138,35.0763837,-119.3345521,563.50,,8.625,X52,ERW,1363
MFL,503,4.468,232+01,23779.94,23779.93,9296,ML Int ,U23.98,23.98,35.91,0.89,D1443.69,3189.73,1443.69,0.219,15,25,0.27,0.27,142,59.88,,2263,2259,2262,2258,3142,3136,35.0763837,-119.3345507,563.51,,8.625,X52,ERW,1363
MFL,503,4.468,232+01,23780.13,23780.12,9297,ML Int Cluster,U24.17,24.17,35.72,0.92,D1443.50,3189.92,1443.50,0.219,12,22,1.45,0.38,146,59.88,,2209,2152,2243,2221,3116,3085,35.0763837,-119.3345501,563.52,,8.625,X52,ERW,1363
MFL,503,4.468,232+01,23780.72,23780.71,9298,ML Int ,U24.76,24.76,35.12,0.90,D1442.91,3190.51,1442.91,0.219,15,25,0.27,0.25,144,59.88,,2263,2259,2262,2258,3142,3136,35.0763837,-119.3345481,563.54,,8.625,X52,ERW,1363
MFL,503,4.468,232+01,23780.84,23780.83,9299,ML Int Cluster,U24.88,24.88,35.01,0.90,D1442.79,3190.63,1442.79,0.219,15,25,0.27,0.82,144,59.88,,2263,2259,2262,2258,3142,3136,35.0763837,-119.3345478,563.55,,8.625,X52,ERW,1363
MFL,503,4.468,232+02,23781.80,23781.79,9300,ML Int Cluster,U25.84,25.84,34.04,0.90,D1441.82,3191.60,1441.82,0.219,11,21,0.43,0.65,144,59.88,,2260,2253,2259,2249,3137,3124,35.0763836,-119.3345446,563.58,,8.625,X52,ERW,1363
MFL,503,4.469,232+06,23785.34,23785.32,9301,ML Int ,U29.38,29.38,30.51,0.92,D1438.29,3195.13,1438.29,0.219,11,21,0.27,0.27,146,59.88,,2264,2261,2264,2260,3144,3138,35.0763836,-119.3345329,563.71,,8.625,X52,ERW,1363
MFL,503,4.469,232+06,23785.75,23785.74,9302,ML Int Cluster,U29.79,29.79,30.10,0.90,D1437.88,3195.54,1437.88,0.219,15,25,0.86,0.38,144,59.88,,2233,2205,2246,2227,3119,3093,35.0763836,-119.3345315,563.72,,8.625,X52,ERW,1363
