ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,503,4.469,232+07,23786.45,23786.44,9303,ML Int Cluster,D29.40,30.49,29.40,1.12,D1437.18,3196.24,1437.18,0.219,12,22,0.55,0.79,179,59.88,,2255,2243,2254,2239,3131,3110,35.0763835,-119.3345292,563.75,,8.625,X52,ERW,1363
MFL,503,4.469,232+07,23786.54,23786.53,9304,ML Int ,D29.31,30.58,29.31,0.88,D1437.09,3196.33,1437.09,0.219,10,20,0.27,0.25,140,59.88,,2264,2261,2264,2260,3144,3139,35.0763835,-119.3345289,563.75,,8.625,X52,ERW,1363
MFL,503,4.469,232+07,23786.80,23786.79,9305,ML Int ,D29.04,30.84,29.04,1.08,D1436.82,3196.60,1436.82,0.219,10,20,0.27,0.41,172,59.88,,2264,2261,2264,2260,3144,3139,35.0763835,-119.3345280,563.76,,8.625,X52,ERW,1363
MFL,503,4.470,232+09,23788.89,23788.88,9306,ML Int Cluster,D26.96,32.93,26.95,0.88,D1434.73,3198.69,1434.73,0.219,11,21,0.78,0.52,140,59.88,,2246,2224,2251,2234,3127,3103,35.0763835,-119.3345211,563.81,,8.625,X52,ERW,1363
MFL,503,4.470,232+11,23790.84,23790.83,9307,ML Int ,D25.01,34.88,25.01,0.89,D1432.79,3200.63,1432.79,0.219,11,21,0.43,0.25,142,59.88,,2260,2253,2259,2249,3137,3124,35.0763835,-119.3345146,563.85,,8.625,X52,ERW,1363
MFL,503,4.470,232+12,23791.00,23790.99,9308,ML Int ,D24.86,35.04,24.85,0.92,D1432.63,3200.79,1432.63,0.219,10,20,0.27,0.25,146,59.88,,2264,2261,2264,2260,3144,3139,35.0763835,-119.3345141,563.85,,8.625,X52,ERW,1363
MFL,503,4.471,232+14,23793.78,23793.76,9309,ML Int ,D22.08,37.82,22.07,0.92,D1429.85,3203.57,1429.85,0.219,11,21,0.27,0.25,146,59.88,,2264,2261,2264,2260,3144,3138,35.0763836,-119.3345050,563.92,,8.625,X52,ERW,1363
MFL,503,4.471,232+15,23794.22,23794.19,9310,ML Int ,D21.66,38.26,21.63,0.90,D1429.41,3204.01,1429.41,0.219,16,26,0.51,0.25,144,59.88,,2253,2241,2250,2235,3125,3105,35.0763836,-119.3345035,563.93,,8.625,X52,ERW,1363
MFL,503,4.471,232+16,23795.41,23795.40,9311,ML Int ,D20.45,39.45,20.44,0.88,D1428.22,3205.20,1428.22,0.219,13,23,0.51,0.37,140,59.88,,2256,2245,2253,2240,3130,3111,35.0763836,-119.3344995,563.96,,8.625,X52,ERW,1363
MFL,503,4.471,232+16,23795.77,23795.77,9312,ML Int ,D20.07,39.81,20.07,0.88,D1427.85,3205.57,1427.85,0.219,11,21,0.27,0.27,140,59.88,,2264,2261,2264,2260,3144,3138,35.0763836,-119.3344983,563.97,,8.625,X52,ERW,1363
MFL,503,4.472,232+20,23799.47,23799.46,9313,ML Int Cluster,D16.39,43.51,16.37,0.89,D1424.16,3209.26,1424.16,0.219,14,24,1.41,0.54,142,59.88,,2201,2145,2235,2210,3105,3069,35.0763836,-119.3344861,564.05,,8.625,X52,ERW,1363
MFL,503,4.472,232+22,23801.33,23801.32,9314,ML Int ,D14.53,45.37,14.52,0.88,D1422.30,3211.12,1422.30,0.219,17,27,0.27,0.27,140,59.88,,2262,2259,2261,2257,3141,3134,35.0763836,-119.3344799,564.06,,8.625,X52,ERW,1363
MFL,503,4.472,232+22,23801.54,23801.45,9315,ML Int Cluster,D14.40,45.58,14.31,0.89,D1422.09,3211.33,1422.09,0.219,11,21,2.19,0.38,142,59.88,,2182,2095,2222,2175,3086,3020,35.0763836,-119.3344795,564.06,,8.625,X52,ERW,1363
MFL,503,4.472,232+24,23803.27,23803.26,9316,ML Int ,D12.59,47.31,12.57,0.88,D1420.35,3213.06,1420.35,0.219,12,22,0.27,0.27,140,59.88,,2264,2261,2263,2259,3143,3138,35.0763836,-119.3344735,564.06,,8.625,X52,ERW,1363
MFL,503,4.472,232+24,23803.68,23803.67,9317,ML Int ,D12.18,47.72,12.17,0.89,D1419.95,3213.47,1419.95,0.219,16,26,0.27,0.25,142,59.88,,2263,2259,2262,2257,3141,3135,35.0763836,-119.3344722,564.06,,8.625,X52,ERW,1363
MFL,503,4.473,232+24,23804.02,23804.01,9318,ML Int ,D11.84,48.06,11.83,0.89,D1419.61,3213.81,1419.61,0.219,13,23,0.27,0.25,142,59.88,,2264,2260,2263,2259,3143,3137,35.0763836,-119.3344710,564.06,,8.625,X52,ERW,1363
MFL,503,4.473,232+27,23806.26,23806.25,9319,ML Int ,D9.59,50.30,9.58,0.89,D1417.36,3216.06,1417.36,0.219,13,23,0.27,0.25,142,59.88,,2263,2260,2263,2259,3143,3137,35.0763837,-119.3344636,564.06,,8.625,X52,ERW,1363
MFL,503,4.474,232+32,23811.60,23811.59,9320,ML Int ,D4.25,55.64,4.24,0.88,D1412.02,3221.40,1412.02,0.219,10,20,0.27,0.40,140,59.88,,2264,2261,2264,2260,3144,3139,35.0763837,-119.3344459,564.06,,8.625,X52,ERW,1363
MFL,504,4.475,232+36,23815.84,,9321,Weld,D59.52,59.88,59.52,,D1407.78,3225.64,1407.78,0.219,,,,,,59.52,338,,,,,,,35.0763838,-119.3344318,564.07,,8.625,X52,ERW,1363
MFL,504,4.475,232+36,23815.89,23815.88,9322,ML Int  Weld Adjacent,U0.04,0.04,59.47,0.89,D1407.74,3225.68,1407.74,0.219,19,29,0.23,0.39,142,59.52,,2263,2260,2262,2259,3142,3137,35.0763838,-119.3344317,564.07,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,504,4.475,232+38,23817.45,23817.44,9323,ML Int ,U1.60,1.60,57.92,0.89,D1406.18,3227.24,1406.18,0.219,10,20,0.23,0.23,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763838,-119.3344265,564.07,,8.625,X52,ERW,1363
MFL,504,4.475,232+38,23817.69,23817.68,9324,ML Int Cluster,U1.85,1.85,57.67,0.89,D1405.93,3227.49,1405.93,0.219,16,26,1.02,0.54,142,59.52,,2219,2182,2240,2220,3111,3083,35.0763838,-119.3344257,564.07,,8.625,X52,ERW,1363
MFL,504,4.475,232+39,23818.23,23818.22,9325,ML Int ,U2.39,2.39,57.13,0.89,D1405.39,3228.03,1405.39,0.219,10,20,0.23,0.23,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763838,-119.3344239,564.07,,8.625,X52,ERW,1363
MFL,504,4.475,232+39,23818.99,23818.98,9326,ML Int ,U3.15,3.15,56.37,0.89,D1404.63,3228.79,1404.63,0.219,10,20,0.23,0.23,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763838,-119.3344214,564.07,,8.625,X52,ERW,1363
MFL,504,4.475,232+40,23819.23,23819.22,9327,ML Int ,U3.39,3.39,56.13,0.89,D1404.40,3229.02,1404.40,0.219,16,26,0.27,0.27,142,59.52,,2263,2259,2262,2257,3141,3135,35.0763838,-119.3344206,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+40,23820.11,23820.09,9328,ML Int ,U4.26,4.26,55.25,0.87,D1403.52,3229.90,1403.52,0.219,11,21,0.27,0.25,138,59.52,,2264,2261,2264,2260,3144,3138,35.0763838,-119.3344177,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+41,23820.78,23820.78,9329,ML Int ,U4.94,4.94,54.58,0.88,D1402.84,3230.58,1402.84,0.219,11,21,0.23,0.23,140,59.52,,2265,2263,2264,2262,3145,3141,35.0763839,-119.3344155,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+43,23822.50,23822.35,9330,ML Int Cluster,U6.65,6.65,52.86,0.88,D1401.13,3232.29,1401.13,0.219,13,23,1.88,0.38,140,59.52,,2180,2104,2227,2192,3094,3045,35.0763839,-119.3344103,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+43,23823.23,23823.14,9331,ML Int Cluster,U7.39,7.39,52.13,0.89,D1400.39,3233.02,1400.39,0.219,12,22,1.29,0.38,142,59.52,,2217,2169,2244,2223,3117,3087,35.0763839,-119.3344077,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+44,23823.36,23823.35,9332,ML Int ,U7.52,7.52,52.00,0.88,D1400.27,3233.15,1400.27,0.219,12,22,0.31,0.54,140,59.52,,2263,2259,2262,2257,3142,3134,35.0763839,-119.3344070,564.07,,8.625,X52,ERW,1363
MFL,504,4.476,232+44,23823.88,23823.79,9333,ML Int Cluster,U8.03,8.03,51.48,0.89,D1399.75,3233.67,1399.75,0.219,12,22,1.17,0.38,142,59.52,,2224,2181,2245,2224,3118,3090,35.0763839,-119.3344055,564.06,,8.625,X52,ERW,1363
MFL,504,4.476,232+44,23824.03,23824.01,9334,ML Int ,U8.18,8.18,51.33,0.88,D1399.60,3233.82,1399.60,0.219,12,22,0.27,0.40,140,59.52,,2264,2261,2263,2259,3143,3138,35.0763839,-119.3344048,564.06,,8.625,X52,ERW,1363
MFL,504,4.476,232+45,23824.55,23824.54,9335,ML Int ,U8.71,8.71,50.81,0.87,D1399.08,3234.34,1399.08,0.219,11,21,0.27,0.25,138,59.52,,2264,2261,2264,2260,3144,3138,35.0763839,-119.3344030,564.06,,8.625,X52,ERW,1363
MFL,504,4.476,232+45,23825.12,23825.10,9336,ML Int ,U9.27,9.27,50.24,0.87,D1398.51,3234.91,1398.51,0.219,11,21,0.27,0.25,138,59.52,,2264,2261,2264,2260,3144,3138,35.0763839,-119.3344011,564.06,,8.625,X52,ERW,1363
MFL,504,4.477,232+46,23825.40,23825.39,9337,ML Int Cluster,U9.55,9.55,49.97,0.88,D1398.23,3235.19,1398.23,0.219,11,21,0.67,0.39,140,59.52,,2252,2235,2253,2237,3129,3107,35.0763839,-119.3344002,564.06,,8.625,X52,ERW,1363
MFL,504,4.477,232+47,23826.84,23826.83,9338,ML Int ,U11.00,11.00,48.52,0.88,D1396.78,3236.64,1396.78,0.219,11,21,0.27,0.40,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763840,-119.3343954,564.05,,8.625,X52,ERW,1363
MFL,504,4.477,232+47,23826.97,23826.96,9339,ML Int ,U11.12,11.12,48.39,0.87,D1396.66,3236.76,1396.66,0.219,13,23,0.27,0.25,138,59.52,,2264,2260,2263,2259,3143,3137,35.0763840,-119.3343950,564.05,,8.625,X52,ERW,1363
MFL,504,4.477,232+49,23828.43,23828.41,9340,ML Int ,U12.58,12.58,46.93,0.89,D1395.20,3238.22,1395.20,0.219,12,22,0.27,0.25,142,59.52,,2264,2261,2263,2259,3143,3138,35.0763840,-119.3343902,564.04,,8.625,X52,ERW,1363
MFL,504,4.477,232+49,23829.22,23829.21,9341,ML Int ,U13.37,13.37,46.14,0.88,D1394.41,3239.01,1394.41,0.219,12,22,0.27,0.25,140,59.52,,2264,2261,2263,2259,3143,3138,35.0763840,-119.3343876,564.04,,8.625,X52,ERW,1363
MFL,504,4.478,232+52,23831.88,23831.87,9342,ML Int ,U16.03,16.03,43.48,0.89,D1391.75,3241.67,1391.75,0.219,12,22,0.27,0.25,142,59.52,,2264,2261,2263,2259,3143,3138,35.0763840,-119.3343787,564.03,,8.625,X52,ERW,1363
MFL,504,4.478,232+52,23832.07,23832.02,9343,ML Int Cluster,U16.22,16.22,43.29,0.87,D1391.56,3241.86,1391.56,0.219,14,24,0.74,0.92,138,59.52,,2242,2221,2243,2221,3116,3085,35.0763841,-119.3343782,564.03,,8.625,X52,ERW,1363
MFL,504,4.478,232+53,23832.26,23832.25,9344,ML Int ,U16.42,16.42,43.10,0.89,D1391.36,3242.06,1391.36,0.219,11,21,0.27,0.25,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763841,-119.3343775,564.03,,8.625,X52,ERW,1363
MFL,504,4.478,232+53,23832.57,23832.49,9345,ML Int Cluster,U16.73,16.73,42.79,0.85,D1391.05,3242.37,1391.05,0.219,13,23,1.17,0.86,136,59.52,,2220,2176,2241,2219,3113,3082,35.0763841,-119.3343767,564.03,,8.625,X52,ERW,1363
MFL,504,4.478,232+53,23832.74,23832.73,9346,ML Int Cluster,U16.90,16.90,42.62,0.89,D1390.89,3242.53,1390.89,0.219,11,21,1.45,0.50,142,59.52,,2214,2159,2249,2230,3123,3098,35.0763841,-119.3343759,564.03,,8.625,X52,ERW,1363
MFL,504,4.478,232+53,23833.13,23833.07,9347,ML Int Cluster,U17.29,17.29,42.23,0.89,D1390.49,3242.93,1390.49,0.219,13,23,0.90,0.25,142,59.52,,2236,2207,2245,2226,3118,3092,35.0763841,-119.3343748,564.02,,8.625,X52,ERW,1363
MFL,504,4.478,232+54,23833.60,23833.59,9348,ML Int ,U17.76,17.76,41.76,0.88,D1390.02,3243.40,1390.02,0.219,12,22,0.27,0.27,140,59.52,,2264,2261,2263,2259,3143,3138,35.0763841,-119.3343730,564.02,,8.625,X52,ERW,1363
MFL,504,4.478,232+55,23834.37,23834.36,9349,ML Int ,U18.52,18.52,40.99,0.89,D1389.26,3244.16,1389.26,0.219,11,21,0.27,0.25,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763841,-119.3343705,564.02,,8.625,X52,ERW,1363
MFL,504,4.478,232+55,23834.81,23834.80,9350,ML Int ,U18.97,18.97,40.55,0.92,D1388.82,3244.60,1388.82,0.219,12,22,0.27,0.25,147,59.52,,2264,2261,2263,2259,3143,3138,35.0763841,-119.3343690,564.02,,8.625,X52,ERW,1363
MFL,504,4.478,232+56,23835.29,23835.28,9351,ML Int ,U19.45,19.45,40.07,0.88,D1388.33,3245.09,1388.33,0.219,10,20,0.23,0.25,140,59.52,,2265,2263,2265,2262,3145,3141,35.0763841,-119.3343674,564.01,,8.625,X52,ERW,1363
MFL,504,4.478,232+56,23835.46,23835.45,9352,ML Int ,U19.61,19.61,39.90,0.89,D1388.17,3245.25,1388.17,0.219,12,22,0.27,0.25,142,59.52,,2264,2261,2263,2259,3143,3138,35.0763841,-119.3343669,564.01,,8.625,X52,ERW,1363
MFL,504,4.478,232+56,23835.58,23835.57,9353,ML Int ,U19.74,19.74,39.78,0.92,D1388.04,3245.38,1388.04,0.219,10,20,0.23,0.23,147,59.52,,2265,2263,2265,2262,3145,3141,35.0763841,-119.3343665,564.01,,8.625,X52,ERW,1363
MFL,504,4.479,232+60,23840.21,23840.20,9354,ML Int ,U24.37,24.37,35.15,0.90,D1383.41,3250.01,1383.41,0.219,11,21,0.27,0.25,144,59.52,,2264,2261,2264,2260,3144,3138,35.0763842,-119.3343511,563.99,,8.625,X52,ERW,1363
MFL,504,4.479,232+61,23840.51,23840.50,9355,ML Int ,U24.67,24.67,34.85,0.88,D1383.12,3250.30,1383.12,0.219,11,21,0.23,0.23,140,59.52,,2265,2263,2264,2262,3145,3141,35.0763842,-119.3343501,563.99,,8.625,X52,ERW,1363
MFL,504,4.479,232+61,23840.78,23840.77,9356,ML Int ,U24.93,24.93,34.59,0.88,D1382.85,3250.57,1382.85,0.219,10,20,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3139,35.0763842,-119.3343493,563.99,,8.625,X52,ERW,1363
MFL,504,4.479,232+61,23841.03,23841.02,9357,ML Int ,U25.19,25.19,34.33,0.88,D1382.59,3250.83,1382.59,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763842,-119.3343484,563.99,,8.625,X52,ERW,1363
MFL,504,4.480,232+61,23841.35,23841.26,9358,ML Int Cluster,U25.50,25.50,34.01,0.89,D1382.28,3251.14,1382.28,0.219,13,23,2.15,0.79,142,59.52,,2167,2080,2218,2172,3080,3017,35.0763842,-119.3343476,563.99,,8.625,X52,ERW,1363
MFL,504,4.480,232+62,23842.27,23842.26,9359,ML Int Cluster,U26.42,26.42,33.09,0.89,D1381.36,3252.06,1381.36,0.219,15,25,0.78,0.38,142,59.52,,2238,2214,2247,2229,3121,3096,35.0763842,-119.3343443,563.98,,8.625,X52,ERW,1363
MFL,504,4.480,232+63,23842.62,23842.61,9360,ML Int ,U26.78,26.78,32.74,0.87,D1381.00,3252.42,1381.00,0.219,11,21,0.43,0.54,138,59.52,,2260,2253,2259,2249,3137,3124,35.0763842,-119.3343432,563.98,,8.625,X52,ERW,1363
MFL,504,4.480,232+63,23842.83,23842.81,9361,ML Int ,U26.98,26.98,32.54,0.89,D1380.80,3252.62,1380.80,0.219,14,24,0.27,0.25,142,59.52,,2263,2260,2262,2258,3142,3136,35.0763842,-119.3343425,563.98,,8.625,X52,ERW,1363
MFL,504,4.480,232+63,23842.93,23842.92,9362,ML Int ,U27.09,27.09,32.43,0.89,D1380.70,3252.72,1380.70,0.219,14,24,0.27,0.25,142,59.52,,2263,2260,2262,2258,3142,3136,35.0763842,-119.3343421,563.98,,8.625,X52,ERW,1363
MFL,504,4.480,232+66,23845.54,23845.53,9363,ML Int ,U29.70,29.70,29.82,0.89,D1378.09,3255.33,1378.09,0.219,10,20,0.23,0.23,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763843,-119.3343335,563.97,,8.625,X52,ERW,1363
MFL,504,4.480,232+66,23845.77,23845.77,9364,ML Int ,D29.59,29.93,29.59,0.87,D1377.85,3255.56,1377.85,0.219,11,21,0.27,0.27,138,59.52,,2264,2261,2264,2260,3144,3138,35.0763843,-119.3343327,563.97,,8.625,X52,ERW,1363
MFL,504,4.480,232+66,23846.08,23846.07,9365,ML Int ,D29.28,30.23,29.28,0.89,D1377.55,3255.87,1377.55,0.219,11,21,0.27,0.25,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763843,-119.3343317,563.97,,8.625,X52,ERW,1363
MFL,504,4.481,232+68,23847.71,23847.56,9366,ML Int Cluster,D27.80,31.87,27.65,0.93,D1375.92,3257.50,1375.92,0.219,11,21,1.96,1.20,149,59.52,,2191,2113,2234,2201,3102,3057,35.0763843,-119.3343267,563.96,,8.625,X52,ERW,1363
MFL,504,4.481,232+68,23847.85,23847.84,9367,ML Int Cluster,D27.52,32.00,27.51,0.89,D1375.78,3257.64,1375.78,0.219,12,22,0.35,0.79,142,59.52,,2262,2257,2261,2254,3140,3131,35.0763843,-119.3343258,563.96,,8.625,X52,ERW,1363
MFL,504,4.481,232+68,23848.25,23848.24,9368,ML Int ,D27.12,32.41,27.11,0.88,D1375.38,3258.04,1375.38,0.219,13,23,0.27,0.25,140,59.52,,2264,2260,2263,2259,3143,3137,35.0763843,-119.3343245,563.96,,8.625,X52,ERW,1363
MFL,504,4.481,232+70,23849.96,23849.95,9369,ML Int ,D25.41,34.11,25.40,0.88,D1373.67,3259.75,1373.67,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763844,-119.3343188,563.95,,8.625,X52,ERW,1363
MFL,504,4.481,232+70,23850.12,23850.11,9370,ML Int ,D25.25,34.28,25.24,0.88,D1373.50,3259.92,1373.50,0.219,12,22,0.27,0.25,140,59.52,,2264,2261,2263,2259,3143,3138,35.0763844,-119.3343183,563.95,,8.625,X52,ERW,1363
MFL,504,4.481,232+71,23850.78,23850.76,9371,ML Int ,D24.60,34.94,24.58,0.88,D1372.84,3260.58,1372.84,0.219,10,20,0.27,0.48,140,59.52,,2264,2261,2264,2260,3144,3139,35.0763844,-119.3343161,563.95,,8.625,X52,ERW,1363
MFL,504,4.481,232+71,23851.17,23851.16,9372,ML Int ,D24.20,35.32,24.19,0.88,D1372.46,3260.96,1372.46,0.219,10,20,0.23,0.40,140,59.52,,2265,2263,2265,2262,3145,3141,35.0763844,-119.3343148,563.94,,8.625,X52,ERW,1363
MFL,504,4.481,232+72,23851.57,23851.57,9373,ML Int ,D23.79,35.73,23.79,0.89,D1372.05,3261.37,1372.05,0.219,11,21,0.27,0.23,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763844,-119.3343135,563.94,,8.625,X52,ERW,1363
MFL,504,4.482,232+73,23853.35,23853.34,9374,ML Int ,D22.02,37.51,22.01,0.88,D1370.27,3263.15,1370.27,0.219,10,20,0.23,0.23,140,59.52,,2265,2263,2265,2262,3145,3141,35.0763844,-119.3343076,563.95,,8.625,X52,ERW,1363
MFL,504,4.482,232+74,23853.51,23853.49,9375,ML Int ,D21.87,37.67,21.85,0.92,D1370.12,3263.30,1370.12,0.219,11,21,0.27,0.35,146,59.52,,2264,2261,2264,2260,3144,3138,35.0763844,-119.3343071,563.95,,8.625,X52,ERW,1363
MFL,504,4.482,232+74,23853.75,23853.73,9376,ML Int ,D21.63,37.90,21.62,0.89,D1369.88,3263.54,1369.88,0.219,11,21,0.27,0.23,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763844,-119.3343063,563.95,,8.625,X52,ERW,1363
MFL,504,4.482,232+74,23854.40,23854.25,9377,ML Int Cluster,D21.11,38.56,20.96,0.89,D1369.22,3264.20,1369.22,0.219,14,24,1.96,0.52,142,59.52,,2169,2088,2216,2168,3078,3011,35.0763844,-119.3343046,563.95,,8.625,X52,ERW,1363
MFL,504,4.482,232+77,23856.59,23856.58,9378,ML Int ,D18.78,40.75,18.77,0.88,D1367.03,3266.39,1367.03,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763845,-119.3342969,563.96,,8.625,X52,ERW,1363
MFL,504,4.483,232+77,23857.43,23857.42,9379,ML Int Cluster,D17.95,41.59,17.93,0.87,D1366.19,3267.23,1366.19,0.219,11,21,0.86,0.53,138,59.52,,2243,2217,2250,2232,3125,3100,35.0763845,-119.3342941,563.96,,8.625,X52,ERW,1363
MFL,504,4.483,232+79,23858.51,23858.50,9380,ML Int ,D16.86,42.67,16.85,0.88,D1365.12,3268.30,1365.12,0.219,10,20,0.23,0.23,140,59.52,,2265,2263,2265,2262,3145,3141,35.0763845,-119.3342905,563.96,,8.625,X52,ERW,1363
MFL,504,4.483,232+79,23858.72,23858.71,9381,ML Int ,D16.65,42.88,16.64,0.88,D1364.91,3268.51,1364.91,0.219,12,22,0.27,0.25,140,59.52,,2264,2261,2263,2259,3143,3138,35.0763845,-119.3342898,563.96,,8.625,X52,ERW,1363
MFL,504,4.483,232+80,23859.66,23859.65,9382,ML Int ,D15.72,43.81,15.71,0.88,D1363.97,3269.45,1363.97,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763845,-119.3342867,563.97,,8.625,X52,ERW,1363
MFL,504,4.483,232+81,23861.23,23861.22,9383,ML Int ,D14.14,45.38,14.13,0.88,D1362.40,3271.02,1362.40,0.219,10,20,0.23,0.23,140,59.52,,2265,2263,2265,2262,3145,3141,35.0763845,-119.3342815,563.97,,8.625,X52,ERW,1363
MFL,504,4.483,232+81,23861.35,23861.34,9384,ML Int ,D14.02,45.51,14.01,0.88,D1362.27,3271.15,1362.27,0.219,14,24,0.27,0.25,140,59.52,,2263,2260,2262,2258,3142,3136,35.0763845,-119.3342811,563.97,,8.625,X52,ERW,1363
MFL,504,4.483,232+82,23862.03,23862.02,9385,ML Int ,D13.35,46.18,13.34,0.85,D1361.60,3271.82,1361.60,0.219,15,25,0.27,0.27,136,59.52,,2263,2259,2262,2258,3142,3136,35.0763845,-119.3342789,563.97,,8.625,X52,ERW,1363
MFL,504,4.484,232+83,23862.75,23862.74,9386,ML Int ,D12.62,46.91,12.61,0.87,D1360.87,3272.55,1360.87,0.219,12,22,0.27,0.25,138,59.52,,2264,2261,2263,2259,3143,3138,35.0763845,-119.3342765,563.98,,8.625,X52,ERW,1363
MFL,504,4.484,232+83,23862.86,23862.85,9387,ML Int ,D12.51,47.02,12.50,0.88,D1360.77,3272.65,1360.77,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763845,-119.3342761,563.98,,8.625,X52,ERW,1363
MFL,504,4.484,232+83,23863.06,23863.06,9388,ML Int ,D12.31,47.22,12.30,0.88,D1360.56,3272.86,1360.56,0.219,11,21,0.27,0.25,140,59.52,,2264,2261,2264,2260,3144,3138,35.0763845,-119.3342754,563.98,,8.625,X52,ERW,1363
MFL,504,4.484,232+83,23863.38,23863.37,9389,ML Int ,D11.99,47.54,11.98,0.88,D1360.25,3273.17,1360.25,0.219,14,24,0.27,0.25,140,59.52,,2263,2260,2262,2258,3142,3136,35.0763845,-119.3342744,563.98,,8.625,X52,ERW,1363
MFL,504,4.484,232+86,23866.43,23866.42,9390,ML Int ,D8.94,50.58,8.93,0.88,D1357.20,3276.22,1357.20,0.219,14,24,0.27,0.25,140,59.52,,2263,2260,2262,2258,3142,3136,35.0763845,-119.3342643,563.99,,8.625,X52,ERW,1363
MFL,504,4.485,232+88,23868.26,23868.25,9391,ML Int ,D7.11,52.41,7.10,0.89,D1355.37,3278.05,1355.37,0.219,11,21,0.27,0.25,142,59.52,,2264,2261,2264,2260,3144,3138,35.0763846,-119.3342582,563.99,,8.625,X52,ERW,1363
MFL,504,4.485,232+90,23870.00,23869.99,9392,ML Int ,D5.37,54.15,5.36,0.89,D1353.63,3279.79,1353.63,0.219,11,21,0.23,0.31,142,59.52,,2265,2262,2264,2262,3145,3141,35.0763846,-119.3342525,564.00,,8.625,X52,ERW,1363
MFL,504,4.485,232+91,23870.76,23870.72,9393,ML Int Cluster,D4.65,54.92,4.60,0.88,D1352.86,3280.56,1352.86,0.219,13,23,0.74,0.79,140,59.52,,2244,2223,2248,2229,3122,3096,35.0763846,-119.3342501,564.00,,8.625,X52,ERW,1363
MFL,505,4.486,232+95,23875.36,,9394,Weld,U59.52,59.52,60.33,,D1348.27,3285.15,1348.27,0.219,,,,,,60.33,26,,,,,,,35.0763846,-119.3342347,564.02,,8.625,X52,ERW,1363
MFL,505,4.494,233+39,23919.25,23919.24,9395,ML Int ,D16.45,43.89,16.44,0.90,D1304.38,3329.04,1304.38,0.219,11,21,0.27,0.39,144,60.33,,2264,2261,2264,2260,3144,3138,35.0763845,-119.3340893,563.91,,8.625,X52,ERW,1363
MFL,505,4.497,233+54,23934.92,23934.91,9396,ML Int ,D0.78,59.56,0.77,0.90,D1288.70,3344.72,1288.70,0.219,12,22,0.27,0.25,144,60.33,,2264,2261,2263,2259,3143,3138,35.0763846,-119.3340374,564.19,,8.625,X52,ERW,1363
MFL,505,4.497,233+55,23935.50,23935.49,9397,ML Int Cluster Weld Adjacent,D0.21,60.14,0.19,0.96,D1288.12,3345.30,1288.12,0.219,15,25,0.66,1.34,153,60.33,,2245,2227,2241,2218,3112,3081,35.0763846,-119.3340355,564.20,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,506,4.497,233+55,23935.69,,9398,Weld,D59.68,60.33,59.68,,D1287.94,3345.48,1287.94,0.219,,,,,,59.68,318,,,,,,,35.0763846,-119.3340349,564.20,,8.625,X52,ERW,1363
MFL,506,4.498,233+60,23940.96,23940.95,9399,ML Int Cluster,U5.27,5.27,54.41,0.93,D1282.67,3350.75,1282.67,0.219,11,21,1.45,0.38,149,59.68,,2214,2159,2248,2229,3122,3096,35.0763847,-119.3340174,564.34,,8.625,X52,ERW,1363
MFL,506,4.499,233+63,23943.88,23943.82,9400,ML Int Cluster,U8.19,8.19,51.49,0.93,D1279.74,3353.68,1279.74,0.219,12,22,0.90,0.52,149,59.68,,2238,2210,2248,2229,3122,3096,35.0763847,-119.3340080,564.42,,8.625,X52,ERW,1363
MFL,506,4.499,233+64,23945.02,23945.00,9401,ML Int Cluster,U9.33,9.33,50.36,0.93,D1278.61,3354.81,1278.61,0.219,12,22,0.98,0.25,149,59.68,,2234,2202,2247,2228,3121,3094,35.0763848,-119.3340040,564.45,,8.625,X52,ERW,1363
MFL,506,4.499,233+65,23945.63,23945.62,9402,ML Int ,U9.94,9.94,49.74,0.93,D1278.00,3355.42,1278.00,0.219,12,22,0.27,0.25,149,59.68,,2264,2261,2263,2259,3143,3138,35.0763848,-119.3340020,564.47,,8.625,X52,ERW,1363
MFL,506,4.499,233+66,23946.73,23946.73,9403,ML Int ,U11.04,11.04,48.64,0.93,D1276.89,3356.53,1276.89,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763848,-119.3339983,564.50,,8.625,X52,ERW,1363
MFL,506,4.499,233+67,23947.44,23947.43,9404,ML Int ,U11.75,11.75,47.93,0.90,D1276.18,3357.24,1276.18,0.219,10,20,0.23,0.27,144,59.68,,2265,2263,2265,2262,3145,3141,35.0763848,-119.3339960,564.52,,8.625,X52,ERW,1363
MFL,506,4.500,233+67,23947.88,23947.87,9405,ML Int ,U12.18,12.18,47.50,0.96,D1275.75,3357.67,1275.75,0.219,11,21,0.27,0.25,153,59.68,,2264,2261,2264,2260,3144,3138,35.0763848,-119.3339946,564.53,,8.625,X52,ERW,1363
MFL,506,4.500,233+68,23948.31,23948.30,9406,ML Int ,U12.62,12.62,47.06,0.93,D1275.32,3358.10,1275.32,0.219,12,22,0.27,0.25,149,59.68,,2264,2261,2263,2259,3143,3138,35.0763848,-119.3339931,564.55,,8.625,X52,ERW,1363
MFL,506,4.500,233+68,23948.64,23948.63,9407,ML Int ,U12.95,12.95,46.73,0.92,D1274.98,3358.44,1274.98,0.219,12,22,0.27,0.25,147,59.68,,2264,2261,2263,2259,3143,3138,35.0763848,-119.3339920,564.56,,8.625,X52,ERW,1363
MFL,506,4.500,233+68,23948.87,23948.87,9408,ML Int Cluster,U13.18,13.18,46.50,0.97,D1274.75,3358.67,1274.75,0.219,14,24,0.86,0.64,154,59.68,,2236,2208,2247,2228,3121,3095,35.0763848,-119.3339913,564.56,,8.625,X52,ERW,1363
MFL,506,4.500,233+69,23949.18,23949.16,9409,ML Int ,U13.49,13.49,46.20,0.92,D1274.45,3358.97,1274.45,0.219,11,21,0.27,0.25,147,59.68,,2264,2261,2264,2260,3144,3138,35.0763848,-119.3339903,564.57,,8.625,X52,ERW,1363
MFL,506,4.500,233+69,23949.47,23949.46,9410,ML Int ,U13.78,13.78,45.90,0.93,D1274.16,3359.26,1274.16,0.219,12,22,0.27,0.25,149,59.68,,2264,2261,2263,2259,3143,3138,35.0763848,-119.3339893,564.58,,8.625,X52,ERW,1363
MFL,506,4.500,233+69,23950.09,23950.04,9411,ML Int Cluster,U14.40,14.40,45.28,0.92,D1273.53,3359.89,1273.53,0.219,16,26,0.82,0.38,147,59.68,,2233,2207,2245,2226,3118,3092,35.0763849,-119.3339874,564.59,,8.625,X52,ERW,1363
MFL,506,4.500,233+70,23950.23,23950.22,9412,ML Int ,U14.54,14.54,45.14,0.93,D1273.39,3360.03,1273.39,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763849,-119.3339868,564.60,,8.625,X52,ERW,1363
MFL,506,4.500,233+71,23951.44,23951.42,9413,ML Int Cluster,U15.75,15.75,43.93,0.92,D1272.18,3361.24,1272.18,0.219,11,21,0.35,1.06,146,59.68,,2262,2257,2261,2255,3141,3132,35.0763849,-119.3339828,564.63,,8.625,X52,ERW,1363
MFL,506,4.500,233+72,23952.61,23952.60,9414,ML Int ,U16.92,16.92,42.76,0.93,D1271.02,3362.40,1271.02,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763849,-119.3339789,564.67,,8.625,X52,ERW,1363
MFL,506,4.500,233+72,23952.89,23952.88,9415,ML Int ,U17.20,17.20,42.48,0.93,D1270.73,3362.69,1270.73,0.219,15,25,0.27,0.25,149,59.68,,2263,2259,2262,2258,3142,3136,35.0763849,-119.3339780,564.67,,8.625,X52,ERW,1363
MFL,506,4.501,233+74,23954.55,23954.49,9416,ML Int Cluster,U18.86,18.86,40.83,0.93,D1269.08,3364.34,1269.08,0.219,17,27,0.78,0.65,149,59.68,,2234,2209,2245,2227,3119,3093,35.0763849,-119.3339726,564.72,,8.625,X52,ERW,1363
MFL,506,4.501,233+75,23956.12,23956.11,9417,ML Int ,U20.43,20.43,39.25,0.96,D1267.51,3365.91,1267.51,0.219,11,21,0.23,0.23,153,59.68,,2265,2262,2264,2262,3145,3141,35.0763850,-119.3339673,564.76,,8.625,X52,ERW,1363
MFL,506,4.501,233+76,23956.71,23956.70,9418,ML Int ,U21.02,21.02,38.66,0.92,D1266.92,3366.50,1266.92,0.219,10,20,0.27,0.25,147,59.68,,2264,2261,2264,2260,3144,3139,35.0763850,-119.3339653,564.78,,8.625,X52,ERW,1363
MFL,506,4.501,233+77,23957.28,23957.28,9419,ML Int ,U21.59,21.59,38.09,0.97,D1266.34,3367.08,1266.34,0.219,11,21,0.23,0.23,154,59.68,,2265,2262,2264,2262,3145,3141,35.0763850,-119.3339634,564.80,,8.625,X52,ERW,1363
MFL,506,4.501,233+77,23957.45,23957.44,9420,ML Int ,U21.76,21.76,37.93,0.93,D1266.18,3367.24,1266.18,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763850,-119.3339629,564.80,,8.625,X52,ERW,1363
MFL,506,4.501,233+77,23957.68,23957.66,9421,ML Int ,U21.99,21.99,37.69,0.96,D1265.95,3367.47,1265.95,0.219,10,20,0.23,0.40,153,59.68,,2265,2263,2265,2262,3145,3141,35.0763850,-119.3339621,564.81,,8.625,X52,ERW,1363
MFL,506,4.502,233+78,23959.12,23958.98,9422,ML Int Cluster,U23.43,23.43,36.25,0.93,D1264.51,3368.91,1264.51,0.219,17,27,1.88,0.54,149,59.68,,2151,2070,2224,2189,3089,3040,35.0763850,-119.3339578,564.84,,8.625,X52,ERW,1363
MFL,506,4.502,233+79,23959.67,23959.66,9423,ML Int ,U23.98,23.98,35.70,0.92,D1263.96,3369.46,1263.96,0.219,12,22,0.27,0.25,147,59.68,,2264,2261,2263,2259,3143,3138,35.0763851,-119.3339555,564.86,,8.625,X52,ERW,1363
MFL,506,4.502,233+79,23959.80,23959.79,9424,ML Int Cluster,U24.11,24.11,35.58,0.93,D1263.83,3369.59,1263.83,0.219,13,23,1.33,0.26,149,59.68,,2210,2159,2245,2225,3117,3090,35.0763851,-119.3339551,564.87,,8.625,X52,ERW,1363
MFL,506,4.502,233+79,23960.00,23959.99,9425,ML Int ,U24.31,24.31,35.37,0.93,D1263.62,3369.80,1263.62,0.219,11,21,0.23,0.25,149,59.68,,2265,2262,2264,2262,3145,3141,35.0763851,-119.3339544,564.87,,8.625,X52,ERW,1363
MFL,506,4.502,233+80,23960.21,23960.20,9426,ML Int Cluster,U24.52,24.52,35.17,0.93,D1263.42,3370.00,1263.42,0.219,20,30,0.31,0.67,149,59.68,,2260,2255,2258,2252,3136,3127,35.0763851,-119.3339538,564.88,,8.625,X52,ERW,1363
MFL,506,4.502,233+80,23960.67,23960.63,9427,ML Int Cluster,U24.98,24.98,34.70,0.92,D1262.96,3370.46,1262.96,0.219,11,21,0.59,0.73,147,59.68,,2255,2241,2254,2239,3131,3110,35.0763851,-119.3339523,564.89,,8.625,X52,ERW,1363
MFL,506,4.502,233+80,23961.04,23961.02,9428,ML Int ,U25.35,25.35,34.33,0.96,D1262.59,3370.83,1262.59,0.219,18,28,0.27,0.37,153,59.68,,2262,2258,2261,2256,3140,3134,35.0763851,-119.3339510,564.90,,8.625,X52,ERW,1363
MFL,506,4.502,233+81,23961.27,23961.26,9429,ML Int ,U25.58,25.58,34.10,0.93,D1262.36,3371.06,1262.36,0.219,12,22,0.27,0.25,149,59.68,,2264,2261,2263,2259,3143,3138,35.0763851,-119.3339502,564.91,,8.625,X52,ERW,1363
MFL,506,4.502,233+81,23961.49,23961.48,9430,ML Int ,U25.80,25.80,33.89,0.97,D1262.14,3371.28,1262.14,0.219,17,27,0.27,0.25,154,59.68,,2262,2259,2261,2257,3141,3134,35.0763851,-119.3339495,564.91,,8.625,X52,ERW,1363
MFL,506,4.502,233+81,23962.04,23961.96,9431,ML Int Cluster,U26.34,26.34,33.34,0.95,D1261.59,3371.83,1261.59,0.219,11,21,1.10,0.54,151,59.68,,2231,2194,2249,2231,3124,3098,35.0763851,-119.3339479,564.93,,8.625,X52,ERW,1363
MFL,506,4.502,233+82,23962.83,23962.82,9432,ML Int ,U27.14,27.14,32.55,0.96,D1260.80,3372.62,1260.80,0.219,12,22,0.27,0.25,153,59.68,,2264,2261,2263,2259,3143,3138,35.0763851,-119.3339451,564.93,,8.625,X52,ERW,1363
MFL,506,4.502,233+82,23963.07,23963.06,9433,ML Int Cluster,U27.38,27.38,32.30,0.96,D1260.56,3372.86,1260.56,0.219,14,24,0.98,0.52,153,59.68,,2228,2195,2245,2226,3118,3091,35.0763851,-119.3339443,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+83,23963.72,23963.56,9434,ML Int Cluster,U28.03,28.03,31.65,0.96,D1259.90,3373.52,1259.90,0.219,15,25,2.11,0.79,153,59.68,,2153,2065,2222,2184,3087,3033,35.0763851,-119.3339426,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+83,23963.97,23963.96,9435,ML Int ,U28.28,28.28,31.40,0.98,D1259.65,3373.77,1259.65,0.219,11,21,0.23,0.23,156,59.68,,2265,2262,2264,2262,3145,3141,35.0763852,-119.3339413,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+86,23966.66,23966.60,9436,ML Int Cluster,D28.71,30.97,28.71,0.93,D1256.96,3376.46,1256.96,0.219,14,24,0.94,0.77,149,59.68,,2231,2199,2243,2220,3115,3084,35.0763852,-119.3339326,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+86,23967.16,23966.95,9437,ML Int Cluster,D28.42,31.47,28.21,0.97,D1256.47,3376.95,1256.47,0.219,12,22,2.66,0.73,154,59.68,,2157,2054,2218,2173,3081,3018,35.0763853,-119.3339314,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+87,23967.28,23967.27,9438,ML Int ,D28.10,31.59,28.09,0.93,D1256.34,3377.08,1256.34,0.219,10,20,0.27,0.40,149,59.68,,2264,2261,2264,2260,3144,3139,35.0763853,-119.3339303,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+87,23967.92,23967.91,9439,ML Int Cluster,D27.46,32.23,27.45,0.89,D1255.70,3377.72,1255.70,0.219,12,22,1.33,1.20,142,59.68,,2215,2165,2240,2213,3111,3074,35.0763853,-119.3339282,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+88,23968.31,23968.30,9440,ML Int ,D27.08,32.62,27.07,0.96,D1255.32,3378.10,1255.32,0.219,11,21,0.27,0.54,153,59.68,,2264,2261,2264,2260,3144,3138,35.0763853,-119.3339269,564.93,,8.625,X52,ERW,1363
MFL,506,4.503,233+88,23968.68,23968.66,9441,ML Int ,D26.71,32.98,26.70,0.88,D1254.95,3378.47,1254.95,0.219,11,21,0.27,0.40,140,59.68,,2264,2261,2264,2260,3144,3138,35.0763853,-119.3339257,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+88,23969.11,23969.07,9442,ML Int Cluster,D26.31,33.42,26.26,0.85,D1254.52,3378.90,1254.52,0.219,12,22,1.29,1.60,136,59.68,,2217,2169,2229,2192,3096,3044,35.0763853,-119.3339244,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+89,23969.28,23969.27,9443,ML Int ,D26.10,33.59,26.09,0.87,D1254.35,3379.07,1254.35,0.219,10,20,0.27,0.43,138,59.68,,2264,2261,2264,2260,3144,3139,35.0763853,-119.3339237,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+89,23969.62,23969.44,9444,ML Int Cluster,D25.93,33.93,25.76,0.87,D1254.01,3379.41,1254.01,0.219,11,21,2.31,1.50,138,59.68,,2178,2087,2222,2175,3086,3021,35.0763853,-119.3339232,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+89,23969.75,23969.74,9445,ML Int ,D25.63,34.06,25.62,0.87,D1253.87,3379.55,1253.87,0.219,14,24,0.27,0.27,138,59.68,,2263,2260,2262,2258,3142,3136,35.0763853,-119.3339221,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+89,23970.09,23970.08,9446,ML Int ,D25.30,34.40,25.29,0.87,D1253.54,3379.88,1253.54,0.219,15,25,0.27,0.27,138,59.68,,2263,2259,2262,2258,3142,3136,35.0763853,-119.3339210,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+90,23970.49,23970.48,9447,ML Int ,D24.89,34.80,24.88,0.87,D1253.13,3380.29,1253.13,0.219,10,20,0.23,0.23,138,59.68,,2265,2263,2265,2262,3145,3141,35.0763854,-119.3339197,564.93,,8.625,X52,ERW,1363
MFL,506,4.504,233+90,23970.77,23970.76,9448,ML Int ,D24.61,35.08,24.60,0.98,D1252.85,3380.57,1252.85,0.219,10,20,0.27,0.67,156,59.68,,2264,2261,2264,2260,3144,3139,35.0763854,-119.3339188,564.93,,8.625,X52,ERW,1363
MFL,506,4.505,233+94,23974.64,23974.62,9449,ML Int ,D20.75,38.95,20.73,0.97,D1248.99,3384.43,1248.99,0.219,10,20,0.23,0.27,154,59.68,,2265,2263,2265,2262,3145,3141,35.0763856,-119.3339060,564.83,,8.625,X52,ERW,1363
MFL,506,4.505,233+96,23977.11,23977.09,9450,ML Int ,D18.28,41.42,18.26,0.93,D1246.52,3386.90,1246.52,0.219,11,21,0.47,0.39,149,59.68,,2259,2250,2257,2246,3135,3120,35.0763857,-119.3338978,564.76,,8.625,X52,ERW,1363
MFL,506,4.505,233+97,23977.40,23977.39,9451,ML Int Cluster,D17.98,41.71,17.97,0.96,D1246.22,3387.20,1246.22,0.219,11,21,1.06,0.52,153,59.68,,2233,2197,2251,2234,3126,3103,35.0763857,-119.3338968,564.75,,8.625,X52,ERW,1363
MFL,506,4.505,233+98,23978.94,23978.92,9452,ML Ext ,D16.45,43.25,16.43,1.30,D1244.68,3388.74,1244.68,0.219,10,20,0.35,0.64,207,59.68,,2263,2258,2262,2256,3142,3133,35.0763858,-119.3338917,564.71,,8.625,X52,ERW,1363
MFL,506,4.505,233+98,23979.25,23979.22,9453,ML Ext ,D16.15,43.56,16.13,1.09,D1244.38,3389.04,1244.38,0.219,10,20,0.39,0.68,174,59.68,,2262,2256,2261,2253,3140,3129,35.0763858,-119.3338907,564.71,,8.625,X52,ERW,1363
MFL,506,4.506,234+02,23983.35,23983.35,9454,ML Int ,D12.03,47.66,12.02,0.95,D1240.27,3393.15,1240.27,0.219,10,20,0.27,0.25,151,59.68,,2264,2261,2264,2260,3144,3139,35.0763860,-119.3338771,564.60,,8.625,X52,ERW,1363
MFL,506,4.506,234+03,23983.62,23983.61,9455,ML Int ,D11.76,47.93,11.75,0.93,D1240.00,3393.42,1240.00,0.219,10,20,0.23,0.24,149,59.68,,2265,2263,2265,2262,3145,3141,35.0763860,-119.3338762,564.59,,8.625,X52,ERW,1363
MFL,506,4.506,234+03,23984.16,23984.15,9456,ML Int ,D11.22,48.47,11.22,0.93,D1239.47,3393.95,1239.47,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763861,-119.3338744,564.57,,8.625,X52,ERW,1363
MFL,506,4.507,234+05,23985.81,23985.80,9457,ML Int ,D9.57,50.12,9.56,0.93,D1237.82,3395.60,1237.82,0.219,10,20,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3139,35.0763862,-119.3338690,564.50,,8.625,X52,ERW,1363
MFL,506,4.507,234+05,23986.14,23986.05,9458,ML Int Cluster,D9.32,50.45,9.23,0.96,D1237.49,3395.93,1237.49,0.219,11,21,1.13,0.52,153,59.68,,2230,2190,2238,2205,3108,3063,35.0763862,-119.3338681,564.49,,8.625,X52,ERW,1363
MFL,506,4.507,234+09,23989.85,23989.84,9459,ML Int ,D5.53,54.16,5.52,0.93,D1233.77,3399.65,1233.77,0.219,11,21,0.27,0.25,149,59.68,,2264,2261,2264,2260,3144,3138,35.0763864,-119.3338556,564.33,,8.625,X52,ERW,1363
MFL,507,4.508,234+14,23995.37,,9460,Weld,U59.68,59.68,59.92,,D1228.25,3405.16,1228.25,0.219,,,,,,59.92,12,,,,,,,35.0763868,-119.3338373,564.10,,8.625,X52,ERW,1363
MFL,507,4.509,234+19,23999.64,23999.62,9461,ML Int ,U4.27,4.27,55.65,0.95,D1223.99,3409.43,1223.99,0.219,13,23,0.27,0.25,151,59.92,,2264,2260,2263,2259,3143,3137,35.0763871,-119.3338232,563.92,,8.625,X52,ERW,1363
MFL,507,4.510,234+21,24001.76,24001.75,9462,ML Int ,U6.39,6.39,53.53,0.93,D1221.87,3411.55,1221.87,0.219,12,22,0.27,0.25,149,59.92,,2264,2261,2263,2259,3143,3138,35.0763872,-119.3338161,563.83,,8.625,X52,ERW,1363
MFL,507,4.510,234+23,24003.66,24003.66,9463,ML Int ,U8.29,8.29,51.62,0.93,D1219.96,3413.46,1219.96,0.219,10,20,0.23,0.23,149,59.92,,2265,2263,2265,2262,3145,3141,35.0763873,-119.3338098,563.74,,8.625,X52,ERW,1363
MFL,507,4.510,234+24,24005.02,24005.01,9464,ML Int ,U9.65,9.65,50.27,0.93,D1218.61,3414.81,1218.61,0.219,10,20,0.23,0.27,149,59.92,,2265,2263,2265,2262,3145,3141,35.0763874,-119.3338053,563.68,,8.625,X52,ERW,1363
MFL,507,4.510,234+25,24005.78,24005.76,9465,ML Int ,U10.41,10.41,49.51,0.93,D1217.85,3415.57,1217.85,0.219,10,20,0.23,0.23,149,59.92,,2265,2263,2265,2262,3145,3141,35.0763874,-119.3338028,563.64,,8.625,X52,ERW,1363
MFL,507,4.511,234+26,24006.94,24006.93,9466,ML Int ,U11.57,11.57,48.35,0.93,D1216.68,3416.74,1216.68,0.219,11,21,0.23,0.23,149,59.92,,2265,2262,2264,2262,3145,3141,35.0763875,-119.3337990,563.59,,8.625,X52,ERW,1363
MFL,507,4.511,234+26,24007.40,24007.39,9467,ML Int ,U12.03,12.03,47.89,0.93,D1216.22,3417.20,1216.22,0.219,11,21,0.27,0.25,149,59.92,,2264,2261,2264,2260,3144,3138,35.0763875,-119.3337974,563.57,,8.625,X52,ERW,1363
MFL,507,4.512,234+31,24012.25,24012.24,9468,ML Int ,U16.88,16.88,43.03,0.93,D1211.37,3422.05,1211.37,0.219,11,21,0.23,0.23,149,59.92,,2265,2263,2264,2262,3145,3141,35.0763877,-119.3337814,563.34,,8.625,X52,ERW,1363
MFL,507,4.512,234+34,24014.89,24014.78,9469,ML Int Cluster,U19.52,19.52,40.40,0.93,D1208.74,3424.68,1208.74,0.219,11,21,1.33,0.27,149,59.92,,2220,2170,2246,2225,3120,3090,35.0763878,-119.3337730,563.22,,8.625,X52,ERW,1363
MFL,507,4.512,234+34,24015.23,24015.13,9470,ML Int Cluster,U19.86,19.86,40.06,0.93,D1208.40,3425.02,1208.40,0.219,13,23,3.44,0.40,149,59.92,,2124,2002,2213,2161,3074,3001,35.0763878,-119.3337718,563.21,,8.625,X52,ERW,1363
MFL,507,4.512,234+35,24015.98,24015.96,9471,ML Int ,U20.61,20.61,39.31,0.93,D1207.65,3425.77,1207.65,0.219,12,22,0.27,0.27,149,59.92,,2264,2261,2263,2259,3143,3138,35.0763879,-119.3337691,563.17,,8.625,X52,ERW,1363
MFL,507,4.512,234+35,24016.48,24016.46,9472,ML Int ,U21.10,21.10,38.81,0.93,D1207.15,3426.27,1207.15,0.219,11,21,0.23,0.27,149,59.92,,2265,2263,2264,2262,3145,3141,35.0763879,-119.3337674,563.14,,8.625,X52,ERW,1363
MFL,507,4.513,234+37,24017.79,24017.77,9473,ML Int ,U22.41,22.41,37.50,0.93,D1205.84,3427.58,1205.84,0.219,11,21,0.27,0.27,149,59.92,,2264,2261,2264,2260,3144,3138,35.0763879,-119.3337631,563.11,,8.625,X52,ERW,1363
MFL,507,4.513,234+37,24018.08,24018.06,9474,ML Int Cluster,U22.70,22.70,37.21,0.95,D1205.55,3427.87,1205.55,0.219,12,22,1.53,0.66,151,59.92,,2205,2145,2231,2196,3099,3050,35.0763880,-119.3337621,563.10,,8.625,X52,ERW,1363
MFL,507,4.513,234+40,24021.09,24021.08,9475,ML Int ,U25.72,25.72,34.20,0.93,D1202.54,3430.88,1202.54,0.219,14,24,0.27,0.36,149,59.92,,2263,2260,2262,2258,3142,3136,35.0763880,-119.3337521,563.02,,8.625,X52,ERW,1363
MFL,507,4.513,234+40,24021.35,24021.34,9476,ML Int ,U25.98,25.98,33.94,0.92,D1202.28,3431.14,1202.28,0.219,11,21,0.27,0.25,147,59.92,,2264,2261,2264,2260,3144,3138,35.0763880,-119.3337513,563.01,,8.625,X52,ERW,1363
MFL,507,4.516,234+52,24033.36,24033.35,9477,ML Int ,D21.94,37.99,21.93,0.92,D1190.27,3443.15,1190.27,0.219,10,20,0.23,0.23,146,59.92,,2265,2263,2265,2262,3145,3141,35.0763883,-119.3337115,562.87,,8.625,X52,ERW,1363
MFL,507,4.516,234+56,24037.73,24037.72,9478,ML Int ,D17.57,42.36,17.56,0.92,D1185.90,3447.52,1185.90,0.219,11,21,0.27,0.25,147,59.92,,2264,2261,2264,2260,3144,3138,35.0763884,-119.3336970,562.87,,8.625,X52,ERW,1363
MFL,507,4.517,234+57,24038.36,24038.35,9479,ML Int Cluster,D16.93,42.99,16.92,0.92,D1185.26,3448.16,1185.26,0.219,16,26,1.02,0.25,147,59.92,,2219,2182,2243,2223,3115,3087,35.0763885,-119.3336949,562.86,,8.625,X52,ERW,1363
MFL,507,4.518,234+62,24043.75,24043.75,9480,ML Int ,D11.54,48.38,11.54,0.93,D1179.87,3453.55,1179.87,0.219,11,21,0.23,0.54,149,59.92,,2265,2262,2264,2262,3145,3141,35.0763885,-119.3336770,562.92,,8.625,X52,ERW,1363
MFL,508,4.520,234+74,24055.29,,9481,Weld,D59.82,59.92,59.82,,D1168.34,3465.08,1168.34,0.219,,,,,,59.82,6,,,,,,,35.0763886,-119.3336388,563.03,,8.625,X52,ERW,1363
MFL,508,4.520,234+75,24056.36,24056.35,9482,ML Int ,U1.07,1.07,58.74,1.30,D1167.27,3466.15,1167.27,0.219,11,21,0.23,0.23,207,59.82,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3336353,563.04,,8.625,X52,ERW,1363
MFL,508,4.520,234+75,24056.68,24056.67,9483,ML Int ,U1.39,1.39,58.43,1.28,D1166.95,3466.47,1166.95,0.219,11,21,0.23,0.23,204,59.82,,2265,2262,2264,2262,3145,3141,35.0763886,-119.3336342,563.05,,8.625,X52,ERW,1363
MFL,508,4.520,234+76,24057.39,24057.38,9484,ML Int ,U2.10,2.10,57.71,1.28,D1166.24,3467.18,1166.24,0.219,10,20,0.23,0.23,204,59.82,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3336319,563.05,,8.625,X52,ERW,1363
MFL,508,4.520,234+76,24057.59,24057.58,9485,ML Int ,U2.30,2.30,57.52,1.18,D1166.04,3467.38,1166.04,0.219,10,20,0.23,0.23,188,59.82,,2265,2263,2265,2262,3145,3141,35.0763886,-119.3336312,563.06,,8.625,X52,ERW,1363
MFL,508,4.520,234+76,24057.73,24057.72,9486,ML Int ,U2.44,2.44,57.38,1.18,D1165.90,3467.52,1165.90,0.219,11,21,0.23,0.24,188,59.82,,2265,2263,2264,2262,3145,3141,35.0763886,-119.3336308,563.06,,8.625,X52,ERW,1363
MFL,508,4.521,234+82,24063.41,24063.40,9487,ML Int ,U8.12,8.12,51.70,0.92,D1160.22,3473.20,1160.22,0.219,12,22,0.27,0.33,146,59.82,,2264,2261,2263,2259,3143,3138,35.0763887,-119.3336120,563.11,,8.625,X52,ERW,1363
MFL,508,4.522,234+83,24064.91,24064.90,9488,ML Int Cluster,U9.62,9.62,50.19,0.92,D1158.72,3474.70,1158.72,0.219,18,28,1.21,0.38,147,59.82,,2196,2146,2237,2215,3106,3077,35.0763887,-119.3336070,563.14,,8.625,X52,ERW,1363
MFL,508,4.522,234+85,24066.09,24066.08,9489,ML Int ,U10.81,10.81,49.01,0.93,D1157.53,3475.89,1157.53,0.219,10,20,0.27,0.25,149,59.82,,2264,2261,2264,2260,3144,3139,35.0763887,-119.3336031,563.16,,8.625,X52,ERW,1363
MFL,508,4.522,234+85,24066.37,24066.36,9490,ML Int ,U11.08,11.08,48.74,0.96,D1157.26,3476.16,1157.26,0.219,12,22,0.27,0.25,153,59.82,,2264,2261,2263,2259,3143,3138,35.0763887,-119.3336022,563.17,,8.625,X52,ERW,1363
MFL,508,4.522,234+85,24066.64,24066.63,9491,ML Int ,U11.35,11.35,48.46,0.92,D1156.98,3476.44,1156.98,0.219,15,25,0.27,0.27,147,59.82,,2263,2259,2262,2258,3142,3136,35.0763887,-119.3336013,563.17,,8.625,X52,ERW,1363
MFL,508,4.522,234+86,24067.13,24067.11,9492,ML Int ,U11.84,11.84,47.97,0.96,D1156.49,3476.92,1156.49,0.219,10,20,0.27,0.27,153,59.82,,2264,2261,2264,2260,3144,3139,35.0763887,-119.3335997,563.18,,8.625,X52,ERW,1363
MFL,508,4.522,234+86,24067.82,24067.81,9493,ML Int ,U12.53,12.53,47.28,0.97,D1155.80,3477.62,1155.80,0.219,14,24,0.27,0.25,154,59.82,,2263,2260,2262,2258,3142,3136,35.0763887,-119.3335974,563.19,,8.625,X52,ERW,1363
MFL,508,4.522,234+87,24068.90,24068.89,9494,ML Int ,U13.62,13.62,46.20,0.93,D1154.72,3478.70,1154.72,0.219,11,21,0.27,0.25,149,59.82,,2264,2261,2264,2260,3144,3138,35.0763887,-119.3335938,563.21,,8.625,X52,ERW,1363
MFL,508,4.523,234+90,24071.37,24071.36,9495,ML Int Cluster,U16.08,16.08,43.73,0.95,D1152.25,3481.17,1152.25,0.219,14,24,0.86,0.38,151,59.82,,2236,2208,2248,2229,3122,3096,35.0763887,-119.3335856,563.26,,8.625,X52,ERW,1363
MFL,508,4.523,234+91,24072.79,24072.78,9496,ML Int Cluster,U17.50,17.50,42.32,0.96,D1150.84,3482.58,1150.84,0.219,11,21,0.90,0.38,153,59.82,,2241,2213,2249,2230,3123,3098,35.0763887,-119.3335809,563.29,,8.625,X52,ERW,1363
MFL,508,4.524,234+96,24077.87,24077.86,9497,ML Int ,U22.58,22.58,37.24,0.95,D1145.76,3487.66,1145.76,0.219,12,22,0.27,0.25,151,59.82,,2264,2261,2263,2259,3143,3138,35.0763888,-119.3335641,563.38,,8.625,X52,ERW,1363
MFL,508,4.524,234+97,24078.70,24078.68,9498,ML Int ,U23.42,23.42,36.40,0.93,D1144.92,3488.50,1144.92,0.219,11,21,0.31,0.25,149,59.82,,2263,2259,2262,2257,3142,3135,35.0763888,-119.3335614,563.40,,8.625,X52,ERW,1363
MFL,508,4.524,234+97,24078.82,24078.81,9499,ML Int ,U23.54,23.54,36.28,0.93,D1144.80,3488.62,1144.80,0.219,15,25,0.27,0.30,149,59.82,,2263,2259,2262,2258,3142,3136,35.0763888,-119.3335609,563.40,,8.625,X52,ERW,1363
MFL,508,4.524,234+98,24079.21,24079.20,9500,ML Int ,U23.92,23.92,35.89,0.93,D1144.42,3489.00,1144.42,0.219,10,20,0.23,0.54,149,59.82,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3335596,563.41,,8.625,X52,ERW,1363
MFL,508,4.524,234+98,24079.42,24079.37,9501,ML Int Cluster,U24.14,24.14,35.68,0.93,D1144.20,3489.22,1144.20,0.219,14,24,0.82,0.52,149,59.82,,2238,2212,2246,2228,3120,3095,35.0763888,-119.3335591,563.41,,8.625,X52,ERW,1363
MFL,508,4.524,234+98,24080.00,24079.99,9502,ML Int ,U24.71,24.71,35.11,0.93,D1143.63,3489.79,1143.63,0.219,11,21,0.27,0.25,149,59.82,,2264,2261,2264,2260,3144,3138,35.0763888,-119.3335570,563.42,,8.625,X52,ERW,1363
MFL,508,4.524,234+99,24080.37,24080.36,9503,ML Int ,U25.08,25.08,34.73,0.97,D1143.25,3490.17,1143.25,0.219,14,24,0.27,0.25,154,59.82,,2263,2260,2262,2258,3142,3136,35.0763888,-119.3335558,563.43,,8.625,X52,ERW,1363
MFL,508,4.525,234+99,24080.89,24080.88,9504,ML Int Cluster,U25.61,25.61,34.21,0.93,D1142.73,3490.69,1142.73,0.219,12,22,1.45,0.25,149,59.82,,2209,2153,2244,2223,3117,3087,35.0763888,-119.3335541,563.45,,8.625,X52,ERW,1363
MFL,508,4.525,235+02,24083.17,24083.16,9505,ML Int ,U27.88,27.88,31.93,0.93,D1140.45,3492.97,1140.45,0.219,10,20,0.31,0.25,149,59.82,,2264,2260,2263,2258,3143,3136,35.0763888,-119.3335465,563.51,,8.625,X52,ERW,1363
MFL,508,4.525,235+02,24083.64,24083.63,9506,ML Int ,U28.35,28.35,31.47,0.96,D1139.99,3493.43,1139.99,0.219,10,20,0.27,0.25,153,59.82,,2264,2261,2264,2260,3144,3139,35.0763888,-119.3335450,563.52,,8.625,X52,ERW,1363
MFL,508,4.525,235+02,24083.78,24083.77,9507,ML Int ,U28.49,28.49,31.33,0.93,D1139.85,3493.57,1139.85,0.219,12,22,0.27,0.25,149,59.82,,2264,2261,2263,2259,3143,3138,35.0763888,-119.3335445,563.53,,8.625,X52,ERW,1363
MFL,508,4.526,235+05,24086.48,24086.47,9508,ML Int ,D28.63,31.19,28.63,0.96,D1137.14,3496.27,1137.14,0.219,13,23,0.27,0.25,153,59.82,,2264,2260,2263,2259,3143,3137,35.0763888,-119.3335356,563.61,,8.625,X52,ERW,1363
MFL,508,4.527,235+10,24091.77,24091.75,9509,ML Int Cluster,D23.35,36.48,23.34,0.93,D1131.86,3501.56,1131.86,0.219,16,26,0.27,0.53,149,59.82,,2263,2259,2262,2257,3141,3135,35.0763888,-119.3335181,563.75,,8.625,X52,ERW,1363
MFL,508,4.527,235+10,24092.05,24092.04,9510,ML Int ,D23.07,36.76,23.06,0.98,D1131.58,3501.84,1131.58,0.219,15,25,0.27,0.27,156,59.82,,2263,2259,2262,2258,3142,3136,35.0763888,-119.3335172,563.76,,8.625,X52,ERW,1363
MFL,508,4.527,235+11,24092.56,24092.55,9511,ML Int ,D22.56,37.27,22.55,1.03,D1131.07,3502.35,1131.07,0.219,11,21,0.27,0.25,164,59.82,,2264,2261,2264,2260,3144,3138,35.0763888,-119.3335155,563.78,,8.625,X52,ERW,1363
MFL,508,4.527,235+11,24092.94,24092.93,9512,ML Int ,D22.18,37.65,22.17,0.93,D1130.69,3502.73,1130.69,0.219,11,21,0.27,0.25,149,59.82,,2264,2261,2264,2260,3144,3138,35.0763888,-119.3335142,563.79,,8.625,X52,ERW,1363
MFL,508,4.527,235+12,24093.71,24093.70,9513,ML Int ,D21.40,38.42,21.39,0.96,D1129.92,3503.50,1129.92,0.219,16,26,0.27,0.25,153,59.82,,2263,2259,2262,2257,3141,3135,35.0763888,-119.3335117,563.81,,8.625,X52,ERW,1363
MFL,508,4.527,235+13,24094.52,24094.50,9514,ML Int Cluster,D20.60,39.23,20.59,0.98,D1129.11,3504.31,1129.11,0.219,16,26,0.90,1.06,156,59.82,,2228,2197,2233,2201,3101,3056,35.0763888,-119.3335090,563.83,,8.625,X52,ERW,1363
MFL,508,4.527,235+13,24094.99,24094.98,9515,ML Int ,D20.13,39.70,20.12,0.98,D1128.64,3504.78,1128.64,0.219,17,27,0.27,0.25,156,59.82,,2262,2259,2261,2257,3141,3134,35.0763888,-119.3335074,563.85,,8.625,X52,ERW,1363
MFL,508,4.527,235+14,24095.68,24095.67,9516,ML Int ,D19.44,40.39,19.43,0.96,D1127.95,3505.47,1127.95,0.219,10,20,0.23,0.23,153,59.82,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3335051,563.87,,8.625,X52,ERW,1363
MFL,508,4.527,235+15,24096.38,24096.37,9517,ML Int Cluster,D18.73,41.09,18.72,0.93,D1127.25,3506.17,1127.25,0.219,14,24,0.55,0.52,149,59.82,,2253,2240,2251,2235,3126,3104,35.0763888,-119.3335028,563.89,,8.625,X52,ERW,1363
MFL,508,4.528,235+15,24096.85,24096.84,9518,ML Int Cluster,D18.27,41.57,18.25,0.93,D1126.77,3506.65,1126.77,0.219,11,21,0.35,0.52,149,59.82,,2262,2257,2261,2255,3141,3132,35.0763888,-119.3335013,563.90,,8.625,X52,ERW,1363
MFL,508,4.528,235+15,24096.97,24096.96,9519,ML Int ,D18.14,41.68,18.13,0.96,D1126.66,3506.76,1126.66,0.219,11,21,0.23,0.27,153,59.82,,2265,2263,2264,2262,3145,3141,35.0763888,-119.3335009,563.90,,8.625,X52,ERW,1363
MFL,508,4.528,235+16,24097.72,24097.69,9520,ML Int Cluster,D17.42,42.43,17.39,0.92,D1125.91,3507.51,1125.91,0.219,11,21,0.51,0.92,147,59.82,,2258,2247,2256,2243,3133,3115,35.0763888,-119.3334985,563.92,,8.625,X52,ERW,1363
MFL,508,4.528,235+16,24098.12,24098.11,9521,ML Int ,D16.99,42.83,16.99,0.96,D1125.51,3507.91,1125.51,0.219,10,20,0.23,0.27,153,59.82,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3334971,563.93,,8.625,X52,ERW,1363
MFL,508,4.528,235+17,24098.31,24098.30,9522,ML Int Cluster,D16.81,43.02,16.80,0.96,D1125.32,3508.10,1125.32,0.219,11,21,1.37,0.37,153,59.82,,2218,2166,2246,2227,3120,3092,35.0763888,-119.3334964,563.94,,8.625,X52,ERW,1363
MFL,508,4.528,235+17,24098.74,24098.73,9523,ML Int ,D16.37,43.46,16.36,0.97,D1124.88,3508.54,1124.88,0.219,10,20,0.23,0.27,154,59.82,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3334950,563.95,,8.625,X52,ERW,1363
MFL,508,4.528,235+18,24100.13,24100.12,9524,ML Int ,D14.99,44.84,14.98,0.97,D1123.50,3509.92,1123.50,0.219,11,21,0.23,0.23,154,59.82,,2265,2262,2264,2262,3145,3141,35.0763888,-119.3334904,563.99,,8.625,X52,ERW,1363
