ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,508,4.528,235+19,24100.70,24100.69,9525,ML Int ,D14.42,45.41,14.41,0.97,D1122.93,3510.49,1122.93,0.219,11,21,0.23,0.23,154,59.82,,2265,2262,2264,2262,3145,3141,35.0763888,-119.3334885,564.01,,8.625,X52,ERW,1363
MFL,508,4.529,235+20,24102.18,24102.16,9526,ML Int ,D12.94,46.89,12.93,0.97,D1121.45,3511.97,1121.45,0.219,10,20,0.23,0.23,154,59.82,,2265,2263,2265,2262,3145,3141,35.0763888,-119.3334836,564.05,,8.625,X52,ERW,1363
MFL,508,4.529,235+21,24102.85,24102.84,9527,ML Int ,D12.27,47.56,12.26,0.97,D1120.78,3512.64,1120.78,0.219,11,21,0.23,0.23,154,59.82,,2265,2263,2264,2262,3145,3141,35.0763888,-119.3334814,564.07,,8.625,X52,ERW,1363
MFL,509,4.531,235+33,24115.11,,9528,Weld,D58.11,59.82,58.11,,D1108.52,3524.90,1108.52,0.219,,,,,,58.11,312,,,,,,,35.0763889,-119.3334408,564.38,,8.625,X52,ERW,1363
MFL,509,4.534,235+48,24130.01,24130.01,9529,ML Ext ,U14.91,14.91,43.21,0.72,D1093.61,3539.81,1093.61,0.219,12,22,0.27,0.32,114,58.11,,2264,2261,2263,2259,3143,3138,35.0763889,-119.3333915,564.53,,8.625,X52,ERW,1363
MFL,509,4.535,235+53,24134.54,24134.53,9530,ML Int ,U19.43,19.43,38.68,0.93,D1089.09,3544.33,1089.09,0.219,16,26,0.27,0.25,149,58.11,,2263,2259,2262,2257,3141,3135,35.0763890,-119.3333765,564.56,,8.625,X52,ERW,1363
MFL,509,4.535,235+54,24136.38,24136.38,9531,ML Int ,U21.28,21.28,36.83,0.93,D1087.24,3546.18,1087.24,0.219,11,21,0.27,0.40,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763890,-119.3333704,564.58,,8.625,X52,ERW,1363
MFL,509,4.535,235+56,24137.51,24137.49,9532,ML Int ,U22.40,22.40,35.71,0.93,D1086.12,3547.30,1086.12,0.219,14,24,0.27,0.25,149,58.11,,2263,2260,2262,2258,3142,3136,35.0763890,-119.3333667,564.58,,8.625,X52,ERW,1363
MFL,509,4.535,235+56,24137.72,24137.71,9533,ML Int ,U22.62,22.62,35.50,0.93,D1085.91,3547.51,1085.91,0.219,11,21,0.27,0.40,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763890,-119.3333660,564.59,,8.625,X52,ERW,1363
MFL,509,4.536,235+58,24140.19,24140.18,9534,ML Int ,U25.08,25.08,33.03,0.93,D1083.44,3549.98,1083.44,0.219,13,23,0.27,0.27,149,58.11,,2264,2260,2263,2259,3143,3137,35.0763890,-119.3333578,564.60,,8.625,X52,ERW,1363
MFL,509,4.536,235+60,24142.03,24142.02,9535,ML Int ,U26.93,26.93,31.19,0.93,D1081.59,3551.83,1081.59,0.219,11,21,0.27,0.25,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763890,-119.3333517,564.62,,8.625,X52,ERW,1363
MFL,509,4.537,235+64,24145.62,24145.61,9536,ML Int ,D27.60,30.51,27.60,0.93,D1078.01,3555.41,1078.01,0.219,11,21,0.27,0.40,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763890,-119.3333398,564.64,,8.625,X52,ERW,1363
MFL,509,4.538,235+68,24150.33,24150.32,9537,ML Int ,D22.90,35.23,22.89,0.92,D1073.29,3560.13,1073.29,0.219,17,27,0.27,0.25,147,58.11,,2262,2259,2261,2257,3141,3134,35.0763891,-119.3333242,564.67,,8.625,X52,ERW,1363
MFL,509,4.538,235+70,24151.93,24151.92,9538,ML Int ,D21.30,36.83,21.29,0.93,D1071.69,3561.73,1071.69,0.219,10,20,0.23,0.40,149,58.11,,2265,2263,2265,2262,3145,3141,35.0763891,-119.3333189,564.68,,8.625,X52,ERW,1363
MFL,509,4.538,235+72,24154.61,24154.60,9539,ML Int ,D18.62,39.50,18.61,0.93,D1069.02,3564.40,1069.02,0.219,11,21,0.27,0.25,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763891,-119.3333100,564.71,,8.625,X52,ERW,1363
MFL,509,4.539,235+73,24155.27,24155.25,9540,ML Int ,D17.96,40.16,17.95,0.93,D1068.36,3565.06,1068.36,0.219,12,22,0.27,0.25,149,58.11,,2264,2261,2263,2259,3143,3138,35.0763891,-119.3333079,564.72,,8.625,X52,ERW,1363
MFL,509,4.539,235+74,24156.34,24156.33,9541,ML Int Cluster,D16.89,41.24,16.88,0.93,D1067.29,3566.13,1067.29,0.219,13,23,1.33,0.38,149,58.11,,2210,2159,2243,2221,3115,3085,35.0763891,-119.3333043,564.73,,8.625,X52,ERW,1363
MFL,509,4.539,235+75,24156.88,24156.87,9542,ML Int ,D16.34,41.78,16.33,0.92,D1066.74,3566.68,1066.74,0.219,12,22,0.27,0.25,147,58.11,,2264,2261,2263,2259,3143,3138,35.0763891,-119.3333025,564.74,,8.625,X52,ERW,1363
MFL,509,4.539,235+75,24157.62,24157.61,9543,ML Int ,D15.60,42.52,15.60,0.93,D1066.01,3567.41,1066.01,0.219,10,20,0.23,0.27,149,58.11,,2265,2263,2265,2262,3145,3141,35.0763891,-119.3333000,564.75,,8.625,X52,ERW,1363
MFL,509,4.539,235+78,24159.87,24159.86,9544,ML Int ,D13.36,44.77,13.35,0.95,D1063.75,3569.67,1063.75,0.219,11,21,0.27,0.40,151,58.11,,2264,2261,2264,2260,3144,3138,35.0763892,-119.3332926,564.78,,8.625,X52,ERW,1363
MFL,509,4.540,235+78,24160.52,24160.51,9545,ML Int ,D12.71,45.41,12.70,0.96,D1063.11,3570.31,1063.11,0.219,12,22,0.27,0.25,153,58.11,,2264,2261,2263,2259,3143,3138,35.0763892,-119.3332905,564.79,,8.625,X52,ERW,1363
MFL,509,4.541,235+84,24165.80,24165.79,9546,ML Int Cluster,D7.43,50.69,7.42,0.97,D1057.83,3575.59,1057.83,0.219,13,23,0.27,0.79,154,58.11,,2263,2260,2263,2259,3143,3137,35.0763893,-119.3332730,564.87,,8.625,X52,ERW,1363
MFL,509,4.541,235+84,24166.16,24166.15,9547,ML Int ,D7.07,51.05,7.06,0.96,D1057.47,3575.95,1057.47,0.219,11,21,0.27,0.25,153,58.11,,2264,2261,2264,2260,3144,3138,35.0763893,-119.3332718,564.88,,8.625,X52,ERW,1363
MFL,509,4.541,235+86,24168.11,24168.10,9548,ML Int ,D5.11,53.01,5.11,0.92,D1055.51,3577.91,1055.51,0.219,12,22,0.27,0.27,147,58.11,,2264,2261,2263,2259,3143,3138,35.0763893,-119.3332653,564.91,,8.625,X52,ERW,1363
MFL,509,4.541,235+86,24168.63,24168.62,9549,ML Int ,D4.60,53.53,4.59,0.96,D1054.99,3578.43,1054.99,0.219,13,23,0.27,0.25,153,58.11,,2264,2260,2263,2259,3143,3137,35.0763893,-119.3332636,564.91,,8.625,X52,ERW,1363
MFL,509,4.541,235+87,24168.83,24168.82,9550,ML Int ,D4.40,53.73,4.39,0.93,D1054.80,3578.62,1054.80,0.219,16,26,0.27,0.25,149,58.11,,2263,2259,2262,2257,3141,3135,35.0763893,-119.3332629,564.92,,8.625,X52,ERW,1363
MFL,509,4.541,235+87,24169.08,24169.06,9551,ML Int Cluster,D4.16,53.97,4.14,0.93,D1054.55,3578.87,1054.55,0.219,13,23,0.35,0.52,149,58.11,,2261,2256,2260,2254,3140,3130,35.0763894,-119.3332621,564.92,,8.625,X52,ERW,1363
MFL,509,4.541,235+88,24170.13,24170.12,9552,ML Int ,D3.10,55.03,3.09,0.93,D1053.49,3579.92,1053.49,0.219,11,21,0.27,0.25,149,58.11,,2264,2261,2264,2260,3144,3138,35.0763894,-119.3332586,564.94,,8.625,X52,ERW,1363
MFL,509,4.541,235+88,24170.29,24170.28,9553,ML Int ,D2.94,55.19,2.92,0.96,D1053.33,3580.09,1053.33,0.219,10,20,0.23,0.38,153,58.11,,2265,2263,2265,2262,3145,3141,35.0763894,-119.3332581,564.94,,8.625,X52,ERW,1363
MFL,509,4.541,235+88,24170.70,24170.68,9554,ML Int Cluster,D2.54,55.59,2.52,0.98,D1052.93,3580.49,1052.93,0.219,16,26,1.21,1.05,156,58.11,,2205,2157,2223,2186,3087,3037,35.0763894,-119.3332568,564.94,,8.625,X52,ERW,1363
MFL,509,4.541,235+89,24170.98,24170.97,9555,ML Int Cluster,D2.25,55.88,2.24,0.93,D1052.64,3580.78,1052.64,0.219,11,21,1.21,0.65,149,58.11,,2226,2182,2247,2226,3121,3092,35.0763894,-119.3332558,564.95,,8.625,X52,ERW,1363
MFL,509,4.542,235+89,24171.53,24171.52,9556,ML Int ,D1.70,56.43,1.69,0.97,D1052.10,3581.32,1052.10,0.219,14,24,0.27,0.25,154,58.11,,2263,2260,2262,2258,3142,3136,35.0763894,-119.3332540,564.96,,8.625,X52,ERW,1363
MFL,509,4.542,235+90,24171.79,24171.77,9557,ML Int ,D1.44,56.68,1.43,0.93,D1051.84,3581.58,1051.84,0.219,15,25,0.27,0.25,149,58.11,,2263,2259,2262,2258,3142,3136,35.0763894,-119.3332532,564.96,,8.625,X52,ERW,1363
MFL,509,4.542,235+90,24171.93,24171.92,9558,ML Int ,D1.30,56.83,1.29,0.93,D1051.70,3581.72,1051.70,0.219,10,20,0.23,0.23,149,58.11,,2265,2263,2265,2262,3145,3141,35.0763894,-119.3332527,564.96,,8.625,X52,ERW,1363
MFL,510,4.542,235+91,24173.22,,9559,Weld,U58.11,58.11,59.55,,D1050.41,3583.01,1050.41,0.219,,,,,,59.55,14,,,,,,,35.0763894,-119.3332484,564.98,,8.625,X52,ERW,1363
MFL,510,4.543,235+96,24178.10,24178.09,9560,ML Int Cluster,U4.88,4.88,54.66,0.96,D1045.53,3587.89,1045.53,0.219,13,23,1.09,0.25,153,59.55,,2224,2185,2246,2226,3119,3091,35.0763895,-119.3332322,565.05,,8.625,X52,ERW,1363
MFL,510,4.544,236+00,24182.00,24181.99,9561,ML Int ,U8.78,8.78,50.77,0.93,D1041.63,3591.79,1041.63,0.219,11,21,0.27,0.25,149,59.55,,2264,2261,2264,2260,3144,3138,35.0763896,-119.3332193,565.11,,8.625,X52,ERW,1363
MFL,510,4.545,236+07,24189.63,24189.62,9562,ML Int Cluster,U16.42,16.42,43.13,0.97,D1033.99,3599.43,1033.99,0.219,14,24,0.39,0.79,154,59.55,,2259,2253,2258,2250,3136,3124,35.0763898,-119.3331941,565.19,,8.625,X52,ERW,1363
MFL,510,4.546,236+11,24193.50,24193.49,9563,ML Int ,U20.29,20.29,39.26,0.93,D1030.12,3603.30,1030.12,0.219,11,21,0.27,0.25,149,59.55,,2264,2261,2264,2260,3144,3138,35.0763899,-119.3331812,565.22,,8.625,X52,ERW,1363
MFL,510,4.546,236+12,24194.55,24194.54,9564,ML Int Cluster,U21.34,21.34,38.21,0.93,D1029.07,3604.35,1029.07,0.219,12,22,0.31,0.52,149,59.55,,2263,2259,2262,2257,3142,3134,35.0763899,-119.3331778,565.23,,8.625,X52,ERW,1363
MFL,510,4.546,236+13,24195.11,24195.10,9565,ML Int ,U21.89,21.89,37.65,0.93,D1028.52,3604.90,1028.52,0.219,13,23,0.27,0.25,149,59.55,,2263,2260,2263,2259,3143,3137,35.0763899,-119.3331759,565.24,,8.625,X52,ERW,1363
MFL,510,4.546,236+15,24197.35,24197.34,9566,ML Int ,U24.13,24.13,35.42,0.92,D1026.28,3607.14,1026.28,0.219,14,24,0.27,0.25,147,59.55,,2263,2260,2262,2258,3142,3136,35.0763900,-119.3331685,565.25,,8.625,X52,ERW,1363
MFL,510,4.547,236+20,24202.66,24202.64,9567,ML Int ,U29.44,29.44,30.11,0.93,D1020.97,3612.45,1020.97,0.219,11,21,0.23,0.27,149,59.55,,2265,2263,2264,2262,3145,3141,35.0763901,-119.3331509,565.30,,8.625,X52,ERW,1363
MFL,510,4.548,236+22,24204.67,24204.67,9568,ML Int ,D28.10,31.45,28.09,0.93,D1018.96,3614.46,1018.96,0.219,13,23,0.27,0.25,149,59.55,,2263,2260,2263,2259,3143,3137,35.0763902,-119.3331442,565.36,,8.625,X52,ERW,1363
MFL,510,4.548,236+23,24205.60,24205.59,9569,ML Int Cluster,D27.18,32.38,27.16,0.93,D1018.03,3615.39,1018.03,0.219,11,21,0.90,0.40,149,59.55,,2241,2213,2252,2237,3128,3107,35.0763902,-119.3331412,565.38,,8.625,X52,ERW,1363
MFL,510,4.548,236+24,24206.30,24206.29,9570,ML Int ,D26.47,33.09,26.46,0.93,D1017.32,3616.10,1017.32,0.219,11,21,0.23,0.23,149,59.55,,2265,2263,2264,2262,3145,3141,35.0763902,-119.3331389,565.41,,8.625,X52,ERW,1363
MFL,510,4.548,236+24,24206.73,24206.72,9571,ML Int ,D26.04,33.51,26.03,0.96,D1016.89,3616.52,1016.89,0.219,11,21,0.27,0.25,153,59.55,,2264,2261,2264,2260,3144,3138,35.0763902,-119.3331374,565.42,,8.625,X52,ERW,1363
MFL,510,4.548,236+25,24207.51,24207.50,9572,ML Int ,D25.26,34.29,25.25,0.92,D1016.12,3617.30,1016.12,0.219,12,22,0.27,0.25,147,59.55,,2264,2261,2263,2259,3143,3138,35.0763903,-119.3331349,565.44,,8.625,X52,ERW,1363
MFL,510,4.548,236+26,24208.02,24208.01,9573,ML Int ,D24.75,34.80,24.74,0.93,D1015.60,3617.82,1015.60,0.219,11,21,0.27,0.25,149,59.55,,2264,2261,2264,2260,3144,3138,35.0763903,-119.3331332,565.46,,8.625,X52,ERW,1363
MFL,510,4.549,236+26,24208.41,24208.39,9574,ML Int ,D24.37,35.19,24.36,0.93,D1015.22,3618.20,1015.22,0.219,10,20,0.23,0.23,149,59.55,,2265,2263,2265,2262,3145,3141,35.0763903,-119.3331319,565.47,,8.625,X52,ERW,1363
MFL,510,4.549,236+27,24209.51,24209.50,9575,ML Int ,D23.26,36.29,23.25,0.93,D1014.11,3619.31,1014.11,0.219,11,21,0.23,0.23,149,59.55,,2265,2262,2264,2262,3145,3141,35.0763903,-119.3331282,565.50,,8.625,X52,ERW,1363
MFL,510,4.549,236+27,24209.75,24209.73,9576,ML Int ,D23.03,36.53,23.02,0.93,D1013.88,3619.54,1013.88,0.219,11,21,0.23,0.23,149,59.55,,2265,2262,2264,2262,3145,3141,35.0763903,-119.3331275,565.51,,8.625,X52,ERW,1363
MFL,510,4.549,236+30,24212.63,24212.62,9577,ML Int ,D20.14,39.41,20.13,0.96,D1011.00,3622.42,1011.00,0.219,13,23,0.27,0.25,153,59.55,,2264,2260,2263,2259,3143,3137,35.0763904,-119.3331179,565.59,,8.625,X52,ERW,1363
MFL,510,4.550,236+31,24213.77,24213.68,9578,ML Int Cluster,D19.08,40.55,19.00,0.92,D1009.86,3623.56,1009.86,0.219,12,22,1.13,0.38,147,59.55,,2226,2185,2245,2224,3117,3089,35.0763905,-119.3331144,565.62,,8.625,X52,ERW,1363
MFL,510,4.550,236+34,24216.23,24216.22,9579,ML Int ,D16.54,43.02,16.53,0.93,D1007.39,3626.03,1007.39,0.219,10,20,0.23,0.23,149,59.55,,2265,2263,2265,2262,3145,3141,35.0763906,-119.3331060,565.70,,8.625,X52,ERW,1363
MFL,510,4.551,236+38,24220.32,24220.31,9580,ML Int ,D12.46,47.10,12.45,0.93,D1003.31,3630.11,1003.31,0.219,10,20,0.23,0.23,149,59.55,,2265,2263,2265,2262,3145,3141,35.0763907,-119.3330925,565.82,,8.625,X52,ERW,1363
MFL,510,4.551,236+38,24220.94,24220.93,9581,ML Int ,D11.83,47.73,11.82,0.96,D1002.68,3630.74,1002.68,0.219,13,23,0.27,0.25,153,59.55,,2264,2260,2263,2259,3143,3137,35.0763907,-119.3330904,565.84,,8.625,X52,ERW,1363
MFL,510,4.551,236+39,24221.35,24221.34,9582,ML Int Cluster,D11.42,48.13,11.41,0.93,D1002.28,3631.14,1002.28,0.219,12,22,3.05,0.79,149,59.55,,2145,2033,2211,2156,3071,2995,35.0763907,-119.3330891,565.85,,8.625,X52,ERW,1363
MFL,510,4.551,236+39,24221.86,24221.85,9583,ML Int ,D10.91,48.64,10.90,0.92,D1001.77,3631.65,1001.77,0.219,14,24,0.27,0.25,147,59.55,,2263,2260,2262,2258,3142,3136,35.0763908,-119.3330874,565.87,,8.625,X52,ERW,1363
MFL,510,4.552,236+42,24224.66,24224.65,9584,ML Int ,D8.11,51.44,8.10,0.93,D998.97,3634.45,998.97,0.219,11,21,0.27,0.25,149,59.55,,2264,2261,2264,2260,3144,3138,35.0763909,-119.3330781,565.95,,8.625,X52,ERW,1363
MFL,510,4.552,236+44,24226.91,24226.90,9585,ML Int ,D5.86,53.69,5.85,0.92,D996.71,3636.71,996.71,0.219,11,21,0.27,0.27,147,59.55,,2264,2261,2264,2260,3144,3138,35.0763909,-119.3330707,566.02,,8.625,X52,ERW,1363
MFL,511,4.553,236+50,24232.76,,9586,Weld,U59.55,59.55,60.41,,D990.86,3642.56,990.86,0.219,,,,,,60.41,322,,,,,,,35.0763912,-119.3330513,566.19,,8.625,X52,ERW,1363
MFL,511,4.554,236+53,24235.31,24235.30,9587,ML Int ,U2.55,2.55,57.86,0.93,D988.31,3645.11,988.31,0.219,13,23,0.27,0.25,149,60.41,,2263,2260,2263,2259,3143,3137,35.0763913,-119.3330429,566.22,,8.625,X52,ERW,1363
MFL,511,4.554,236+53,24235.53,24235.52,9588,ML Int ,U2.77,2.77,57.65,0.93,D988.10,3645.32,988.10,0.219,10,20,0.23,0.27,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763913,-119.3330421,566.22,,8.625,X52,ERW,1363
MFL,511,4.554,236+53,24235.93,24235.92,9589,ML Int ,U3.17,3.17,57.25,0.93,D987.70,3645.72,987.70,0.219,10,20,0.23,0.23,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763913,-119.3330408,566.22,,8.625,X52,ERW,1363
MFL,511,4.555,236+59,24241.58,24241.51,9590,ML Int Cluster,U8.81,8.81,51.60,0.93,D982.05,3651.37,982.05,0.219,11,21,1.02,0.66,149,60.41,,2235,2201,2249,2231,3124,3099,35.0763916,-119.3330223,566.26,,8.625,X52,ERW,1363
MFL,511,4.555,236+60,24242.98,24242.97,9591,ML Int ,U10.22,10.22,50.20,0.93,D980.65,3652.77,980.65,0.219,12,22,0.27,0.25,149,60.41,,2264,2261,2263,2259,3143,3138,35.0763916,-119.3330175,566.27,,8.625,X52,ERW,1363
MFL,511,4.555,236+61,24243.59,24243.57,9592,ML Int Cluster,U10.82,10.82,49.59,0.95,D980.04,3653.38,980.04,0.219,15,25,0.31,0.52,151,60.41,,2262,2257,2261,2255,3140,3132,35.0763917,-119.3330155,566.28,,8.625,X52,ERW,1363
MFL,511,4.555,236+62,24244.49,24244.48,9593,ML Int ,U11.73,11.73,48.69,0.95,D979.14,3654.28,979.14,0.219,11,21,0.27,0.39,151,60.41,,2264,2261,2264,2260,3144,3138,35.0763917,-119.3330125,566.28,,8.625,X52,ERW,1363
MFL,511,4.556,236+63,24245.98,24245.97,9594,ML Int ,U13.22,13.22,47.20,0.93,D977.65,3655.77,977.65,0.219,13,23,0.27,0.25,149,60.41,,2263,2260,2263,2259,3143,3137,35.0763918,-119.3330075,566.25,,8.625,X52,ERW,1363
MFL,511,4.556,236+64,24246.70,24246.69,9595,ML Int ,U13.93,13.93,46.48,0.93,D976.93,3656.49,976.93,0.219,13,23,0.27,0.25,149,60.41,,2264,2260,2263,2259,3143,3137,35.0763918,-119.3330052,566.23,,8.625,X52,ERW,1363
MFL,511,4.556,236+64,24247.13,24247.12,9596,ML Int ,U14.37,14.37,46.05,0.93,D976.50,3656.92,976.50,0.219,11,21,0.27,0.54,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763918,-119.3330037,566.22,,8.625,X52,ERW,1363
MFL,511,4.556,236+65,24248.07,24247.76,9597,ML Int Cluster,U15.31,15.31,45.10,0.93,D975.55,3657.87,975.55,0.219,15,25,3.91,0.65,149,60.41,,2088,1957,2211,2162,3071,3003,35.0763919,-119.3330016,566.21,,8.625,X52,ERW,1363
MFL,511,4.556,236+68,24250.54,24250.53,9598,ML Int ,U17.78,17.78,42.63,0.93,D973.08,3660.34,973.08,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763920,-119.3329924,566.16,,8.625,X52,ERW,1363
MFL,511,4.557,236+70,24252.39,24252.38,9599,ML Int ,U19.62,19.62,40.79,0.93,D971.24,3662.18,971.24,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763921,-119.3329863,566.12,,8.625,X52,ERW,1363
MFL,511,4.557,236+70,24252.58,24252.57,9600,ML Int ,U19.82,19.82,40.60,0.93,D971.05,3662.37,971.05,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763921,-119.3329857,566.11,,8.625,X52,ERW,1363
MFL,511,4.558,236+73,24256.31,24256.30,9601,ML Int ,U23.55,23.55,36.86,0.93,D967.31,3666.10,967.31,0.219,13,23,0.27,0.25,149,60.41,,2263,2260,2263,2259,3143,3137,35.0763923,-119.3329733,566.04,,8.625,X52,ERW,1363
MFL,511,4.558,236+74,24256.46,24256.46,9602,ML Int ,U23.70,23.70,36.71,0.93,D967.16,3666.26,967.16,0.219,15,25,0.27,0.25,149,60.41,,2263,2259,2262,2258,3142,3136,35.0763923,-119.3329728,566.04,,8.625,X52,ERW,1363
MFL,511,4.558,236+76,24259.12,24259.11,9603,ML Int ,U26.35,26.35,34.06,0.93,D964.51,3668.91,964.51,0.219,10,20,0.23,0.23,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763924,-119.3329640,565.98,,8.625,X52,ERW,1363
MFL,511,4.558,236+76,24259.22,24259.21,9604,ML Int ,U26.46,26.46,33.96,0.92,D964.41,3669.01,964.41,0.219,14,24,0.27,0.25,147,60.41,,2263,2260,2262,2258,3142,3136,35.0763924,-119.3329637,565.98,,8.625,X52,ERW,1363
MFL,511,4.558,236+77,24259.98,24259.97,9605,ML Int Cluster,U27.22,27.22,33.19,0.98,D963.64,3669.78,963.64,0.219,12,22,0.27,0.66,156,60.41,,2264,2261,2263,2259,3143,3138,35.0763925,-119.3329611,565.96,,8.625,X52,ERW,1363
MFL,511,4.559,236+80,24262.90,24262.89,9606,ML Int ,U30.14,30.14,30.28,0.93,D960.73,3672.69,960.73,0.219,10,20,0.27,0.40,149,60.41,,2264,2261,2264,2260,3144,3139,35.0763926,-119.3329515,565.90,,8.625,X52,ERW,1363
MFL,511,4.559,236+80,24263.13,24263.12,9607,ML Int ,D30.04,30.37,30.04,0.95,D960.49,3672.93,960.49,0.219,13,23,0.27,0.27,151,60.41,,2264,2260,2263,2259,3143,3137,35.0763926,-119.3329507,565.90,,8.625,X52,ERW,1363
MFL,511,4.559,236+81,24263.45,24263.44,9608,ML Int ,D29.73,30.68,29.73,0.96,D960.18,3673.24,960.18,0.219,10,20,0.27,0.25,153,60.41,,2264,2261,2264,2260,3144,3139,35.0763926,-119.3329497,565.89,,8.625,X52,ERW,1363
MFL,511,4.559,236+81,24263.84,24263.83,9609,ML Int ,D29.33,31.08,29.33,0.93,D959.79,3673.63,959.79,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763926,-119.3329484,565.88,,8.625,X52,ERW,1363
MFL,511,4.559,236+83,24265.54,24265.53,9610,ML Int ,D27.65,32.78,27.63,0.93,D958.08,3675.34,958.08,0.219,11,21,0.27,0.27,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763927,-119.3329427,565.85,,8.625,X52,ERW,1363
MFL,511,4.559,236+83,24265.65,24265.64,9611,ML Int ,D27.53,32.89,27.52,0.93,D957.97,3675.45,957.97,0.219,11,21,0.23,0.23,149,60.41,,2265,2263,2264,2262,3145,3141,35.0763927,-119.3329424,565.85,,8.625,X52,ERW,1363
MFL,511,4.559,236+83,24265.84,24265.83,9612,ML Int ,D27.34,33.08,27.33,0.93,D957.78,3675.64,957.78,0.219,10,20,0.23,0.23,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763927,-119.3329417,565.84,,8.625,X52,ERW,1363
MFL,511,4.559,236+83,24266.39,24266.38,9613,ML Int ,D26.80,33.63,26.79,0.93,D957.24,3676.18,957.24,0.219,15,25,0.27,0.25,149,60.41,,2263,2259,2262,2258,3142,3136,35.0763927,-119.3329399,565.83,,8.625,X52,ERW,1363
MFL,511,4.560,236+85,24267.79,24267.78,9614,ML Int ,D25.40,35.02,25.39,0.95,D955.84,3677.58,955.84,0.219,11,21,0.27,0.25,151,60.41,,2264,2261,2264,2260,3144,3138,35.0763928,-119.3329353,565.80,,8.625,X52,ERW,1363
MFL,511,4.560,236+85,24268.29,24268.28,9615,ML Int ,D24.90,35.53,24.89,0.93,D955.34,3678.08,955.34,0.219,12,22,0.27,0.25,149,60.41,,2264,2261,2263,2259,3143,3138,35.0763928,-119.3329336,565.79,,8.625,X52,ERW,1363
MFL,511,4.560,236+85,24268.39,24268.38,9616,ML Int ,D24.79,35.63,24.78,0.93,D955.23,3678.19,955.23,0.219,13,23,0.27,0.25,149,60.41,,2263,2260,2263,2259,3143,3137,35.0763928,-119.3329333,565.79,,8.625,X52,ERW,1363
MFL,511,4.560,236+86,24268.74,24268.73,9617,ML Int ,D24.45,35.98,24.43,0.95,D954.88,3678.54,954.88,0.219,12,22,0.27,0.25,151,60.41,,2264,2261,2263,2259,3143,3138,35.0763928,-119.3329321,565.79,,8.625,X52,ERW,1363
MFL,511,4.560,236+87,24269.71,24269.69,9618,ML Int ,D23.48,36.95,23.47,0.93,D953.92,3679.50,953.92,0.219,15,25,0.27,0.25,149,60.41,,2263,2259,2262,2258,3142,3136,35.0763929,-119.3329289,565.77,,8.625,X52,ERW,1363
MFL,511,4.560,236+88,24270.56,24270.55,9619,ML Int ,D22.62,37.80,22.62,0.93,D953.07,3680.35,953.07,0.219,12,22,0.27,0.25,149,60.41,,2264,2261,2263,2259,3143,3138,35.0763929,-119.3329261,565.75,,8.625,X52,ERW,1363
MFL,511,4.560,236+88,24270.91,24270.80,9620,ML Int Cluster,D22.37,38.14,22.27,0.93,D952.72,3680.70,952.72,0.219,11,21,1.37,0.27,149,60.41,,2218,2166,2246,2224,3119,3089,35.0763929,-119.3329253,565.74,,8.625,X52,ERW,1363
MFL,511,4.560,236+88,24271.26,24271.17,9621,ML Int Cluster,D22.00,38.50,21.91,0.93,D952.36,3681.06,952.36,0.219,11,21,1.21,0.39,149,60.41,,2226,2182,2247,2226,3121,3092,35.0763929,-119.3329240,565.74,,8.625,X52,ERW,1363
MFL,511,4.561,236+90,24272.87,24272.86,9622,ML Int ,D20.32,40.11,20.31,0.93,D950.76,3682.66,950.76,0.219,13,23,0.27,0.25,149,60.41,,2263,2260,2263,2259,3143,3137,35.0763930,-119.3329185,565.72,,8.625,X52,ERW,1363
MFL,511,4.561,236+90,24273.43,24273.41,9623,ML Int ,D19.76,40.66,19.75,0.97,D950.20,3683.22,950.20,0.219,13,23,0.27,0.25,154,60.41,,2264,2260,2263,2259,3143,3137,35.0763931,-119.3329166,565.72,,8.625,X52,ERW,1363
MFL,511,4.561,236+91,24274.47,24274.45,9624,ML Int ,D18.73,41.71,18.71,0.99,D949.16,3684.26,949.16,0.219,10,20,0.31,0.25,158,60.41,,2264,2260,2263,2258,3143,3136,35.0763931,-119.3329132,565.71,,8.625,X52,ERW,1363
MFL,511,4.561,236+92,24274.68,24274.66,9625,ML Int ,D18.51,41.91,18.50,0.93,D948.95,3684.47,948.95,0.219,11,21,0.27,0.51,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763932,-119.3329125,565.71,,8.625,X52,ERW,1363
MFL,511,4.561,236+92,24274.82,24274.81,9626,ML Int ,D18.36,42.06,18.35,0.98,D948.80,3684.62,948.80,0.219,16,26,0.27,0.25,156,60.41,,2263,2259,2262,2257,3141,3135,35.0763932,-119.3329120,565.71,,8.625,X52,ERW,1363
MFL,511,4.561,236+92,24275.04,24275.00,9627,ML Int Cluster,D18.17,42.27,18.14,0.92,D948.59,3684.83,948.59,0.219,16,26,0.66,0.27,147,60.41,,2244,2225,2245,2224,3118,3090,35.0763932,-119.3329114,565.71,,8.625,X52,ERW,1363
MFL,511,4.561,236+92,24275.27,24275.26,9628,ML Int ,D17.92,42.51,17.90,0.93,D948.35,3685.07,948.35,0.219,10,20,0.23,0.24,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763932,-119.3329105,565.70,,8.625,X52,ERW,1363
MFL,511,4.561,236+92,24275.42,24275.41,9629,ML Int ,D17.77,42.66,17.76,0.95,D948.21,3685.21,948.21,0.219,13,23,0.27,0.25,151,60.41,,2263,2260,2263,2259,3143,3137,35.0763932,-119.3329100,565.70,,8.625,X52,ERW,1363
MFL,511,4.561,236+93,24276.26,24276.20,9630,ML Int Cluster,D16.98,43.50,16.92,0.97,D947.37,3686.05,947.37,0.219,11,21,2.07,1.21,154,60.41,,2187,2104,2222,2176,3086,3023,35.0763932,-119.3329074,565.70,,8.625,X52,ERW,1363
MFL,511,4.561,236+93,24276.54,24276.46,9631,ML Int Cluster,D16.72,43.78,16.63,0.93,D947.08,3686.34,947.08,0.219,13,23,1.21,0.39,149,60.41,,2217,2172,2244,2223,3116,3087,35.0763933,-119.3329065,565.70,,8.625,X52,ERW,1363
MFL,511,4.561,236+94,24276.77,24276.71,9632,ML Int Cluster,D16.47,44.01,16.40,0.97,D946.85,3686.57,946.85,0.219,10,20,0.86,0.40,154,60.41,,2245,2220,2251,2233,3126,3102,35.0763933,-119.3329057,565.69,,8.625,X52,ERW,1363
MFL,511,4.561,236+94,24276.88,24276.87,9633,ML Int Cluster,D16.31,44.11,16.30,0.93,D946.75,3686.67,946.75,0.219,14,24,0.35,0.79,149,60.41,,2261,2255,2260,2253,3138,3129,35.0763933,-119.3329052,565.69,,8.625,X52,ERW,1363
MFL,511,4.562,236+94,24277.43,24277.41,9634,ML Int ,D15.77,44.67,15.75,0.98,D946.19,3687.22,946.19,0.219,14,24,0.43,0.27,156,60.41,,2258,2250,2256,2246,3134,3120,35.0763933,-119.3329034,565.69,,8.625,X52,ERW,1363
MFL,511,4.562,236+95,24277.57,24277.56,9635,ML Int ,D15.62,44.81,15.61,0.93,D946.06,3687.36,946.06,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763933,-119.3329029,565.69,,8.625,X52,ERW,1363
MFL,511,4.562,236+95,24278.10,24278.02,9636,ML Int Cluster,D15.16,45.33,15.08,0.93,D945.53,3687.89,945.53,0.219,21,31,6.34,0.54,149,60.41,,1960,1802,2202,2151,3058,2987,35.0763934,-119.3329014,565.68,,8.625,X52,ERW,1363
MFL,511,4.562,236+96,24278.90,24278.70,9637,ML Int Cluster,D14.48,46.14,14.28,0.93,D944.72,3688.69,944.72,0.219,18,28,2.58,0.65,149,60.41,,2101,1994,2223,2189,3087,3040,35.0763934,-119.3328991,565.68,,8.625,X52,ERW,1363
MFL,511,4.562,236+96,24279.11,24279.10,9638,ML Int ,D14.08,46.35,14.07,0.96,D944.52,3688.90,944.52,0.219,12,22,0.27,0.25,153,60.41,,2264,2261,2263,2259,3143,3138,35.0763934,-119.3328978,565.68,,8.625,X52,ERW,1363
MFL,511,4.562,236+96,24279.33,24279.32,9639,ML Int ,D13.86,46.57,13.85,0.93,D944.30,3689.12,944.30,0.219,11,21,0.27,0.25,149,60.41,,2264,2261,2264,2260,3144,3138,35.0763934,-119.3328971,565.67,,8.625,X52,ERW,1363
MFL,511,4.562,236+96,24279.65,24279.51,9640,ML Int Cluster,D13.67,46.89,13.53,0.92,D943.97,3689.44,943.97,0.219,15,25,1.84,0.38,147,60.41,,2168,2091,2225,2190,3091,3042,35.0763934,-119.3328964,565.67,,8.625,X52,ERW,1363
MFL,511,4.562,236+97,24279.99,24279.88,9641,ML Int Cluster,D13.30,47.23,13.19,0.93,D943.64,3689.78,943.64,0.219,11,21,1.45,0.23,149,60.41,,2214,2159,2249,2230,3123,3098,35.0763935,-119.3328952,565.67,,8.625,X52,ERW,1363
MFL,511,4.562,236+98,24280.92,24280.91,9642,ML Int ,D12.26,48.16,12.25,0.95,D942.70,3690.72,942.70,0.219,11,21,0.27,0.25,151,60.41,,2264,2261,2264,2260,3144,3138,35.0763935,-119.3328918,565.66,,8.625,X52,ERW,1363
MFL,511,4.562,237+00,24282.65,24282.64,9643,ML Int ,D10.53,49.89,10.52,0.93,D940.97,3692.45,940.97,0.219,12,22,0.27,0.25,149,60.41,,2264,2261,2263,2259,3143,3138,35.0763936,-119.3328861,565.65,,8.625,X52,ERW,1363
MFL,511,4.564,237+08,24291.62,24291.61,9644,ML Int ,D1.57,58.86,1.56,0.93,D932.01,3701.41,932.01,0.219,10,20,0.23,0.23,149,60.41,,2265,2263,2265,2262,3145,3141,35.0763942,-119.3328564,565.51,,8.625,X52,ERW,1363
MFL,511,4.564,237+09,24291.73,24291.72,9645,ML Int ,D1.46,58.97,1.44,0.96,D931.89,3701.52,931.89,0.219,11,21,0.23,0.23,153,60.41,,2265,2262,2264,2262,3145,3141,35.0763942,-119.3328560,565.50,,8.625,X52,ERW,1363
MFL,512,4.564,237+10,24293.18,,9646,Weld,D59.98,60.41,59.98,,D930.45,3702.97,930.45,0.219,,,,,,59.98,38,,,,,,,35.0763943,-119.3328512,565.45,,8.625,X52,ERW,1363
MFL,512,4.565,237+11,24294.54,24294.53,9647,ML Int Cluster,U1.36,1.36,58.62,1.51,D929.09,3704.33,929.09,0.219,11,21,1.37,0.86,241,59.98,,2218,2166,2241,2214,3113,3076,35.0763944,-119.3328467,565.41,,8.625,X52,ERW,1363
MFL,512,4.566,237+16,24299.00,24298.98,9648,ML Int ,U5.83,5.83,54.16,1.24,D924.63,3708.79,924.63,0.219,10,20,0.35,0.89,198,59.98,,2263,2258,2262,2256,3142,3133,35.0763946,-119.3328320,565.21,,8.625,X52,ERW,1363
MFL,512,4.566,237+17,24299.91,24299.90,9649,ML Int ,U6.74,6.74,53.25,1.34,D923.72,3709.70,923.72,0.219,10,20,0.31,0.50,213,59.98,,2264,2260,2263,2258,3143,3136,35.0763947,-119.3328289,565.16,,8.625,X52,ERW,1363
MFL,512,4.566,237+17,24300.23,24300.21,9650,ML Int ,U7.05,7.05,52.93,1.43,D923.40,3710.02,923.40,0.219,11,21,0.55,0.43,228,59.98,,2256,2244,2254,2239,3131,3110,35.0763947,-119.3328279,565.14,,8.625,X52,ERW,1363
MFL,512,4.566,237+18,24301.05,24301.04,9651,ML Int ,U7.87,7.87,52.11,1.53,D922.58,3710.84,922.58,0.219,10,20,0.31,0.46,244,59.98,,2264,2260,2263,2258,3143,3136,35.0763947,-119.3328251,565.09,,8.625,X52,ERW,1363
MFL,512,4.567,237+22,24305.04,24305.03,9652,ML Int ,U11.87,11.87,48.11,1.51,D918.58,3714.84,918.58,0.219,11,21,0.35,0.36,241,59.98,,2262,2257,2261,2255,3141,3132,35.0763949,-119.3328119,564.86,,8.625,X52,ERW,1363
MFL,512,4.567,237+23,24306.71,24306.69,9653,ML Int Cluster,U13.53,13.53,46.45,0.93,D916.92,3716.50,916.92,0.219,11,21,1.25,0.61,149,59.98,,2224,2178,2242,2216,3114,3077,35.0763950,-119.3328064,564.76,,8.625,X52,ERW,1363
MFL,512,4.567,237+24,24307.08,24307.06,9654,ML Int Cluster,U13.91,13.91,46.08,1.47,D916.54,3716.88,916.54,0.219,10,20,0.82,1.29,234,59.98,,2247,2223,2248,2226,3122,3091,35.0763950,-119.3328052,564.74,,8.625,X52,ERW,1363
MFL,512,4.567,237+24,24307.36,24307.35,9655,ML Int ,U14.18,14.18,45.80,1.44,D916.27,3717.15,916.27,0.219,11,21,0.43,0.57,230,59.98,,2260,2253,2259,2249,3137,3124,35.0763950,-119.3328043,564.72,,8.625,X52,ERW,1363
MFL,512,4.567,237+24,24307.61,24307.59,9656,ML Int ,U14.43,14.43,45.55,1.27,D916.02,3717.40,916.02,0.219,10,20,0.47,0.71,202,59.98,,2260,2251,2258,2247,3136,3121,35.0763950,-119.3328035,564.71,,8.625,X52,ERW,1363
MFL,512,4.568,237+26,24309.50,24309.47,9657,ML Int ,U16.33,16.33,43.66,1.15,D914.13,3719.29,914.13,0.219,10,20,0.63,0.93,184,59.98,,2255,2240,2252,2234,3128,3103,35.0763951,-119.3327972,564.58,,8.625,X52,ERW,1363
MFL,512,4.568,237+28,24311.28,24311.27,9658,ML Int ,U18.11,18.11,41.88,0.96,D912.35,3721.07,912.35,0.219,10,20,0.51,1.14,153,59.98,,2258,2248,2257,2244,3134,3117,35.0763952,-119.3327913,564.44,,8.625,X52,ERW,1363
MFL,512,4.568,237+29,24312.45,24312.43,9659,ML Int ,U19.28,19.28,40.71,1.40,D911.18,3722.24,911.18,0.219,10,20,0.35,0.79,224,59.98,,2263,2258,2262,2256,3142,3133,35.0763952,-119.3327874,564.35,,8.625,X52,ERW,1363
MFL,512,4.568,237+30,24313.55,24313.54,9660,ML Int ,U20.37,20.37,39.61,0.92,D910.08,3723.34,910.08,0.219,10,20,0.27,0.54,147,59.98,,2264,2261,2264,2260,3144,3139,35.0763952,-119.3327838,564.26,,8.625,X52,ERW,1363
MFL,512,4.568,237+31,24314.42,24314.41,9661,ML Int ,U21.25,21.25,38.73,1.44,D909.20,3724.22,909.20,0.219,11,21,0.31,0.54,230,59.98,,2263,2259,2262,2257,3142,3135,35.0763953,-119.3327809,564.19,,8.625,X52,ERW,1363
MFL,512,4.569,237+36,24319.62,24319.60,9662,ML Int ,U26.44,26.44,33.54,1.37,D904.01,3729.41,904.01,0.219,11,21,0.43,0.39,218,59.98,,2260,2253,2259,2249,3137,3124,35.0763954,-119.3327637,563.78,,8.625,X52,ERW,1363
MFL,512,4.570,237+37,24320.21,24320.19,9663,ML Int ,U27.03,27.03,32.95,1.53,D903.42,3730.00,903.42,0.219,11,21,0.47,0.54,244,59.98,,2259,2250,2257,2246,3135,3120,35.0763955,-119.3327618,563.74,,8.625,X52,ERW,1363
MFL,512,4.570,237+40,24323.80,24323.79,9664,ML Int ,D29.36,30.62,29.36,0.92,D899.83,3733.59,899.83,0.219,12,22,0.27,0.27,147,59.98,,2264,2261,2263,2259,3143,3138,35.0763956,-119.3327499,563.46,,8.625,X52,ERW,1363
MFL,512,4.570,237+41,24324.53,24324.52,9665,ML Int ,D28.63,31.36,28.63,0.92,D899.10,3734.32,899.10,0.219,11,21,0.27,0.25,147,59.98,,2264,2261,2264,2260,3144,3138,35.0763956,-119.3327475,563.40,,8.625,X52,ERW,1363
MFL,512,4.571,237+43,24326.15,24326.13,9666,ML Int ,D27.02,32.98,27.01,1.35,D897.48,3735.94,897.48,0.219,10,20,0.39,0.61,216,59.98,,2262,2256,2261,2253,3140,3129,35.0763957,-119.3327421,563.27,,8.625,X52,ERW,1363
MFL,512,4.571,237+43,24326.27,24326.26,9667,ML Int ,D26.90,33.10,26.88,0.93,D897.35,3736.07,897.35,0.219,11,21,0.27,0.25,149,59.98,,2264,2261,2264,2260,3144,3138,35.0763957,-119.3327417,563.26,,8.625,X52,ERW,1363
MFL,512,4.571,237+46,24329.87,24329.86,9668,ML Int ,D23.30,36.69,23.29,0.93,D893.76,3739.66,893.76,0.219,11,21,0.27,0.25,149,59.98,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3327298,562.99,,8.625,X52,ERW,1363
MFL,512,4.571,237+47,24330.17,24330.16,9669,ML Int ,D23.00,36.99,22.99,0.92,D893.46,3739.96,893.46,0.219,12,22,0.27,0.25,147,59.98,,2264,2261,2263,2259,3143,3138,35.0763958,-119.3327288,562.97,,8.625,X52,ERW,1363
MFL,512,4.572,237+48,24331.17,24331.16,9670,ML Int ,D21.99,38.00,21.98,0.93,D892.45,3740.97,892.45,0.219,14,24,0.27,0.25,149,59.98,,2263,2260,2262,2258,3142,3136,35.0763958,-119.3327255,562.89,,8.625,X52,ERW,1363
MFL,512,4.572,237+48,24331.38,24331.37,9671,ML Int ,D21.79,38.20,21.78,0.92,D892.25,3741.17,892.25,0.219,11,21,0.27,0.34,146,59.98,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3327248,562.87,,8.625,X52,ERW,1363
MFL,512,4.572,237+51,24334.85,24334.84,9672,ML Int ,D18.32,41.68,18.31,0.92,D888.78,3744.64,888.78,0.219,13,23,0.27,0.25,147,59.98,,2263,2260,2263,2259,3143,3137,35.0763959,-119.3327133,562.61,,8.625,X52,ERW,1363
MFL,512,4.572,237+52,24335.65,24335.64,9673,ML Int ,D17.52,42.47,17.51,0.92,D887.98,3745.44,887.98,0.219,14,24,0.27,0.25,147,59.98,,2263,2260,2262,2258,3142,3136,35.0763959,-119.3327107,562.55,,8.625,X52,ERW,1363
MFL,512,4.573,237+54,24337.17,24337.16,9674,ML Int ,D16.00,43.99,15.99,0.92,D886.46,3746.96,886.46,0.219,12,22,0.27,0.25,147,59.98,,2264,2261,2263,2259,3143,3138,35.0763959,-119.3327057,562.44,,8.625,X52,ERW,1363
MFL,512,4.574,237+58,24341.35,24341.34,9675,ML Int Cluster,D11.82,48.18,11.81,0.92,D882.28,3751.14,882.28,0.219,16,26,0.39,0.66,146,59.98,,2258,2251,2256,2248,3134,3122,35.0763960,-119.3326918,562.12,,8.625,X52,ERW,1363
MFL,512,4.574,237+58,24341.58,24341.57,9676,ML Int ,D11.59,48.40,11.58,0.93,D882.05,3751.37,882.05,0.219,11,21,0.23,0.35,149,59.98,,2265,2263,2264,2262,3145,3141,35.0763961,-119.3326911,562.10,,8.625,X52,ERW,1363
MFL,512,4.574,237+59,24342.31,24342.30,9677,ML Int ,D10.86,49.13,10.85,0.92,D881.32,3752.10,881.32,0.219,11,21,0.23,0.23,147,59.98,,2265,2262,2264,2262,3145,3141,35.0763961,-119.3326887,562.05,,8.625,X52,ERW,1363
MFL,512,4.574,237+59,24342.78,24342.77,9678,ML Int ,D10.39,49.61,10.38,1.32,D880.85,3752.57,880.85,0.219,11,21,0.23,0.30,211,59.98,,2265,2263,2264,2262,3145,3141,35.0763961,-119.3326871,562.01,,8.625,X52,ERW,1363
MFL,512,4.575,237+64,24348.02,24348.00,9679,ML Int ,D5.16,54.84,5.14,1.40,D875.61,3757.81,875.61,0.219,11,21,0.39,0.50,224,59.98,,2261,2255,2260,2252,3139,3128,35.0763962,-119.3326698,561.73,,8.625,X52,ERW,1363
MFL,512,4.575,237+67,24350.54,24350.52,9680,ML Int ,D2.64,57.36,2.62,1.15,D873.09,3760.33,873.09,0.219,11,21,0.35,0.50,184,59.98,,2262,2257,2261,2255,3141,3132,35.0763962,-119.3326614,561.59,,8.625,X52,ERW,1363
MFL,512,4.575,237+68,24351.34,24351.33,9681,ML Int ,D1.83,58.17,1.82,1.34,D872.29,3761.13,872.29,0.219,10,20,0.31,0.39,213,59.98,,2264,2260,2263,2258,3143,3136,35.0763962,-119.3326588,561.55,,8.625,X52,ERW,1363
MFL,512,4.576,237+69,24353.01,24352.99,9682,ML Int  Weld Adjacent,D0.17,59.83,0.15,1.48,D870.62,3762.80,870.62,0.219,10,20,0.43,0.50,236,59.98,,2261,2253,2260,2250,3138,3126,35.0763962,-119.3326533,561.46,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,513,4.576,237+70,24353.16,,9683,Weld,U59.98,59.98,60.08,,D870.47,3762.95,870.47,0.219,,,,,,60.08,336,,,,,,,35.0763962,-119.3326527,561.45,,8.625,X52,ERW,1363
MFL,513,4.576,237+71,24354.83,24354.81,9684,ML Int ,U1.67,1.67,58.41,0.92,D868.80,3764.62,868.80,0.219,13,23,0.31,0.54,147,60.08,,2262,2258,2262,2256,3141,3134,35.0763962,-119.3326472,561.41,,8.625,X52,ERW,1363
MFL,513,4.577,237+76,24359.92,24359.90,9685,ML Ext ,U6.77,6.77,53.31,1.11,D863.70,3769.72,863.70,0.219,12,22,0.47,0.54,177,60.08,,2258,2249,2256,2245,3134,3118,35.0763963,-119.3326304,561.27,,8.625,X52,ERW,1363
MFL,513,4.578,237+81,24364.87,24364.86,9686,ML Int ,U11.72,11.72,48.36,0.92,D858.75,3774.67,858.75,0.219,15,25,0.27,0.32,146,60.08,,2263,2259,2262,2258,3142,3136,35.0763963,-119.3326139,561.17,,8.625,X52,ERW,1363
MFL,513,4.578,237+82,24365.46,24365.44,9687,ML Int ,U12.30,12.30,47.78,0.92,D858.17,3775.25,858.17,0.219,14,24,0.27,0.27,146,60.08,,2263,2260,2262,2258,3142,3136,35.0763963,-119.3326120,561.16,,8.625,X52,ERW,1363
MFL,513,4.579,237+88,24371.52,24371.51,9688,ML Int ,U18.37,18.37,41.71,0.92,D852.10,3781.31,852.10,0.219,12,22,0.27,0.25,146,60.08,,2264,2261,2263,2259,3143,3138,35.0763963,-119.3325919,561.12,,8.625,X52,ERW,1363
MFL,513,4.579,237+88,24371.65,24371.64,9689,ML Int ,U18.49,18.49,41.58,0.90,D851.98,3781.44,851.98,0.219,14,24,0.27,0.25,144,60.08,,2263,2260,2262,2258,3142,3136,35.0763963,-119.3325915,561.12,,8.625,X52,ERW,1363
MFL,513,4.579,237+88,24371.91,24371.91,9690,ML Int ,U18.76,18.76,41.32,0.92,D851.71,3781.71,851.71,0.219,11,21,0.23,0.23,146,60.08,,2265,2262,2264,2262,3145,3141,35.0763963,-119.3325906,561.12,,8.625,X52,ERW,1363
MFL,513,4.579,237+89,24373.03,24372.90,9691,ML Int Cluster,U19.87,19.87,40.20,0.90,D850.60,3782.82,850.60,0.219,12,22,1.56,0.27,144,60.08,,2203,2141,2231,2196,3098,3050,35.0763963,-119.3325873,561.11,,8.625,X52,ERW,1363
MFL,513,4.580,237+90,24374.19,24374.15,9692,ML Int Cluster,U21.04,21.04,39.04,0.89,D849.43,3783.99,849.43,0.219,13,23,0.70,0.38,142,60.08,,2246,2227,2251,2234,3126,3103,35.0763962,-119.3325832,561.10,,8.625,X52,ERW,1363
MFL,513,4.580,237+92,24375.33,24375.32,9693,ML Int ,U22.18,22.18,37.90,0.92,D848.29,3785.13,848.29,0.219,11,21,0.23,0.33,146,60.08,,2265,2262,2264,2262,3145,3141,35.0763962,-119.3325793,561.09,,8.625,X52,ERW,1363
MFL,513,4.580,237+92,24375.73,24375.72,9694,ML Int ,U22.57,22.57,37.50,0.92,D847.90,3785.52,847.90,0.219,13,23,0.27,0.25,146,60.08,,2264,2260,2263,2259,3143,3137,35.0763962,-119.3325780,561.09,,8.625,X52,ERW,1363
MFL,513,4.580,237+92,24375.91,24375.90,9695,ML Int ,U22.75,22.75,37.32,0.92,D847.72,3785.70,847.72,0.219,10,20,0.23,0.27,146,60.08,,2265,2263,2265,2262,3145,3141,35.0763962,-119.3325774,561.09,,8.625,X52,ERW,1363
MFL,513,4.580,237+93,24376.68,24376.67,9696,ML Int Cluster,U23.53,23.53,36.55,0.92,D846.94,3786.48,846.94,0.219,12,22,1.02,0.37,146,60.08,,2232,2198,2249,2231,3123,3099,35.0763962,-119.3325748,561.08,,8.625,X52,ERW,1363
MFL,513,4.580,237+93,24377.05,24377.04,9697,ML Int ,U23.89,23.89,36.19,0.90,D846.58,3786.84,846.58,0.219,11,21,0.27,0.25,144,60.08,,2264,2261,2264,2260,3144,3138,35.0763962,-119.3325736,561.08,,8.625,X52,ERW,1363
MFL,513,4.580,237+94,24378.20,24378.18,9698,ML Int ,U25.04,25.04,35.03,0.89,D845.43,3787.99,845.43,0.219,17,27,0.27,0.37,142,60.08,,2262,2259,2261,2257,3141,3134,35.0763962,-119.3325698,561.07,,8.625,X52,ERW,1363
MFL,513,4.581,237+97,24380.95,24380.94,9699,ML Int ,U27.79,27.79,32.28,0.89,D842.68,3790.74,842.68,0.219,12,22,0.27,0.25,142,60.08,,2264,2261,2263,2259,3143,3138,35.0763962,-119.3325607,561.05,,8.625,X52,ERW,1363
MFL,513,4.582,238+01,24384.54,24384.48,9700,ML Int Cluster,D28.69,31.38,28.69,0.92,D839.09,3794.33,839.09,0.219,13,23,0.98,0.52,146,60.08,,2231,2198,2242,2220,3114,3083,35.0763962,-119.3325489,561.03,,8.625,X52,ERW,1363
MFL,513,4.582,238+01,24385.22,24385.12,9701,ML Int Cluster,D28.11,32.07,28.01,0.87,D838.40,3795.02,838.40,0.219,11,21,2.07,0.65,138,60.08,,2187,2104,2216,2164,3077,3006,35.0763962,-119.3325468,561.04,,8.625,X52,ERW,1363
MFL,513,4.582,238+02,24385.59,24385.58,9702,ML Int ,D27.66,32.43,27.64,0.89,D838.04,3795.38,838.04,0.219,11,21,0.27,0.25,142,60.08,,2264,2261,2264,2260,3144,3138,35.0763962,-119.3325453,561.05,,8.625,X52,ERW,1363
MFL,513,4.582,238+02,24385.83,24385.82,9703,ML Int Cluster,D27.42,32.67,27.41,0.90,D837.80,3795.62,837.80,0.219,11,21,1.02,0.66,144,60.08,,2235,2201,2248,2228,3122,3094,35.0763961,-119.3325445,561.06,,8.625,X52,ERW,1363
MFL,513,4.582,238+02,24386.28,24386.28,9704,ML Int ,D26.96,33.12,26.95,0.90,D837.35,3796.07,837.35,0.219,13,23,0.27,0.25,144,60.08,,2263,2260,2263,2259,3143,3137,35.0763961,-119.3325430,561.06,,8.625,X52,ERW,1363
MFL,513,4.582,238+03,24386.41,24386.40,9705,ML Int ,D26.83,33.26,26.82,0.92,D837.21,3796.20,837.21,0.219,11,21,0.23,0.30,147,60.08,,2265,2262,2264,2262,3145,3141,35.0763961,-119.3325426,561.07,,8.625,X52,ERW,1363
MFL,513,4.582,238+03,24386.57,24386.55,9706,ML Int ,D26.68,33.41,26.67,0.90,D837.06,3796.36,837.06,0.219,11,21,0.23,0.25,144,60.08,,2265,2263,2264,2262,3145,3141,35.0763961,-119.3325421,561.07,,8.625,X52,ERW,1363
MFL,513,4.582,238+03,24386.81,24386.79,9707,ML Int ,D26.44,33.65,26.43,0.90,D836.82,3796.60,836.82,0.219,10,20,0.23,0.40,144,60.08,,2265,2263,2265,2262,3145,3141,35.0763961,-119.3325413,561.07,,8.625,X52,ERW,1363
MFL,513,4.582,238+03,24387.23,24387.22,9708,ML Int ,D26.02,34.07,26.01,0.92,D836.40,3797.02,836.40,0.219,12,22,0.27,0.25,147,60.08,,2264,2261,2263,2259,3143,3138,35.0763961,-119.3325399,561.08,,8.625,X52,ERW,1363
MFL,513,4.582,238+04,24387.41,24387.40,9709,ML Int ,D25.83,34.26,25.82,0.92,D836.21,3797.21,836.21,0.219,11,21,0.27,0.25,146,60.08,,2264,2261,2264,2260,3144,3138,35.0763961,-119.3325393,561.08,,8.625,X52,ERW,1363
MFL,513,4.582,238+04,24388.27,24388.26,9710,ML Int ,D24.98,35.11,24.96,0.90,D835.36,3798.06,835.36,0.219,13,23,0.27,0.25,144,60.08,,2264,2260,2263,2259,3143,3137,35.0763961,-119.3325364,561.10,,8.625,X52,ERW,1363
MFL,513,4.582,238+05,24388.41,24388.39,9711,ML Int Cluster,D24.84,35.25,24.82,0.92,D835.22,3798.20,835.22,0.219,14,24,0.35,0.52,146,60.08,,2261,2255,2260,2253,3139,3129,35.0763961,-119.3325360,561.10,,8.625,X52,ERW,1363
MFL,513,4.583,238+05,24389.10,24389.09,9712,ML Int ,D24.14,35.94,24.13,0.92,D834.53,3798.89,834.53,0.219,12,22,0.27,0.25,146,60.08,,2264,2261,2263,2259,3143,3138,35.0763961,-119.3325337,561.11,,8.625,X52,ERW,1363
MFL,513,4.583,238+07,24390.82,24390.81,9713,ML Int ,D22.43,37.66,22.42,0.92,D832.81,3800.61,832.81,0.219,13,23,0.27,0.25,147,60.08,,2263,2260,2263,2259,3143,3137,35.0763961,-119.3325280,561.14,,8.625,X52,ERW,1363
MFL,513,4.583,238+08,24391.63,24391.62,9714,ML Int ,D21.61,38.47,21.60,0.89,D832.00,3801.42,832.00,0.219,12,22,0.27,0.39,142,60.08,,2264,2261,2263,2259,3143,3138,35.0763961,-119.3325253,561.15,,8.625,X52,ERW,1363
MFL,513,4.583,238+08,24391.92,24391.91,9715,ML Int ,D21.32,38.76,21.31,0.92,D831.71,3801.71,831.71,0.219,11,21,0.23,0.33,147,60.08,,2265,2262,2264,2262,3145,3141,35.0763961,-119.3325243,561.16,,8.625,X52,ERW,1363
MFL,513,4.583,238+08,24392.11,24392.10,9716,ML Int ,D21.14,38.96,21.12,0.89,D831.51,3801.91,831.51,0.219,13,23,0.23,0.23,142,60.08,,2264,2262,2264,2261,3144,3140,35.0763961,-119.3325237,561.16,,8.625,X52,ERW,1363
MFL,513,4.583,238+09,24392.97,24392.96,9717,ML Int ,D20.27,39.82,20.26,0.93,D830.65,3802.77,830.65,0.219,12,22,0.23,0.27,149,60.08,,2265,2262,2264,2261,3145,3141,35.0763961,-119.3325209,561.17,,8.625,X52,ERW,1363
MFL,513,4.583,238+10,24394.24,24394.23,9718,ML Int ,D19.00,41.09,18.99,0.89,D829.38,3804.04,829.38,0.219,11,21,0.27,0.38,142,60.08,,2264,2261,2264,2260,3144,3138,35.0763960,-119.3325166,561.23,,8.625,X52,ERW,1363
MFL,513,4.584,238+11,24394.42,24394.41,9719,ML Int Cluster,D18.82,41.27,18.81,0.93,D829.20,3804.22,829.20,0.219,12,22,0.39,0.79,149,60.08,,2261,2254,2259,2251,3138,3127,35.0763960,-119.3325161,561.23,,8.625,X52,ERW,1363
MFL,513,4.584,238+11,24394.59,24394.58,9720,ML Int ,D18.65,41.44,18.64,0.93,D829.03,3804.39,829.03,0.219,11,21,0.27,0.25,149,60.08,,2264,2261,2264,2260,3144,3138,35.0763960,-119.3325155,561.24,,8.625,X52,ERW,1363
MFL,513,4.584,238+13,24396.56,24396.55,9721,ML Int ,D16.68,43.40,16.67,0.88,D827.07,3806.35,827.07,0.219,11,21,0.27,0.25,140,60.08,,2264,2261,2264,2260,3144,3138,35.0763960,-119.3325090,561.33,,8.625,X52,ERW,1363
MFL,513,4.584,238+14,24397.85,24397.84,9722,ML Int ,D15.39,44.70,15.38,0.89,D825.77,3807.65,825.77,0.219,11,21,0.27,0.25,142,60.08,,2264,2261,2264,2260,3144,3138,35.0763960,-119.3325047,561.38,,8.625,X52,ERW,1363
MFL,513,4.584,238+16,24399.44,24399.43,9723,ML Int ,D13.80,46.29,13.79,0.92,D824.18,3809.24,824.18,0.219,11,21,0.27,0.25,147,60.08,,2264,2261,2264,2260,3144,3138,35.0763959,-119.3324995,561.45,,8.625,X52,ERW,1363
MFL,513,4.585,238+16,24399.96,24399.95,9724,ML Int ,D13.29,46.80,13.27,0.90,D823.67,3809.75,823.67,0.219,11,21,0.27,0.25,144,60.08,,2264,2261,2264,2260,3144,3138,35.0763959,-119.3324978,561.47,,8.625,X52,ERW,1363
MFL,513,4.585,238+18,24402.22,24402.21,9725,ML Int Cluster,D11.02,49.07,11.01,0.88,D821.40,3812.02,821.40,0.219,14,24,0.27,0.66,140,60.08,,2263,2260,2262,2258,3142,3136,35.0763959,-119.3324903,561.57,,8.625,X52,ERW,1363
MFL,513,4.585,238+19,24403.24,24403.23,9726,ML Int Cluster,D10.00,50.09,9.99,0.89,D820.38,3813.04,820.38,0.219,14,24,0.27,0.79,142,60.08,,2263,2260,2262,2258,3142,3136,35.0763959,-119.3324869,561.62,,8.625,X52,ERW,1363
MFL,513,4.585,238+20,24403.77,24403.76,9727,ML Int ,D9.47,50.61,9.46,0.90,D819.86,3813.56,819.86,0.219,12,22,0.27,0.25,144,60.08,,2264,2261,2263,2259,3143,3138,35.0763959,-119.3324852,561.66,,8.625,X52,ERW,1363
MFL,513,4.585,238+21,24404.73,24404.72,9728,ML Int ,D8.51,51.57,8.50,0.92,D818.90,3814.52,818.90,0.219,11,21,0.27,0.25,146,60.08,,2264,2261,2264,2260,3144,3138,35.0763959,-119.3324820,561.72,,8.625,X52,ERW,1363
MFL,513,4.586,238+24,24408.04,24408.02,9729,ML Int Cluster,D5.21,54.88,5.19,0.88,D815.59,3817.83,815.59,0.219,13,23,0.31,0.52,140,60.08,,2262,2258,2262,2256,3141,3134,35.0763959,-119.3324711,561.95,,8.625,X52,ERW,1363
MFL,513,4.586,238+26,24410.20,24410.19,9730,ML Int ,D3.04,57.04,3.03,0.89,D813.43,3819.99,813.43,0.219,12,22,0.27,0.25,142,60.08,,2264,2261,2263,2259,3143,3138,35.0763958,-119.3324639,562.10,,8.625,X52,ERW,1363
MFL,513,4.587,238+27,24411.03,24411.02,9731,ML Int ,D2.21,57.87,2.21,0.90,D812.60,3820.82,812.60,0.219,11,21,0.23,0.27,144,60.08,,2265,2262,2264,2262,3145,3141,35.0763958,-119.3324612,562.15,,8.625,X52,ERW,1363
MFL,513,4.587,238+27,24411.39,24411.38,9732,ML Int ,D1.85,58.24,1.84,0.89,D812.23,3821.19,812.23,0.219,14,24,0.27,0.25,142,60.08,,2263,2260,2262,2258,3142,3136,35.0763958,-119.3324600,562.18,,8.625,X52,ERW,1363
MFL,513,4.587,238+27,24411.50,24411.49,9733,ML Int ,D1.74,58.35,1.73,0.90,D812.12,3821.30,812.12,0.219,10,20,0.27,0.25,144,60.08,,2264,2261,2264,2260,3144,3139,35.0763958,-119.3324596,562.18,,8.625,X52,ERW,1363
MFL,513,4.587,238+28,24411.89,24411.88,9734,ML Int Cluster,D1.35,58.74,1.34,0.92,D811.73,3821.69,811.73,0.219,15,25,2.39,0.53,146,60.08,,2139,2042,2217,2172,3079,3017,35.0763958,-119.3324583,562.21,,8.625,X52,ERW,1363
MFL,514,4.587,238+29,24413.23,,9735,Weld,D59.81,60.08,59.81,,D810.39,3823.03,810.39,0.219,,,,,,59.81,4,,,,,,,35.0763958,-119.3324539,562.30,,8.625,X52,ERW,1363
MFL,514,4.588,238+32,24416.21,24416.20,9736,ML Int ,U2.98,2.98,56.83,0.92,D807.42,3826.00,807.42,0.219,11,21,0.27,0.40,146,59.81,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3324441,562.50,,8.625,X52,ERW,1363
MFL,514,4.588,238+34,24417.80,24417.79,9737,ML Int ,U4.57,4.57,55.24,0.90,D805.82,3827.60,805.82,0.219,10,20,0.23,0.40,144,59.81,,2265,2263,2265,2262,3145,3141,35.0763958,-119.3324388,562.60,,8.625,X52,ERW,1363
MFL,514,4.588,238+34,24417.94,24417.92,9738,ML Int ,U4.71,4.71,55.10,0.92,D805.68,3827.74,805.68,0.219,11,21,0.43,0.54,146,59.81,,2260,2253,2259,2249,3137,3124,35.0763958,-119.3324384,562.61,,8.625,X52,ERW,1363
MFL,514,4.588,238+34,24418.51,24418.50,9739,ML Int Cluster,U5.28,5.28,54.53,0.92,D805.11,3828.30,805.11,0.219,13,23,0.90,0.25,146,59.81,,2236,2207,2246,2227,3120,3093,35.0763958,-119.3324365,562.65,,8.625,X52,ERW,1363
MFL,514,4.588,238+35,24418.74,24418.73,9740,ML Int ,U5.51,5.51,54.30,0.92,D804.88,3828.54,804.88,0.219,10,20,0.23,0.27,147,59.81,,2265,2263,2265,2262,3145,3141,35.0763958,-119.3324357,562.66,,8.625,X52,ERW,1363
MFL,514,4.588,238+35,24419.06,24419.05,9741,ML Int ,U5.83,5.83,53.98,0.89,D804.56,3828.86,804.56,0.219,11,21,0.27,0.25,142,59.81,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3324347,562.68,,8.625,X52,ERW,1363
MFL,514,4.588,238+36,24419.94,24419.93,9742,ML Int ,U6.71,6.71,53.10,0.90,D803.69,3829.73,803.69,0.219,11,21,0.27,0.25,144,59.81,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3324318,562.74,,8.625,X52,ERW,1363
MFL,514,4.588,238+37,24420.96,24420.95,9743,ML Int ,U7.73,7.73,52.08,0.92,D802.66,3830.76,802.66,0.219,11,21,0.27,0.27,147,59.81,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3324284,562.80,,8.625,X52,ERW,1363
MFL,514,4.589,238+37,24421.33,24421.32,9744,ML Int ,U8.10,8.10,51.71,0.92,D802.29,3831.13,802.29,0.219,13,23,0.27,0.27,146,59.81,,2263,2260,2263,2259,3143,3137,35.0763958,-119.3324272,562.82,,8.625,X52,ERW,1363
MFL,514,4.589,238+38,24421.67,24421.66,9745,ML Int ,U8.44,8.44,51.37,0.92,D801.96,3831.46,801.96,0.219,13,23,0.27,0.25,146,59.81,,2263,2260,2263,2259,3143,3137,35.0763958,-119.3324261,562.84,,8.625,X52,ERW,1363
MFL,514,4.589,238+39,24422.73,24422.68,9746,ML Int Cluster,U9.50,9.50,50.31,0.92,D800.90,3832.52,800.90,0.219,13,23,0.70,0.65,146,59.81,,2246,2227,2249,2232,3124,3100,35.0763958,-119.3324227,562.91,,8.625,X52,ERW,1363
MFL,514,4.589,238+39,24423.16,24423.13,9747,ML Int Cluster,U9.93,9.93,49.88,0.89,D800.47,3832.95,800.47,0.219,13,23,0.47,0.79,142,59.81,,2257,2248,2256,2245,3133,3118,35.0763958,-119.3324212,562.93,,8.625,X52,ERW,1363
MFL,514,4.589,238+40,24424.00,24423.99,9748,ML Int ,U10.77,10.77,49.04,0.90,D799.62,3833.79,799.62,0.219,11,21,0.27,0.25,144,59.81,,2264,2261,2264,2260,3144,3138,35.0763958,-119.3324184,562.99,,8.625,X52,ERW,1363
