ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,514,4.589,238+41,24425.14,24425.13,9749,ML Int ,U11.91,11.91,47.90,0.89,D798.49,3834.93,798.49,0.219,11,21,0.27,0.25,142,59.81,,2264,2261,2264,2260,3144,3138,35.0763959,-119.3324146,563.06,,8.625,X52,ERW,1363
MFL,514,4.590,238+42,24426.40,24426.39,9750,ML Int ,U13.17,13.17,46.64,0.92,D797.22,3836.19,797.22,0.219,10,20,0.23,0.23,146,59.81,,2265,2263,2265,2262,3145,3141,35.0763959,-119.3324104,563.14,,8.625,X52,ERW,1363
MFL,514,4.590,238+43,24427.19,24427.18,9751,ML Int ,U13.96,13.96,45.85,0.93,D796.44,3836.98,796.44,0.219,10,20,0.23,0.23,149,59.81,,2265,2263,2265,2262,3145,3141,35.0763959,-119.3324078,563.19,,8.625,X52,ERW,1363
MFL,514,4.590,238+44,24428.07,24428.06,9752,ML Int ,U14.84,14.84,44.97,0.92,D795.56,3837.86,795.56,0.219,11,21,0.23,0.28,147,59.81,,2265,2263,2264,2262,3145,3141,35.0763958,-119.3324049,563.24,,8.625,X52,ERW,1363
MFL,514,4.590,238+45,24429.04,24428.99,9753,ML Int Cluster,U15.81,15.81,44.00,0.92,D794.59,3838.83,794.59,0.219,16,26,2.03,0.62,146,59.81,,2149,2063,2206,2159,3064,2999,35.0763958,-119.3324019,563.29,,8.625,X52,ERW,1363
MFL,514,4.590,238+47,24431.65,24431.64,9754,ML Int ,U18.41,18.41,41.40,0.92,D791.98,3841.44,791.98,0.219,12,22,0.23,0.22,146,59.81,,2265,2262,2264,2261,3145,3141,35.0763957,-119.3323931,563.43,,8.625,X52,ERW,1363
MFL,514,4.591,238+48,24431.79,24431.78,9755,ML Int ,U18.56,18.56,41.25,0.90,D791.83,3841.59,791.83,0.219,11,21,0.23,0.23,144,59.81,,2265,2263,2264,2262,3145,3141,35.0763957,-119.3323926,563.44,,8.625,X52,ERW,1363
MFL,514,4.591,238+48,24432.01,24431.97,9756,ML Int Cluster,U18.78,18.78,41.03,0.90,D791.62,3841.80,791.62,0.219,11,21,0.59,0.41,144,59.81,,2255,2241,2255,2243,3133,3115,35.0763957,-119.3323920,563.45,,8.625,X52,ERW,1363
MFL,514,4.591,238+48,24432.36,24432.35,9757,ML Int ,U19.13,19.13,40.68,0.90,D791.27,3842.15,791.27,0.219,12,22,0.23,0.22,144,59.81,,2265,2262,2264,2261,3145,3141,35.0763957,-119.3323908,563.47,,8.625,X52,ERW,1363
MFL,514,4.591,238+51,24434.99,24434.98,9758,ML Int ,U21.76,21.76,38.05,0.92,D788.63,3844.79,788.63,0.219,10,20,0.23,0.25,146,59.81,,2265,2263,2265,2262,3145,3141,35.0763956,-119.3323821,563.61,,8.625,X52,ERW,1363
MFL,514,4.591,238+52,24436.15,24436.13,9759,ML Int ,U22.92,22.92,36.89,0.92,D787.48,3845.94,787.48,0.219,13,23,0.51,0.31,146,59.81,,2256,2245,2253,2240,3130,3111,35.0763955,-119.3323783,563.67,,8.625,X52,ERW,1363
MFL,514,4.591,238+52,24436.27,24436.26,9760,ML Int ,U23.04,23.04,36.77,0.93,D787.35,3846.07,787.35,0.219,11,21,0.27,0.23,149,59.81,,2264,2261,2264,2260,3144,3138,35.0763955,-119.3323779,563.67,,8.625,X52,ERW,1363
MFL,514,4.592,238+56,24440.37,24440.36,9761,ML Int ,U27.14,27.14,32.67,0.92,D783.25,3850.17,783.25,0.219,11,21,0.23,0.22,147,59.81,,2265,2263,2264,2262,3145,3141,35.0763954,-119.3323643,563.89,,8.625,X52,ERW,1363
MFL,514,4.593,238+59,24443.59,24443.58,9762,ML Int ,D29.46,30.35,29.46,0.90,D780.04,3853.38,780.04,0.219,11,21,0.23,0.22,144,59.81,,2265,2262,2264,2262,3145,3141,35.0763952,-119.3323537,564.07,,8.625,X52,ERW,1363
MFL,514,4.593,238+61,24445.41,24445.32,9763,ML Int Cluster,D27.72,32.18,27.63,0.93,D778.22,3855.20,778.22,0.219,11,21,1.17,0.49,149,59.81,,2228,2186,2249,2230,3123,3097,35.0763951,-119.3323479,564.18,,8.625,X52,ERW,1363
MFL,514,4.594,238+64,24447.96,24447.95,9764,ML Int ,D25.09,34.73,25.08,0.92,D775.67,3857.75,775.67,0.219,11,21,0.23,0.22,147,59.81,,2265,2262,2264,2262,3145,3141,35.0763949,-119.3323392,564.34,,8.625,X52,ERW,1363
MFL,514,4.594,238+64,24448.66,24448.65,9765,ML Int ,D24.39,35.43,24.38,0.90,D774.97,3858.45,774.97,0.219,11,21,0.23,0.22,144,59.81,,2265,2263,2264,2262,3145,3141,35.0763948,-119.3323369,564.39,,8.625,X52,ERW,1363
MFL,514,4.594,238+66,24450.11,24450.08,9766,ML Ext Seam Xing,D22.96,36.88,22.93,2.21,D773.52,3859.90,773.52,0.219,10,20,0.43,0.94,352,59.81,,2261,2253,2260,2250,3138,3126,35.0763947,-119.3323322,564.47,,8.625,X52,ERW,1363
MFL,514,4.594,238+67,24450.91,24450.90,9767,ML Int ,D22.14,37.68,22.13,0.95,D772.72,3860.70,772.72,0.219,11,21,0.23,0.22,151,59.81,,2265,2263,2264,2262,3145,3141,35.0763947,-119.3323295,564.53,,8.625,X52,ERW,1363
MFL,514,4.595,238+70,24454.78,24454.77,9768,ML Int ,D18.27,41.55,18.26,0.89,D768.85,3864.57,768.85,0.219,10,20,0.23,0.23,142,59.81,,2265,2263,2265,2262,3145,3141,35.0763944,-119.3323167,564.76,,8.625,X52,ERW,1363
MFL,514,4.595,238+71,24455.61,24455.60,9769,ML Int ,D17.44,42.38,17.43,0.92,D768.01,3865.40,768.01,0.219,10,20,0.23,0.23,147,59.81,,2265,2263,2265,2262,3145,3141,35.0763943,-119.3323140,564.82,,8.625,X52,ERW,1363
MFL,514,4.595,238+72,24456.74,24456.74,9770,ML Int ,D16.31,43.51,16.30,0.92,D766.88,3866.54,766.88,0.219,11,21,0.23,0.27,146,59.81,,2265,2263,2264,2262,3145,3141,35.0763942,-119.3323102,564.88,,8.625,X52,ERW,1363
MFL,514,4.596,238+74,24458.73,24458.73,9771,ML Int ,D14.31,45.50,14.31,0.89,D764.89,3868.53,764.89,0.219,10,20,0.23,0.39,142,59.81,,2265,2263,2265,2262,3145,3141,35.0763941,-119.3323037,565.01,,8.625,X52,ERW,1363
MFL,514,4.597,238+81,24465.86,24465.85,9772,ML Ext ,D7.19,52.63,7.18,1.31,D757.76,3875.66,757.76,0.219,12,22,0.39,0.55,209,59.81,,2261,2254,2259,2251,3138,3127,35.0763923,-119.3322802,565.43,,8.625,X52,ERW,1363
MFL,515,4.598,238+89,24473.04,,9773,Weld,D59.62,59.81,59.62,,D750.59,3882.83,750.59,0.219,,,,,,59.62,40,,,,,,,35.0763900,-119.3322566,565.81,,8.625,X52,ERW,1363
MFL,515,4.601,239+03,24487.82,24487.81,9774,ML Int ,U14.78,14.78,44.84,0.88,D735.81,3897.61,735.81,0.219,10,20,0.23,0.23,140,59.62,,2265,2263,2265,2262,3145,3141,35.0763856,-119.3322081,566.34,,8.625,X52,ERW,1363
MFL,515,4.601,239+04,24488.40,24488.39,9775,ML Int ,U15.36,15.36,44.26,0.84,D735.22,3898.19,735.22,0.219,11,21,0.23,0.40,134,59.62,,2265,2262,2264,2262,3145,3141,35.0763854,-119.3322062,566.34,,8.625,X52,ERW,1363
MFL,515,4.608,239+42,24526.68,24526.65,9776,ML Ext ,D6.01,53.64,5.98,1.84,D696.94,3936.48,696.94,0.219,10,20,0.70,0.50,294,59.62,,2252,2233,2249,2226,3123,3092,35.0763763,-119.3320800,566.47,,8.625,X52,ERW,1363
MFL,515,4.609,239+44,24528.41,24528.39,9777,ML Ext ,D4.27,55.37,4.25,1.64,D695.22,3938.20,695.22,0.219,12,22,0.35,0.54,262,59.62,,2262,2257,2261,2254,3140,3131,35.0763759,-119.3320742,566.46,,8.625,X52,ERW,1363
MFL,516,4.609,239+48,24532.66,,9778,Weld,U59.62,59.62,59.82,,D690.97,3942.45,690.97,0.219,,,,,,59.82,296,,,,,,,35.0763750,-119.3320601,566.44,,8.625,X52,ERW,1363
MFL,516,4.615,239+78,24563.56,24563.55,9779,ML Int ,D28.92,30.90,28.92,0.88,D660.06,3973.35,660.06,0.219,10,20,0.23,0.40,140,59.82,,2265,2263,2265,2262,3145,3141,35.0763674,-119.3319582,565.64,,8.625,X52,ERW,1363
MFL,516,4.615,239+79,24563.79,24563.78,9780,ML Int ,D28.68,31.13,28.68,0.89,D659.83,3973.59,659.83,0.219,15,25,0.23,0.22,142,59.82,,2264,2261,2263,2260,3144,3139,35.0763673,-119.3319574,565.63,,8.625,X52,ERW,1363
MFL,516,4.616,239+82,24567.42,24567.41,9781,ML Int ,D25.07,34.76,25.06,0.88,D656.21,3977.21,656.21,0.219,11,21,0.23,0.30,140,59.82,,2265,2263,2264,2262,3145,3141,35.0763663,-119.3319455,565.50,,8.625,X52,ERW,1363
MFL,516,4.616,239+83,24567.72,24567.71,9782,ML Int ,D24.76,35.06,24.76,0.92,D655.91,3977.51,655.91,0.219,12,22,0.23,0.22,147,59.82,,2265,2262,2264,2261,3145,3141,35.0763662,-119.3319445,565.48,,8.625,X52,ERW,1363
MFL,516,4.616,239+83,24567.89,24567.88,9783,ML Int ,D24.60,35.23,24.59,0.78,D655.74,3977.68,655.74,0.219,11,21,0.23,0.22,125,59.82,,2265,2263,2264,2262,3145,3141,35.0763661,-119.3319439,565.48,,8.625,X52,ERW,1363
MFL,516,4.616,239+83,24568.04,24568.01,9784,ML Int Cluster,D24.47,35.38,24.43,0.77,D655.58,3977.84,655.58,0.219,13,23,0.86,1.72,123,59.82,,2238,2211,2242,2217,3114,3079,35.0763661,-119.3319435,565.47,,8.625,X52,ERW,1363
MFL,516,4.616,239+84,24568.97,24568.96,9785,ML Int ,D23.52,36.31,23.51,0.89,D654.65,3978.77,654.65,0.219,12,22,0.23,0.22,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763658,-119.3319404,565.44,,8.625,X52,ERW,1363
MFL,516,4.617,239+85,24570.56,24570.55,9786,ML Int ,D21.92,37.90,21.92,0.88,D653.07,3980.35,653.07,0.219,11,21,0.23,0.22,140,59.82,,2265,2262,2264,2262,3145,3141,35.0763654,-119.3319351,565.38,,8.625,X52,ERW,1363
MFL,516,4.617,239+86,24571.01,24570.99,9787,ML Int ,D21.48,38.35,21.47,0.89,D652.62,3980.80,652.62,0.219,17,27,0.43,0.30,142,59.82,,2256,2247,2253,2243,3130,3115,35.0763652,-119.3319337,565.36,,8.625,X52,ERW,1363
MFL,516,4.617,239+88,24573.10,24573.09,9788,ML Int ,D19.39,40.44,19.38,0.88,D650.52,3982.90,650.52,0.219,14,24,0.23,0.27,140,59.82,,2264,2262,2264,2260,3144,3140,35.0763646,-119.3319268,565.29,,8.625,X52,ERW,1363
MFL,516,4.617,239+89,24574.58,24574.57,9789,ML Int ,D17.91,41.92,17.90,0.89,D649.05,3984.37,649.05,0.219,14,24,0.27,0.31,142,59.82,,2263,2260,2262,2258,3142,3136,35.0763642,-119.3319219,565.23,,8.625,X52,ERW,1363
MFL,516,4.618,239+91,24575.99,24575.99,9790,ML Int ,D16.49,43.33,16.49,0.92,D647.64,3985.78,647.64,0.219,10,20,0.23,0.55,147,59.82,,2265,2263,2265,2262,3145,3141,35.0763638,-119.3319172,565.18,,8.625,X52,ERW,1363
MFL,516,4.618,239+92,24577.14,24577.14,9791,ML Int ,D15.34,44.48,15.33,0.89,D646.48,3986.94,646.48,0.219,11,21,0.23,0.39,142,59.82,,2265,2262,2264,2262,3145,3141,35.0763635,-119.3319134,565.15,,8.625,X52,ERW,1363
MFL,516,4.620,240+03,24588.69,24588.68,9792,ML Int ,D3.80,56.03,3.79,0.89,D634.94,3998.48,634.94,0.219,13,23,0.23,0.22,142,59.82,,2264,2262,2264,2261,3144,3140,35.0763602,-119.3318754,565.09,,8.625,X52,ERW,1363
MFL,516,4.620,240+04,24589.66,24589.65,9793,ML Int ,D2.83,57.00,2.82,0.85,D633.97,3999.45,633.97,0.219,15,25,0.23,0.27,136,59.82,,2264,2261,2263,2260,3144,3139,35.0763599,-119.3318722,565.09,,8.625,X52,ERW,1363
MFL,516,4.620,240+05,24590.21,24590.20,9794,ML Int ,D2.28,57.55,2.27,0.40,D633.42,4000.00,633.42,0.219,10,20,0.23,0.31,64,59.82,,2265,2263,2265,2262,3145,3141,35.0763598,-119.3318704,565.10,,8.625,X52,ERW,1363
MFL,516,4.620,240+05,24590.40,24590.38,9795,ML Int ,D2.09,57.74,2.08,0.89,D633.23,4000.19,633.23,0.219,14,24,0.47,0.23,142,59.82,,2256,2247,2254,2242,3131,3114,35.0763597,-119.3318698,565.10,,8.625,X52,ERW,1363
MFL,516,4.620,240+05,24590.81,24590.80,9796,ML Int ,D1.68,58.15,1.67,0.89,D632.81,4000.60,632.81,0.219,12,22,0.23,0.22,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763596,-119.3318684,565.10,,8.625,X52,ERW,1363
MFL,516,4.620,240+06,24591.23,24591.21,9797,ML Int ,D1.27,58.57,1.25,0.89,D632.40,4001.02,632.40,0.219,12,22,0.23,0.22,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763595,-119.3318671,565.10,,8.625,X52,ERW,1363
MFL,516,4.621,240+06,24591.38,24591.36,9798,ML Int ,D1.12,58.72,1.10,0.88,D632.25,4001.17,632.25,0.219,10,20,0.23,0.40,140,59.82,,2265,2263,2265,2262,3145,3141,35.0763594,-119.3318666,565.11,,8.625,X52,ERW,1363
MFL,516,4.621,240+06,24591.53,24591.52,9799,ML Int ,D0.96,58.87,0.95,0.89,D632.10,4001.32,632.10,0.219,11,21,0.23,0.22,142,59.82,,2265,2262,2264,2262,3145,3141,35.0763594,-119.3318661,565.11,,8.625,X52,ERW,1363
MFL,516,4.621,240+07,24591.92,24591.91,9800,ML Int ,D0.57,59.26,0.56,0.89,D631.71,4001.71,631.71,0.219,11,21,0.23,0.22,142,59.82,,2265,2263,2264,2262,3145,3141,35.0763593,-119.3318648,565.11,,8.625,X52,ERW,1363
MFL,516,4.621,240+07,24592.22,24592.21,9801,ML Int  Weld Adjacent,D0.26,59.56,0.25,0.89,D631.40,4002.02,631.40,0.219,13,23,0.23,0.22,142,59.82,,2264,2262,2264,2261,3144,3140,35.0763592,-119.3318638,565.11,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,517,4.621,240+07,24592.48,,9802,Weld,D59.52,59.82,59.52,,D631.15,4002.27,631.15,0.219,,,,,,59.52,22,,,,,,,35.0763591,-119.3318629,565.11,,8.625,X52,ERW,1363
MFL,517,4.621,240+09,24594.27,24594.26,9803,ML Int ,U1.79,1.79,57.72,0.89,D629.36,4004.06,629.36,0.219,10,20,0.23,0.23,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763586,-119.3318570,565.13,,8.625,X52,ERW,1363
MFL,517,4.621,240+10,24595.02,24594.99,9804,ML Int Cluster,U2.54,2.54,56.98,0.90,D628.61,4004.81,628.61,0.219,11,21,0.82,0.85,144,59.52,,2245,2221,2243,2217,3115,3079,35.0763584,-119.3318546,565.13,,8.625,X52,ERW,1363
MFL,517,4.622,240+11,24596.77,24596.76,9805,ML Int ,U4.29,4.29,55.23,0.88,D626.86,4006.56,626.86,0.219,11,21,0.23,0.38,140,59.52,,2265,2262,2264,2262,3145,3141,35.0763579,-119.3318488,565.15,,8.625,X52,ERW,1363
MFL,517,4.622,240+12,24597.78,24597.77,9806,ML Int ,U5.31,5.31,54.21,0.92,D625.84,4007.58,625.84,0.219,10,20,0.23,0.23,147,59.52,,2265,2263,2265,2262,3145,3141,35.0763576,-119.3318455,565.16,,8.625,X52,ERW,1363
MFL,517,4.622,240+15,24600.38,24600.37,9807,ML Int ,U7.90,7.90,51.61,0.90,D623.25,4010.17,623.25,0.219,12,22,0.23,0.22,144,59.52,,2265,2262,2264,2261,3145,3141,35.0763568,-119.3318369,565.18,,8.625,X52,ERW,1363
MFL,517,4.623,240+17,24602.02,24601.94,9808,ML Int Cluster,U9.54,9.54,49.98,0.89,D621.61,4011.81,621.61,0.219,13,23,0.98,0.35,142,59.52,,2231,2198,2249,2233,3124,3101,35.0763564,-119.3318317,565.19,,8.625,X52,ERW,1363
MFL,517,4.623,240+18,24603.29,24603.28,9809,ML Int ,U10.81,10.81,48.70,0.92,D620.34,4013.08,620.34,0.219,16,26,0.59,0.30,146,59.52,,2248,2234,2244,2226,3117,3091,35.0763560,-119.3318273,565.20,,8.625,X52,ERW,1363
MFL,517,4.623,240+18,24603.49,24603.48,9810,ML Int ,U11.01,11.01,48.50,0.89,D620.13,4013.28,620.13,0.219,13,23,0.23,0.22,142,59.52,,2264,2262,2264,2261,3144,3140,35.0763559,-119.3318267,565.20,,8.625,X52,ERW,1363
MFL,517,4.623,240+18,24603.79,24603.78,9811,ML Int ,U11.31,11.31,48.20,0.92,D619.83,4013.58,619.83,0.219,10,20,0.23,0.24,147,59.52,,2265,2263,2265,2262,3145,3141,35.0763559,-119.3318257,565.20,,8.625,X52,ERW,1363
MFL,517,4.623,240+19,24604.07,24604.06,9812,ML Int ,U11.59,11.59,47.92,0.92,D619.56,4013.86,619.56,0.219,11,21,0.23,0.22,146,59.52,,2265,2263,2264,2262,3145,3141,35.0763558,-119.3318248,565.20,,8.625,X52,ERW,1363
MFL,517,4.623,240+21,24606.61,24606.60,9813,ML Int ,U14.14,14.14,45.38,0.92,D617.01,4016.41,617.01,0.219,11,21,0.23,0.22,147,59.52,,2265,2263,2264,2262,3145,3141,35.0763550,-119.3318164,565.22,,8.625,X52,ERW,1363
MFL,517,4.624,240+22,24607.67,24607.65,9814,ML Int ,U15.19,15.19,44.33,0.90,D615.96,4017.46,615.96,0.219,12,22,0.23,0.27,144,59.52,,2265,2262,2264,2261,3145,3141,35.0763547,-119.3318129,565.23,,8.625,X52,ERW,1363
MFL,517,4.624,240+22,24607.90,24607.89,9815,ML Int ,U15.42,15.42,44.09,0.92,D615.73,4017.69,615.73,0.219,12,22,0.23,0.22,146,59.52,,2265,2262,2264,2261,3145,3141,35.0763547,-119.3318121,565.23,,8.625,X52,ERW,1363
MFL,517,4.624,240+24,24608.99,24608.98,9816,ML Int ,U16.51,16.51,43.01,0.90,D614.64,4018.78,614.64,0.219,11,21,0.23,0.40,144,59.52,,2265,2263,2264,2262,3145,3141,35.0763544,-119.3318086,565.24,,8.625,X52,ERW,1363
MFL,517,4.624,240+25,24610.17,24610.16,9817,ML Int ,U17.69,17.69,41.83,0.90,D613.46,4019.96,613.46,0.219,10,20,0.23,0.22,144,59.52,,2265,2263,2265,2262,3145,3141,35.0763540,-119.3318047,565.25,,8.625,X52,ERW,1363
MFL,517,4.625,240+28,24613.71,24613.69,9818,ML Int ,U21.23,21.23,38.28,0.93,D609.92,4023.50,609.92,0.219,11,21,0.43,0.78,149,59.52,,2260,2253,2259,2249,3137,3124,35.0763530,-119.3317930,565.27,,8.625,X52,ERW,1363
MFL,517,4.626,240+32,24617.97,24617.96,9819,ML Int ,U25.50,25.50,34.02,0.90,D605.65,4027.77,605.65,0.219,15,25,0.23,0.22,144,59.52,,2264,2261,2263,2260,3144,3139,35.0763519,-119.3317790,565.28,,8.625,X52,ERW,1363
MFL,517,4.626,240+34,24619.60,24619.58,9820,ML Int ,U27.12,27.12,32.40,0.89,D604.03,4029.39,604.03,0.219,11,21,0.23,0.24,142,59.52,,2265,2262,2264,2262,3145,3141,35.0763514,-119.3317736,565.29,,8.625,X52,ERW,1363
MFL,517,4.626,240+35,24620.08,24620.08,9821,ML Int ,U27.61,27.61,31.91,0.90,D603.54,4029.88,603.54,0.219,12,22,0.23,0.27,144,59.52,,2265,2262,2264,2261,3145,3141,35.0763513,-119.3317720,565.29,,8.625,X52,ERW,1363
MFL,517,4.626,240+35,24620.59,24620.59,9822,ML Int ,U28.12,28.12,31.40,0.90,D603.03,4030.39,603.03,0.219,12,22,0.23,0.22,144,59.52,,2265,2262,2264,2261,3145,3141,35.0763512,-119.3317703,565.29,,8.625,X52,ERW,1363
MFL,517,4.626,240+35,24620.71,24620.70,9823,ML Int ,U28.24,28.24,31.28,0.90,D602.91,4030.50,602.91,0.219,11,21,0.23,0.23,144,59.52,,2265,2263,2264,2262,3145,3141,35.0763511,-119.3317699,565.29,,8.625,X52,ERW,1363
MFL,517,4.626,240+37,24622.11,24622.10,9824,ML Int ,U29.63,29.63,29.88,0.90,D601.51,4031.90,601.51,0.219,11,21,0.23,0.22,144,59.52,,2265,2262,2264,2262,3145,3141,35.0763507,-119.3317653,565.30,,8.625,X52,ERW,1363
MFL,517,4.627,240+40,24625.15,24625.14,9825,ML Int ,D26.85,32.68,26.84,0.89,D598.47,4034.95,598.47,0.219,13,23,0.23,0.22,142,59.52,,2264,2262,2264,2261,3144,3140,35.0763499,-119.3317553,565.31,,8.625,X52,ERW,1363
MFL,517,4.627,240+42,24627.71,24627.70,9826,ML Int ,D24.29,35.23,24.28,0.92,D595.92,4037.50,595.92,0.219,12,22,0.23,0.22,146,59.52,,2265,2262,2264,2261,3145,3141,35.0763492,-119.3317469,565.32,,8.625,X52,ERW,1363
MFL,517,4.627,240+43,24628.28,24628.26,9827,ML Int ,D23.73,35.80,23.71,0.92,D595.35,4038.07,595.35,0.219,13,23,0.63,0.36,147,59.52,,2250,2235,2247,2228,3121,3094,35.0763490,-119.3317450,565.32,,8.625,X52,ERW,1363
MFL,517,4.628,240+44,24629.18,24629.17,9828,ML Int ,D22.82,36.70,22.81,0.89,D594.44,4038.97,594.44,0.219,11,21,0.23,0.22,142,59.52,,2265,2263,2264,2262,3145,3141,35.0763488,-119.3317420,565.33,,8.625,X52,ERW,1363
MFL,517,4.628,240+44,24629.32,24629.31,9829,ML Int ,D22.68,36.84,22.67,0.92,D594.31,4039.11,594.31,0.219,13,23,0.23,0.22,146,59.52,,2264,2262,2264,2261,3144,3140,35.0763488,-119.3317416,565.33,,8.625,X52,ERW,1363
MFL,517,4.628,240+44,24630.11,24630.10,9830,ML Int ,D21.89,37.64,21.88,0.89,D593.51,4039.91,593.51,0.219,13,23,0.23,0.22,142,59.52,,2264,2262,2264,2261,3144,3140,35.0763485,-119.3317389,565.33,,8.625,X52,ERW,1363
MFL,517,4.628,240+45,24630.24,24630.24,9831,ML Int ,D21.76,37.77,21.75,0.92,D593.38,4040.04,593.38,0.219,11,21,0.23,0.22,146,59.52,,2265,2262,2264,2262,3145,3141,35.0763485,-119.3317385,565.33,,8.625,X52,ERW,1363
MFL,517,4.628,240+46,24631.26,24631.25,9832,ML Int Cluster,D20.74,38.78,20.74,0.89,D592.37,4041.05,592.37,0.219,13,23,0.23,0.49,142,59.52,,2264,2262,2264,2261,3144,3140,35.0763482,-119.3317352,565.34,,8.625,X52,ERW,1363
MFL,517,4.628,240+46,24631.38,24631.37,9833,ML Int ,D20.63,38.90,20.62,0.92,D592.25,4041.17,592.25,0.219,11,21,0.23,0.22,146,59.52,,2265,2262,2264,2262,3145,3141,35.0763482,-119.3317348,565.34,,8.625,X52,ERW,1363
MFL,517,4.628,240+46,24631.73,24631.72,9834,ML Int ,D20.27,39.25,20.27,0.90,D591.90,4041.52,591.90,0.219,13,23,0.23,0.27,144,59.52,,2264,2262,2264,2261,3144,3140,35.0763481,-119.3317336,565.34,,8.625,X52,ERW,1363
MFL,517,4.628,240+47,24632.46,24632.45,9835,ML Int ,D19.55,39.99,19.53,0.87,D591.16,4042.26,591.16,0.219,10,20,0.23,0.27,138,59.52,,2265,2263,2265,2262,3145,3141,35.0763479,-119.3317312,565.34,,8.625,X52,ERW,1363
MFL,517,4.628,240+47,24633.01,24633.01,9836,ML Int ,D18.99,40.53,18.98,0.87,D590.62,4042.80,590.62,0.219,12,22,0.23,0.22,138,59.52,,2265,2262,2264,2261,3145,3141,35.0763477,-119.3317294,565.34,,8.625,X52,ERW,1363
MFL,517,4.629,240+50,24635.17,24635.16,9837,ML Int ,D16.83,42.70,16.82,0.89,D588.45,4044.97,588.45,0.219,16,26,0.23,0.27,142,59.52,,2264,2261,2263,2260,3143,3139,35.0763471,-119.3317223,565.35,,8.625,X52,ERW,1363
MFL,517,4.629,240+50,24636.13,24636.12,9838,ML Int ,D15.87,43.66,15.86,0.89,D587.49,4045.93,587.49,0.219,10,20,0.23,0.22,142,59.52,,2265,2263,2265,2262,3145,3141,35.0763469,-119.3317191,565.35,,8.625,X52,ERW,1363
MFL,517,4.629,240+51,24636.52,24636.45,9839,ML Int Cluster,D15.55,44.05,15.47,0.92,D587.10,4046.32,587.10,0.219,11,21,0.98,0.36,146,59.52,,2237,2205,2252,2236,3127,3105,35.0763468,-119.3317180,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+54,24640.02,24639.98,9840,ML Int Cluster,D12.02,47.54,11.97,0.92,D583.61,4049.81,583.61,0.219,14,24,0.63,0.48,147,59.52,,2249,2233,2252,2239,3128,3109,35.0763458,-119.3317064,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+55,24640.28,24640.21,9841,ML Int Cluster,D11.78,47.81,11.71,0.89,D583.34,4050.08,583.34,0.219,12,22,0.98,0.49,142,59.52,,2234,2202,2249,2231,3123,3098,35.0763458,-119.3317056,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+55,24640.70,24640.69,9842,ML Int ,D11.30,48.23,11.29,0.90,D582.92,4050.50,582.92,0.219,11,21,0.23,0.23,144,59.52,,2265,2262,2264,2262,3145,3141,35.0763456,-119.3317040,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+55,24641.01,24640.99,9843,ML Int ,D11.01,48.54,10.98,0.92,D582.61,4050.81,582.61,0.219,12,22,0.43,0.32,146,59.52,,2259,2252,2258,2248,3136,3123,35.0763455,-119.3317031,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+55,24641.13,24641.12,9844,ML Int ,D10.87,48.65,10.86,0.93,D582.50,4050.92,582.50,0.219,13,23,0.23,0.22,149,59.52,,2264,2262,2264,2261,3144,3140,35.0763455,-119.3317026,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+56,24641.36,24641.34,9845,ML Int ,D10.65,48.88,10.64,0.90,D582.27,4051.15,582.27,0.219,11,21,0.23,0.31,144,59.52,,2265,2263,2264,2262,3145,3141,35.0763454,-119.3317019,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+57,24642.54,24642.54,9846,ML Int ,D9.46,50.07,9.45,0.90,D581.08,4052.34,581.08,0.219,11,21,0.23,0.23,144,59.52,,2265,2263,2264,2262,3145,3141,35.0763451,-119.3316980,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+57,24642.65,24642.64,9847,ML Int ,D9.35,50.17,9.35,0.90,D580.98,4052.44,580.98,0.219,13,23,0.23,0.22,144,59.52,,2264,2262,2264,2261,3144,3140,35.0763451,-119.3316976,565.35,,8.625,X52,ERW,1363
MFL,517,4.630,240+58,24644.12,24644.02,9848,ML Int Cluster,D7.97,51.64,7.88,0.90,D579.51,4053.91,579.51,0.219,12,22,1.29,0.26,144,59.52,,2217,2169,2248,2231,3123,3098,35.0763447,-119.3316931,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+59,24644.77,24644.75,9849,ML Int Cluster,D7.24,52.29,7.22,0.92,D578.86,4054.56,578.86,0.219,13,23,0.31,0.62,147,59.52,,2262,2258,2262,2256,3141,3134,35.0763445,-119.3316907,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+60,24645.47,24645.46,9850,ML Int Cluster,D6.54,52.99,6.53,0.89,D578.16,4055.26,578.16,0.219,11,21,1.45,0.51,142,59.52,,2214,2159,2248,2229,3122,3096,35.0763443,-119.3316883,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+60,24646.04,24646.02,9851,ML Int ,D5.97,53.56,5.95,0.89,D577.59,4055.83,577.59,0.219,11,21,0.23,0.27,142,59.52,,2265,2263,2264,2262,3145,3141,35.0763442,-119.3316865,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+61,24647.10,24647.01,9852,ML Int Cluster,D4.98,54.62,4.90,0.92,D576.53,4056.89,576.53,0.219,12,22,1.53,0.66,146,59.52,,2205,2145,2226,2185,3091,3035,35.0763439,-119.3316832,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+62,24647.39,24647.38,9853,ML Int ,D4.62,54.91,4.60,0.92,D576.24,4057.18,576.24,0.219,10,20,0.23,0.27,146,59.52,,2265,2263,2265,2262,3145,3141,35.0763438,-119.3316820,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+62,24647.56,24647.55,9854,ML Int ,D4.44,55.08,4.43,0.89,D576.07,4057.35,576.07,0.219,11,21,0.23,0.23,142,59.52,,2265,2262,2264,2262,3145,3141,35.0763437,-119.3316815,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+62,24648.17,24648.15,9855,ML Int ,D3.84,55.69,3.83,0.90,D575.46,4057.96,575.46,0.219,10,20,0.23,0.27,144,59.52,,2265,2263,2265,2262,3145,3141,35.0763436,-119.3316795,565.35,,8.625,X52,ERW,1363
MFL,517,4.631,240+63,24648.33,24648.32,9856,ML Int ,D3.67,55.85,3.67,0.92,D575.30,4058.12,575.30,0.219,11,21,0.23,0.23,146,59.52,,2265,2263,2264,2262,3145,3141,35.0763435,-119.3316789,565.35,,8.625,X52,ERW,1363
MFL,517,4.632,240+64,24649.92,24649.91,9857,ML Int ,D2.08,57.45,2.07,0.90,D573.70,4059.72,573.70,0.219,13,23,0.23,0.27,144,59.52,,2264,2262,2264,2261,3144,3140,35.0763431,-119.3316737,565.35,,8.625,X52,ERW,1363
MFL,518,4.632,240+66,24651.99,,9858,Weld,U59.52,59.52,59.94,,D571.63,4061.79,571.63,0.219,,,,,,59.94,308,,,,,,,35.0763425,-119.3316668,565.35,,8.625,X52,ERW,1363
MFL,518,4.632,240+68,24654.29,24654.28,9859,ML Int ,U2.30,2.30,57.63,0.90,D569.33,4064.09,569.33,0.219,11,21,0.23,0.23,144,59.94,,2265,2262,2264,2262,3145,3141,35.0763419,-119.3316593,565.36,,8.625,X52,ERW,1363
MFL,518,4.633,240+71,24656.97,24656.96,9860,ML Int ,U4.98,4.98,54.95,0.90,D566.65,4066.77,566.65,0.219,11,21,0.23,0.23,144,59.94,,2265,2262,2264,2262,3145,3141,35.0763411,-119.3316504,565.36,,8.625,X52,ERW,1363
MFL,518,4.633,240+72,24657.39,24657.38,9861,ML Int ,U5.40,5.40,54.53,0.73,D566.23,4067.19,566.23,0.219,10,20,0.23,0.23,117,59.94,,2265,2263,2265,2262,3145,3141,35.0763410,-119.3316491,565.36,,8.625,X52,ERW,1363
MFL,518,4.633,240+72,24658.24,24658.23,9862,ML Int ,U6.25,6.25,53.69,0.89,D565.38,4068.03,565.38,0.219,10,20,0.23,0.23,142,59.94,,2265,2263,2265,2262,3145,3141,35.0763407,-119.3316463,565.36,,8.625,X52,ERW,1363
MFL,518,4.634,240+78,24663.95,24663.94,9863,ML Int ,U11.96,11.96,47.98,0.90,D559.67,4073.75,559.67,0.219,11,21,0.23,0.27,144,59.94,,2265,2263,2264,2262,3145,3141,35.0763391,-119.3316274,565.37,,8.625,X52,ERW,1363
MFL,518,4.636,240+86,24671.53,24671.52,9864,ML Int Cluster,U19.54,19.54,40.39,0.93,D552.09,4081.33,552.09,0.219,14,24,1.02,0.36,149,59.94,,2226,2190,2249,2232,3123,3101,35.0763369,-119.3316025,565.38,,8.625,X52,ERW,1363
MFL,518,4.636,240+86,24672.34,24672.33,9865,ML Int ,U20.34,20.34,39.59,0.88,D551.29,4082.13,551.29,0.219,11,21,0.23,0.22,140,59.94,,2265,2263,2264,2262,3145,3141,35.0763366,-119.3315998,565.38,,8.625,X52,ERW,1363
MFL,518,4.636,240+88,24674.04,24674.03,9866,ML Int ,U22.05,22.05,37.89,0.89,D549.59,4083.83,549.59,0.219,11,21,0.23,0.22,142,59.94,,2265,2263,2264,2262,3145,3141,35.0763361,-119.3315942,565.39,,8.625,X52,ERW,1363
MFL,518,4.636,240+89,24674.44,24674.44,9867,ML Int ,U22.45,22.45,37.48,0.93,D549.18,4084.24,549.18,0.219,11,21,0.23,0.22,149,59.94,,2265,2262,2264,2262,3145,3141,35.0763360,-119.3315929,565.38,,8.625,X52,ERW,1363
MFL,518,4.636,240+89,24674.76,24674.75,9868,ML Int ,U22.77,22.77,37.17,0.89,D548.87,4084.55,548.87,0.219,11,21,0.23,0.22,142,59.94,,2265,2262,2264,2262,3145,3141,35.0763359,-119.3315918,565.38,,8.625,X52,ERW,1363
MFL,518,4.636,240+89,24675.33,24675.33,9869,ML Int ,U23.34,23.34,36.59,0.92,D548.29,4085.13,548.29,0.219,12,22,0.23,0.27,146,59.94,,2265,2262,2264,2261,3145,3141,35.0763358,-119.3315899,565.37,,8.625,X52,ERW,1363
MFL,518,4.638,240+96,24681.66,24681.65,9870,ML Int ,U29.66,29.66,30.27,0.92,D541.97,4091.45,541.97,0.219,11,21,0.23,0.40,146,59.94,,2265,2262,2264,2262,3145,3141,35.0763339,-119.3315691,565.29,,8.625,X52,ERW,1363
MFL,518,4.638,240+96,24681.82,24681.81,9871,ML Int ,U29.83,29.83,30.11,0.89,D541.81,4091.61,541.81,0.219,10,20,0.23,0.23,142,59.94,,2265,2263,2265,2262,3145,3141,35.0763339,-119.3315686,565.28,,8.625,X52,ERW,1363
MFL,518,4.638,240+96,24682.45,24682.36,9872,ML Int Cluster,D29.47,30.46,29.47,0.89,D541.17,4092.25,541.17,0.219,11,21,1.25,0.67,142,59.94,,2224,2178,2250,2232,3124,3100,35.0763337,-119.3315668,565.28,,8.625,X52,ERW,1363
MFL,518,4.638,240+98,24683.77,24683.77,9873,ML Int ,D28.16,31.78,28.15,0.93,D539.85,4093.57,539.85,0.219,11,21,0.23,0.22,149,59.94,,2265,2262,2264,2262,3145,3141,35.0763333,-119.3315622,565.26,,8.625,X52,ERW,1363
MFL,518,4.638,240+98,24684.17,24684.15,9874,ML Int ,D27.78,32.18,27.76,0.89,D539.46,4093.96,539.46,0.219,11,21,0.27,0.23,142,59.94,,2264,2261,2264,2260,3144,3138,35.0763332,-119.3315609,565.25,,8.625,X52,ERW,1363
MFL,518,4.638,241+01,24686.82,24686.80,9875,ML Int ,D25.13,34.83,25.11,0.89,D536.81,4096.61,536.81,0.219,13,23,0.23,0.22,142,59.94,,2264,2262,2264,2261,3144,3140,35.0763324,-119.3315522,565.21,,8.625,X52,ERW,1363
MFL,518,4.639,241+01,24687.16,24687.15,9876,ML Int ,D24.78,35.17,24.77,0.90,D536.47,4096.95,536.47,0.219,11,21,0.23,0.22,144,59.94,,2265,2262,2264,2262,3145,3141,35.0763323,-119.3315510,565.21,,8.625,X52,ERW,1363
MFL,518,4.639,241+02,24688.39,24688.38,9877,ML Int Cluster,D23.54,36.40,23.54,0.92,D535.24,4098.18,535.24,0.219,11,21,0.63,0.36,146,59.94,,2253,2238,2256,2243,3133,3115,35.0763319,-119.3315470,565.18,,8.625,X52,ERW,1363
MFL,518,4.639,241+04,24690.12,24690.11,9878,ML Int ,D21.81,38.13,21.81,0.90,D533.51,4099.91,533.51,0.219,11,21,0.23,0.22,144,59.94,,2265,2262,2264,2262,3145,3141,35.0763313,-119.3315413,565.14,,8.625,X52,ERW,1363
MFL,518,4.640,241+08,24693.64,24693.63,9879,ML Int ,D18.30,41.65,18.28,0.89,D529.98,4103.44,529.98,0.219,14,24,0.23,0.37,142,59.94,,2264,2262,2264,2260,3144,3140,35.0763302,-119.3315297,565.05,,8.625,X52,ERW,1363
MFL,518,4.640,241+10,24696.07,24696.06,9880,ML Int ,D15.86,44.08,15.86,0.90,D527.55,4105.86,527.55,0.219,10,20,0.23,0.23,144,59.94,,2265,2263,2265,2262,3145,3141,35.0763294,-119.3315217,564.99,,8.625,X52,ERW,1363
MFL,518,4.640,241+10,24696.24,24696.23,9881,ML Int ,D15.70,44.25,15.69,0.89,D527.39,4106.03,527.39,0.219,11,21,0.23,0.23,142,59.94,,2265,2262,2264,2262,3145,3141,35.0763293,-119.3315212,564.99,,8.625,X52,ERW,1363
MFL,518,4.640,241+10,24696.50,24696.48,9882,ML Int ,D15.45,44.50,15.43,0.89,D527.13,4106.29,527.13,0.219,11,21,0.27,0.23,142,59.94,,2264,2261,2264,2260,3144,3138,35.0763292,-119.3315203,564.98,,8.625,X52,ERW,1363
MFL,518,4.640,241+11,24697.33,24697.32,9883,ML Int ,D14.61,45.34,14.60,0.90,D526.30,4107.12,526.30,0.219,10,20,0.23,0.23,144,59.94,,2265,2263,2265,2262,3145,3141,35.0763290,-119.3315176,564.96,,8.625,X52,ERW,1363
MFL,518,4.641,241+12,24697.92,24697.91,9884,ML Int ,D14.02,45.93,14.01,0.90,D525.71,4107.71,525.71,0.219,12,22,0.23,0.25,144,59.94,,2265,2262,2264,2261,3145,3141,35.0763288,-119.3315156,564.95,,8.625,X52,ERW,1363
MFL,518,4.641,241+12,24698.04,24698.03,9885,ML Int ,D13.90,46.05,13.89,0.92,D525.58,4107.83,525.58,0.219,11,21,0.23,0.22,146,59.94,,2265,2263,2264,2262,3145,3141,35.0763287,-119.3315152,564.95,,8.625,X52,ERW,1363
MFL,518,4.641,241+12,24698.32,24698.32,9886,ML Int ,D13.61,46.33,13.61,0.92,D525.31,4108.11,525.31,0.219,11,21,0.27,0.40,147,59.94,,2264,2261,2264,2260,3144,3138,35.0763286,-119.3315143,564.94,,8.625,X52,ERW,1363
MFL,518,4.641,241+13,24698.65,24698.63,9887,ML Int ,D13.29,46.66,13.28,0.90,D524.98,4108.44,524.98,0.219,11,21,0.23,0.23,144,59.94,,2265,2262,2264,2262,3145,3141,35.0763285,-119.3315132,564.93,,8.625,X52,ERW,1363
MFL,518,4.641,241+15,24700.87,24700.86,9888,ML Int Cluster,D11.07,48.88,11.06,0.92,D522.76,4110.66,522.76,0.219,11,21,1.13,0.39,146,59.94,,2230,2190,2249,2230,3123,3097,35.0763278,-119.3315059,564.88,,8.625,X52,ERW,1363
MFL,518,4.641,241+16,24702.30,24702.29,9889,ML Int ,D9.64,50.31,9.63,0.92,D521.33,4112.09,521.33,0.219,13,23,0.23,0.27,146,59.94,,2264,2262,2264,2261,3144,3140,35.0763273,-119.3315012,564.84,,8.625,X52,ERW,1363
MFL,518,4.642,241+19,24705.60,24705.59,9890,ML Int ,D6.34,53.61,6.33,0.89,D518.03,4115.39,518.03,0.219,13,23,0.23,0.22,142,59.94,,2264,2262,2264,2261,3144,3140,35.0763261,-119.3314904,564.83,,8.625,X52,ERW,1363
MFL,519,4.643,241+26,24711.93,,9891,Weld,D59.82,59.94,59.82,,D511.70,4121.72,511.70,0.219,,,,,,59.82,20,,,,,,,35.0763239,-119.3314696,564.82,,8.625,X52,ERW,1363
MFL,519,4.644,241+28,24714.33,24714.33,9892,ML Int ,U2.41,2.41,57.41,0.89,D509.29,4124.13,509.29,0.219,10,20,0.23,0.23,142,59.82,,2265,2263,2265,2262,3145,3141,35.0763230,-119.3314617,564.84,,8.625,X52,ERW,1363
MFL,519,4.644,241+32,24718.51,24718.50,9893,ML Int ,U6.58,6.58,53.23,0.92,D505.12,4128.30,505.12,0.219,11,21,0.23,0.35,146,59.82,,2265,2263,2264,2262,3145,3141,35.0763216,-119.3314480,564.87,,8.625,X52,ERW,1363
MFL,519,4.644,241+32,24718.76,24718.75,9894,ML Int ,U6.84,6.84,52.98,0.89,D504.86,4128.56,504.86,0.219,11,21,0.23,0.22,142,59.82,,2265,2263,2264,2262,3145,3141,35.0763215,-119.3314472,564.87,,8.625,X52,ERW,1363
MFL,519,4.645,241+35,24721.68,24721.67,9895,ML Int ,U9.76,9.76,50.06,0.93,D501.94,4131.48,501.94,0.219,13,23,0.23,0.22,149,59.82,,2264,2262,2264,2261,3144,3140,35.0763204,-119.3314376,564.90,,8.625,X52,ERW,1363
MFL,519,4.645,241+36,24722.07,24722.06,9896,ML Int ,U10.14,10.14,49.67,0.90,D501.55,4131.86,501.55,0.219,11,21,0.23,0.22,144,59.82,,2265,2263,2264,2262,3145,3141,35.0763203,-119.3314363,564.90,,8.625,X52,ERW,1363
MFL,519,4.646,241+39,24725.32,24725.31,9897,ML Int ,U13.39,13.39,46.43,0.89,D498.31,4135.11,498.31,0.219,17,27,0.23,0.35,142,59.82,,2263,2261,2263,2259,3143,3138,35.0763192,-119.3314256,564.93,,8.625,X52,ERW,1363
MFL,519,4.646,241+40,24726.04,24726.03,9898,ML Int ,U14.11,14.11,45.71,0.92,D497.59,4135.83,497.59,0.219,11,21,0.23,0.40,146,59.82,,2265,2263,2264,2262,3145,3141,35.0763189,-119.3314233,564.94,,8.625,X52,ERW,1363
MFL,519,4.646,241+41,24727.70,24727.69,9899,ML Int ,U15.77,15.77,44.04,0.90,D495.92,4137.49,495.92,0.219,13,23,0.23,0.22,144,59.82,,2264,2262,2264,2261,3144,3140,35.0763183,-119.3314178,564.95,,8.625,X52,ERW,1363
MFL,519,4.646,241+42,24728.30,24728.29,9900,ML Int ,U16.38,16.38,43.44,0.89,D495.32,4138.10,495.32,0.219,11,21,0.23,0.22,142,59.82,,2265,2262,2264,2262,3145,3141,35.0763181,-119.3314158,564.95,,8.625,X52,ERW,1363
MFL,519,4.647,241+44,24730.92,24730.81,9901,ML Int Cluster,U18.99,18.99,40.83,0.92,D492.71,4140.71,492.71,0.219,12,22,1.33,0.22,146,59.82,,2215,2165,2247,2229,3121,3096,35.0763172,-119.3314075,564.98,,8.625,X52,ERW,1363
MFL,519,4.648,241+50,24736.54,24736.53,9902,ML Int ,U24.61,24.61,35.20,0.92,D487.08,4146.33,487.08,0.219,10,20,0.23,0.40,147,59.82,,2265,2263,2265,2262,3145,3141,35.0763153,-119.3313888,565.03,,8.625,X52,ERW,1363
MFL,519,4.648,241+51,24737.35,24737.33,9903,ML Int ,U25.42,25.42,34.39,0.93,D486.28,4147.14,486.28,0.219,10,20,0.23,0.23,149,59.82,,2265,2263,2265,2262,3145,3141,35.0763150,-119.3313861,565.04,,8.625,X52,ERW,1363
MFL,519,4.649,241+58,24744.67,24744.66,9904,ML Int ,D27.09,32.74,27.08,0.92,D478.96,4154.46,478.96,0.219,15,25,0.23,0.27,147,59.82,,2264,2261,2263,2260,3144,3139,35.0763126,-119.3313621,565.12,,8.625,X52,ERW,1363
MFL,519,4.649,241+59,24745.05,24745.04,9905,ML Int ,D26.70,33.12,26.69,0.89,D478.57,4154.85,478.57,0.219,11,21,0.23,0.22,142,59.82,,2265,2263,2264,2262,3145,3141,35.0763125,-119.3313608,565.13,,8.625,X52,ERW,1363
MFL,519,4.650,241+60,24746.23,24746.22,9906,ML Int ,D25.53,34.30,25.52,0.89,D477.40,4156.02,477.40,0.219,11,21,0.23,0.22,142,59.82,,2265,2262,2264,2262,3145,3141,35.0763121,-119.3313569,565.14,,8.625,X52,ERW,1363
MFL,519,4.651,241+66,24752.18,24752.17,9907,ML Int ,D19.57,40.25,19.57,0.92,D471.45,4161.97,471.45,0.219,11,21,0.23,0.27,146,59.82,,2265,2263,2264,2262,3145,3141,35.0763101,-119.3313374,565.21,,8.625,X52,ERW,1363
MFL,519,4.651,241+66,24752.69,24752.68,9908,ML Int Cluster,D19.06,40.77,19.05,0.92,D470.93,4162.49,470.93,0.219,12,22,0.39,0.49,146,59.82,,2261,2254,2259,2251,3138,3127,35.0763099,-119.3313357,565.21,,8.625,X52,ERW,1363
MFL,519,4.651,241+67,24753.24,24753.21,9909,ML Int Cluster,D18.53,41.32,18.50,0.89,D470.38,4163.04,470.38,0.219,13,23,1.21,0.22,142,59.82,,2217,2172,2238,2210,3108,3069,35.0763098,-119.3313339,565.22,,8.625,X52,ERW,1363
MFL,519,4.651,241+67,24753.52,24753.51,9910,ML Int ,D18.24,41.59,18.23,0.92,D470.11,4163.31,470.11,0.219,12,22,0.23,0.22,147,59.82,,2265,2262,2264,2261,3145,3141,35.0763097,-119.3313330,565.22,,8.625,X52,ERW,1363
MFL,519,4.651,241+67,24753.73,24753.72,9911,ML Int Cluster,D18.02,41.80,18.02,0.89,D469.90,4163.52,469.90,0.219,11,21,1.72,0.38,142,59.82,,2201,2133,2235,2204,3104,3060,35.0763096,-119.3313323,565.22,,8.625,X52,ERW,1363
MFL,519,4.651,241+68,24754.05,24754.04,9912,ML Int ,D17.70,42.12,17.69,0.89,D469.58,4163.84,469.58,0.219,18,28,0.23,0.28,142,59.82,,2263,2261,2262,2259,3142,3138,35.0763095,-119.3313312,565.23,,8.625,X52,ERW,1363
MFL,519,4.651,241+68,24754.16,24754.15,9913,ML Int Cluster,D17.60,42.23,17.59,0.89,D469.47,4163.95,469.47,0.219,14,24,0.78,0.22,142,59.82,,2240,2217,2250,2235,3125,3105,35.0763094,-119.3313309,565.23,,8.625,X52,ERW,1363
MFL,519,4.651,241+68,24754.41,24754.30,9914,ML Int Cluster,D17.44,42.48,17.33,0.89,D469.22,4164.20,469.22,0.219,16,26,1.41,0.78,142,59.82,,2190,2132,2241,2219,3113,3082,35.0763094,-119.3313304,565.23,,8.625,X52,ERW,1363
MFL,519,4.651,241+69,24755.44,24755.43,9915,ML Int ,D16.32,43.51,16.31,0.89,D468.19,4165.23,468.19,0.219,11,21,0.23,0.23,142,59.82,,2265,2262,2264,2262,3145,3141,35.0763090,-119.3313267,565.24,,8.625,X52,ERW,1363
MFL,519,4.651,241+69,24755.56,24755.55,9916,ML Int ,D16.19,43.63,16.19,0.89,D468.07,4165.35,468.07,0.219,12,22,0.23,0.23,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763090,-119.3313263,565.25,,8.625,X52,ERW,1363
MFL,519,4.651,241+69,24755.89,24755.88,9917,ML Int ,D15.86,43.97,15.85,0.89,D467.73,4165.69,467.73,0.219,11,21,0.23,0.39,142,59.82,,2265,2263,2264,2262,3145,3141,35.0763089,-119.3313252,565.25,,8.625,X52,ERW,1363
MFL,519,4.651,241+69,24756.02,24755.99,9918,ML Int ,D15.75,44.09,15.72,0.89,D467.61,4165.81,467.61,0.219,16,26,0.43,0.35,142,59.82,,2256,2248,2254,2244,3131,3116,35.0763088,-119.3313248,565.25,,8.625,X52,ERW,1363
MFL,519,4.652,241+70,24756.56,24756.55,9919,ML Int ,D15.19,44.63,15.18,0.90,D467.07,4166.35,467.07,0.219,11,21,0.23,0.54,144,59.82,,2265,2262,2264,2262,3145,3141,35.0763087,-119.3313230,565.26,,8.625,X52,ERW,1363
MFL,519,4.652,241+71,24757.49,24757.48,9920,ML Int ,D14.26,45.57,14.25,0.89,D466.13,4167.29,466.13,0.219,13,23,0.31,0.54,142,59.82,,2262,2258,2262,2256,3141,3134,35.0763084,-119.3313199,565.28,,8.625,X52,ERW,1363
MFL,519,4.652,241+71,24758.07,24757.75,9921,ML Int Cluster,D13.99,46.15,13.67,0.89,D465.55,4167.87,465.55,0.219,16,26,3.99,0.40,142,59.82,,2073,1940,2220,2178,3083,3026,35.0763083,-119.3313190,565.28,,8.625,X52,ERW,1363
MFL,519,4.652,241+72,24758.35,24758.34,9922,ML Int ,D13.40,46.42,13.39,0.92,D465.28,4168.14,465.28,0.219,11,21,0.23,0.22,146,59.82,,2265,2263,2264,2262,3145,3141,35.0763081,-119.3313171,565.30,,8.625,X52,ERW,1363
MFL,519,4.652,241+72,24758.62,24758.61,9923,ML Int ,D13.13,46.69,13.12,0.89,D465.01,4168.41,465.01,0.219,14,24,0.23,0.27,142,59.82,,2264,2262,2264,2260,3144,3140,35.0763080,-119.3313162,565.30,,8.625,X52,ERW,1363
MFL,519,4.652,241+73,24759.37,24759.36,9924,ML Int ,D12.38,47.44,12.37,0.89,D464.25,4169.16,464.25,0.219,11,21,0.23,0.22,142,59.82,,2265,2263,2264,2262,3145,3141,35.0763078,-119.3313137,565.32,,8.625,X52,ERW,1363
MFL,519,4.652,241+74,24760.18,24760.17,9925,ML Int ,D11.57,48.26,11.56,0.89,D463.44,4169.98,463.44,0.219,12,22,0.23,0.22,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763076,-119.3313110,565.33,,8.625,X52,ERW,1363
MFL,519,4.652,241+74,24760.47,24760.43,9926,ML Int ,D11.31,48.55,11.27,0.92,D463.15,4170.27,463.15,0.219,10,20,0.70,0.64,147,59.82,,2252,2233,2249,2226,3123,3092,35.0763075,-119.3313102,565.34,,8.625,X52,ERW,1363
MFL,519,4.652,241+74,24760.71,24760.70,9927,ML Int Cluster,D11.04,48.79,11.03,0.90,D462.91,4170.51,462.91,0.219,12,22,1.02,0.52,144,59.82,,2232,2198,2250,2234,3126,3103,35.0763074,-119.3313093,565.34,,8.625,X52,ERW,1363
MFL,519,4.652,241+74,24760.89,24760.88,9928,ML Int ,D10.86,48.97,10.85,0.89,D462.73,4170.69,462.73,0.219,14,24,0.23,0.40,142,59.82,,2264,2262,2264,2260,3144,3140,35.0763073,-119.3313087,565.35,,8.625,X52,ERW,1363
MFL,519,4.652,241+75,24761.13,24761.12,9929,ML Int ,D10.63,49.20,10.62,0.89,D462.50,4170.92,462.50,0.219,13,23,0.23,0.23,142,59.82,,2264,2262,2264,2261,3144,3140,35.0763073,-119.3313079,565.35,,8.625,X52,ERW,1363
MFL,519,4.652,241+75,24761.31,24761.24,9930,ML Int Cluster,D10.51,49.39,10.43,0.89,D462.31,4171.11,462.31,0.219,17,27,2.66,0.67,142,59.82,,2107,1999,2214,2175,3075,3021,35.0763072,-119.3313075,565.36,,8.625,X52,ERW,1363
MFL,519,4.653,241+76,24762.66,24762.65,9931,ML Int ,D9.09,50.74,9.08,0.89,D460.96,4172.46,460.96,0.219,10,20,0.23,0.23,142,59.82,,2265,2263,2265,2262,3145,3141,35.0763068,-119.3313029,565.38,,8.625,X52,ERW,1363
MFL,519,4.653,241+76,24763.06,24763.05,9932,ML Int ,D8.70,51.13,8.69,0.90,D460.57,4172.85,460.57,0.219,13,23,0.23,0.23,144,59.82,,2264,2262,2264,2261,3144,3140,35.0763067,-119.3313016,565.39,,8.625,X52,ERW,1363
MFL,519,4.653,241+77,24763.40,24763.39,9933,ML Int ,D8.35,51.48,8.34,0.89,D460.22,4173.20,460.22,0.219,12,22,0.23,0.23,142,59.82,,2265,2262,2264,2261,3145,3141,35.0763066,-119.3313004,565.40,,8.625,X52,ERW,1363
MFL,519,4.653,241+77,24763.83,24763.82,9934,ML Int ,D7.92,51.90,7.92,0.90,D459.80,4173.62,459.80,0.219,14,24,0.43,0.23,144,59.82,,2258,2250,2256,2246,3134,3120,35.0763064,-119.3312990,565.41,,8.625,X52,ERW,1363
MFL,519,4.653,241+80,24766.63,24766.62,9935,ML Int ,D5.12,54.71,5.11,0.90,D456.99,4176.43,456.99,0.219,10,20,0.23,0.23,144,59.82,,2265,2263,2265,2262,3145,3141,35.0763056,-119.3312898,565.47,,8.625,X52,ERW,1363
MFL,520,4.654,241+85,24771.74,,9936,Weld,D59.67,59.82,59.67,,D451.88,4181.54,451.88,0.219,,,,,,59.67,242,,,,,,,35.0763040,-119.3312730,565.57,,8.625,X52,ERW,1363
MFL,520,4.659,242+11,24797.75,24797.74,9937,ML Ext Cluster,U26.01,26.01,33.66,0.51,D425.88,4207.54,425.88,0.219,20,30,0.51,1.05,82,59.67,,2248,2236,2244,2228,3117,3095,35.0762965,-119.3311874,565.59,,8.625,X52,ERW,1363
MFL,520,4.659,242+12,24798.44,24798.42,9938,ML Ext ,U26.70,26.70,32.97,0.49,D425.19,4208.23,425.19,0.219,11,21,0.39,0.64,78,59.67,,2261,2255,2260,2252,3139,3128,35.0762964,-119.3311851,565.59,,8.625,X52,ERW,1363
MFL,520,4.660,242+12,24799.05,24799.04,9939,ML Ext ,U27.31,27.31,32.36,0.88,D424.58,4208.84,424.58,0.219,10,20,0.35,0.68,140,59.67,,2263,2258,2262,2256,3142,3133,35.0762962,-119.3311831,565.59,,8.625,X52,ERW,1363
MFL,520,4.660,242+13,24799.64,24799.62,9940,ML Ext ,U27.90,27.90,31.77,0.79,D423.99,4209.43,423.99,0.219,11,21,0.47,0.61,126,59.67,,2259,2250,2257,2246,3135,3120,35.0762960,-119.3311811,565.59,,8.625,X52,ERW,1363
MFL,520,4.660,242+13,24799.89,24799.88,9941,ML Ext ,U28.15,28.15,31.52,0.61,D423.73,4209.69,423.73,0.219,11,21,0.31,0.54,98,59.67,,2263,2259,2262,2257,3142,3135,35.0762959,-119.3311803,565.59,,8.625,X52,ERW,1363
MFL,520,4.660,242+13,24799.97,24799.96,9942,ML Ext ,U28.23,28.23,31.43,0.99,D423.65,4209.77,423.65,0.219,11,21,0.51,0.68,158,59.67,,2258,2247,2256,2243,3133,3115,35.0762959,-119.3311800,565.59,,8.625,X52,ERW,1363
MFL,520,4.661,242+21,24807.99,24807.98,9943,ML Int ,D23.42,36.25,23.41,0.92,D415.63,4217.79,415.63,0.219,14,24,0.23,0.27,147,59.67,,2264,2262,2264,2260,3144,3140,35.0762937,-119.3311536,565.60,,8.625,X52,ERW,1363
MFL,520,4.663,242+32,24818.82,24818.81,9944,ML Int ,D12.60,47.07,12.59,0.92,D404.81,4228.61,404.81,0.219,12,22,0.23,0.27,147,59.67,,2265,2262,2264,2261,3145,3141,35.0762909,-119.3311179,565.46,,8.625,X52,ERW,1363
MFL,520,4.664,242+34,24821.25,24821.24,9945,ML Int ,D10.17,49.51,10.16,0.93,D402.38,4231.04,402.38,0.219,11,21,0.23,0.23,149,59.67,,2265,2263,2264,2262,3145,3141,35.0762903,-119.3311099,565.41,,8.625,X52,ERW,1363
MFL,520,4.664,242+37,24823.63,24823.62,9946,ML Int ,D7.78,51.89,7.77,0.93,D399.99,4233.43,399.99,0.219,11,21,0.23,0.23,149,59.67,,2265,2262,2264,2262,3145,3141,35.0762898,-119.3311020,565.30,,8.625,X52,ERW,1363
MFL,521,4.666,242+44,24831.41,,9947,Weld,D42.92,59.67,42.92,,D392.22,4241.20,392.22,0.219,,,,,,42.92,260,,,,,,,35.0762881,-119.3310763,564.94,,8.625,X52,ERW,1363
MFL,522,4.674,242+87,24874.32,,9948,Weld,D12.13,42.92,12.13,,D349.30,4284.12,349.30,0.219,,,,,,12.13,197,,,,,,,35.0762776,-119.3309348,565.19,,8.625,X52,ERW,1363
MFL,522,4.675,242+93,24880.70,24880.58,9949,ML Int Cluster,D5.76,6.38,5.76,0.98,D342.93,4290.49,342.93,0.219,13,23,1.49,0.34,156,12.13,,2201,2142,2242,2220,3114,3084,35.0762757,-119.3309142,565.33,,8.625,X52,ERW,1363
MFL,522,4.675,242+95,24882.07,24882.05,9950,ML Int ,D4.40,7.74,4.39,0.98,D341.56,4291.86,341.56,0.219,11,21,0.23,0.23,156,12.13,,2265,2262,2264,2262,3145,3141,35.0762753,-119.3309094,565.36,,8.625,X52,ERW,1363
MFL,522,4.675,242+96,24883.55,24883.54,9951,ML Int ,D2.92,9.23,2.91,0.97,D340.08,4293.34,340.08,0.219,10,20,0.23,0.25,154,12.13,,2265,2263,2265,2262,3145,3141,35.0762748,-119.3309045,565.40,,8.625,X52,ERW,1363
MFL,522,4.676,242+97,24884.16,24884.08,9952,ML Int Cluster,D2.37,9.84,2.30,0.98,D339.46,4293.95,339.46,0.219,11,21,1.06,0.40,156,12.13,,2233,2198,2241,2213,3113,3074,35.0762746,-119.3309027,565.41,,8.625,X52,ERW,1363
MFL,522,4.676,242+97,24884.55,24884.54,9953,ML Int ,D1.91,10.23,1.90,0.97,D339.07,4294.35,339.07,0.219,10,20,0.23,0.27,154,12.13,,2265,2263,2265,2262,3145,3141,35.0762745,-119.3309012,565.42,,8.625,X52,ERW,1363
MFL,523,4.676,242+99,24886.46,,9954,Weld,U12.13,12.13,46.78,,D337.17,4296.25,337.17,0.219,,,,,,46.78,258,,,,,,,35.0762739,-119.3308949,565.47,,8.625,X52,ERW,1363
MFL,523,4.677,243+03,24890.35,24890.34,9955,ML Int ,U3.89,3.89,42.89,0.98,D333.28,4300.14,333.28,0.219,10,20,0.23,0.27,156,46.78,,2265,2263,2265,2262,3145,3141,35.0762727,-119.3308821,565.55,,8.625,X52,ERW,1363
MFL,523,4.677,243+03,24890.46,24890.45,9956,ML Int Cluster,U4.01,4.01,42.78,0.97,D333.17,4300.25,333.17,0.219,13,23,1.37,0.40,154,46.78,,2208,2155,2237,2209,3107,3068,35.0762727,-119.3308818,565.56,,8.625,X52,ERW,1363
MFL,523,4.677,243+03,24890.71,24890.69,9957,ML Int ,U4.26,4.26,42.53,0.93,D332.91,4300.50,332.91,0.219,10,20,0.51,0.52,149,46.78,,2258,2248,2257,2244,3134,3117,35.0762726,-119.3308810,565.56,,8.625,X52,ERW,1363
MFL,523,4.677,243+04,24891.84,24891.84,9958,ML Int ,U5.39,5.39,41.39,0.97,D331.78,4301.64,331.78,0.219,15,25,0.23,0.22,154,46.78,,2264,2261,2263,2260,3144,3139,35.0762723,-119.3308772,565.59,,8.625,X52,ERW,1363
MFL,523,4.677,243+05,24892.47,24892.46,9959,ML Int ,U6.02,6.02,40.77,0.97,D331.15,4302.27,331.15,0.219,14,24,0.23,0.22,154,46.78,,2264,2262,2264,2260,3144,3140,35.0762721,-119.3308751,565.60,,8.625,X52,ERW,1363
MFL,523,4.677,243+06,24893.85,24893.85,9960,ML Int Cluster,U7.40,7.40,39.39,0.96,D329.78,4303.64,329.78,0.219,12,22,1.02,0.40,153,46.78,,2232,2198,2250,2234,3126,3103,35.0762717,-119.3308706,565.63,,8.625,X52,ERW,1363
MFL,523,4.677,243+06,24894.04,24894.03,9961,ML Int ,U7.58,7.58,39.20,0.98,D329.59,4303.83,329.59,0.219,11,21,0.23,0.27,156,46.78,,2265,2262,2264,2262,3145,3141,35.0762716,-119.3308700,565.64,,8.625,X52,ERW,1363
MFL,523,4.678,243+07,24894.53,24894.52,9962,ML Int ,U8.07,8.07,38.71,0.98,D329.10,4304.32,329.10,0.219,13,23,0.23,0.22,156,46.78,,2264,2262,2264,2261,3144,3140,35.0762714,-119.3308684,565.65,,8.625,X52,ERW,1363
MFL,523,4.678,243+07,24894.65,24894.64,9963,ML Int ,U8.20,8.20,38.59,0.97,D328.98,4304.44,328.98,0.219,12,22,0.23,0.22,154,46.78,,2265,2262,2264,2261,3145,3141,35.0762714,-119.3308680,565.65,,8.625,X52,ERW,1363
MFL,523,4.678,243+08,24895.18,24895.17,9964,ML Int ,U8.72,8.72,38.06,0.96,D328.45,4304.97,328.45,0.219,14,24,0.23,0.23,153,46.78,,2264,2262,2264,2260,3144,3140,35.0762712,-119.3308662,565.67,,8.625,X52,ERW,1363
MFL,523,4.678,243+08,24895.63,24895.62,9965,ML Int ,U9.17,9.17,37.61,0.93,D328.00,4305.42,328.00,0.219,10,20,0.23,0.27,149,46.78,,2265,2263,2265,2262,3145,3141,35.0762711,-119.3308648,565.68,,8.625,X52,ERW,1363
MFL,523,4.678,243+09,24896.54,24896.53,9966,ML Int Cluster,U10.09,10.09,36.69,0.96,D327.08,4306.34,327.08,0.219,10,20,0.82,0.52,153,46.78,,2247,2223,2254,2239,3130,3110,35.0762708,-119.3308618,565.70,,8.625,X52,ERW,1363
MFL,523,4.678,243+10,24897.15,24897.14,9967,ML Int Cluster,U10.70,10.70,36.09,0.97,D326.47,4306.95,326.47,0.219,12,22,1.21,0.65,154,46.78,,2222,2177,2248,2231,3122,3098,35.0762706,-119.3308598,565.72,,8.625,X52,ERW,1363
MFL,523,4.678,243+10,24897.37,24897.36,9968,ML Int Cluster,U10.91,10.91,35.87,0.96,D326.26,4307.16,326.26,0.219,11,21,1.33,0.23,153,46.78,,2220,2170,2248,2230,3123,3098,35.0762706,-119.3308590,565.73,,8.625,X52,ERW,1363
MFL,523,4.678,243+10,24897.89,24897.87,9969,ML Int ,U11.43,11.43,35.35,0.96,D325.74,4307.68,325.74,0.219,13,23,0.23,0.27,153,46.78,,2264,2262,2264,2261,3144,3140,35.0762704,-119.3308574,565.74,,8.625,X52,ERW,1363
MFL,523,4.678,243+10,24898.08,24898.06,9970,ML Int ,U11.62,11.62,35.16,0.93,D325.55,4307.87,325.55,0.219,11,21,0.23,0.53,149,46.78,,2265,2263,2264,2262,3145,3141,35.0762703,-119.3308567,565.74,,8.625,X52,ERW,1363
MFL,523,4.678,243+11,24898.44,24898.43,9971,ML Int ,U11.99,11.99,34.80,0.97,D325.19,4308.23,325.19,0.219,11,21,0.23,0.23,154,46.78,,2265,2262,2264,2262,3145,3141,35.0762702,-119.3308555,565.75,,8.625,X52,ERW,1363
MFL,523,4.678,243+11,24898.58,24898.57,9972,ML Int ,U12.13,12.13,34.66,0.95,D325.05,4308.37,325.05,0.219,12,22,0.23,0.37,151,46.78,,2265,2262,2264,2261,3145,3141,35.0762702,-119.3308551,565.76,,8.625,X52,ERW,1363
MFL,523,4.678,243+11,24898.69,24898.68,9973,ML Int ,U12.23,12.23,34.55,0.97,D324.94,4308.48,324.94,0.219,12,22,0.23,0.27,154,46.78,,2265,2262,2264,2261,3145,3141,35.0762701,-119.3308547,565.76,,8.625,X52,ERW,1363
MFL,523,4.678,243+11,24898.96,24898.95,9974,ML Int ,U12.51,12.51,34.28,0.97,D324.66,4308.75,324.66,0.219,14,24,0.23,0.32,154,46.78,,2264,2262,2264,2260,3144,3140,35.0762700,-119.3308538,565.77,,8.625,X52,ERW,1363
