ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,523,4.678,243+12,24899.42,24899.41,9975,ML Int ,U12.97,12.97,33.82,0.97,D324.20,4309.22,324.20,0.219,10,20,0.23,0.23,154,46.78,,2265,2263,2265,2262,3145,3141,35.0762699,-119.3308523,565.78,,8.625,X52,ERW,1363
MFL,523,4.678,243+12,24899.54,24899.53,9976,ML Int ,U13.08,13.08,33.70,0.95,D324.09,4309.33,324.09,0.219,15,25,0.23,0.38,151,46.78,,2264,2261,2263,2260,3144,3139,35.0762699,-119.3308519,565.78,,8.625,X52,ERW,1363
MFL,523,4.679,243+12,24899.81,24899.77,9977,ML Int Cluster,U13.36,13.36,33.43,0.96,D323.81,4309.61,323.81,0.219,14,24,0.59,0.67,153,46.78,,2251,2237,2254,2241,3130,3113,35.0762698,-119.3308511,565.79,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24900.12,24900.11,9978,ML Int ,U13.67,13.67,33.12,0.96,D323.50,4309.92,323.50,0.219,11,21,0.23,0.27,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762697,-119.3308500,565.80,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24900.39,24900.38,9979,ML Int ,U13.94,13.94,32.85,0.97,D323.24,4310.18,323.24,0.219,10,20,0.23,0.40,154,46.78,,2265,2263,2265,2262,3145,3141,35.0762696,-119.3308491,565.81,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24900.53,24900.52,9980,ML Int ,U14.08,14.08,32.70,0.97,D323.09,4310.33,323.09,0.219,15,25,0.23,0.27,154,46.78,,2264,2261,2263,2260,3144,3139,35.0762696,-119.3308486,565.81,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24900.71,24900.70,9981,ML Int ,U14.25,14.25,32.53,0.97,D322.92,4310.50,322.92,0.219,12,22,0.23,0.27,154,46.78,,2265,2262,2264,2261,3145,3141,35.0762695,-119.3308481,565.81,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24900.85,24900.84,9982,ML Int ,U14.39,14.39,32.39,0.96,D322.78,4310.64,322.78,0.219,11,21,0.23,0.39,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762695,-119.3308476,565.82,,8.625,X52,ERW,1363
MFL,523,4.679,243+13,24901.02,24901.01,9983,ML Int ,U14.56,14.56,32.22,0.93,D322.61,4310.81,322.61,0.219,13,23,0.23,0.23,149,46.78,,2264,2262,2264,2261,3144,3140,35.0762694,-119.3308470,565.82,,8.625,X52,ERW,1363
MFL,523,4.679,243+14,24901.81,24901.80,9984,ML Int ,U15.36,15.36,31.43,0.95,D321.81,4311.60,321.81,0.219,10,20,0.23,0.41,151,46.78,,2265,2263,2265,2262,3145,3141,35.0762691,-119.3308444,565.84,,8.625,X52,ERW,1363
MFL,523,4.679,243+15,24902.42,24902.26,9985,ML Int Cluster,U15.97,15.97,30.82,0.98,D321.21,4312.21,321.21,0.219,14,24,2.31,0.78,156,46.78,,2152,2058,2224,2186,3089,3036,35.0762690,-119.3308429,565.85,,8.625,X52,ERW,1363
MFL,523,4.679,243+15,24902.91,24902.89,9986,ML Int ,U16.45,16.45,30.33,0.96,D320.72,4312.70,320.72,0.219,11,21,0.23,0.23,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762688,-119.3308408,565.87,,8.625,X52,ERW,1363
MFL,523,4.679,243+16,24903.37,24903.36,9987,ML Int ,U16.91,16.91,29.87,0.98,D320.26,4313.16,320.26,0.219,16,26,0.23,0.30,156,46.78,,2264,2261,2263,2260,3143,3139,35.0762687,-119.3308393,565.88,,8.625,X52,ERW,1363
MFL,523,4.679,243+16,24903.51,24903.50,9988,ML Int ,U17.06,17.06,29.73,0.98,D320.11,4313.31,320.11,0.219,11,21,0.23,0.23,156,46.78,,2265,2263,2264,2262,3145,3141,35.0762686,-119.3308388,565.89,,8.625,X52,ERW,1363
MFL,523,4.679,243+17,24904.56,24904.55,9989,ML Int ,U18.11,18.11,28.68,0.93,D319.06,4314.36,319.06,0.219,11,21,0.23,0.54,149,46.78,,2265,2263,2264,2262,3145,3141,35.0762683,-119.3308354,565.91,,8.625,X52,ERW,1363
MFL,523,4.679,243+17,24904.67,24904.66,9990,ML Int ,U18.22,18.22,28.57,0.96,D318.95,4314.47,318.95,0.219,10,20,0.23,0.40,153,46.78,,2265,2263,2265,2262,3145,3141,35.0762682,-119.3308350,565.92,,8.625,X52,ERW,1363
MFL,523,4.679,243+17,24905.04,24904.97,9991,ML Int Cluster,U18.58,18.58,28.20,0.97,D318.59,4314.83,318.59,0.219,12,22,0.90,0.36,154,46.78,,2238,2210,2251,2235,3126,3105,35.0762681,-119.3308340,565.93,,8.625,X52,ERW,1363
MFL,523,4.680,243+18,24905.30,24905.29,9992,ML Int ,U18.84,18.84,27.94,0.96,D318.33,4315.09,318.33,0.219,11,21,0.23,0.27,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762680,-119.3308330,565.93,,8.625,X52,ERW,1363
MFL,523,4.680,243+18,24905.59,24905.58,9993,ML Int ,U19.13,19.13,27.65,0.96,D318.04,4315.38,318.04,0.219,11,21,0.23,0.39,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762680,-119.3308320,565.94,,8.625,X52,ERW,1363
MFL,523,4.680,243+18,24905.95,24905.86,9994,ML Int Cluster,U19.49,19.49,27.29,0.97,D317.68,4315.74,317.68,0.219,11,21,1.21,0.66,154,46.78,,2226,2182,2250,2232,3125,3100,35.0762679,-119.3308311,565.95,,8.625,X52,ERW,1363
MFL,523,4.680,243+19,24906.31,24906.30,9995,ML Int ,U19.85,19.85,26.93,0.98,D317.32,4316.10,317.32,0.219,11,21,0.31,0.29,156,46.78,,2263,2259,2262,2257,3142,3135,35.0762677,-119.3308297,565.96,,8.625,X52,ERW,1363
MFL,523,4.680,243+19,24906.48,24906.42,9996,ML Int Cluster,U20.03,20.03,26.76,0.97,D317.14,4316.28,317.14,0.219,17,27,0.90,0.68,154,46.78,,2225,2194,2248,2232,3122,3100,35.0762677,-119.3308293,565.96,,8.625,X52,ERW,1363
MFL,523,4.680,243+19,24906.77,24906.76,9997,ML Int ,U20.31,20.31,26.47,0.96,D316.86,4316.56,316.86,0.219,12,22,0.23,0.23,153,46.78,,2265,2262,2264,2261,3145,3141,35.0762676,-119.3308281,565.97,,8.625,X52,ERW,1363
MFL,523,4.680,243+19,24906.98,24906.97,9998,ML Int ,U20.53,20.53,26.25,0.96,D316.64,4316.78,316.64,0.219,11,21,0.23,0.27,153,46.78,,2265,2262,2264,2262,3145,3141,35.0762675,-119.3308274,565.98,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24907.24,24907.23,9999,ML Int ,U20.79,20.79,26.00,0.96,D316.38,4317.04,316.38,0.219,13,23,0.23,0.29,153,46.78,,2264,2262,2264,2261,3144,3140,35.0762674,-119.3308266,565.98,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24907.38,24907.36,10000,ML Int Cluster,U20.92,20.92,25.86,0.97,D316.25,4317.17,316.25,0.219,11,21,0.90,0.40,154,46.78,,2241,2213,2251,2234,3127,3103,35.0762674,-119.3308262,565.99,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24907.58,24907.57,10001,ML Int ,U21.13,21.13,25.66,0.97,D316.05,4317.37,316.05,0.219,11,21,0.23,0.23,154,46.78,,2265,2262,2264,2262,3145,3141,35.0762673,-119.3308255,565.99,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24907.79,24907.78,10002,ML Int ,U21.34,21.34,25.45,0.93,D315.83,4317.59,315.83,0.219,10,20,0.23,0.40,149,46.78,,2265,2263,2265,2262,3145,3141,35.0762673,-119.3308248,566.00,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24907.94,24907.93,10003,ML Int ,U21.48,21.48,25.30,0.97,D315.69,4317.73,315.69,0.219,11,21,0.23,0.23,154,46.78,,2265,2263,2264,2262,3145,3141,35.0762672,-119.3308243,566.00,,8.625,X52,ERW,1363
MFL,523,4.680,243+20,24908.10,24908.09,10004,ML Int Cluster,U21.64,21.64,25.14,0.97,D315.53,4317.89,315.53,0.219,11,21,0.74,0.40,154,46.78,,2248,2228,2254,2240,3131,3111,35.0762672,-119.3308238,566.01,,8.625,X52,ERW,1363
MFL,523,4.680,243+21,24908.36,24908.34,10005,ML Int ,U21.90,21.90,24.88,0.98,D315.27,4318.15,315.27,0.219,11,21,0.23,0.23,156,46.78,,2265,2262,2264,2262,3145,3141,35.0762671,-119.3308229,566.01,,8.625,X52,ERW,1363
MFL,523,4.680,243+22,24909.44,24909.43,10006,ML Int ,U22.98,22.98,23.80,0.98,D314.19,4319.23,314.19,0.219,11,21,0.23,0.23,156,46.78,,2265,2262,2264,2262,3145,3141,35.0762667,-119.3308194,566.04,,8.625,X52,ERW,1363
MFL,523,4.680,243+22,24909.70,24909.69,10007,ML Int ,U23.25,23.25,23.54,0.96,D313.92,4319.50,313.92,0.219,10,20,0.23,0.34,153,46.78,,2265,2263,2265,2262,3145,3141,35.0762667,-119.3308185,566.05,,8.625,X52,ERW,1363
MFL,523,4.680,243+22,24909.95,24909.94,10008,ML Int ,D23.29,23.49,23.29,0.96,D313.68,4319.74,313.68,0.219,13,23,0.23,0.38,153,46.78,,2264,2262,2264,2261,3144,3140,35.0762666,-119.3308177,566.06,,8.625,X52,ERW,1363
MFL,523,4.681,243+24,24911.97,24911.95,10009,ML Int ,D21.29,25.51,21.27,0.95,D311.66,4321.76,311.66,0.219,10,20,0.23,0.38,151,46.78,,2265,2263,2265,2262,3145,3141,35.0762660,-119.3308111,566.12,,8.625,X52,ERW,1363
MFL,523,4.681,243+25,24912.68,24912.67,10010,ML Int ,D20.57,26.23,20.56,0.96,D310.94,4322.48,310.94,0.219,10,20,0.43,0.40,153,46.78,,2261,2253,2260,2250,3138,3126,35.0762658,-119.3308087,566.14,,8.625,X52,ERW,1363
MFL,523,4.681,243+28,24915.29,24915.28,10011,ML Int ,D17.96,28.83,17.95,0.97,D308.34,4325.08,308.34,0.219,11,21,0.31,0.39,154,46.78,,2263,2259,2262,2257,3142,3135,35.0762650,-119.3308001,566.23,,8.625,X52,ERW,1363
MFL,523,4.682,243+28,24916.03,24916.02,10012,ML Int ,D17.22,29.58,17.21,0.97,D307.60,4325.82,307.60,0.219,10,20,0.23,0.22,154,46.78,,2265,2263,2265,2262,3145,3141,35.0762647,-119.3307977,566.25,,8.625,X52,ERW,1363
MFL,523,4.682,243+29,24916.48,24916.47,10013,ML Int ,D16.77,30.02,16.76,0.97,D307.15,4326.27,307.15,0.219,12,22,0.23,0.27,154,46.78,,2265,2262,2264,2261,3145,3141,35.0762646,-119.3307962,566.27,,8.625,X52,ERW,1363
MFL,523,4.682,243+30,24917.37,24917.36,10014,ML Int Cluster,D15.88,30.92,15.87,0.97,D306.25,4327.17,306.25,0.219,10,20,1.17,0.63,154,46.78,,2231,2190,2242,2215,3115,3077,35.0762643,-119.3307933,566.30,,8.625,X52,ERW,1363
MFL,523,4.682,243+31,24918.94,24918.93,10015,ML Int ,D14.30,32.49,14.30,0.97,D304.69,4328.73,304.69,0.219,11,21,0.23,0.27,154,46.78,,2265,2262,2264,2262,3145,3141,35.0762639,-119.3307881,566.35,,8.625,X52,ERW,1363
MFL,523,4.682,243+33,24920.74,24920.73,10016,ML Int Cluster,D12.51,34.28,12.50,0.97,D302.89,4330.53,302.89,0.219,12,22,0.74,0.23,154,46.78,,2246,2226,2253,2239,3129,3109,35.0762633,-119.3307822,566.41,,8.625,X52,ERW,1363
MFL,523,4.683,243+34,24921.78,24921.77,10017,ML Int ,D11.47,35.33,11.46,0.93,D301.84,4331.58,301.84,0.219,13,23,0.23,0.23,149,46.78,,2264,2262,2264,2261,3144,3140,35.0762630,-119.3307788,566.44,,8.625,X52,ERW,1363
MFL,524,4.685,243+45,24933.24,,10018,Weld,U46.78,46.78,59.74,,D290.39,4343.03,290.39,0.219,,,,,,59.74,229,,,,,,,35.0762598,-119.3307410,566.52,,8.625,X52,ERW,1363
MFL,524,4.685,243+46,24933.53,24933.50,10019,ML Ext Cluster Weld Adjacent,U0.29,0.29,59.45,1.08,D290.10,4343.32,290.10,0.219,15,25,1.41,1.42,172,59.74,,2195,2138,2195,2132,3049,2960,35.0762598,-119.3307401,566.52,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,525,4.696,244+05,24992.97,,10020,Weld,D59.72,59.74,59.72,,D230.65,4402.77,230.65,0.219,,,,,,59.72,46,,,,,,,35.0762477,-119.3305438,565.13,,8.625,X52,ERW,1363
MFL,525,4.700,244+25,25013.05,25013.04,10021,ML Int ,U20.07,20.07,39.65,0.98,D210.58,4422.84,210.58,0.219,11,21,0.23,0.27,156,59.72,,2265,2263,2264,2262,3145,3141,35.0762453,-119.3304774,564.10,,8.625,X52,ERW,1363
MFL,525,4.700,244+25,25013.60,25013.59,10022,ML Int Cluster,U20.63,20.63,39.10,0.98,D210.03,4423.39,210.03,0.219,11,21,0.78,0.66,156,59.72,,2246,2224,2252,2236,3127,3105,35.0762452,-119.3304755,564.10,,8.625,X52,ERW,1363
MFL,525,4.700,244+26,25014.02,25013.95,10023,ML Int Cluster,U21.05,21.05,38.67,0.98,D209.60,4423.82,209.60,0.219,11,21,0.98,0.27,156,59.72,,2237,2205,2251,2235,3126,3104,35.0762452,-119.3304744,564.10,,8.625,X52,ERW,1363
MFL,525,4.700,244+26,25014.94,25014.93,10024,ML Int ,U21.96,21.96,37.76,0.97,D208.69,4424.73,208.69,0.219,11,21,0.31,0.43,154,59.72,,2263,2259,2262,2257,3142,3135,35.0762451,-119.3304711,564.10,,8.625,X52,ERW,1363
MFL,525,4.700,244+27,25015.05,25015.04,10025,ML Int ,U22.08,22.08,37.65,0.92,D208.58,4424.84,208.58,0.219,11,21,0.27,0.52,147,59.72,,2264,2261,2264,2260,3144,3138,35.0762451,-119.3304708,564.11,,8.625,X52,ERW,1363
MFL,525,4.700,244+27,25015.35,25015.33,10026,ML Int ,U22.38,22.38,37.34,0.98,D208.27,4425.15,208.27,0.219,10,20,0.31,0.40,156,59.72,,2264,2260,2263,2258,3143,3136,35.0762451,-119.3304698,564.11,,8.625,X52,ERW,1363
MFL,525,4.700,244+27,25015.57,25015.54,10027,ML Int ,U22.59,22.59,37.13,0.95,D208.06,4425.36,208.06,0.219,11,21,0.47,0.77,151,59.72,,2259,2250,2257,2246,3135,3120,35.0762451,-119.3304691,564.11,,8.625,X52,ERW,1363
MFL,525,4.701,244+29,25017.54,25017.53,10028,ML Int ,U24.57,24.57,35.15,0.93,D206.08,4427.34,206.08,0.219,11,21,0.23,0.40,149,59.72,,2265,2263,2264,2262,3145,3141,35.0762449,-119.3304625,564.13,,8.625,X52,ERW,1363
MFL,525,4.702,244+37,25025.42,25025.41,10029,ML Int ,D27.29,32.44,27.28,0.96,D198.21,4435.21,198.21,0.219,11,21,0.23,0.33,153,59.72,,2265,2262,2264,2262,3145,3141,35.0762444,-119.3304365,564.34,,8.625,X52,ERW,1363
MFL,525,4.703,244+41,25029.15,25029.15,10030,ML Int ,D23.55,36.18,23.54,0.96,D194.47,4438.95,194.47,0.219,10,20,0.23,0.54,153,59.72,,2265,2263,2265,2262,3145,3141,35.0762442,-119.3304241,564.44,,8.625,X52,ERW,1363
MFL,525,4.703,244+41,25029.37,25029.36,10031,ML Ext ,D23.34,36.39,23.33,0.40,D194.26,4439.16,194.26,0.219,10,20,0.23,0.89,64,59.72,,2265,2263,2265,2262,3145,3141,35.0762441,-119.3304234,564.45,,8.625,X52,ERW,1363
MFL,525,4.703,244+42,25030.33,25030.32,10032,ML Int ,D22.38,37.36,22.37,0.96,D193.30,4440.12,193.30,0.219,10,20,0.27,0.41,153,59.72,,2264,2261,2264,2260,3144,3139,35.0762441,-119.3304202,564.47,,8.625,X52,ERW,1363
MFL,525,4.703,244+44,25032.28,25032.27,10033,ML Ext ,D20.43,39.30,20.42,1.74,D191.35,4442.07,191.35,0.219,12,22,0.31,0.56,278,59.72,,2263,2259,2262,2257,3142,3134,35.0762439,-119.3304137,564.54,,8.625,X52,ERW,1363
MFL,525,4.703,244+44,25032.69,25032.61,10034,ML Ext Cluster,D20.09,39.72,20.01,1.97,D190.94,4442.48,190.94,0.219,12,22,1.13,1.78,314,59.72,,2226,2185,2239,2210,3110,3070,35.0762439,-119.3304126,564.55,,8.625,X52,ERW,1363
MFL,525,4.704,244+45,25033.16,25033.15,10035,ML Ext Cluster,D19.55,40.19,19.54,2.16,D190.47,4442.95,190.47,0.219,16,26,0.70,1.25,344,59.72,,2241,2221,2236,2210,3105,3069,35.0762439,-119.3304108,564.58,,8.625,X52,ERW,1363
MFL,525,4.704,244+45,25033.83,25033.81,10036,ML Ext ,D18.88,40.86,18.87,0.13,D189.80,4443.62,189.80,0.219,10,20,0.31,0.66,20,59.72,,2264,2260,2263,2258,3143,3136,35.0762438,-119.3304086,564.61,,8.625,X52,ERW,1363
MFL,525,4.705,244+51,25040.14,25040.12,10037,ML Int ,D12.57,47.16,12.56,0.97,D183.49,4449.93,183.49,0.219,11,21,0.55,0.25,154,59.72,,2256,2244,2254,2239,3131,3110,35.0762434,-119.3303878,564.89,,8.625,X52,ERW,1363
MFL,525,4.705,244+54,25043.05,25043.04,10038,ML Int ,D9.66,50.08,9.64,0.97,D180.57,4452.85,180.57,0.219,11,21,0.27,0.27,154,59.72,,2264,2261,2264,2260,3144,3138,35.0762431,-119.3303782,565.02,,8.625,X52,ERW,1363
MFL,525,4.706,244+55,25044.10,25043.90,10039,ML Int Cluster,D8.80,51.12,8.60,0.96,D179.53,4453.89,179.53,0.219,11,21,4.42,0.82,153,59.72,,2130,1996,2218,2171,3081,3016,35.0762431,-119.3303753,565.06,,8.625,X52,ERW,1363
MFL,525,4.706,244+56,25044.41,25044.40,10040,ML Int Cluster,D8.30,51.44,8.29,0.93,D179.22,4454.20,179.22,0.219,13,23,2.03,0.45,149,59.72,,2173,2090,2227,2192,3094,3045,35.0762430,-119.3303737,565.08,,8.625,X52,ERW,1363
MFL,525,4.706,244+56,25044.94,25044.93,10041,ML Int ,D7.77,51.97,7.76,0.92,D178.69,4454.73,178.69,0.219,12,22,0.27,0.25,147,59.72,,2264,2261,2263,2259,3143,3138,35.0762430,-119.3303719,565.10,,8.625,X52,ERW,1363
MFL,525,4.706,244+57,25045.45,25045.44,10042,ML Int ,D7.26,52.48,7.25,0.97,D178.18,4455.24,178.18,0.219,11,21,0.27,0.40,154,59.72,,2264,2261,2264,2260,3144,3138,35.0762430,-119.3303702,565.13,,8.625,X52,ERW,1363
MFL,525,4.706,244+60,25048.34,25048.33,10043,ML Int ,D4.37,55.37,4.36,0.96,D175.29,4458.13,175.29,0.219,11,21,0.31,0.40,153,59.72,,2263,2259,2262,2257,3142,3135,35.0762428,-119.3303607,565.26,,8.625,X52,ERW,1363
MFL,525,4.707,244+60,25048.97,25048.96,10044,ML Int ,D3.74,56.00,3.73,0.93,D174.66,4458.76,174.66,0.219,10,20,0.31,0.53,149,59.72,,2264,2260,2263,2258,3143,3136,35.0762427,-119.3303586,565.28,,8.625,X52,ERW,1363
MFL,525,4.707,244+61,25049.41,25049.39,10045,ML Ext ,D3.31,56.44,3.28,1.62,D174.21,4459.21,174.21,0.219,11,21,0.43,0.70,258,59.72,,2260,2253,2259,2249,3137,3124,35.0762427,-119.3303572,565.30,,8.625,X52,ERW,1363
MFL,525,4.707,244+61,25049.81,25049.80,10046,ML Int ,D2.90,56.84,2.89,0.96,D173.81,4459.60,173.81,0.219,10,20,0.23,0.22,153,59.72,,2265,2263,2265,2262,3145,3141,35.0762426,-119.3303558,565.32,,8.625,X52,ERW,1363
MFL,525,4.707,244+63,25051.82,25051.81,10047,ML Ext ,D0.89,58.85,0.87,1.39,D171.80,4461.62,171.80,0.219,14,24,0.39,0.80,222,59.72,,2259,2253,2258,2250,3136,3124,35.0762425,-119.3303492,565.41,,8.625,X52,ERW,1363
MFL,526,4.707,244+64,25052.70,,10048,Weld,D44.46,59.72,44.46,,D170.93,4462.49,170.93,0.219,,,,,,44.46,314,,,,,,,35.0762424,-119.3303462,565.45,,8.625,X52,ERW,1363
MFL,526,4.708,244+66,25054.85,25054.84,10049,ML Int Cluster,U2.16,2.16,42.30,0.93,D168.77,4464.65,168.77,0.219,11,21,0.90,0.67,149,44.46,,2241,2213,2248,2228,3123,3095,35.0762423,-119.3303391,565.55,,8.625,X52,ERW,1363
MFL,526,4.708,244+66,25055.01,25055.01,10050,ML Int Cluster,U2.31,2.31,42.14,0.93,D168.62,4464.80,168.62,0.219,11,21,1.37,1.61,149,44.46,,2218,2166,2245,2223,3118,3088,35.0762423,-119.3303386,565.55,,8.625,X52,ERW,1363
MFL,526,4.708,244+67,25056.19,25056.19,10051,ML Int ,U3.50,3.50,40.96,0.92,D167.43,4465.99,167.43,0.219,10,20,0.23,0.47,147,44.46,,2265,2263,2265,2262,3145,3141,35.0762422,-119.3303347,565.61,,8.625,X52,ERW,1363
MFL,526,4.708,244+68,25056.58,25056.57,10052,ML Int ,U3.89,3.89,40.57,0.93,D167.05,4466.37,167.05,0.219,10,20,0.31,0.47,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762421,-119.3303335,565.62,,8.625,X52,ERW,1363
MFL,526,4.708,244+68,25056.71,25056.70,10053,ML Int ,U4.01,4.01,40.45,0.93,D166.92,4466.50,166.92,0.219,10,20,0.20,0.40,149,44.46,,2266,2264,2265,2263,3146,3144,35.0762421,-119.3303330,565.63,,8.625,X52,ERW,1363
MFL,526,4.708,244+69,25057.40,25057.39,10054,ML Int Cluster,U4.70,4.70,39.75,0.96,D166.23,4467.19,166.23,0.219,11,21,0.63,0.60,153,44.46,,2253,2238,2254,2238,3130,3108,35.0762420,-119.3303307,565.65,,8.625,X52,ERW,1363
MFL,526,4.708,244+69,25057.84,25057.83,10055,ML Int ,U5.15,5.15,39.31,0.96,D165.78,4467.64,165.78,0.219,11,21,0.23,0.43,153,44.46,,2265,2263,2264,2262,3145,3141,35.0762420,-119.3303293,565.67,,8.625,X52,ERW,1363
MFL,526,4.708,244+70,25058.31,25058.30,10056,ML Int ,U5.61,5.61,38.85,0.95,D165.32,4468.10,165.32,0.219,10,20,0.20,0.41,151,44.46,,2266,2264,2265,2263,3146,3144,35.0762419,-119.3303277,565.69,,8.625,X52,ERW,1363
MFL,526,4.708,244+70,25058.53,25058.52,10057,ML Int ,U5.84,5.84,38.62,0.93,D165.10,4468.32,165.10,0.219,10,20,0.20,0.45,149,44.46,,2266,2264,2265,2263,3146,3144,35.0762419,-119.3303270,565.70,,8.625,X52,ERW,1363
MFL,526,4.709,244+72,25060.51,25060.49,10058,ML Int ,U7.81,7.81,36.65,0.92,D163.12,4470.30,163.12,0.219,10,20,0.35,0.44,147,44.46,,2263,2258,2262,2256,3142,3133,35.0762417,-119.3303205,565.77,,8.625,X52,ERW,1363
MFL,526,4.709,244+72,25060.89,25060.88,10059,ML Int Cluster,U8.19,8.19,36.26,0.93,D162.74,4470.68,162.74,0.219,10,20,2.19,0.78,149,44.46,,2190,2105,2237,2206,3107,3065,35.0762417,-119.3303192,565.79,,8.625,X52,ERW,1363
MFL,526,4.709,244+73,25061.31,25061.30,10060,ML Int ,U8.61,8.61,35.84,0.93,D162.32,4471.10,162.32,0.219,10,20,0.27,0.54,149,44.46,,2264,2261,2264,2260,3144,3139,35.0762416,-119.3303178,565.80,,8.625,X52,ERW,1363
MFL,526,4.709,244+73,25062.04,25062.03,10061,ML Int Cluster,U9.34,9.34,35.11,0.92,D161.59,4471.83,161.59,0.219,11,21,1.29,0.48,147,44.46,,2222,2174,2245,2222,3118,3086,35.0762415,-119.3303154,565.83,,8.625,X52,ERW,1363
MFL,526,4.709,244+74,25062.49,25062.48,10062,ML Int ,U9.79,9.79,34.66,0.93,D161.14,4472.28,161.14,0.219,10,20,0.31,0.40,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762415,-119.3303139,565.85,,8.625,X52,ERW,1363
MFL,526,4.709,244+74,25063.41,25063.29,10063,ML Int Cluster,U10.72,10.72,33.74,0.93,D160.21,4473.21,160.21,0.219,11,21,2.97,0.79,149,44.46,,2158,2048,2210,2153,3069,2990,35.0762414,-119.3303112,565.88,,8.625,X52,ERW,1363
MFL,526,4.709,244+75,25064.29,25064.27,10064,ML Int ,U11.60,11.60,32.86,0.95,D159.34,4474.08,159.34,0.219,11,21,0.27,0.31,151,44.46,,2264,2261,2264,2260,3144,3138,35.0762413,-119.3303080,565.91,,8.625,X52,ERW,1363
MFL,526,4.710,244+76,25064.69,25064.68,10065,ML Int ,U11.99,11.99,32.46,0.93,D158.94,4474.48,158.94,0.219,10,20,0.31,0.59,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762412,-119.3303066,565.93,,8.625,X52,ERW,1363
MFL,526,4.710,244+76,25065.19,25065.18,10066,ML Int ,U12.49,12.49,31.96,0.96,D158.44,4474.98,158.44,0.219,10,20,0.23,0.53,153,44.46,,2265,2263,2265,2262,3145,3141,35.0762412,-119.3303050,565.95,,8.625,X52,ERW,1363
MFL,526,4.710,244+77,25065.39,25065.38,10067,ML Int ,U12.70,12.70,31.76,0.95,D158.23,4475.19,158.23,0.219,10,20,0.27,0.25,151,44.46,,2264,2261,2264,2260,3144,3139,35.0762412,-119.3303043,565.96,,8.625,X52,ERW,1363
MFL,526,4.710,244+77,25065.60,25065.59,10068,ML Int ,U12.91,12.91,31.55,0.93,D158.03,4475.39,158.03,0.219,11,21,0.27,0.25,149,44.46,,2264,2261,2264,2260,3144,3138,35.0762411,-119.3303036,565.96,,8.625,X52,ERW,1363
MFL,526,4.710,244+77,25065.86,25065.85,10069,ML Int ,U13.16,13.16,31.29,0.93,D157.77,4475.65,157.77,0.219,11,21,0.31,0.53,149,44.46,,2263,2259,2262,2257,3142,3135,35.0762411,-119.3303028,565.97,,8.625,X52,ERW,1363
MFL,526,4.710,244+78,25067.23,25067.22,10070,ML Int ,U14.54,14.54,29.92,0.93,D156.40,4477.02,156.40,0.219,10,20,0.31,0.40,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762410,-119.3302982,566.03,,8.625,X52,ERW,1363
MFL,526,4.710,244+79,25067.41,25067.40,10071,ML Int ,U14.71,14.71,29.74,0.93,D156.22,4477.20,156.22,0.219,11,21,0.27,0.25,149,44.46,,2264,2261,2264,2260,3144,3138,35.0762409,-119.3302977,566.03,,8.625,X52,ERW,1363
MFL,526,4.710,244+79,25067.65,25067.55,10072,ML Int Cluster,U14.96,14.96,29.50,0.93,D155.97,4477.45,155.97,0.219,11,21,2.23,0.46,149,44.46,,2181,2093,2230,2194,3098,3047,35.0762409,-119.3302971,566.04,,8.625,X52,ERW,1363
MFL,526,4.710,244+79,25067.86,25067.85,10073,ML Int ,U15.17,15.17,29.29,0.93,D155.76,4477.66,155.76,0.219,10,20,0.31,0.40,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762409,-119.3302961,566.05,,8.625,X52,ERW,1363
MFL,526,4.710,244+79,25067.99,25067.97,10074,ML Int ,U15.29,15.29,29.16,0.93,D155.64,4477.78,155.64,0.219,10,20,0.31,0.49,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762409,-119.3302958,566.05,,8.625,X52,ERW,1363
MFL,526,4.710,244+79,25068.26,25068.25,10075,ML Int ,U15.57,15.57,28.89,0.93,D155.36,4478.06,155.36,0.219,10,20,0.31,0.40,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762408,-119.3302948,566.07,,8.625,X52,ERW,1363
MFL,526,4.710,244+80,25068.42,25068.41,10076,ML Int ,U15.73,15.73,28.73,0.93,D155.20,4478.22,155.20,0.219,11,21,0.23,0.22,149,44.46,,2265,2263,2264,2262,3145,3141,35.0762408,-119.3302943,566.07,,8.625,X52,ERW,1363
MFL,526,4.710,244+80,25068.64,25068.63,10077,ML Int ,U15.95,15.95,28.51,0.93,D154.98,4478.44,154.98,0.219,10,20,0.27,0.25,149,44.46,,2264,2261,2264,2260,3144,3139,35.0762408,-119.3302936,566.08,,8.625,X52,ERW,1363
MFL,526,4.710,244+80,25068.89,25068.82,10078,ML Int Cluster,U16.20,16.20,28.26,0.92,D154.73,4478.69,154.73,0.219,11,21,1.09,0.40,147,44.46,,2232,2194,2235,2201,3105,3057,35.0762408,-119.3302930,566.09,,8.625,X52,ERW,1363
MFL,526,4.710,244+80,25069.15,25069.14,10079,ML Int ,U16.46,16.46,28.00,0.92,D154.47,4478.94,154.47,0.219,16,26,0.47,0.33,147,44.46,,2255,2245,2252,2240,3128,3111,35.0762408,-119.3302919,566.10,,8.625,X52,ERW,1363
MFL,526,4.710,244+81,25069.55,25069.50,10080,ML Int Cluster,U16.85,16.85,27.60,0.92,D154.08,4479.34,154.08,0.219,11,21,0.78,0.38,147,44.46,,2246,2224,2251,2234,3127,3103,35.0762407,-119.3302907,566.11,,8.625,X52,ERW,1363
MFL,526,4.710,244+81,25069.87,25069.74,10081,ML Int Cluster,U17.17,17.17,27.29,0.93,D153.76,4479.66,153.76,0.219,11,21,1.68,0.56,149,44.46,,2203,2137,2230,2193,3097,3046,35.0762407,-119.3302899,566.12,,8.625,X52,ERW,1363
MFL,526,4.711,244+81,25070.10,25070.08,10082,ML Int ,U17.40,17.40,27.06,0.93,D153.53,4479.89,153.53,0.219,10,20,0.27,0.40,149,44.46,,2264,2261,2264,2260,3144,3139,35.0762406,-119.3302888,566.13,,8.625,X52,ERW,1363
MFL,526,4.711,244+82,25071.27,25071.26,10083,ML Int ,U18.57,18.57,25.89,0.92,D152.36,4481.06,152.36,0.219,10,20,0.31,0.54,147,44.46,,2264,2260,2263,2258,3143,3136,35.0762405,-119.3302849,566.18,,8.625,X52,ERW,1363
MFL,526,4.711,244+84,25073.26,25073.23,10084,ML Int ,U20.56,20.56,23.90,0.92,D150.37,4483.05,150.37,0.219,11,21,0.55,0.50,146,44.46,,2256,2244,2254,2239,3131,3110,35.0762403,-119.3302784,566.25,,8.625,X52,ERW,1363
MFL,526,4.711,244+85,25074.28,25074.27,10085,ML Int ,U21.58,21.58,22.87,0.93,D149.35,4484.07,149.35,0.219,11,21,0.20,0.53,149,44.46,,2265,2264,2265,2263,3146,3143,35.0762402,-119.3302749,566.29,,8.625,X52,ERW,1363
MFL,526,4.711,244+86,25074.46,25074.46,10086,ML Int ,U21.77,21.77,22.69,0.92,D149.16,4484.26,149.16,0.219,10,20,0.23,0.52,147,44.46,,2265,2263,2265,2262,3145,3141,35.0762402,-119.3302743,566.30,,8.625,X52,ERW,1363
MFL,526,4.711,244+86,25074.59,25074.59,10087,ML Int ,U21.90,21.90,22.56,0.93,D149.03,4484.38,149.03,0.219,10,20,0.20,0.42,149,44.46,,2266,2264,2265,2263,3146,3144,35.0762402,-119.3302739,566.31,,8.625,X52,ERW,1363
MFL,526,4.711,244+86,25074.83,25074.82,10088,ML Int ,U22.13,22.13,22.32,0.93,D148.80,4484.62,148.80,0.219,11,21,0.31,0.40,149,44.46,,2263,2259,2262,2257,3142,3135,35.0762401,-119.3302731,566.31,,8.625,X52,ERW,1363
MFL,526,4.711,244+86,25074.95,25074.94,10089,ML Int Cluster,D22.20,22.25,22.20,0.92,D148.68,4484.74,148.68,0.219,10,20,2.93,0.87,146,44.46,,2169,2062,2225,2181,3090,3030,35.0762401,-119.3302727,566.32,,8.625,X52,ERW,1363
MFL,526,4.712,244+88,25076.52,25076.50,10090,ML Int ,D20.65,23.82,20.64,0.92,D147.11,4486.31,147.11,0.219,11,21,0.27,0.35,147,44.46,,2264,2261,2264,2260,3144,3138,35.0762399,-119.3302676,566.38,,8.625,X52,ERW,1363
MFL,526,4.712,244+88,25076.74,25076.73,10091,ML Int ,D20.42,24.05,20.41,0.93,D146.88,4486.54,146.88,0.219,11,21,0.27,0.25,149,44.46,,2264,2261,2264,2260,3144,3138,35.0762399,-119.3302668,566.39,,8.625,X52,ERW,1363
MFL,526,4.712,244+91,25080.29,25080.28,10092,ML Int ,D16.88,27.60,16.86,0.95,D143.33,4490.09,143.33,0.219,10,20,0.35,0.40,151,44.46,,2263,2258,2262,2256,3142,3133,35.0762395,-119.3302551,566.53,,8.625,X52,ERW,1363
MFL,526,4.713,244+93,25082.35,25082.34,10093,ML Int ,D14.82,29.66,14.80,0.93,D141.27,4492.15,141.27,0.219,10,20,0.31,0.40,149,44.46,,2264,2260,2263,2258,3143,3136,35.0762393,-119.3302483,566.61,,8.625,X52,ERW,1363
MFL,526,4.713,244+94,25082.83,25082.82,10094,ML Int ,D14.33,30.14,14.32,0.92,D140.79,4492.63,140.79,0.219,10,20,0.31,0.40,147,44.46,,2264,2260,2263,2258,3143,3136,35.0762392,-119.3302467,566.63,,8.625,X52,ERW,1363
MFL,526,4.714,244+99,25087.66,25087.65,10095,ML Int ,D9.50,34.97,9.49,0.93,D135.96,4497.46,135.96,0.219,10,20,0.23,0.52,149,44.46,,2265,2263,2265,2262,3145,3141,35.0762387,-119.3302307,566.82,,8.625,X52,ERW,1363
MFL,526,4.714,244+99,25088.42,25088.41,10096,ML Int ,D8.74,35.72,8.73,0.93,D135.21,4498.21,135.21,0.219,11,21,0.23,0.51,149,44.46,,2265,2262,2264,2262,3145,3141,35.0762386,-119.3302282,566.85,,8.625,X52,ERW,1363
MFL,526,4.714,245+00,25088.89,25088.89,10097,ML Int ,D8.27,36.20,8.26,0.76,D134.73,4498.69,134.73,0.219,10,20,0.23,0.54,121,44.46,,2265,2263,2265,2262,3145,3141,35.0762385,-119.3302266,566.87,,8.625,X52,ERW,1363
MFL,527,4.716,245+08,25097.15,,10098,Weld,U44.46,44.46,48.81,,D126.47,4506.94,126.47,0.219,,,,,,48.81,14,,,,,,,35.0762376,-119.3301993,567.20,,8.625,X52,ERW,1363
MFL,527,4.718,245+19,25108.01,25108.01,10099,ML Int ,U10.86,10.86,37.95,0.92,D115.61,4517.81,115.61,0.219,14,24,0.23,0.55,147,48.81,,2264,2262,2264,2260,3144,3140,35.0762364,-119.3301634,567.62,,8.625,X52,ERW,1363
MFL,527,4.724,245+54,25143.22,25143.18,10100,ML Ext Cluster,D2.78,46.07,2.75,1.98,D80.41,4553.01,80.41,0.219,13,23,0.67,2.89,316,48.81,,2248,2231,2245,2223,3118,3087,35.0762337,-119.3300471,568.43,,8.625,X52,ERW,1363
MFL,527,4.724,245+54,25143.23,25143.19,10101,ML Ext Cluster,D2.77,46.08,2.74,1.54,D80.40,4553.02,80.40,0.219,10,20,0.78,2.04,246,48.81,,2248,2227,2245,2218,3118,3081,35.0762337,-119.3300470,568.43,,8.625,X52,ERW,1363
MFL,527,4.725,245+56,25145.30,,10102,"Sleeve B, Begin",D0.66,48.15,0.66,,D78.33,4555.09,78.33,0.219,,,,,,48.81,,,,,,,,35.0762336,-119.3300401,568.44,,8.625,X52,ERW,1363
MFL,528,4.725,245+57,25145.96,,10103,Weld,D9.53,48.81,9.53,,D77.67,4555.75,77.67,0.219,,,,,,9.53,112,,,,,,,35.0762335,-119.3300379,568.44,,8.625,X52,ERW,1363
MFL,528,4.725,245+57,25146.52,,10104,"Sleeve B, Begin",U0.55,0.55,8.97,,D77.11,4556.31,77.11,0.219,,,,,,9.53,,,,,,,,35.0762335,-119.3300360,568.45,,8.625,X52,ERW,1363
MFL,528,4.725,245+59,25148.82,25148.81,10105,ML Int ,U2.86,2.86,6.67,1.77,D74.80,4558.62,74.80,0.219,10,20,0.27,0.41,282,9.53,,2264,2261,2264,2260,3144,3139,35.0762334,-119.3300284,568.46,,8.625,X52,ERW,1363
MFL,528,4.726,245+60,25149.87,25149.86,10106,ML Int ,U3.91,3.91,5.62,1.78,D73.76,4559.66,73.76,0.219,10,20,0.31,0.44,284,9.53,,2264,2260,2263,2258,3143,3136,35.0762334,-119.3300250,568.47,,8.625,X52,ERW,1363
MFL,529,4.727,245+66,25155.49,,10107,Weld,U9.53,9.53,22.80,,D68.14,4565.28,68.14,0.219,,,,,,22.80,194,,,,,,,35.0762331,-119.3300063,568.51,,8.625,X52,ERW,1363
MFL,529,4.728,245+71,25160.88,25160.87,10108,ML Int ,U5.40,5.40,17.41,2.12,D62.74,4570.68,62.74,0.219,11,21,0.27,0.25,338,22.80,,2264,2261,2264,2260,3144,3138,35.0762328,-119.3299885,568.55,,8.625,X52,ERW,1363
MFL,529,4.728,245+73,25162.19,25162.18,10109,ML Int ,U6.70,6.70,16.11,2.22,D61.44,4571.98,61.44,0.219,10,20,0.23,0.41,354,22.80,,2265,2263,2265,2262,3145,3141,35.0762328,-119.3299842,568.56,,8.625,X52,ERW,1363
MFL,529,4.728,245+73,25162.91,25162.88,10110,ML Ext ,U7.42,7.42,15.39,0.68,D60.72,4572.70,60.72,0.219,12,22,0.59,0.55,108,22.80,,2253,2240,2251,2234,3126,3102,35.0762328,-119.3299819,568.57,,8.625,X52,ERW,1363
MFL,529,4.729,245+81,25170.33,25170.30,10111,ML Ext ,D7.99,14.84,7.96,0.90,D53.29,4580.13,53.29,0.219,11,21,0.47,0.51,144,22.80,,2259,2250,2257,2246,3135,3120,35.0762326,-119.3299572,568.66,,8.625,X52,ERW,1363
MFL,530,4.731,245+89,25178.29,,10112,Weld,U22.80,22.80,45.65,,D45.33,4588.09,45.33,0.219,,,,,,45.65,38,,,,,,,35.0762323,-119.3299308,568.80,,8.625,X52,ERW,1363
MFL,530,4.733,246+00,25189.46,25189.45,10113,ML Int ,U11.17,11.17,34.48,0.14,D34.17,4599.25,34.17,0.219,10,20,0.23,0.42,22,45.65,,2265,2263,2265,2262,3145,3141,35.0762320,-119.3298939,569.12,,8.625,X52,ERW,1363
MFL,530,4.733,246+00,25190.22,25190.20,10114,ML Int ,U11.93,11.93,33.72,0.56,D33.40,4600.02,33.40,0.219,10,20,0.35,0.44,89,45.65,,2263,2258,2262,2256,3142,3133,35.0762320,-119.3298914,569.14,,8.625,X52,ERW,1363
MFL,530,4.733,246+01,25190.66,25190.64,10115,ML Int ,U12.36,12.36,33.28,0.37,D32.97,4600.45,32.97,0.219,11,21,0.27,0.33,59,45.65,,2264,2261,2264,2260,3144,3138,35.0762320,-119.3298900,569.16,,8.625,X52,ERW,1363
MFL,530,4.733,246+01,25190.81,25190.79,10116,ML Int ,U12.51,12.51,33.13,0.34,D32.82,4600.60,32.82,0.219,11,21,0.35,0.39,54,45.65,,2262,2257,2261,2255,3141,3132,35.0762320,-119.3298895,569.16,,8.625,X52,ERW,1363
MFL,530,4.733,246+02,25191.88,25191.85,10117,ML Int ,U13.58,13.58,32.06,0.63,D31.75,4601.67,31.75,0.219,10,20,0.31,0.46,100,45.65,,2264,2260,2263,2258,3143,3136,35.0762320,-119.3298859,569.21,,8.625,X52,ERW,1363
MFL,530,4.737,246+19,25208.60,25208.59,10118,ML Int ,D15.35,30.31,15.34,0.87,D15.03,4618.39,15.03,0.219,10,20,0.31,0.65,138,45.65,,2264,2260,2263,2258,3143,3136,35.0762317,-119.3298311,571.10,,8.625,X52,ERW,1363
MFL,530,4.737,246+19,25209.31,25209.29,10119,ML Int ,D14.65,31.01,14.63,0.90,D14.32,4619.10,14.32,0.219,10,20,0.31,0.43,144,45.65,,2264,2260,2263,2258,3143,3136,35.0762317,-119.3298288,571.23,,8.625,X52,ERW,1363
MFL,530,4.737,246+23,25212.57,25212.56,10120,ML Int ,D11.38,34.28,11.37,0.92,D11.06,4622.36,11.06,0.219,10,20,0.27,0.43,146,45.65,,2264,2261,2264,2260,3144,3139,35.0762316,-119.3298182,571.76,,8.625,X52,ERW,1363
MFL,530,4.738,246+24,25214.39,25214.37,10121,ML Int ,D9.57,36.09,9.55,0.97,D9.24,4624.18,9.24,0.219,10,20,0.35,0.39,154,45.65,,2263,2258,2262,2256,3142,3133,35.0762315,-119.3298123,571.96,,8.625,X52,ERW,1363
MFL,530,4.739,246+29,25219.05,25219.03,10122,ML Ext ,D4.91,40.76,4.89,0.98,D4.58,4628.84,4.58,0.219,15,25,0.31,0.41,156,45.65,,2262,2257,2261,2255,3140,3132,35.0762312,-119.3297968,572.06,,8.625,X52,ERW,1363
MFL,530,4.739,246+32,25221.80,25221.79,10123,ML Ext ,D2.15,43.51,2.14,1.15,D1.82,4631.60,1.82,0.219,11,21,0.23,0.40,184,45.65,,2265,2262,2264,2262,3145,3141,35.0762311,-119.3297877,572.05,,8.625,X52,ERW,1363
MFL,530,4.739,246+32,25222.15,,10124,Tap,D1.79,43.85,1.79,,D1.48,4631.94,1.48,0.219,,,,,334,45.65,,,,,,,,35.0762311,-119.3297865,572.04,,8.625,X52,ERW,1363
MFL,530,4.739,246+34,25223.63,,10125,AGM -5,D0.31,45.33,0.31,,U0.00,0.00,1397.70,0.219,,,,,,45.65,,,,,,,,35.0762310,-119.3297816,572.03,,8.625,X52,ERW,1363
MFL,531,4.739,246+34,25223.94,,10126,"Weld; Begin 0.500in Wall, API 5L X42- ERW",D1.44,45.65,1.44,,U0.31,0.31,1397.38,0.500,,,,,,1.44,,,,,,,,35.0762310,-119.3297806,572.03,,8.625,X42,ERW,1363
MFL,532,4.740,246+35,25225.38,,10127,Weld,U1.44,1.44,42.37,,U1.75,1.75,1395.94,0.500,,,,,,42.37,23,,,,,,,35.0762309,-119.3297758,572.00,,8.625,X42,ERW,1363
MFL,533,4.748,246+77,25267.75,,10128,Weld,U42.37,42.37,42.46,,U44.13,44.13,1353.57,0.500,,,,,,42.46,246,,,,,,,35.0762296,-119.3296351,570.93,,8.625,X42,ERW,1363
MFL,533,4.750,246+91,25281.87,,10129,MCP,U14.12,14.12,28.34,0.99,U58.24,58.24,1339.45,0.500,,,2.82,3.06,158,42.46,,,,,,,,35.0762294,-119.3295882,570.34,,8.625,X42,ERW,1363
MFL,533,4.752,247+01,25291.61,25291.58,10130,ML Ext ,D18.63,23.86,18.60,1.98,U67.98,67.98,1329.71,0.500,12,22,0.43,0.50,316,42.46,,4334,4328,4333,4325,6018,6007,35.0762293,-119.3295560,569.88,,8.625,X42,ERW,1363
MFL,533,4.755,247+15,25305.31,,10131,Tap,D4.90,37.56,4.90,,U81.68,81.68,1316.01,0.500,,,,,334,42.46,,,,,,,,35.0762293,-119.3295104,569.12,,8.625,X42,ERW,1363
MFL,534,4.756,247+20,25310.21,,10132,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D5.11,42.46,5.11,,U86.59,86.59,1311.11,0.322,,,,,,5.11,,,,,,,,35.0762293,-119.3294942,568.87,,8.625,X52,ERW,1363
MFL,535,4.757,247+25,25315.32,,10133,Weld,U5.11,5.11,39.43,,U91.70,91.70,1306.00,0.322,,,,,,39.43,39,,,,,,,35.0762294,-119.3294772,568.67,,8.625,X52,ERW,1363
MFL,536,4.764,247+64,25354.76,,10134,Weld,U39.43,39.43,44.88,,U131.13,131.13,1266.56,0.322,,,,,,44.88,326,,,,,,,35.0762304,-119.3293463,567.49,,8.625,X52,ERW,1363
MFL,537,4.772,248+08,25399.64,,10135,Weld,D44.47,44.88,44.47,,U176.01,176.01,1221.69,0.322,,,,,,44.47,34,,,,,,,35.0762290,-119.3291972,567.21,,8.625,X52,ERW,1363
MFL,538,4.781,248+53,25444.11,,10136,Weld,U44.47,44.47,44.92,,U220.48,220.48,1177.21,0.322,,,,,,44.92,328,,,,,,,35.0762282,-119.3290495,566.56,,8.625,X52,ERW,1363
MFL,539,4.789,248+97,25489.03,,10137,Weld,D44.88,44.92,44.88,,U265.41,265.41,1132.29,0.322,,,,,,44.88,63,,,,,,,35.0762292,-119.3289004,565.50,,8.625,X52,ERW,1363
MFL,540,4.798,249+42,25533.91,,10138,Weld,U44.88,44.88,44.98,,U310.28,310.28,1087.42,0.322,,,,,,44.98,334,,,,,,,35.0762306,-119.3287514,564.74,,8.625,X52,ERW,1363
MFL,541,4.806,249+86,25578.89,,10139,Weld,D44.31,44.98,44.31,,U355.26,355.26,1042.44,0.322,,,,,,44.31,82,,,,,,,35.0762307,-119.3286020,564.34,,8.625,X52,ERW,1363
MFL,542,4.815,250+30,25623.19,,10140,Weld,U44.31,44.31,44.94,,U399.56,399.56,998.13,0.322,,,,,,44.94,26,,,,,,,35.0762305,-119.3284549,563.95,,8.625,X52,ERW,1363
MFL,543,4.823,250+75,25668.13,,10141,Weld,U44.94,44.94,45.13,,U444.50,444.50,953.20,0.322,,,,,,45.13,70,,,,,,,35.0762298,-119.3283056,563.98,,8.625,X52,ERW,1363
MFL,544,4.831,251+20,25713.25,,10142,Weld,D44.71,45.13,44.71,,U489.62,489.62,908.07,0.322,,,,,,44.71,22,,,,,,,35.0762290,-119.3281558,564.12,,8.625,X52,ERW,1363
MFL,545,4.840,251+64,25757.96,,10143,Weld,D44.63,44.71,44.63,,U534.34,534.34,863.36,0.322,,,,,,44.63,103,,,,,,,35.0762284,-119.3280073,564.31,,8.625,X52,ERW,1363
MFL,546,4.848,252+08,25802.59,,10144,Weld,U44.63,44.63,44.72,,U578.96,578.96,818.73,0.322,,,,,,44.72,0,,,,,,,35.0762287,-119.3278591,564.03,,8.625,X52,ERW,1363
MFL,547,4.857,252+53,25847.31,,10145,Weld,U44.72,44.72,44.93,,U623.69,623.69,774.01,0.322,,,,,,44.93,91,,,,,,,35.0762287,-119.3277106,563.47,,8.625,X52,ERW,1363
MFL,548,4.865,252+97,25892.25,,10146,Weld,D44.57,44.93,44.57,,U668.62,668.62,729.08,0.322,,,,,,44.57,318,,,,,,,35.0762285,-119.3275614,563.37,,8.625,X52,ERW,1363
MFL,549,4.873,253+42,25936.82,,10147,Weld,U44.57,44.57,44.94,,D684.51,713.19,684.51,0.322,,,,,,44.94,52,,,,,,,35.0762284,-119.3274134,562.59,,8.625,X52,ERW,1363
MFL,550,4.882,253+86,25981.75,,10148,Weld,D44.81,44.94,44.81,,D639.57,758.13,639.57,0.322,,,,,,44.81,338,,,,,,,35.0762281,-119.3272642,563.39,,8.625,X52,ERW,1363
MFL,551,4.890,254+31,26026.56,,10149,Weld,D43.88,44.81,43.88,,D594.76,802.93,594.76,0.322,,,,,,43.88,72,,,,,,,35.0762281,-119.3271155,563.54,,8.625,X52,ERW,1363
MFL,552,4.899,254+74,26070.44,,10150,Weld,U43.88,43.88,44.52,,D550.88,846.81,550.88,0.322,,,,,,44.52,332,,,,,,,35.0762277,-119.3269698,563.30,,8.625,X52,ERW,1363
MFL,553,4.907,255+18,26114.96,,10151,Weld,U44.52,44.52,44.63,,D506.36,891.33,506.36,0.322,,,,,,44.63,70,,,,,,,35.0762278,-119.3268219,563.24,,8.625,X52,ERW,1363
MFL,554,4.915,255+63,26159.58,,10152,Weld,D44.59,44.63,44.59,,D461.74,935.96,461.74,0.322,,,,,,44.59,360,,,,,,,35.0762281,-119.3266737,563.24,,8.625,X52,ERW,1363
MFL,555,4.924,256+07,26204.18,,10153,Weld,D44.52,44.59,44.52,,D417.14,980.55,417.14,0.322,,,,,,44.52,70,,,,,,,35.0762283,-119.3265256,563.24,,8.625,X52,ERW,1363
MFL,556,4.932,256+51,26248.70,,10154,Weld,U44.52,44.52,44.57,,D372.62,1025.07,372.62,0.322,,,,,,44.57,346,,,,,,,35.0762290,-119.3263778,563.41,,8.625,X52,ERW,1363
MFL,557,4.940,256+95,26293.27,,10155,Weld,D44.53,44.57,44.53,,D328.05,1069.64,328.05,0.322,,,,,,44.53,66,,,,,,,35.0762294,-119.3262298,563.82,,8.625,X52,ERW,1363
MFL,558,4.949,257+40,26337.80,,10156,Weld,D44.50,44.53,44.50,,D283.52,1114.18,283.52,0.322,,,,,,44.50,332,,,,,,,35.0762295,-119.3260819,563.60,,8.625,X52,ERW,1363
MFL,559,4.957,257+84,26382.30,,10157,Weld,U44.50,44.50,44.52,,D239.02,1158.68,239.02,0.322,,,,,,44.52,70,,,,,,,35.0762291,-119.3259342,563.82,,8.625,X52,ERW,1363
MFL,560,4.966,258+28,26426.82,,10158,Weld,D44.13,44.52,44.13,,D194.50,1203.19,194.50,0.322,,,,,,44.13,6,,,,,,,35.0762288,-119.3257864,563.42,,8.625,X52,ERW,1363
MFL,561,4.974,258+72,26470.95,,10159,Weld,U44.13,44.13,44.56,,D150.37,1247.32,150.37,0.322,,,,,,44.56,82,,,,,,,35.0762292,-119.3256398,563.85,,8.625,X52,ERW,1363
MFL,562,4.982,259+16,26515.50,,10160,Weld,D44.52,44.56,44.52,,D105.82,1291.88,105.82,0.322,,,,,,44.52,332,,,,,,,35.0762299,-119.3254920,564.93,,8.625,X52,ERW,1363
MFL,563,4.991,259+60,26560.02,,10161,Weld,U44.52,44.52,44.64,,D61.30,1336.40,61.30,0.322,,,,,,44.64,84,,,,,,,35.0762309,-119.3253442,564.97,,8.625,X52,ERW,1363
MFL,564,4.999,260+05,26604.66,,10162,Weld,U44.64,44.64,44.71,,D16.66,1381.03,16.66,0.322,,,,,,44.71,344,,,,,,,35.0762316,-119.3251960,565.71,,8.625,X52,ERW,1363
MFL,564,5.002,260+21,26621.32,,10163,AGM -5A,U16.66,16.66,28.05,,U0.00,0.00,3393.24,0.322,,,,,,44.71,,,,,,,,35.0762318,-119.3251407,565.71,,8.625,X52,ERW,1363
MFL,565,5.007,260+49,26649.37,,10164,Weld,D44.55,44.71,44.55,,U28.05,28.05,3365.20,0.322,,,,,,44.55,96,,,,,,,35.0762316,-119.3250474,565.13,,8.625,X52,ERW,1363
MFL,566,5.016,260+93,26693.92,,10165,Weld,U44.55,44.55,44.72,,U72.60,72.60,3320.65,0.322,,,,,,44.72,350,,,,,,,35.0762313,-119.3248993,564.70,,8.625,X52,ERW,1363
MFL,567,5.024,261+38,26738.64,,10166,Weld,D44.69,44.72,44.69,,U117.32,117.32,3275.93,0.322,,,,,,44.69,100,,,,,,,35.0762310,-119.3247506,564.52,,8.625,X52,ERW,1363
MFL,568,5.033,261+82,26783.32,,10167,Weld,D44.48,44.69,44.48,,U162.00,162.00,3231.24,0.322,,,,,,44.48,330,,,,,,,35.0762310,-119.3246020,564.26,,8.625,X52,ERW,1363
MFL,569,5.041,262+26,26827.80,,10168,Weld,U44.48,44.48,44.59,,U206.48,206.48,3186.77,0.322,,,,,,44.59,82,,,,,,,35.0762319,-119.3244541,564.11,,8.625,X52,ERW,1363
MFL,570,5.049,262+70,26872.39,,10169,Weld,U44.59,44.59,44.66,,U251.07,251.07,3142.18,0.322,,,,,,44.66,334,,,,,,,35.0762325,-119.3243058,564.28,,8.625,X52,ERW,1363
MFL,571,5.058,263+15,26917.05,,10170,Weld,D44.57,44.66,44.57,,U295.72,295.72,3097.52,0.322,,,,,,44.57,40,,,,,,,35.0762327,-119.3241574,564.88,,8.625,X52,ERW,1363
MFL,572,5.066,263+59,26961.61,,10171,Weld,U44.57,44.57,44.57,,U340.29,340.29,3052.95,0.322,,,,,,44.57,324,,,,,,,35.0762326,-119.3240092,564.69,,8.625,X52,ERW,1363
MFL,573,5.075,264+03,27006.18,,10172,Weld,U44.57,44.57,44.74,,U384.86,384.86,3008.38,0.322,,,,,,44.74,54,,,,,,,35.0762330,-119.3238610,565.04,,8.625,X52,ERW,1363
MFL,573,5.076,264+12,27015.49,,10173,MCP,U9.31,9.31,35.44,1.58,U394.17,394.17,2999.07,0.322,,,3.68,4.89,252,44.74,,,,,,,,35.0762331,-119.3238300,565.10,,8.625,X52,ERW,1363
MFL,574,5.083,264+47,27050.93,,10174,Weld,D44.73,44.74,44.73,,U429.61,429.61,2963.64,0.322,,,,,,44.73,316,,,,,,,35.0762339,-119.3237122,564.70,,8.625,X52,ERW,1363
MFL,575,5.091,264+92,27095.65,,10175,Weld,D44.67,44.73,44.67,,U474.33,474.33,2918.91,0.322,,,,,,44.67,42,,,,,,,35.0762345,-119.3235635,564.47,,8.625,X52,ERW,1363
MFL,576,5.100,265+36,27140.32,,10176,Weld,D44.18,44.67,44.18,,U519.00,519.00,2874.24,0.322,,,,,,44.18,310,,,,,,,35.0762348,-119.3234149,563.81,,8.625,X52,ERW,1363
MFL,577,5.108,265+80,27184.50,,10177,Weld,U44.18,44.18,44.69,,U563.18,563.18,2830.06,0.322,,,,,,44.69,57,,,,,,,35.0762337,-119.3232680,563.89,,8.625,X52,ERW,1363
MFL,578,5.116,266+24,27229.20,,10178,Weld,D44.45,44.69,44.45,,U607.88,607.88,2785.37,0.322,,,,,,44.45,330,,,,,,,35.0762337,-119.3231195,564.28,,8.625,X52,ERW,1363
MFL,579,5.125,266+69,27273.65,,10179,Weld,U44.45,44.45,44.54,,U652.33,652.33,2740.92,0.322,,,,,,44.54,45,,,,,,,35.0762347,-119.3229716,563.78,,8.625,X52,ERW,1363
MFL,580,5.133,267+13,27318.19,,10180,Weld,U44.54,44.54,44.56,,U696.87,696.87,2696.37,0.322,,,,,,44.56,331,,,,,,,35.0762348,-119.3228235,563.54,,8.625,X52,ERW,1363
MFL,581,5.142,267+57,27362.75,,10181,Weld,D44.50,44.56,44.50,,U741.43,741.43,2651.82,0.322,,,,,,44.50,36,,,,,,,35.0762350,-119.3226753,563.07,,8.625,X52,ERW,1363
MFL,582,5.150,268+01,27407.24,,10182,Weld,U44.50,44.50,44.57,,U785.92,785.92,2607.32,0.322,,,,,,44.57,325,,,,,,,35.0762345,-119.3225274,562.73,,8.625,X52,ERW,1363
MFL,583,5.158,268+45,27451.81,,10183,Weld,U44.57,44.57,44.61,,U830.49,830.49,2562.75,0.322,,,,,,44.61,76,,,,,,,35.0762338,-119.3223792,562.50,,8.625,X52,ERW,1363
MFL,584,5.167,268+90,27496.42,,10184,Weld,D44.55,44.61,44.55,,U875.10,875.10,2518.15,0.322,,,,,,44.55,329,,,,,,,35.0762337,-119.3222309,562.75,,8.625,X52,ERW,1363
MFL,585,5.175,269+34,27540.96,,10185,Weld,U44.55,44.55,44.58,,U919.64,919.64,2473.60,0.322,,,,,,44.58,72,,,,,,,35.0762348,-119.3220828,563.18,,8.625,X52,ERW,1363
MFL,586,5.183,269+78,27585.54,,10186,Weld,D44.52,44.58,44.52,,U964.22,964.22,2429.02,0.322,,,,,,44.52,342,,,,,,,35.0762351,-119.3219345,562.74,,8.625,X52,ERW,1363
MFL,587,5.192,270+22,27630.06,,10187,Weld,U44.52,44.52,44.72,,U1008.74,1008.74,2384.50,0.322,,,,,,44.72,80,,,,,,,35.0762348,-119.3217865,562.90,,8.625,X52,ERW,1363
MFL,588,5.200,270+67,27674.78,,10188,Weld,D44.42,44.72,44.42,,U1053.46,1053.46,2339.79,0.322,,,,,,44.42,350,,,,,,,35.0762342,-119.3216378,562.29,,8.625,X52,ERW,1363
MFL,589,5.209,271+11,27719.20,,10189,Weld,U44.42,44.42,44.65,,U1097.87,1097.87,2295.37,0.322,,,,,,44.65,72,,,,,,,35.0762335,-119.3214901,562.03,,8.625,X52,ERW,1363
MFL,590,5.217,271+55,27763.84,,10190,Weld,D44.64,44.65,44.64,,U1142.52,1142.52,2250.72,0.322,,,,,,44.64,334,,,,,,,35.0762340,-119.3213417,561.52,,8.625,X52,ERW,1363
MFL,591,5.225,271+99,27808.48,,10191,Weld,D44.53,44.64,44.53,,U1187.16,1187.16,2206.08,0.322,,,,,,44.53,56,,,,,,,35.0762348,-119.3211932,561.34,,8.625,X52,ERW,1363
MFL,592,5.234,272+44,27853.01,,10192,Weld,D43.91,44.53,43.91,,U1231.69,1231.69,2161.55,0.322,,,,,,43.91,350,,,,,,,35.0762348,-119.3210451,560.82,,8.625,X52,ERW,1363
MFL,593,5.242,272+87,27896.92,,10193,Weld,U43.91,43.91,44.56,,U1275.60,1275.60,2117.65,0.322,,,,,,44.56,87,,,,,,,35.0762352,-119.3208991,560.62,,8.625,X52,ERW,1363
MFL,594,5.250,273+31,27941.48,,10194,Weld,D44.49,44.56,44.49,,U1320.16,1320.16,2073.09,0.322,,,,,,44.49,8,,,,,,,35.0762352,-119.3207510,561.20,,8.625,X52,ERW,1363
MFL,595,5.259,273+76,27985.97,,10195,Weld,D22.18,44.49,22.18,,U1364.65,1364.65,2028.60,0.322,,,,,,22.18,348,,,,,,,35.0762362,-119.3206031,561.59,,8.625,X52,ERW,1363
MFL,596,5.263,273+98,28008.14,,10196,Weld,U22.18,22.18,44.65,,U1386.82,1386.82,2006.42,0.322,,,,,,44.65,74,,,,,,,35.0762366,-119.3205294,561.56,,8.625,X52,ERW,1363
MFL,597,5.271,274+42,28052.79,,10197,Weld,D44.44,44.65,44.44,,U1431.47,1431.47,1961.77,0.322,,,,,,44.44,339,,,,,,,35.0762372,-119.3203809,561.38,,8.625,X52,ERW,1363
MFL,598,5.280,274+86,28097.23,,10198,Weld,D43.94,44.44,43.94,,U1475.91,1475.91,1917.33,0.322,,,,,,43.94,90,,,,,,,35.0762371,-119.3202331,561.05,,8.625,X52,ERW,1363
MFL,599,5.288,275+30,28141.17,,10199,Weld,U43.94,43.94,44.63,,U1519.85,1519.85,1873.39,0.322,,,,,,44.63,6,,,,,,,35.0762373,-119.3200870,561.10,,8.625,X52,ERW,1363
MFL,600,5.296,275+74,28185.80,,10200,Weld,U44.63,44.63,44.69,,U1564.48,1564.48,1828.77,0.322,,,,,,44.69,71,,,,,,,35.0762372,-119.3199386,560.60,,8.625,X52,ERW,1363
MFL,601,5.305,276+18,28230.48,,10201,Weld,D44.53,44.69,44.53,,U1609.16,1609.16,1784.08,0.322,,,,,,44.53,326,,,,,,,35.0762375,-119.3197900,560.49,,8.625,X52,ERW,1363
MFL,602,5.313,276+63,28275.01,,10202,Weld,D44.50,44.53,44.50,,U1653.69,1653.69,1739.56,0.322,,,,,,44.50,112,,,,,,,35.0762377,-119.3196420,560.40,,8.625,X52,ERW,1363
MFL,603,5.321,277+07,28319.51,,10203,Weld,U44.50,44.50,44.57,,D1695.05,1698.19,1695.05,0.322,,,,,,44.57,327,,,,,,,35.0762371,-119.3194940,559.94,,8.625,X52,ERW,1363
MFL,604,5.330,277+51,28364.08,,10204,Weld,U44.57,44.57,44.99,,D1650.49,1742.76,1650.49,0.322,,,,,,44.99,70,,,,,,,35.0762362,-119.3193458,559.70,,8.625,X52,ERW,1363
MFL,605,5.338,277+96,28409.07,,10205,Weld,D44.51,44.99,44.51,,D1605.50,1787.75,1605.50,0.322,,,,,,44.51,322,,,,,,,35.0762359,-119.3191962,559.56,,8.625,X52,ERW,1363
MFL,606,5.347,278+40,28453.58,,10206,Weld,U44.51,44.51,44.71,,D1560.99,1832.26,1560.99,0.322,,,,,,44.71,70,,,,,,,35.0762365,-119.3190482,559.28,,8.625,X52,ERW,1363
MFL,607,5.355,278+84,28498.28,,10207,Weld,D44.68,44.71,44.68,,D1516.28,1876.96,1516.28,0.322,,,,,,44.68,350,,,,,,,35.0762377,-119.3188995,559.57,,8.625,X52,ERW,1363
MFL,608,5.363,279+29,28542.96,,10208,Weld,D44.65,44.68,44.65,,D1471.60,1921.64,1471.60,0.322,,,,,,44.65,86,,,,,,,35.0762372,-119.3187510,559.69,,8.625,X52,ERW,1363
MFL,609,5.372,279+73,28587.61,,10209,Weld,U44.65,44.65,44.67,,D1426.96,1966.29,1426.96,0.322,,,,,,44.67,334,,,,,,,35.0762374,-119.3186025,559.66,,8.625,X52,ERW,1363
MFL,610,5.380,280+17,28632.28,,10210,Weld,D44.64,44.67,44.64,,D1382.29,2010.96,1382.29,0.322,,,,,,44.64,61,,,,,,,35.0762381,-119.3184540,560.04,,8.625,X52,ERW,1363
MFL,611,5.389,280+62,28676.92,,10211,Weld,U44.64,44.64,44.65,,D1337.64,2055.60,1337.64,0.322,,,,,,44.65,336,,,,,,,35.0762389,-119.3183056,560.19,,8.625,X52,ERW,1363
MFL,612,5.397,281+06,28721.58,,10212,Weld,U44.65,44.65,44.66,,D1292.99,2100.26,1292.99,0.322,,,,,,44.66,80,,,,,,,35.0762389,-119.3181571,559.86,,8.625,X52,ERW,1363
MFL,613,5.405,281+50,28766.23,,10213,Weld,D44.58,44.66,44.58,,D1248.33,2144.91,1248.33,0.322,,,,,,44.58,6,,,,,,,35.0762384,-119.3180086,559.79,,8.625,X52,ERW,1363
MFL,614,5.414,281+94,28810.82,,10214,Weld,U44.58,44.58,44.66,,D1203.75,2189.50,1203.75,0.322,,,,,,44.66,111,,,,,,,35.0762370,-119.3178604,559.44,,8.625,X52,ERW,1363
MFL,615,5.422,282+39,28855.48,,10215,Weld,D44.63,44.66,44.63,,D1159.09,2234.16,1159.09,0.322,,,,,,44.63,356,,,,,,,35.0762356,-119.3177118,559.25,,8.625,X52,ERW,1363
MFL,616,5.431,282+83,28900.11,,10216,Weld,D44.56,44.63,44.56,,D1114.46,2278.79,1114.46,0.322,,,,,,44.56,72,,,,,,,35.0762354,-119.3175634,558.68,,8.625,X52,ERW,1363
MFL,617,5.439,283+27,28944.67,,10217,Weld,U44.56,44.56,44.80,,D1069.90,2323.35,1069.90,0.322,,,,,,44.80,26,,,,,,,35.0762348,-119.3174153,558.61,,8.625,X52,ERW,1363
MFL,618,5.447,283+72,28989.47,,10218,Weld,D44.30,44.80,44.30,,D1025.10,2368.15,1025.10,0.322,,,,,,44.30,66,,,,,,,35.0762345,-119.3172663,558.88,,8.625,X52,ERW,1363
MFL,619,5.456,284+16,29033.76,,10219,Weld,U44.30,44.30,44.57,,D980.80,2412.44,980.80,0.322,,,,,,44.57,312,,,,,,,35.0762339,-119.3171190,558.42,,8.625,X52,ERW,1363
MFL,620,5.464,284+60,29078.33,,10220,Weld,U44.57,44.57,44.71,,D936.23,2457.01,936.23,0.322,,,,,,44.71,51,,,,,,,35.0762339,-119.3169708,558.15,,8.625,X52,ERW,1363
MFL,621,5.472,285+04,29123.04,,10221,Weld,D44.63,44.71,44.63,,D891.52,2501.72,891.52,0.322,,,,,,44.63,326,,,,,,,35.0762338,-119.3168221,558.05,,8.625,X52,ERW,1363
MFL,622,5.481,285+49,29167.67,,10222,Weld,D44.54,44.63,44.54,,D846.89,2546.35,846.89,0.322,,,,,,44.54,59,,,,,,,35.0762339,-119.3166737,557.76,,8.625,X52,ERW,1363
MFL,623,5.489,285+93,29212.21,,10223,Weld,U44.54,44.54,44.63,,D802.35,2590.89,802.35,0.322,,,,,,44.63,321,,,,,,,35.0762337,-119.3165256,557.96,,8.625,X52,ERW,1363
