ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,624,5.498,286+37,29256.84,,10224,Weld,U44.63,44.63,44.65,,D757.72,2635.52,757.72,0.322,,,,,,44.65,42,,,,,,,35.0762327,-119.3163772,558.25,,8.625,X52,ERW,1363
MFL,625,5.506,286+81,29301.49,,10225,Weld,D44.57,44.65,44.57,,D713.08,2680.17,713.08,0.322,,,,,,44.57,332,,,,,,,35.0762320,-119.3162288,558.05,,8.625,X52,ERW,1363
MFL,626,5.514,287+26,29346.06,,10226,Weld,U44.57,44.57,44.69,,D668.50,2724.74,668.50,0.322,,,,,,44.69,65,,,,,,,35.0762314,-119.3160806,557.85,,8.625,X52,ERW,1363
MFL,627,5.523,287+70,29390.75,,10227,Weld,D44.60,44.69,44.60,,D623.81,2769.43,623.81,0.322,,,,,,44.60,339,,,,,,,35.0762308,-119.3159320,557.66,,8.625,X52,ERW,1363
MFL,628,5.531,288+14,29435.35,,10228,Weld,D44.59,44.60,44.59,,D579.21,2814.03,579.21,0.322,,,,,,44.59,42,,,,,,,35.0762307,-119.3157837,557.78,,8.625,X52,ERW,1363
MFL,629,5.540,288+59,29479.94,,10229,Weld,D44.56,44.59,44.56,,D534.63,2858.62,534.63,0.322,,,,,,44.56,322,,,,,,,35.0762307,-119.3156354,557.54,,8.625,X52,ERW,1363
MFL,630,5.548,289+03,29524.50,,10230,Weld,U44.56,44.56,44.66,,D490.07,2903.18,490.07,0.322,,,,,,44.66,3,,,,,,,35.0762309,-119.3154873,557.93,,8.625,X52,ERW,1363
MFL,631,5.556,289+47,29569.15,,10231,Weld,D44.65,44.66,44.65,,D445.41,2947.83,445.41,0.322,,,,,,44.65,60,,,,,,,35.0762304,-119.3153388,557.71,,8.625,X52,ERW,1363
MFL,632,5.565,289+92,29613.80,,10232,Weld,U44.65,44.65,44.74,,D400.76,2992.48,400.76,0.322,,,,,,44.74,352,,,,,,,35.0762306,-119.3151903,557.37,,8.625,X52,ERW,1363
MFL,633,5.573,290+36,29658.55,,10233,Weld,D44.68,44.74,44.68,,D356.02,3037.23,356.02,0.322,,,,,,44.68,62,,,,,,,35.0762311,-119.3150415,557.82,,8.625,X52,ERW,1363
MFL,634,5.582,290+80,29703.22,,10234,Weld,U44.68,44.68,44.73,,D311.34,3081.90,311.34,0.322,,,,,,44.73,345,,,,,,,35.0762306,-119.3148930,557.80,,8.625,X52,ERW,1363
MFL,635,5.590,291+25,29747.95,,10235,Weld,D44.63,44.73,44.63,,D266.61,3126.63,266.61,0.322,,,,,,44.63,18,,,,,,,35.0762299,-119.3147442,557.82,,8.625,X52,ERW,1363
MFL,636,5.598,291+69,29792.58,,10236,Weld,U44.63,44.63,44.73,,D221.98,3171.26,221.98,0.322,,,,,,44.73,102,,,,,,,35.0762281,-119.3145959,557.70,,8.625,X52,ERW,1363
MFL,637,5.607,292+13,29837.31,,10237,Weld,D44.52,44.73,44.52,,D177.26,3215.99,177.26,0.322,,,,,,44.52,355,,,,,,,35.0762271,-119.3144472,558.23,,8.625,X52,ERW,1363
MFL,638,5.615,292+58,29881.83,,10238,Weld,U44.52,44.52,44.59,,D132.74,3260.51,132.74,0.322,,,,,,44.59,78,,,,,,,35.0762264,-119.3142991,558.21,,8.625,X52,ERW,1363
MFL,639,5.624,293+02,29926.42,,10239,Weld,D44.00,44.59,44.00,,D88.15,3305.10,88.15,0.322,,,,,,44.00,341,,,,,,,35.0762252,-119.3141510,556.52,,8.625,X52,ERW,1363
MFL,640,5.632,293+45,29970.41,,10240,Weld,D3.30,44.00,3.30,,D44.15,3349.09,44.15,0.322,,,,,,3.30,,,,,,,,35.0762245,-119.3140047,555.32,,8.625,X52,Elbow,1363
MFL,640,5.632,293+47,29972.03,,10241,Bend - 90° 3D Left Forged Bend,U1.61,1.61,1.69,,D42.54,3350.71,42.54,0.322,,,,,,3.30,,,,,,,,35.0762264,-119.3140000,555.30,,8.625,X52,Elbow,1363
MFL,641,5.632,293+49,29973.72,,10242,"Weld; Begin 0.500in Wall, API 5L X42- ERW",U3.30,3.30,31.86,,D40.85,3352.39,40.85,0.500,,,,,,31.86,112,,,,,,,35.0762305,-119.3139979,555.27,,8.625,X42,ERW,1363
MFL,641,5.633,293+30,29978.59,,10243,Tap,U4.87,4.87,26.99,,D35.98,3357.27,35.98,0.500,,,,,33,31.86,,,,,,,,35.0762438,-119.3139978,555.15,,8.625,X42,ERW,1363
MFL,642,5.639,293+58,30005.58,,10244,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D3.31,31.86,3.31,,D8.99,3384.26,8.99,0.322,,,,,,3.31,,,,,,,,35.0763176,-119.3139955,554.48,,8.625,X52,Elbow,1363
MFL,642,5.639,293+58,30006.35,30006.33,10245,ML Ext ,U0.78,0.78,2.54,0.99,D8.21,3385.03,8.21,0.322,10,20,0.39,1.43,158,3.31,,3328,3322,3327,3319,4621,4610,35.0763195,-119.3139948,554.49,,8.625,X52,Elbow,1363
MFL,642,5.639,293+59,30007.19,,10246,Bend - 90° 3D Right Forged Bend,U1.62,1.62,1.70,,D7.37,3385.87,7.37,0.322,,,,,,3.31,,,,,,,,35.0763214,-119.3139931,554.51,,8.625,X52,Elbow,1363
MFL,643,5.639,293+61,30008.89,,10247,"Weld; Begin 0.500in Wall, API 5L X42- ERW",U3.31,3.31,44.91,,D5.68,3387.57,5.68,0.500,,,,,,44.91,42,,,,,,,35.0763230,-119.3139880,554.56,,8.625,X42,ERW,1363
MFL,643,5.639,293+62,30009.69,30009.67,10248,ML Ext ,U0.81,0.81,44.10,0.18,D4.87,3388.37,4.87,0.500,13,23,0.63,0.80,29,44.91,,4326,4312,4323,4306,6004,5980,35.0763230,-119.3139854,554.58,,8.625,X42,ERW,1363
MFL,643,5.640,293+64,30011.56,,10249,Casing Begin - Basic School Road,U2.67,2.67,42.24,,D3.00,3390.24,3.00,0.500,,,,,,44.91,,,,,,,,35.0763228,-119.3139792,554.62,,8.625,X42,ERW,1363
MFL,643,5.640,293+67,30014.56,,10250,AGM -6,U5.68,5.68,39.23,,U0.00,0.00,4997.51,0.500,,,,,,44.91,,,,,,,,35.0763225,-119.3139692,554.69,,8.625,X42,ERW,1363
MFL,644,5.648,294+06,30053.80,,10251,Weld,D44.17,44.91,44.17,,U39.23,39.23,4958.28,0.500,,,,,,44.17,310,,,,,,,35.0763180,-119.3138387,554.43,,8.625,X42,ERW,1363
MFL,644,5.653,294+34,30082.70,,10252,Casing End,D15.27,28.90,15.27,,U68.14,68.14,4929.37,0.500,,,,,,44.17,,,,,,,,35.0763142,-119.3137426,553.67,,8.625,X42,ERW,1363
MFL,645,5.656,294+50,30097.97,,10253,Weld,D1.29,44.17,1.29,,U83.41,83.41,4914.10,0.500,,,,,,1.29,,,,,,,,35.0763120,-119.3136918,553.22,,8.625,X42,ERW,1363
MFL,646,5.656,294+51,30099.26,,10254,Weld,U1.29,1.29,36.03,,U84.70,84.70,4912.81,0.322,,,,,,36.03,279,,,,,,,35.0763118,-119.3136875,553.21,,8.625,X52,ERW,1363
MFL,646,5.656,294+52,30100.70,,10255,Tap,U1.44,1.44,34.60,,U86.13,86.13,4911.38,0.322,,,,,29,36.03,,,,,,,,35.0763116,-119.3136827,553.19,,8.625,X52,ERW,1363
MFL,647,5.663,294+87,30135.29,,10256,Weld,U36.03,36.03,40.42,,U120.73,120.73,4876.78,0.322,,,,,,40.42,334,,,,,,,35.0763080,-119.3135677,553.88,,8.625,X52,ERW,1363
MFL,648,5.671,295+27,30175.71,,10257,Weld,D40.35,40.42,40.35,,U161.15,161.15,4836.36,0.322,,,,,,40.35,134,,,,,,,35.0763066,-119.3134335,555.93,,8.625,X52,ERW,1363
MFL,649,5.678,295+67,30216.07,,10258,Weld,D39.65,40.35,39.65,,U201.50,201.50,4796.01,0.322,,,,,,39.65,224,,,,,,,35.0763089,-119.3132996,558.35,,8.625,X52,ERW,1363
MFL,650,5.686,296+07,30255.71,,10259,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U39.65,39.65,52.59,,U241.15,241.15,4756.36,0.219,,,,,,52.59,334,,,,,,,35.0763089,-119.3131677,557.84,,8.625,X52,ERW,1363
MFL,650,5.687,296+15,30263.68,30263.67,10260,ML Ext ,U7.97,7.97,44.62,0.40,U249.12,249.12,4748.39,0.219,11,21,0.43,0.72,64,52.59,,2260,2253,2259,2249,3137,3124,35.0763086,-119.3131412,557.87,,8.625,X52,ERW,1363
MFL,650,5.687,296+15,30263.79,30263.70,10261,ML Ext Cluster,U8.07,8.07,44.52,1.35,U249.22,249.22,4748.29,0.219,29,39,7.47,4.90,216,52.59,,1818,1650,2097,1966,2913,2731,35.0763086,-119.3131411,557.87,,8.625,X52,ERW,1363
MFL,650,5.687,296+15,30263.77,30263.75,10262,ML Ext Cluster,U8.05,8.05,44.54,0.78,U249.20,249.20,4748.31,0.219,16,26,3.68,3.68,125,52.59,,2081,1953,2132,2014,2961,2797,35.0763086,-119.3131409,557.87,,8.625,X52,ERW,1363
MFL,650,5.687,296+15,30264.28,30264.12,10263,ML Ext Cluster,U8.57,8.57,44.02,0.65,U249.72,249.72,4747.79,0.219,18,28,2.58,2.63,104,52.59,,2101,1994,2178,2098,3024,2914,35.0763086,-119.3131397,557.87,,8.625,X52,ERW,1363
MFL,650,5.688,296+17,30266.18,30265.94,10264,ML Ext Cluster,U10.46,10.46,42.13,1.64,U251.61,251.61,4745.89,0.219,27,37,4.62,5.06,262,52.59,,1905,1753,2031,1883,2821,2616,35.0763085,-119.3131336,557.90,,8.625,X52,ERW,1363
MFL,650,5.688,296+17,30266.55,30266.43,10265,ML Ext Cluster,U10.84,10.84,41.76,1.69,U251.99,251.99,4745.52,0.219,21,31,1.68,2.22,269,52.59,,2137,2060,2197,2147,3052,2981,35.0763085,-119.3131320,557.91,,8.625,X52,ERW,1363
MFL,650,5.689,296+22,30271.51,30271.50,10266,ML Ext ,U15.80,15.80,36.79,1.31,U256.95,256.95,4740.56,0.219,10,20,0.31,0.54,209,52.59,,2264,2260,2263,2258,3143,3136,35.0763084,-119.3131151,557.98,,8.625,X52,ERW,1363
MFL,650,5.689,296+23,30271.63,30271.61,10267,ML Ext Cluster,U15.92,15.92,36.67,1.27,U257.07,257.07,4740.44,0.219,22,32,1.45,1.22,202,52.59,,2152,2087,2180,2124,3028,2950,35.0763083,-119.3131147,557.98,,8.625,X52,ERW,1363
MFL,650,5.689,296+24,30272.76,30272.75,10268,ML Ext Cluster,U17.04,17.04,35.55,1.42,U258.19,258.19,4739.32,0.219,20,30,1.57,0.56,226,52.59,,2154,2084,2226,2194,3091,3047,35.0763083,-119.3131110,557.99,,8.625,X52,ERW,1363
MFL,650,5.690,296+29,30277.63,30277.62,10269,ML Ext Cluster,U21.92,21.92,30.67,1.54,U263.07,263.07,4734.44,0.219,11,21,1.25,0.99,246,52.59,,2224,2178,2234,2201,3103,3057,35.0763082,-119.3130947,558.06,,8.625,X52,ERW,1363
MFL,650,5.690,296+31,30279.85,30279.83,10270,ML Ext Cluster,U24.13,24.13,28.46,1.59,U265.28,265.28,4732.23,0.219,14,24,2.19,2.36,254,52.59,,2157,2067,2192,2119,3044,2943,35.0763081,-119.3130874,558.06,,8.625,X52,ERW,1363
MFL,650,5.690,296+31,30280.20,30280.19,10271,ML Ext ,U24.48,24.48,28.11,1.64,U265.63,265.63,4731.87,0.219,15,25,0.47,0.93,262,52.59,,2256,2246,2253,2241,3129,3113,35.0763081,-119.3130862,558.06,,8.625,X52,ERW,1363
MFL,650,5.693,296+43,30292.45,30292.40,10272,ML Ext Cluster,D15.90,36.74,15.86,0.59,U277.88,277.88,4719.62,0.219,11,21,0.74,1.13,94,52.59,,2248,2228,2246,2222,3119,3087,35.0763078,-119.3130455,557.95,,8.625,X52,ERW,1363
MFL,650,5.693,296+44,30292.89,30292.88,10273,ML Ext Cluster,D15.43,37.18,15.41,0.60,U278.33,278.33,4719.18,0.219,11,21,0.43,1.72,96,52.59,,2260,2253,2259,2250,3137,3124,35.0763078,-119.3130440,557.95,,8.625,X52,ERW,1363
MFL,650,5.693,296+44,30293.39,30293.33,10274,ML Ext Cluster,D14.97,37.67,14.92,0.65,U278.82,278.82,4718.69,0.219,10,20,0.90,0.95,104,52.59,,2244,2216,2246,2221,3119,3084,35.0763078,-119.3130424,557.94,,8.625,X52,ERW,1363
MFL,651,5.696,296+59,30308.30,,10275,Weld,D50.58,52.59,50.58,,U293.74,293.74,4703.77,0.219,,,,,,50.58,58,,,,,,,35.0763074,-119.3129926,557.82,,8.625,X52,ERW,1363
MFL,651,5.696,296+63,30312.14,30312.12,10276,ML Ext ,U3.83,3.83,46.75,0.41,U297.57,297.57,4699.93,0.219,11,21,0.43,0.55,66,50.58,,2260,2253,2259,2249,3137,3124,35.0763073,-119.3129799,557.85,,8.625,X52,ERW,1363
MFL,652,5.705,297+09,30358.89,,10277,Weld,U50.58,50.58,55.60,,U344.32,344.32,4653.19,0.219,,,,,,55.60,324,,,,,,,35.0763067,-119.3128244,559.26,,8.625,X52,ERW,1363
MFL,653,5.716,297+65,30414.49,,10278,Weld,U55.60,55.60,59.32,,U399.92,399.92,4597.59,0.219,,,,,,59.32,50,,,,,,,35.0763052,-119.3126396,561.05,,8.625,X52,ERW,1363
MFL,654,5.727,298+24,30473.80,,10279,Weld,U59.32,59.32,59.49,,U459.24,459.24,4538.27,0.219,,,,,,59.49,312,,,,,,,35.0763034,-119.3124422,561.25,,8.625,X52,ERW,1363
MFL,655,5.738,298+83,30533.29,,10280,Weld,U59.49,59.49,59.60,,U518.73,518.73,4478.78,0.219,,,,,,59.60,32,,,,,,,35.0763029,-119.3122441,561.61,,8.625,X52,ERW,1363
MFL,656,5.749,299+42,30592.89,,10281,Weld,D59.40,59.60,59.40,,U578.32,578.32,4419.19,0.219,,,,,,59.40,340,,,,,,,35.0763032,-119.3120459,562.60,,8.625,X52,ERW,1363
MFL,656,5.752,299+54,30604.81,30604.80,10282,ML Ext ,U11.93,11.93,47.47,1.44,U590.25,590.25,4407.26,0.219,11,21,0.55,0.78,230,59.40,,2256,2244,2254,2239,3131,3110,35.0763033,-119.3120062,562.26,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.30,30605.29,10283,ML Ext ,U12.42,12.42,46.98,0.88,U590.74,590.74,4406.77,0.219,10,20,0.35,0.56,140,59.40,,2263,2258,2262,2256,3142,3133,35.0763033,-119.3120046,562.24,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.34,30605.32,10284,ML Ext ,U12.46,12.46,46.94,1.61,U590.78,590.78,4406.73,0.219,10,20,0.31,0.59,256,59.40,,2264,2260,2263,2258,3143,3136,35.0763033,-119.3120044,562.24,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.47,30605.46,10285,ML Ext ,U12.59,12.59,46.81,1.53,U590.91,590.91,4406.60,0.219,10,20,0.35,0.72,244,59.40,,2263,2258,2262,2256,3142,3133,35.0763033,-119.3120040,562.24,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.60,30605.58,10286,ML Ext Cluster,U12.71,12.71,46.69,1.54,U591.03,591.03,4406.48,0.219,22,32,1.96,1.42,246,59.40,,2105,2015,2198,2148,3053,2983,35.0763033,-119.3120036,562.23,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.75,30605.74,10287,ML Ext ,U12.86,12.86,46.53,1.00,U591.18,591.18,4406.33,0.219,10,20,0.31,0.64,160,59.40,,2264,2260,2263,2258,3143,3136,35.0763033,-119.3120031,562.23,,8.625,X52,ERW,1363
MFL,656,5.752,299+55,30605.93,30605.91,10288,ML Ext ,U13.04,13.04,46.35,0.75,U591.36,591.36,4406.15,0.219,15,25,0.35,0.54,119,59.40,,2260,2255,2259,2252,3137,3128,35.0763033,-119.3120025,562.22,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.01,30605.96,10289,ML Ext Cluster,U13.12,13.12,46.28,1.54,U591.44,591.44,4406.07,0.219,18,28,1.72,2.17,246,59.40,,2155,2080,2193,2132,3046,2962,35.0763033,-119.3120023,562.22,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30605.97,30605.96,10290,ML Ext Cluster,U13.09,13.09,46.31,1.20,U591.41,591.41,4406.10,0.219,10,20,3.36,3.16,192,59.40,,2159,2043,2209,2149,3068,2985,35.0763033,-119.3120023,562.22,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.03,30606.01,10291,ML Ext Cluster,U13.14,13.14,46.26,0.55,U591.46,591.46,4406.05,0.219,19,29,5.59,6.11,87,59.40,,2001,1849,2129,2003,2957,2782,35.0763033,-119.3120022,562.22,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.23,30606.22,10292,ML Ext Cluster,U13.35,13.35,46.05,1.72,U591.67,591.67,4405.84,0.219,10,20,0.78,1.23,274,59.40,,2249,2227,2246,2221,3120,3085,35.0763033,-119.3120015,562.21,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.38,30606.36,10293,ML Ext ,U13.49,13.49,45.90,1.17,U591.81,591.81,4405.70,0.219,10,20,0.35,0.59,186,59.40,,2263,2258,2262,2256,3142,3133,35.0763033,-119.3120010,562.21,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.37,30606.37,10294,ML Ext ,U13.49,13.49,45.91,1.67,U591.81,591.81,4405.70,0.219,10,20,0.27,0.56,267,59.40,,2264,2261,2264,2260,3144,3139,35.0763033,-119.3120010,562.21,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.46,30606.45,10295,ML Ext ,U13.58,13.58,45.82,1.03,U591.90,591.90,4405.61,0.219,10,20,0.39,0.67,164,59.40,,2262,2256,2261,2253,3140,3129,35.0763033,-119.3120007,562.21,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.68,30606.67,10296,ML Ext ,U13.79,13.79,45.60,1.08,U592.11,592.11,4405.40,0.219,10,20,0.31,0.59,172,59.40,,2264,2260,2263,2258,3143,3136,35.0763033,-119.3120000,562.20,,8.625,X52,ERW,1363
MFL,656,5.752,299+56,30606.74,30606.72,10297,ML Ext Cluster,U13.85,13.85,45.55,0.46,U592.17,592.17,4405.34,0.219,12,22,1.33,2.52,74,59.40,,2215,2165,2230,2194,3098,3047,35.0763033,-119.3119998,562.20,,8.625,X52,ERW,1363
MFL,656,5.752,299+57,30607.02,30607.01,10298,ML Ext Cluster,U14.13,14.13,45.27,0.69,U592.45,592.45,4405.06,0.219,10,20,0.51,2.41,110,59.40,,2258,2248,2257,2244,3134,3117,35.0763033,-119.3119988,562.19,,8.625,X52,ERW,1363
MFL,656,5.752,299+57,30607.39,30607.28,10299,ML Ext Cluster,U14.50,14.50,44.89,0.63,U592.82,592.82,4404.68,0.219,14,24,1.45,0.67,100,59.40,,2198,2140,2231,2200,3098,3055,35.0763033,-119.3119979,562.18,,8.625,X52,ERW,1363
MFL,656,5.752,299+57,30607.71,30607.57,10300,ML Ext Cluster,U14.83,14.83,44.57,0.24,U593.15,593.15,4404.36,0.219,11,21,1.88,0.70,38,59.40,,2195,2120,2226,2185,3091,3035,35.0763033,-119.3119970,562.18,,8.625,X52,ERW,1363
MFL,656,5.752,299+57,30607.60,30607.58,10301,ML Ext Cluster,U14.71,14.71,44.69,0.45,U593.03,593.03,4404.48,0.219,12,22,0.78,1.39,72,59.40,,2244,2222,2244,2220,3117,3084,35.0763033,-119.3119969,562.17,,8.625,X52,ERW,1363
MFL,656,5.752,299+57,30607.79,30607.77,10302,ML Ext Cluster,U14.90,14.90,44.49,0.43,U593.23,593.23,4404.28,0.219,13,23,1.64,1.90,68,59.40,,2193,2126,2216,2165,3078,3008,35.0763033,-119.3119963,562.17,,8.625,X52,ERW,1363
MFL,656,5.752,299+58,30608.29,30608.19,10303,ML Ext Cluster,U15.40,15.40,43.99,0.56,U593.72,593.72,4403.79,0.219,11,21,1.41,0.86,89,59.40,,2216,2162,2231,2195,3099,3049,35.0763033,-119.3119949,562.16,,8.625,X52,ERW,1363
MFL,656,5.753,299+62,30612.96,30612.95,10304,ML Ext Cluster,U20.07,20.07,39.32,0.64,U598.39,598.39,4399.11,0.219,13,23,1.53,1.10,102,59.40,,2199,2138,2228,2189,3094,3041,35.0763034,-119.3119791,562.02,,8.625,X52,ERW,1363
MFL,656,5.753,299+63,30613.29,30613.27,10305,ML Ext ,U20.40,20.40,39.00,1.44,U598.72,598.72,4398.79,0.219,14,24,0.39,0.59,230,59.40,,2259,2253,2258,2250,3136,3124,35.0763034,-119.3119780,562.01,,8.625,X52,ERW,1363
MFL,656,5.753,299+63,30613.42,30613.40,10306,ML Ext ,U20.53,20.53,38.86,0.83,U598.85,598.85,4398.66,0.219,10,20,0.31,0.62,132,59.40,,2264,2260,2263,2258,3143,3136,35.0763034,-119.3119776,562.01,,8.625,X52,ERW,1363
MFL,656,5.753,299+63,30613.58,30613.57,10307,ML Ext ,U20.70,20.70,38.70,1.42,U599.02,599.02,4398.49,0.219,10,20,0.35,0.62,226,59.40,,2263,2258,2262,2256,3142,3133,35.0763034,-119.3119770,562.00,,8.625,X52,ERW,1363
MFL,656,5.753,299+64,30614.03,30614.01,10308,ML Ext ,U21.15,21.15,38.25,1.20,U599.47,599.47,4398.04,0.219,10,20,0.39,0.51,192,59.40,,2262,2256,2261,2253,3140,3129,35.0763034,-119.3119755,561.99,,8.625,X52,ERW,1363
MFL,656,5.754,299+68,30618.43,30618.41,10309,ML Ext ,U25.54,25.54,33.86,0.75,U603.86,603.86,4393.65,0.219,10,20,0.35,0.56,119,59.40,,2263,2258,2262,2256,3142,3133,35.0763035,-119.3119609,561.89,,8.625,X52,ERW,1363
MFL,656,5.754,299+69,30619.07,30619.05,10310,ML Ext ,U26.18,26.18,33.21,1.37,U604.50,604.50,4393.01,0.219,11,21,0.39,0.51,218,59.40,,2261,2255,2260,2252,3139,3128,35.0763035,-119.3119587,561.88,,8.625,X52,ERW,1363
MFL,656,5.754,299+69,30619.27,30619.27,10311,ML Ext Cluster,U26.39,26.39,33.01,1.35,U604.71,604.71,4392.80,0.219,12,22,0.70,1.09,216,59.40,,2248,2229,2249,2227,3123,3094,35.0763035,-119.3119580,561.88,,8.625,X52,ERW,1363
MFL,656,5.755,299+70,30620.62,30620.60,10312,ML Ext ,U27.73,27.73,31.67,0.17,U606.05,606.05,4391.46,0.219,10,20,0.39,0.64,27,59.40,,2262,2256,2261,2253,3140,3129,35.0763036,-119.3119536,561.86,,8.625,X52,ERW,1363
MFL,656,5.755,299+70,30620.73,30620.72,10313,ML Ext ,U27.85,27.85,31.55,1.97,U606.17,606.17,4391.34,0.219,11,21,0.51,0.56,314,59.40,,2258,2247,2256,2243,3133,3115,35.0763036,-119.3119532,561.86,,8.625,X52,ERW,1363
MFL,656,5.755,299+70,30620.96,30620.95,10314,ML Ext ,U28.08,28.08,31.32,0.15,U606.40,606.40,4391.11,0.219,12,22,0.35,0.57,24,59.40,,2262,2257,2261,2254,3140,3131,35.0763036,-119.3119524,561.85,,8.625,X52,ERW,1363
MFL,656,5.755,299+73,30623.55,30623.18,10315,ML Ext Cluster Seam Xing,D28.73,30.67,28.73,2.03,U608.99,608.99,4388.52,0.219,30,40,10.33,4.82,324,59.40,,1778,1603,2061,1944,2862,2699,35.0763036,-119.3119450,561.82,,8.625,X52,ERW,1363
MFL,656,5.755,299+73,30623.56,30623.55,10316,ML Ext Cluster,D28.72,30.68,28.72,0.03,U609.00,609.00,4388.51,0.219,11,21,1.41,0.51,4,59.40,,2216,2162,2241,2214,3113,3076,35.0763036,-119.3119438,561.82,,8.625,X52,ERW,1363
MFL,656,5.755,299+73,30623.77,30623.75,10317,ML Ext Cluster,D28.51,30.88,28.51,2.02,U609.20,609.20,4388.30,0.219,12,22,0.39,1.61,322,59.40,,2261,2254,2259,2251,3138,3127,35.0763036,-119.3119431,561.82,,8.625,X52,ERW,1363
MFL,656,5.755,299+73,30624.01,30623.98,10318,ML Ext ,D28.28,31.12,28.28,0.16,U609.44,609.44,4388.07,0.219,10,20,0.47,0.46,26,59.40,,2260,2251,2258,2247,3136,3121,35.0763036,-119.3119423,561.81,,8.625,X52,ERW,1363
MFL,656,5.755,299+74,30624.23,30624.22,10319,ML Ext ,D28.06,31.34,28.05,0.34,U609.66,609.66,4387.85,0.219,11,21,0.31,0.56,54,59.40,,2263,2259,2262,2257,3142,3135,35.0763037,-119.3119415,561.81,,8.625,X52,ERW,1363
MFL,656,5.755,299+74,30624.32,30624.30,10320,ML Ext Cluster,D27.98,31.43,27.96,2.24,U609.76,609.76,4387.75,0.219,11,21,0.59,1.34,357,59.40,,2255,2241,2252,2236,3128,3105,35.0763037,-119.3119413,561.81,,8.625,X52,ERW,1363
MFL,656,5.755,299+74,30624.48,30624.46,10321,ML Ext ,D27.82,31.59,27.80,2.17,U609.91,609.91,4387.59,0.219,10,20,0.35,0.67,346,59.40,,2263,2258,2262,2256,3142,3133,35.0763037,-119.3119407,561.81,,8.625,X52,ERW,1363
MFL,656,5.755,299+74,30624.82,30624.70,10322,ML Ext Cluster,D27.58,31.94,27.46,0.04,U610.26,610.26,4387.25,0.219,10,20,1.72,0.64,6,59.40,,2208,2140,2238,2207,3108,3065,35.0763037,-119.3119399,561.80,,8.625,X52,ERW,1363
MFL,656,5.759,299+92,30642.67,30642.65,10323,ML Ext ,D9.63,49.78,9.61,0.83,U628.10,628.10,4369.41,0.219,10,20,0.51,0.70,132,59.40,,2258,2248,2257,2244,3134,3117,35.0763041,-119.3118802,561.56,,8.625,X52,ERW,1363
MFL,656,5.759,299+92,30643.10,30643.08,10324,ML Ext Cluster,D9.21,50.22,9.18,0.92,U628.54,628.54,4368.97,0.219,16,26,1.56,2.04,146,59.40,,2179,2113,2211,2165,3070,3007,35.0763041,-119.3118787,561.55,,8.625,X52,ERW,1363
MFL,657,5.760,300+02,30652.28,,10325,Weld,D57.00,59.40,57.00,,U637.72,637.72,4359.79,0.219,,,,,,57.00,32,,,,,,,35.0763043,-119.3118481,561.34,,8.625,X52,ERW,1363
MFL,657,5.763,300+14,30664.28,30664.27,10326,ML Ext ,U12.00,12.00,45.00,0.38,U649.72,649.72,4347.79,0.219,11,21,0.39,0.51,61,57.00,,2261,2255,2260,2252,3139,3128,35.0763044,-119.3118082,560.93,,8.625,X52,ERW,1363
MFL,657,5.763,300+14,30665.20,30665.18,10327,ML Ext Cluster,U12.92,12.92,44.08,1.27,U650.64,650.64,4346.87,0.219,13,23,1.25,3.14,202,57.00,,2215,2168,2221,2175,3085,3021,35.0763044,-119.3118051,560.89,,8.625,X52,ERW,1363
MFL,657,5.763,300+15,30665.28,30665.26,10328,ML Ext ,U13.00,13.00,44.00,1.64,U650.72,650.72,4346.79,0.219,10,20,0.35,0.56,262,57.00,,2263,2258,2262,2256,3142,3133,35.0763044,-119.3118049,560.88,,8.625,X52,ERW,1363
MFL,657,5.763,300+15,30665.73,30665.72,10329,ML Ext ,U13.45,13.45,43.55,1.54,U651.17,651.17,4346.34,0.219,10,20,0.35,0.51,246,57.00,,2263,2258,2262,2256,3142,3133,35.0763044,-119.3118034,560.86,,8.625,X52,ERW,1363
MFL,657,5.763,300+15,30665.95,30665.93,10330,ML Ext ,U13.67,13.67,43.33,1.69,U651.39,651.39,4346.12,0.219,11,21,0.39,0.56,269,57.00,,2261,2255,2260,2252,3139,3128,35.0763044,-119.3118026,560.86,,8.625,X52,ERW,1363
MFL,657,5.763,300+15,30666.11,30666.09,10331,ML Ext ,U13.83,13.83,43.18,1.10,U651.54,651.54,4345.97,0.219,10,20,0.43,0.75,176,57.00,,2261,2253,2260,2250,3138,3126,35.0763044,-119.3118021,560.85,,8.625,X52,ERW,1363
MFL,657,5.763,300+16,30666.41,30666.39,10332,ML Ext ,U14.13,14.13,42.87,1.08,U651.85,651.85,4345.66,0.219,20,30,0.51,0.59,172,57.00,,2248,2236,2244,2228,3117,3095,35.0763044,-119.3118011,560.84,,8.625,X52,ERW,1363
MFL,657,5.763,300+16,30666.45,30666.43,10333,ML Ext ,U14.16,14.16,42.84,1.30,U651.88,651.88,4345.63,0.219,11,21,0.39,0.62,207,57.00,,2261,2255,2260,2252,3139,3128,35.0763044,-119.3118010,560.83,,8.625,X52,ERW,1363
MFL,657,5.763,300+16,30666.65,30666.64,10334,ML Ext ,U14.37,14.37,42.63,1.35,U652.09,652.09,4345.42,0.219,11,21,0.39,0.48,216,57.00,,2261,2255,2260,2252,3139,3128,35.0763044,-119.3118003,560.82,,8.625,X52,ERW,1363
MFL,657,5.763,300+16,30667.04,30666.74,10335,ML Ext Cluster,U14.76,14.76,42.24,1.18,U652.48,652.48,4345.03,0.219,19,29,5.16,2.52,188,57.00,,2008,1859,2118,2018,2941,2802,35.0763044,-119.3118000,560.82,,8.625,X52,ERW,1363
MFL,657,5.763,300+17,30668.29,30668.19,10336,ML Ext Cluster,U16.01,16.01,40.99,0.65,U653.73,653.73,4343.78,0.219,13,23,1.37,1.04,104,57.00,,2208,2155,2240,2215,3111,3076,35.0763044,-119.3117951,560.76,,8.625,X52,ERW,1363
MFL,657,5.764,300+18,30668.80,30668.79,10337,ML Ext ,U16.52,16.52,40.49,0.48,U654.23,654.23,4343.28,0.219,11,21,0.39,0.54,76,57.00,,2261,2255,2260,2252,3139,3128,35.0763044,-119.3117931,560.73,,8.625,X52,ERW,1363
MFL,657,5.764,300+18,30668.93,30668.91,10338,ML Ext ,U16.65,16.65,40.35,0.46,U654.37,654.37,4343.14,0.219,14,24,0.43,0.48,74,57.00,,2258,2250,2256,2246,3134,3120,35.0763044,-119.3117927,560.73,,8.625,X52,ERW,1363
MFL,657,5.764,300+18,30669.09,30669.04,10339,ML Ext Cluster,U16.81,16.81,40.19,0.43,U654.52,654.52,4342.98,0.219,10,20,0.86,1.23,68,57.00,,2245,2220,2244,2216,3116,3077,35.0763044,-119.3117923,560.72,,8.625,X52,ERW,1363
MFL,657,5.764,300+18,30669.25,30669.22,10340,ML Ext Cluster,U16.97,16.97,40.03,0.46,U654.69,654.69,4342.82,0.219,16,26,0.70,1.58,74,57.00,,2241,2221,2240,2215,3111,3076,35.0763044,-119.3117917,560.71,,8.625,X52,ERW,1363
MFL,657,5.764,300+19,30669.41,30669.39,10341,ML Ext Cluster,U17.13,17.13,39.87,0.46,U654.84,654.84,4342.66,0.219,10,20,0.74,1.22,74,57.00,,2250,2230,2248,2225,3122,3090,35.0763044,-119.3117911,560.70,,8.625,X52,ERW,1363
MFL,657,5.764,300+19,30669.59,30669.58,10342,ML Ext Cluster,U17.31,17.31,39.69,0.41,U655.03,655.03,4342.48,0.219,10,20,2.54,0.62,66,57.00,,2179,2082,2224,2178,3088,3025,35.0763044,-119.3117905,560.70,,8.625,X52,ERW,1363
MFL,657,5.764,300+20,30671.15,30671.13,10343,ML Ext ,U18.87,18.87,38.13,0.28,U656.59,656.59,4340.92,0.219,10,20,0.35,0.59,44,57.00,,2263,2258,2262,2256,3142,3133,35.0763043,-119.3117853,560.63,,8.625,X52,ERW,1363
MFL,657,5.764,300+20,30671.17,30671.15,10344,ML Ext Cluster,U18.89,18.89,38.11,1.43,U656.61,656.61,4340.90,0.219,13,23,0.43,1.66,228,57.00,,2259,2251,2257,2247,3135,3121,35.0763043,-119.3117853,560.63,,8.625,X52,ERW,1363
MFL,657,5.764,300+21,30671.74,30671.73,10345,ML Ext Cluster Seam Xing,U19.46,19.46,37.54,0.24,U657.18,657.18,4340.33,0.219,10,20,0.31,2.06,38,57.00,,2264,2260,2263,2258,3143,3136,35.0763043,-119.3117833,560.60,,8.625,X52,ERW,1363
MFL,657,5.764,300+21,30672.03,30671.97,10346,ML Ext Cluster Seam Xing,U19.75,19.75,37.25,0.19,U657.47,657.47,4340.04,0.219,11,21,0.90,1.18,31,57.00,,2241,2213,2250,2231,3125,3099,35.0763043,-119.3117825,560.59,,8.625,X52,ERW,1363
MFL,657,5.764,300+21,30672.08,30671.99,10347,ML Ext Cluster,U19.80,19.80,37.20,1.46,U657.52,657.52,4339.99,0.219,13,23,1.25,0.68,232,57.00,,2215,2168,2239,2214,3109,3075,35.0763043,-119.3117825,560.59,,8.625,X52,ERW,1363
MFL,657,5.764,300+22,30672.42,30672.41,10348,ML Ext Cluster Seam Xing,U20.14,20.14,36.86,0.17,U657.86,657.86,4339.65,0.219,23,33,1.25,0.90,27,57.00,,2168,2112,2217,2183,3079,3032,35.0763043,-119.3117811,560.57,,8.625,X52,ERW,1363
MFL,657,5.764,300+22,30672.67,30672.58,10349,ML Ext Cluster,U20.39,20.39,36.61,0.03,U658.11,658.11,4339.40,0.219,10,20,1.17,0.54,4,57.00,,2231,2190,2248,2228,3122,3094,35.0763043,-119.3117805,560.57,,8.625,X52,ERW,1363
MFL,657,5.764,300+22,30672.87,30672.80,10350,ML Ext Cluster,U20.59,20.59,36.41,1.44,U658.31,658.31,4339.20,0.219,24,34,2.19,1.04,230,57.00,,2067,1966,2172,2106,3016,2925,35.0763043,-119.3117798,560.56,,8.625,X52,ERW,1363
MFL,657,5.764,300+22,30672.86,30672.85,10351,ML Ext ,U20.58,20.58,36.42,2.12,U658.30,658.30,4339.21,0.219,10,20,0.27,0.56,338,57.00,,2264,2261,2264,2260,3144,3139,35.0763043,-119.3117796,560.55,,8.625,X52,ERW,1363
MFL,657,5.764,300+22,30673.11,30673.10,10352,ML Ext Cluster,U20.83,20.83,36.17,1.32,U658.55,658.55,4338.96,0.219,20,30,1.64,3.08,211,57.00,,2147,2074,2198,2145,3053,2980,35.0763043,-119.3117788,560.54,,8.625,X52,ERW,1363
MFL,657,5.764,300+23,30673.40,30673.38,10353,ML Ext Cluster,U21.12,21.12,35.88,1.39,U658.83,658.83,4338.67,0.219,19,29,1.76,1.80,222,57.00,,2145,2067,2204,2156,3061,2994,35.0763043,-119.3117778,560.53,,8.625,X52,ERW,1363
MFL,657,5.765,300+23,30674.20,30674.12,10354,ML Ext Cluster,U21.91,21.91,35.09,1.35,U659.63,659.63,4337.88,0.219,11,21,1.45,4.47,216,57.00,,2214,2158,2223,2177,3088,3024,35.0763043,-119.3117754,560.50,,8.625,X52,ERW,1363
MFL,657,5.765,300+23,30674.25,30674.23,10355,ML Ext ,U21.97,21.97,35.04,0.04,U659.68,659.68,4337.83,0.219,11,21,0.39,0.59,6,57.00,,2261,2255,2260,2252,3139,3128,35.0763043,-119.3117750,560.49,,8.625,X52,ERW,1363
MFL,657,5.765,300+25,30675.38,30675.37,10356,ML Ext ,U23.10,23.10,33.90,1.38,U660.82,660.82,4336.69,0.219,10,20,0.27,0.56,220,57.00,,2264,2261,2264,2260,3144,3139,35.0763043,-119.3117712,560.44,,8.625,X52,ERW,1363
MFL,657,5.765,300+25,30676.07,30676.05,10357,ML Ext ,U23.78,23.78,33.22,1.67,U661.50,661.50,4336.01,0.219,12,22,0.35,0.78,267,57.00,,2262,2257,2261,2254,3140,3131,35.0763043,-119.3117690,560.40,,8.625,X52,ERW,1363
MFL,657,5.765,300+27,30677.69,30677.68,10358,ML Ext Cluster,U25.41,25.41,31.59,1.64,U663.12,663.12,4334.38,0.219,11,21,0.82,0.77,262,57.00,,2245,2221,2251,2233,3126,3102,35.0763043,-119.3117635,560.31,,8.625,X52,ERW,1363
MFL,657,5.766,300+32,30682.62,30682.61,10359,ML Ext ,D26.68,30.34,26.67,0.45,U668.05,668.05,4329.46,0.219,10,20,0.31,0.40,72,57.00,,2264,2260,2263,2258,3143,3136,35.0763042,-119.3117472,560.05,,8.625,X52,ERW,1363
MFL,658,5.771,300+58,30709.28,,10360,Weld,U57.00,57.00,59.29,,U694.72,694.72,4302.79,0.219,,,,,,59.29,318,,,,,,,35.0763039,-119.3116584,558.67,,8.625,X52,ERW,1363
MFL,658,5.775,300+76,30726.60,30726.56,10361,ML Int ,U17.31,17.31,41.98,1.00,U712.03,712.03,4285.48,0.219,11,21,0.70,0.54,160,59.29,,2250,2231,2247,2224,3120,3088,35.0763034,-119.3116008,558.31,,8.625,X52,ERW,1363
MFL,658,5.779,300+99,30750.17,30750.16,10362,ML Ext ,D18.41,40.89,18.40,1.02,U735.61,735.61,4261.90,0.219,10,20,0.31,0.56,162,59.29,,2264,2260,2263,2258,3143,3136,35.0763027,-119.3115223,558.43,,8.625,X52,ERW,1363
MFL,658,5.780,301+03,30753.92,30753.90,10363,ML Ext ,D14.67,44.63,14.66,1.24,U739.35,739.35,4258.16,0.219,12,22,0.31,0.59,198,59.29,,2263,2259,2262,2257,3142,3134,35.0763025,-119.3115098,558.41,,8.625,X52,ERW,1363
MFL,658,5.780,301+03,30754.17,30754.16,10364,ML Ext ,D14.41,44.88,14.40,1.19,U739.60,739.60,4257.91,0.219,10,20,0.39,0.64,190,59.29,,2262,2256,2261,2253,3140,3129,35.0763025,-119.3115090,558.41,,8.625,X52,ERW,1363
MFL,658,5.780,301+03,30754.20,30754.19,10365,ML Ext ,D14.38,44.92,14.37,1.00,U739.64,739.64,4257.87,0.219,10,20,0.39,0.67,160,59.29,,2262,2256,2261,2253,3140,3129,35.0763025,-119.3115089,558.41,,8.625,X52,ERW,1363
MFL,658,5.780,301+04,30754.80,30754.79,10366,ML Ext ,D13.78,45.52,13.77,0.48,U740.23,740.23,4257.27,0.219,11,21,0.35,0.59,76,59.29,,2262,2257,2261,2255,3141,3132,35.0763025,-119.3115069,558.40,,8.625,X52,ERW,1363
MFL,658,5.780,301+04,30755.07,30755.06,10367,ML Ext ,D13.51,45.79,13.50,0.01,U740.50,740.50,4257.00,0.219,10,20,0.31,0.59,1,59.29,,2264,2260,2263,2258,3143,3136,35.0763025,-119.3115060,558.40,,8.625,X52,ERW,1363
MFL,658,5.780,301+04,30755.49,30755.48,10368,ML Ext ,D13.09,46.20,13.08,1.11,U740.92,740.92,4256.59,0.219,10,20,0.31,0.67,177,59.29,,2264,2260,2263,2258,3143,3136,35.0763025,-119.3115046,558.40,,8.625,X52,ERW,1363
MFL,658,5.780,301+04,30755.52,30755.51,10369,ML Ext ,D13.06,46.24,13.05,0.14,U740.96,740.96,4256.55,0.219,16,26,0.43,0.62,22,59.29,,2256,2248,2254,2244,3131,3116,35.0763025,-119.3115045,558.40,,8.625,X52,ERW,1363
MFL,658,5.780,301+05,30755.78,30755.74,10370,ML Ext Cluster,D12.83,46.50,12.79,0.98,U741.22,741.22,4256.29,0.219,13,23,1.96,1.82,156,59.29,,2177,2097,2202,2141,3058,2974,35.0763024,-119.3115037,558.40,,8.625,X52,ERW,1363
MFL,658,5.780,301+05,30755.81,30755.79,10371,ML Ext ,D12.78,46.53,12.76,1.54,U741.25,741.25,4256.26,0.219,10,20,0.35,0.62,246,59.29,,2263,2258,2262,2256,3142,3133,35.0763024,-119.3115035,558.40,,8.625,X52,ERW,1363
MFL,658,5.781,301+11,30762.59,30762.57,10372,ML Ext ,D6.00,53.30,5.99,0.48,U748.02,748.02,4249.49,0.219,10,20,0.35,0.59,76,59.29,,2263,2258,2262,2256,3142,3133,35.0763021,-119.3114810,558.36,,8.625,X52,ERW,1363
MFL,658,5.781,301+12,30763.01,30763.00,10373,ML Ext ,D5.57,53.72,5.56,0.56,U748.44,748.44,4249.07,0.219,10,20,0.31,0.56,89,59.29,,2264,2260,2263,2258,3143,3136,35.0763021,-119.3114796,558.35,,8.625,X52,ERW,1363
MFL,658,5.781,301+12,30763.24,30763.11,10374,ML Ext Cluster,D5.46,53.95,5.34,0.34,U748.67,748.67,4248.84,0.219,11,21,1.64,1.50,54,59.29,,2205,2140,2240,2213,3111,3073,35.0763021,-119.3114792,558.35,,8.625,X52,ERW,1363
MFL,658,5.782,301+13,30764.12,30764.11,10375,ML Ext ,D4.47,54.84,4.45,0.23,U749.56,749.56,4247.95,0.219,10,20,0.31,0.59,36,59.29,,2264,2260,2263,2258,3143,3136,35.0763020,-119.3114759,558.35,,8.625,X52,ERW,1363
MFL,658,5.782,301+13,30764.26,30764.21,10376,ML Ext Cluster,D4.37,54.98,4.31,0.84,U749.69,749.69,4247.82,0.219,10,20,1.29,2.09,134,59.29,,2226,2179,2234,2197,3103,3051,35.0763020,-119.3114755,558.35,,8.625,X52,ERW,1363
MFL,658,5.782,301+13,30764.50,30764.43,10377,ML Ext Cluster,D4.14,55.21,4.08,0.61,U749.93,749.93,4247.58,0.219,19,29,2.19,3.86,98,59.29,,2114,2018,2147,2041,2982,2834,35.0763020,-119.3114748,558.35,,8.625,X52,ERW,1363
MFL,659,5.782,301+17,30768.57,,10378,Weld,U59.29,59.29,59.46,,U754.01,754.01,4243.50,0.219,,,,,,59.46,36,,,,,,,35.0763018,-119.3114610,558.32,,8.625,X52,ERW,1363
MFL,659,5.784,301+27,30778.25,30778.08,10379,ML Ext Cluster,U9.68,9.68,49.79,0.41,U763.68,763.68,4233.83,0.219,12,22,2.19,1.93,66,59.46,,2174,2086,2207,2147,3065,2981,35.0763013,-119.3114294,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+39,30790.71,30790.69,10380,ML Ext ,U22.13,22.13,37.33,0.45,U776.14,776.14,4221.37,0.219,17,27,0.35,0.59,72,59.46,,2259,2254,2258,2250,3136,3125,35.0763007,-119.3113874,558.28,,8.625,X52,ERW,1363
MFL,659,5.787,301+40,30791.07,30790.88,10381,ML Ext Cluster,U22.50,22.50,36.97,1.97,U776.50,776.50,4221.01,0.219,30,40,9.15,2.73,314,59.46,,1786,1613,2140,2060,2972,2861,35.0763007,-119.3113867,558.28,,8.625,X52,ERW,1363
MFL,659,5.787,301+40,30791.45,30791.40,10382,ML Ext Cluster,U22.88,22.88,36.59,0.06,U776.88,776.88,4220.62,0.219,20,30,0.78,0.67,10,59.46,,2227,2201,2230,2205,3097,3062,35.0763007,-119.3113850,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+40,30791.64,30791.63,10383,ML Ext ,U23.07,23.07,36.39,2.25,U777.08,777.08,4220.43,0.219,10,20,0.23,0.59,359,59.46,,2265,2263,2265,2262,3145,3141,35.0763007,-119.3113843,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+41,30791.92,30791.91,10384,ML Ext ,U23.35,23.35,36.12,1.91,U777.35,777.35,4220.16,0.219,10,20,0.31,0.54,304,59.46,,2264,2260,2263,2258,3143,3136,35.0763007,-119.3113833,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+41,30792.02,30792.01,10385,ML Ext ,U23.45,23.45,36.02,2.09,U777.45,777.45,4220.05,0.219,10,20,0.27,0.59,333,59.46,,2264,2261,2264,2260,3144,3139,35.0763007,-119.3113830,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+41,30792.33,30792.32,10386,ML Ext ,U23.76,23.76,35.71,1.79,U777.76,777.76,4219.75,0.219,11,21,0.31,0.67,286,59.46,,2263,2259,2262,2257,3142,3135,35.0763007,-119.3113820,558.29,,8.625,X52,ERW,1363
MFL,659,5.787,301+44,30794.96,30794.77,10387,ML Ext Cluster,U26.39,26.39,33.07,1.17,U780.40,780.40,4217.11,0.219,37,47,4.54,2.25,186,59.46,,1757,1595,2105,1984,2924,2755,35.0763006,-119.3113738,558.30,,8.625,X52,ERW,1363
MFL,659,5.787,301+44,30795.37,30795.36,10388,ML Ext ,U26.80,26.80,32.67,1.22,U780.80,780.80,4216.70,0.219,11,21,0.23,0.56,194,59.46,,2265,2263,2264,2262,3145,3141,35.0763006,-119.3113718,558.30,,8.625,X52,ERW,1363
MFL,659,5.791,301+65,30816.08,30815.98,10389,ML Ext Cluster,D12.06,47.51,11.95,1.56,U801.52,801.52,4195.99,0.219,15,25,1.45,0.75,248,59.46,,2193,2134,2239,2215,3110,3077,35.0763002,-119.3113032,558.46,,8.625,X52,ERW,1363
MFL,659,5.792,301+66,30817.39,30817.37,10390,ML Ext ,D10.67,48.81,10.65,1.86,U802.82,802.82,4194.69,0.219,10,20,0.31,0.56,296,59.46,,2264,2260,2263,2258,3143,3136,35.0763002,-119.3112986,558.47,,8.625,X52,ERW,1363
MFL,659,5.792,301+68,30819.00,30818.92,10391,ML Ext Cluster,D9.11,50.43,9.04,1.86,U804.43,804.43,4193.08,0.219,13,23,1.02,1.24,297,59.46,,2229,2194,2227,2184,3093,3034,35.0763002,-119.3112934,558.49,,8.625,X52,ERW,1363
MFL,659,5.792,301+70,30821.58,30821.23,10392,ML Ext Cluster,D6.80,53.01,6.46,1.83,U807.01,807.01,4190.50,0.219,29,39,5.59,3.13,292,59.46,,1849,1688,2104,1999,2922,2776,35.0763002,-119.3112857,558.52,,8.625,X52,ERW,1363
MFL,659,5.793,301+72,30823.13,30823.11,10393,ML Ext ,D4.93,54.56,4.91,0.01,U808.57,808.57,4188.94,0.219,11,21,0.31,0.56,1,59.46,,2263,2259,2262,2257,3142,3135,35.0763001,-119.3112795,558.54,,8.625,X52,ERW,1363
MFL,659,5.793,301+72,30823.52,30823.49,10394,ML Ext ,D4.55,54.95,4.51,2.03,U808.96,808.96,4188.55,0.219,10,20,0.78,0.79,324,59.46,,2248,2227,2245,2218,3118,3081,35.0763001,-119.3112782,558.54,,8.625,X52,ERW,1363
MFL,660,5.794,301+77,30828.04,,10395,Weld,U59.46,59.46,59.52,,U813.47,813.47,4184.04,0.219,,,,,,59.52,310,,,,,,,35.0763001,-119.3112631,558.59,,8.625,X52,ERW,1363
MFL,661,5.805,302+36,30887.55,,10396,Weld,D59.47,59.52,59.47,,U872.99,872.99,4124.52,0.219,,,,,,59.47,18,,,,,,,35.0763005,-119.3110653,560.93,,8.625,X52,ERW,1363
MFL,661,5.815,302+88,30939.63,30939.52,10397,ML Ext Cluster,D7.50,52.07,7.40,0.55,U925.06,925.06,4072.45,0.219,11,21,1.41,1.21,87,59.47,,2216,2162,2239,2211,3110,3070,35.0762994,-119.3108927,563.23,,8.625,X52,ERW,1363
MFL,661,5.815,302+88,30939.96,30939.77,10398,ML Ext Cluster,D7.25,52.40,7.06,0.46,U925.39,925.39,4072.11,0.219,11,21,3.80,1.22,74,59.47,,2140,2014,2185,2101,3035,2917,35.0762994,-119.3108918,563.24,,8.625,X52,ERW,1363
MFL,661,5.815,302+90,30942.08,30942.07,10399,ML Ext ,D4.95,54.53,4.94,1.04,U927.52,927.52,4069.99,0.219,10,20,0.55,0.75,166,59.47,,2257,2246,2255,2241,3132,3112,35.0762994,-119.3108842,563.30,,8.625,X52,ERW,1363
MFL,662,5.816,302+95,30947.02,,10400,Weld,D59.23,59.47,59.23,,U932.46,932.46,4065.05,0.219,,,,,,59.23,310,,,,,,,35.0762993,-119.3108677,563.44,,8.625,X52,ERW,1363
MFL,663,5.827,303+54,31006.26,,10401,Weld,U59.23,59.23,59.68,,U991.69,991.69,4005.82,0.219,,,,,,59.68,36,,,,,,,35.0762992,-119.3106705,561.69,,8.625,X52,ERW,1363
MFL,663,5.834,303+90,31042.75,31042.72,10402,ML Ext Cluster,D23.22,36.49,23.19,1.05,U1028.18,1028.18,3969.33,0.219,10,20,0.86,0.79,168,59.68,,2245,2220,2246,2222,3120,3086,35.0762998,-119.3105491,561.52,,8.625,X52,ERW,1363
MFL,664,5.839,304+14,31065.94,,10403,Weld,D59.38,59.68,59.38,,U1051.37,1051.37,3946.13,0.219,,,,,,59.38,326,,,,,,,35.0762999,-119.3104719,562.01,,8.625,X52,ERW,1363
MFL,665,5.850,304+73,31125.32,,10404,Weld,U59.38,59.38,59.48,,U1110.76,1110.76,3886.75,0.219,,,,,,59.48,38,,,,,,,35.0762979,-119.3102742,561.99,,8.625,X52,ERW,1363
MFL,665,5.860,305+25,31178.32,31178.31,10405,ML Ext ,D6.49,53.00,6.48,0.18,U1163.76,1163.76,3833.75,0.219,13,23,0.39,0.48,29,59.48,,2260,2254,2259,2250,3137,3126,35.0762975,-119.3100978,561.40,,8.625,X52,ERW,1363
MFL,665,5.860,305+26,31178.70,31178.69,10406,ML Ext ,D6.12,53.38,6.10,0.48,U1164.14,1164.14,3833.37,0.219,15,25,0.39,0.67,76,59.48,,2259,2252,2257,2249,3135,3123,35.0762975,-119.3100965,561.40,,8.625,X52,ERW,1363
MFL,665,5.860,305+26,31178.99,31178.95,10407,ML Ext Cluster,D5.85,53.67,5.82,0.41,U1164.42,1164.42,3833.09,0.219,19,29,1.37,2.60,66,59.48,,2177,2119,2210,2168,3069,3011,35.0762975,-119.3100956,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+26,31179.50,31179.13,10408,ML Ext Cluster Seam Xing,D5.67,54.18,5.30,0.33,U1164.94,1164.94,3832.57,0.219,24,34,11.81,4.77,52,59.48,,1872,1698,2066,1926,2870,2675,35.0762975,-119.3100950,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+27,31180.37,31180.32,10409,ML Ext Cluster,D4.49,55.05,4.43,0.35,U1165.81,1165.81,3831.70,0.219,10,20,0.90,1.53,56,59.48,,2244,2216,2249,2229,3124,3097,35.0762975,-119.3100911,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31180.62,31180.51,10410,ML Ext Cluster Seam Xing,D4.29,55.30,4.19,0.28,U1166.05,1166.05,3831.46,0.219,20,30,2.43,2.38,44,59.48,,2089,1985,2211,2167,3070,3010,35.0762975,-119.3100904,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31180.94,31180.89,10411,ML Ext Cluster,D3.92,55.62,3.86,0.54,U1166.38,1166.38,3831.13,0.219,21,31,0.90,0.94,86,59.48,,2213,2180,2228,2198,3094,3053,35.0762975,-119.3100892,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31181.13,31180.94,10412,ML Ext Cluster Seam Xing,D3.87,55.80,3.68,0.13,U1166.56,1166.56,3830.95,0.219,21,31,5.55,3.94,20,59.48,,1972,1819,2119,2012,2943,2795,35.0762975,-119.3100890,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31180.96,31180.95,10413,ML Ext Seam Xing,D3.86,55.64,3.84,0.26,U1166.40,1166.40,3831.11,0.219,18,28,0.39,0.68,42,59.48,,2257,2250,2255,2246,3132,3119,35.0762975,-119.3100890,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31181.20,31181.05,10414,ML Ext Cluster,D3.75,55.88,3.60,0.49,U1166.64,1166.64,3830.87,0.219,14,24,1.99,1.46,78,59.48,,2167,2084,2199,2140,3054,2973,35.0762975,-119.3100886,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+28,31181.86,31181.38,10415,ML Ext Cluster,D3.43,56.53,2.95,0.58,U1167.29,1167.29,3830.22,0.219,17,27,7.51,6.43,93,59.48,,2010,1851,2168,2083,3011,2894,35.0762975,-119.3100876,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+29,31181.75,31181.74,10416,ML Ext ,D3.06,56.43,3.05,0.34,U1167.18,1167.18,3830.32,0.219,10,20,0.27,0.56,54,59.48,,2264,2261,2264,2260,3144,3139,35.0762975,-119.3100863,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+29,31181.89,31181.80,10417,ML Ext Cluster,D3.00,56.57,2.91,0.04,U1167.32,1167.32,3830.18,0.219,39,49,2.11,2.30,6,59.48,,1921,1801,2107,2034,2926,2825,35.0762975,-119.3100861,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+29,31182.15,31182.09,10418,ML Ext Cluster,D2.71,56.83,2.65,0.48,U1167.58,1167.58,3829.92,0.219,14,24,0.90,0.67,76,59.48,,2233,2204,2247,2228,3121,3095,35.0762975,-119.3100852,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+29,31182.30,31182.20,10419,ML Ext Cluster,D2.60,56.98,2.50,0.10,U1167.74,1167.74,3829.77,0.219,13,23,1.41,1.39,16,59.48,,2206,2151,2228,2192,3095,3044,35.0762975,-119.3100848,561.39,,8.625,X52,ERW,1363
MFL,665,5.860,305+29,31182.28,31182.27,10420,ML Ext Cluster,D2.53,56.96,2.52,0.49,U1167.72,1167.72,3829.79,0.219,13,23,1.68,2.63,78,59.48,,2191,2122,2221,2178,3085,3025,35.0762975,-119.3100846,561.39,,8.625,X52,ERW,1363
MFL,666,5.861,305+32,31184.80,,10421,Weld,U59.48,59.48,59.50,,U1170.24,1170.24,3827.27,0.219,,,,,,59.50,346,,,,,,,35.0762975,-119.3100761,561.39,,8.625,X52,ERW,1363
MFL,666,5.861,305+33,31185.81,31185.80,10422,ML Ext ,U1.01,1.01,58.49,0.46,U1171.25,1171.25,3826.26,0.219,11,21,0.31,0.48,74,59.50,,2263,2259,2262,2257,3142,3135,35.0762975,-119.3100728,561.38,,8.625,X52,ERW,1363
MFL,666,5.861,305+33,31186.15,31186.14,10423,ML Ext ,U1.35,1.35,58.15,0.40,U1171.58,1171.58,3825.92,0.219,10,20,0.31,0.43,64,59.50,,2264,2260,2263,2258,3143,3136,35.0762975,-119.3100717,561.38,,8.625,X52,ERW,1363
MFL,666,5.861,305+33,31186.43,31186.42,10424,ML Ext ,U1.63,1.63,57.87,0.41,U1171.87,1171.87,3825.64,0.219,11,21,0.31,0.46,66,59.50,,2263,2259,2262,2257,3142,3135,35.0762975,-119.3100708,561.38,,8.625,X52,ERW,1363
MFL,666,5.861,305+34,31186.87,31186.78,10425,ML Ext Cluster,U2.07,2.07,57.43,0.45,U1172.31,1172.31,3825.20,0.219,11,21,1.33,0.51,72,59.50,,2220,2170,2240,2214,3111,3074,35.0762974,-119.3100696,561.38,,8.625,X52,ERW,1363
MFL,666,5.861,305+34,31187.16,31187.16,10426,ML Ext ,U2.36,2.36,57.14,0.44,U1172.60,1172.60,3824.91,0.219,11,21,0.27,0.48,70,59.50,,2264,2261,2264,2260,3144,3138,35.0762974,-119.3100683,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+36,31189.08,31189.07,10427,ML Ext Cluster,U4.28,4.28,55.22,1.86,U1174.52,1174.52,3822.99,0.219,17,27,1.41,1.18,296,59.50,,2185,2126,2229,2199,3095,3054,35.0762974,-119.3100620,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+36,31189.39,31189.32,10428,ML Ext Cluster,U4.59,4.59,54.91,1.89,U1174.83,1174.83,3822.68,0.219,17,27,1.02,1.44,301,59.50,,2216,2178,2217,2172,3079,3016,35.0762974,-119.3100611,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+37,31189.68,31189.54,10429,ML Ext Cluster,U4.88,4.88,54.62,0.43,U1175.12,1175.12,3822.39,0.219,20,30,11.73,3.91,68,59.50,,1940,1769,2134,2027,2964,2815,35.0762974,-119.3100604,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+37,31189.75,31189.74,10430,ML Ext ,U4.94,4.94,54.55,2.09,U1175.18,1175.18,3822.33,0.219,10,20,0.35,0.59,333,59.50,,2263,2258,2262,2256,3142,3133,35.0762974,-119.3100597,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+37,31189.97,31189.95,10431,ML Ext ,U5.17,5.17,54.33,1.18,U1175.41,1175.41,3822.10,0.219,10,20,0.35,0.64,188,59.50,,2263,2258,2262,2256,3142,3133,35.0762974,-119.3100590,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+37,31190.14,31190.10,10432,ML Ext ,U5.34,5.34,54.16,2.05,U1175.58,1175.58,3821.93,0.219,10,20,0.55,0.68,327,59.50,,2257,2246,2255,2241,3132,3112,35.0762974,-119.3100585,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+38,31190.85,31190.82,10433,ML Ext ,U6.05,6.05,53.45,1.94,U1176.29,1176.29,3821.22,0.219,14,24,0.47,0.62,310,59.50,,2256,2247,2254,2242,3131,3114,35.0762974,-119.3100561,561.38,,8.625,X52,ERW,1363
MFL,666,5.862,305+38,31191.12,31191.04,10434,ML Ext Cluster,U6.32,6.32,53.18,1.92,U1176.56,1176.56,3820.95,0.219,20,30,2.62,1.22,306,59.50,,2078,1968,2182,2126,3031,2953,35.0762974,-119.3100554,561.37,,8.625,X52,ERW,1363
MFL,666,5.862,305+38,31191.44,31191.40,10435,ML Ext Cluster,U6.64,6.64,52.86,2.06,U1176.88,1176.88,3820.63,0.219,26,36,0.74,0.83,329,59.50,,2216,2189,2230,2205,3097,3062,35.0762974,-119.3100542,561.37,,8.625,X52,ERW,1363
MFL,666,5.865,305+56,31208.58,31208.56,10436,ML Ext ,U23.77,23.77,35.72,1.12,U1194.01,1194.01,3803.50,0.219,10,20,0.27,0.71,179,59.50,,2264,2261,2264,2260,3144,3139,35.0762975,-119.3099971,561.49,,8.625,X52,ERW,1363
MFL,666,5.867,305+62,31214.75,31214.74,10437,ML Int Cluster,D29.55,29.95,29.55,0.89,U1200.18,1200.18,3797.32,0.219,10,20,0.70,0.55,142,59.50,,2252,2233,2252,2234,3128,3103,35.0762975,-119.3099765,561.60,,8.625,X52,ERW,1363
MFL,667,5.872,305+91,31244.30,,10438,Weld,U59.50,59.50,59.50,,U1229.74,1229.74,3767.77,0.219,,,,,,59.50,336,,,,,,,35.0762980,-119.3098782,562.60,,8.625,X52,ERW,1363
MFL,667,5.881,306+39,31291.91,31291.90,10439,ML Ext ,D11.91,47.61,11.89,0.85,U1277.35,1277.35,3720.16,0.219,10,20,0.31,0.59,136,59.50,,2264,2260,2263,2258,3143,3136,35.0762995,-119.3097200,559.41,,8.625,X52,ERW,1363
MFL,667,5.881,306+39,31292.23,31292.22,10440,ML Ext ,D11.58,47.93,11.57,0.99,U1277.67,1277.67,3719.84,0.219,10,20,0.35,0.56,158,59.50,,2263,2258,2262,2256,3142,3133,35.0762995,-119.3097189,559.38,,8.625,X52,ERW,1363
MFL,667,5.881,306+39,31292.59,31292.50,10441,ML Ext Cluster,D11.31,48.29,11.22,1.03,U1278.02,1278.02,3719.49,0.219,14,24,1.21,1.47,164,59.50,,2213,2167,2244,2223,3116,3087,35.0762995,-119.3097180,559.36,,8.625,X52,ERW,1363
MFL,667,5.881,306+39,31292.73,31292.73,10442,ML Ext ,D11.08,48.43,11.07,0.93,U1278.17,1278.17,3719.34,0.219,10,20,0.31,0.67,149,59.50,,2264,2260,2263,2258,3143,3136,35.0762995,-119.3097172,559.34,,8.625,X52,ERW,1363
MFL,667,5.881,306+39,31292.91,31292.89,10443,ML Ext ,D10.91,48.61,10.89,0.93,U1278.35,1278.35,3719.16,0.219,11,21,0.35,0.59,149,59.50,,2262,2257,2261,2255,3141,3132,35.0762995,-119.3097167,559.32,,8.625,X52,ERW,1363
MFL,667,5.881,306+40,31293.44,31293.37,10444,ML Ext Cluster,D10.43,49.14,10.37,0.98,U1278.87,1278.87,3718.64,0.219,11,21,0.86,0.62,156,59.50,,2243,2217,2252,2237,3128,3107,35.0762995,-119.3097151,559.28,,8.625,X52,ERW,1363
MFL,667,5.883,306+49,31302.38,31302.37,10445,ML Ext ,D1.43,58.08,1.42,2.13,U1287.82,1287.82,3709.69,0.219,10,20,0.27,0.62,340,59.50,,2264,2261,2264,2260,3144,3139,35.0763000,-119.3096852,558.47,,8.625,X52,ERW,1363
MFL,667,5.883,306+49,31302.50,31302.49,10446,ML Ext Cluster,D1.31,58.20,1.30,2.17,U1287.94,1287.94,3709.57,0.219,10,20,1.13,1.85,346,59.50,,2233,2194,2243,2216,3115,3078,35.0763001,-119.3096848,558.46,,8.625,X52,ERW,1363
MFL,667,5.883,306+49,31302.84,31302.67,10447,ML Ext Cluster Seam Xing,D1.13,58.54,0.97,2.09,U1288.27,1288.27,3709.24,0.219,15,25,2.82,1.15,334,59.50,,2121,2011,2217,2173,3079,3017,35.0763001,-119.3096842,558.45,,8.625,X52,ERW,1363
MFL,667,5.883,306+50,31303.64,,10448,Marker Band Start,D0.16,59.34,0.16,,U1289.08,1289.08,3708.43,0.219,,,,,,59.50,,,,,,,,35.0763002,-119.3096810,558.35,,8.625,X52,ERW,1363
MFL,668,5.883,306+50,31303.80,,10449,Weld; Between Marker Bands,D59.20,59.50,59.20,,U1289.24,1289.24,3708.27,0.219,,,,,,59.20,40,,,,,,,35.0763002,-119.3096805,558.33,,8.625,X52,ERW,1363
MFL,668,5.884,306+51,31304.70,31304.69,10450,ML Ext Between Marker Bands,U0.90,0.90,58.30,1.97,U1290.14,1290.14,3707.37,0.219,45,55,0.55,0.61,314,59.20,,2204,2178,2184,2146,3034,2980,35.0763002,-119.3096775,558.25,,8.625,X52,ERW,1363
MFL,668,5.884,306+51,31304.90,31304.88,10451,ML Ext Between Marker Bands,U1.10,1.10,58.10,1.92,U1290.34,1290.34,3707.17,0.219,10,20,0.35,0.67,306,59.20,,2263,2258,2262,2256,3142,3133,35.0763002,-119.3096769,558.23,,8.625,X52,ERW,1363
MFL,668,5.884,306+52,31305.36,31305.25,10452,ML Ext Cluster Between Marker Bands,U1.56,1.56,57.64,0.16,U1290.80,1290.80,3706.71,0.219,11,21,1.76,2.46,26,59.20,,2200,2130,2209,2144,3068,2978,35.0763003,-119.3096757,558.19,,8.625,X52,ERW,1363
MFL,668,5.884,306+52,31305.76,31305.35,10453,ML Ext Cluster Between Marker Bands,U1.96,1.96,57.24,1.89,U1291.20,1291.20,3706.31,0.219,15,25,6.57,2.52,301,59.20,,2049,1894,2187,2112,3038,2934,35.0763003,-119.3096753,558.18,,8.625,X52,ERW,1363
MFL,668,5.884,306+52,31305.52,31305.51,10454,ML Ext Between Marker Bands,U1.72,1.72,57.48,0.03,U1290.96,1290.96,3706.55,0.219,10,20,0.23,0.51,4,59.20,,2265,2263,2265,2262,3145,3141,35.0763003,-119.3096748,558.17,,8.625,X52,ERW,1363
MFL,668,5.884,306+52,31305.97,31305.89,10455,ML Ext Cluster Between Marker Bands,U2.17,2.17,57.03,2.25,U1291.41,1291.41,3706.10,0.219,15,25,1.13,2.68,359,59.20,,2214,2172,2221,2175,3084,3021,35.0763003,-119.3096735,558.13,,8.625,X52,ERW,1363
