ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,668,5.884,306+53,31306.01,31305.99,10456,ML Ext Cluster Between Marker Bands,U2.21,2.21,56.99,1.90,U1291.45,1291.45,3706.06,0.219,12,22,0.43,1.23,303,59.20,,2259,2252,2258,2249,3136,3123,35.0763003,-119.3096732,558.12,,8.625,X52,ERW,1363
MFL,668,5.884,306+53,31306.28,31306.20,10457,ML Ext Cluster Between Marker Bands,U2.47,2.47,56.73,1.96,U1291.71,1291.71,3705.80,0.219,20,30,3.71,6.83,312,59.20,,2030,1897,2163,2065,3004,2868,35.0763004,-119.3096725,558.11,,8.625,X52,ERW,1363
MFL,668,5.885,306+57,31310.41,31310.30,10458,ML Ext Cluster Between Marker Bands,U6.61,6.61,52.59,0.58,U1295.85,1295.85,3701.66,0.219,14,24,1.56,1.74,93,59.20,,2191,2127,2230,2195,3097,3049,35.0763004,-119.3096589,558.04,,8.625,X52,ERW,1363
MFL,668,5.885,306+57,31310.79,31310.73,10459,ML Ext Cluster Between Marker Bands,U6.99,6.99,52.21,0.50,U1296.23,1296.23,3701.28,0.219,11,21,0.86,1.51,80,59.20,,2243,2217,2244,2217,3116,3079,35.0763004,-119.3096574,558.05,,8.625,X52,ERW,1363
MFL,668,5.885,306+57,31311.08,31310.95,10460,ML Ext Cluster Between Marker Bands,U7.28,7.28,51.93,0.49,U1296.51,1296.51,3701.00,0.219,10,20,1.52,2.18,78,59.20,,2216,2157,2242,2215,3113,3076,35.0763004,-119.3096567,558.06,,8.625,X52,ERW,1363
MFL,668,5.885,306+58,31311.23,31311.18,10461,ML Ext Cluster Between Marker Bands,U7.43,7.43,51.78,0.55,U1296.66,1296.66,3700.85,0.219,11,21,1.06,2.65,87,59.20,,2233,2198,2230,2188,3097,3039,35.0763004,-119.3096559,558.07,,8.625,X52,ERW,1363
MFL,668,5.885,306+58,31311.49,31311.36,10462,ML Ext Cluster Between Marker Bands,U7.69,7.69,51.51,0.50,U1296.92,1296.92,3700.59,0.219,16,26,3.48,2.90,80,59.20,,2087,1962,2153,2052,2991,2850,35.0763004,-119.3096553,558.08,,8.625,X52,ERW,1363
MFL,668,5.885,306+58,31311.95,31311.77,10463,ML Ext Cluster Between Marker Bands,U8.15,8.15,51.05,0.51,U1297.39,1297.39,3700.12,0.219,13,23,2.35,2.06,82,59.20,,2159,2065,2176,2088,3022,2899,35.0763004,-119.3096540,558.10,,8.625,X52,ERW,1363
MFL,668,5.885,306+59,31312.07,31312.07,10464,ML Ext Between Marker Bands,U8.27,8.27,50.93,0.50,U1297.51,1297.51,3700.00,0.219,10,20,0.31,0.67,80,59.20,,2264,2260,2263,2258,3143,3136,35.0763004,-119.3096530,558.11,,8.625,X52,ERW,1363
MFL,668,5.885,306+59,31312.27,31312.25,10465,ML Ext Between Marker Bands,U8.47,8.47,50.73,0.56,U1297.71,1297.71,3699.80,0.219,10,20,0.59,0.78,89,59.20,,2256,2243,2254,2237,3130,3108,35.0763004,-119.3096524,558.12,,8.625,X52,ERW,1363
MFL,668,5.885,306+59,31312.43,31312.40,10466,ML Ext Between Marker Bands,U8.62,8.62,50.58,0.44,U1297.86,1297.86,3699.65,0.219,12,22,0.47,0.62,70,59.20,,2258,2249,2256,2245,3134,3118,35.0763004,-119.3096519,558.12,,8.625,X52,ERW,1363
MFL,668,5.885,306+59,31312.69,31312.61,10467,ML Ext Cluster Between Marker Bands,U8.89,8.89,50.31,0.48,U1298.13,1298.13,3699.38,0.219,10,20,1.13,1.39,76,59.20,,2233,2194,2247,2225,3121,3091,35.0763004,-119.3096512,558.13,,8.625,X52,ERW,1363
MFL,668,5.885,306+59,31312.83,31312.81,10468,ML Ext Between Marker Bands,U9.03,9.03,50.17,0.46,U1298.27,1298.27,3699.24,0.219,10,20,0.39,0.67,74,59.20,,2262,2256,2261,2253,3140,3129,35.0763003,-119.3096505,558.14,,8.625,X52,ERW,1363
MFL,668,5.886,306+62,31315.15,,10469,Marker Band End,U11.35,11.35,47.85,,U1300.58,1300.58,3696.92,0.219,,,,,,59.20,,,,,,,,35.0763002,-119.3096428,558.27,,8.625,X52,ERW,1363
MFL,668,5.887,306+71,31325.00,31324.98,10470,ML Ext Cluster,U21.20,21.20,38.00,1.64,U1310.43,1310.43,3687.07,0.219,10,20,0.47,1.63,262,59.20,,2260,2251,2258,2247,3136,3121,35.0762996,-119.3096101,558.63,,8.625,X52,ERW,1363
MFL,668,5.887,306+72,31325.54,31325.37,10471,ML Ext Cluster,U21.74,21.74,37.46,1.74,U1310.97,1310.97,3686.54,0.219,15,25,4.15,3.26,278,59.20,,2083,1948,2164,2072,3006,2878,35.0762996,-119.3096088,558.63,,8.625,X52,ERW,1363
MFL,668,5.887,306+72,31325.64,31325.62,10472,ML Ext Cluster,U21.83,21.83,37.37,1.03,U1311.07,1311.07,3686.44,0.219,10,20,1.02,2.46,164,59.20,,2238,2205,2247,2224,3120,3089,35.0762996,-119.3096080,558.64,,8.625,X52,ERW,1363
MFL,668,5.888,306+72,31325.82,31325.81,10473,ML Ext Cluster,U22.02,22.02,37.18,1.59,U1311.25,1311.25,3686.26,0.219,16,26,4.22,2.01,254,59.20,,2068,1932,2192,2125,3044,2951,35.0762996,-119.3096073,558.64,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.05,31326.04,10474,ML Ext ,U22.24,22.24,36.96,1.03,U1311.48,1311.48,3686.03,0.219,10,20,0.27,0.64,164,59.20,,2264,2261,2264,2260,3144,3139,35.0762996,-119.3096066,558.64,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.27,31326.26,10475,ML Ext Cluster,U22.47,22.47,36.73,1.58,U1311.71,1311.71,3685.80,0.219,11,21,0.90,1.39,252,59.20,,2241,2213,2245,2220,3118,3083,35.0762996,-119.3096058,558.65,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.45,31326.43,10476,ML Ext Cluster,U22.65,22.65,36.55,1.61,U1311.89,1311.89,3685.62,0.219,11,21,0.74,1.88,256,59.20,,2248,2228,2246,2223,3120,3087,35.0762996,-119.3096053,558.65,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.66,31326.65,10477,ML Ext ,U22.86,22.86,36.34,0.79,U1312.10,1312.10,3685.41,0.219,10,20,0.31,0.64,126,59.20,,2264,2260,2263,2258,3143,3136,35.0762996,-119.3096045,558.65,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.77,31326.65,10478,ML Ext Cluster,U22.97,22.97,36.23,1.43,U1312.21,1312.21,3685.30,0.219,15,25,1.68,2.84,228,59.20,,2178,2107,2191,2120,3043,2944,35.0762996,-119.3096045,558.65,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.72,31326.71,10479,ML Ext ,U22.92,22.92,36.28,0.56,U1312.15,1312.15,3685.36,0.219,10,20,0.27,0.67,89,59.20,,2264,2261,2264,2260,3144,3139,35.0762996,-119.3096043,558.65,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.84,31326.82,10480,ML Ext ,U23.03,23.03,36.17,0.61,U1312.27,1312.27,3685.24,0.219,10,20,0.31,0.59,98,59.20,,2264,2260,2263,2258,3143,3136,35.0762996,-119.3096040,558.66,,8.625,X52,ERW,1363
MFL,668,5.888,306+73,31326.89,31326.88,10481,ML Ext Cluster,U23.09,23.09,36.11,1.20,U1312.33,1312.33,3685.18,0.219,10,20,2.70,2.97,192,59.20,,2175,2074,2223,2176,3087,3022,35.0762996,-119.3096038,558.66,,8.625,X52,ERW,1363
MFL,668,5.888,306+74,31327.11,31327.10,10482,ML Ext ,U23.31,23.31,35.89,0.87,U1312.54,1312.54,3684.96,0.219,10,20,0.31,0.64,138,59.20,,2264,2260,2263,2258,3143,3136,35.0762996,-119.3096030,558.66,,8.625,X52,ERW,1363
MFL,668,5.888,306+74,31327.36,31327.33,10483,ML Ext ,U23.56,23.56,35.64,1.12,U1312.80,1312.80,3684.71,0.219,10,20,0.47,0.68,179,59.20,,2260,2251,2258,2247,3136,3121,35.0762996,-119.3096023,558.66,,8.625,X52,ERW,1363
MFL,668,5.888,306+74,31327.65,31327.63,10484,ML Ext ,U23.84,23.84,35.36,1.51,U1313.08,1313.08,3684.43,0.219,10,20,0.27,0.64,241,59.20,,2264,2261,2264,2260,3144,3139,35.0762995,-119.3096013,558.67,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.23,31328.22,10485,ML Ext ,U24.43,24.43,34.77,0.89,U1313.67,1313.67,3683.84,0.219,10,20,0.27,0.56,142,59.20,,2264,2261,2264,2260,3144,3139,35.0762995,-119.3095993,558.68,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.38,31328.37,10486,ML Ext Cluster,U24.57,24.57,34.63,0.56,U1313.81,1313.81,3683.70,0.219,11,21,0.70,1.10,89,59.20,,2250,2231,2253,2238,3130,3109,35.0762995,-119.3095988,558.68,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.43,31328.42,10487,ML Ext ,U24.63,24.63,34.57,0.98,U1313.87,1313.87,3683.64,0.219,16,26,0.31,0.62,156,59.20,,2261,2257,2260,2254,3139,3131,35.0762995,-119.3095987,558.68,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.59,31328.56,10488,ML Ext Cluster,U24.79,24.79,34.41,0.51,U1314.02,1314.02,3683.48,0.219,11,21,0.55,1.66,82,59.20,,2256,2244,2254,2239,3131,3110,35.0762995,-119.3095982,558.68,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.76,31328.73,10489,ML Ext Cluster Seam Xing,U24.95,24.95,34.25,0.33,U1314.19,1314.19,3683.32,0.219,20,30,2.82,2.63,52,59.20,,2067,1952,2203,2149,3059,2985,35.0762995,-119.3095976,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31328.87,31328.78,10490,ML Ext Cluster,U25.06,25.06,34.14,0.65,U1314.30,1314.30,3683.21,0.219,22,32,1.25,2.14,104,59.20,,2173,2118,2222,2193,3087,3045,35.0762995,-119.3095974,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+75,31329.06,31329.02,10491,ML Ext Cluster,U25.26,25.26,33.94,0.61,U1314.50,1314.50,3683.01,0.219,22,32,1.06,1.69,98,59.20,,2194,2150,2202,2160,3058,3000,35.0762995,-119.3095967,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.16,31329.14,10492,ML Ext ,U25.36,25.36,33.84,1.12,U1314.59,1314.59,3682.91,0.219,14,24,0.27,0.62,179,59.20,,2263,2260,2262,2258,3142,3136,35.0762995,-119.3095962,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.24,31329.23,10493,ML Ext Cluster,U25.44,25.44,33.76,0.53,U1314.68,1314.68,3682.83,0.219,11,21,0.43,1.34,84,59.20,,2260,2253,2259,2249,3137,3124,35.0762995,-119.3095960,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.24,31329.23,10494,ML Ext ,U25.44,25.44,33.77,0.73,U1314.67,1314.67,3682.84,0.219,10,20,0.23,0.75,116,59.20,,2265,2263,2265,2262,3145,3141,35.0762995,-119.3095960,558.69,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.48,31329.47,10495,ML Ext ,U25.68,25.68,33.52,0.03,U1314.92,1314.92,3682.59,0.219,10,20,0.27,0.59,4,59.20,,2264,2261,2264,2260,3144,3139,35.0762995,-119.3095951,558.70,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.63,31329.63,10496,ML Ext ,U25.83,25.83,33.37,0.69,U1315.06,1315.06,3682.44,0.219,10,20,0.27,0.62,110,59.20,,2264,2261,2264,2260,3144,3139,35.0762995,-119.3095946,558.70,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.77,31329.75,10497,ML Ext ,U25.96,25.96,33.24,0.36,U1315.20,1315.20,3682.31,0.219,10,20,0.27,0.91,57,59.20,,2264,2261,2264,2260,3144,3139,35.0762995,-119.3095942,558.70,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.87,31329.85,10498,ML Ext ,U26.06,26.06,33.14,2.23,U1315.30,1315.30,3682.21,0.219,11,21,0.31,0.62,356,59.20,,2263,2259,2262,2257,3142,3135,35.0762995,-119.3095939,558.70,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31329.93,31329.89,10499,ML Ext Cluster,U26.12,26.12,33.08,1.97,U1315.36,1315.36,3682.15,0.219,15,25,0.51,1.51,314,59.20,,2254,2243,2253,2240,3129,3111,35.0762995,-119.3095937,558.70,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31330.00,31329.98,10500,ML Ext Cluster,U26.20,26.20,33.01,0.73,U1315.43,1315.43,3682.08,0.219,13,23,1.96,1.58,117,59.20,,2177,2097,2218,2176,3081,3022,35.0762995,-119.3095934,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+76,31330.25,31330.02,10501,ML Ext Cluster,U26.45,26.45,32.75,1.89,U1315.69,1315.69,3681.82,0.219,11,21,4.81,6.03,301,59.20,,2124,1986,2171,2074,3015,2881,35.0762995,-119.3095933,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.07,31330.06,10502,ML Ext ,U26.27,26.27,32.93,2.17,U1315.50,1315.50,3682.00,0.219,10,20,0.31,0.56,346,59.20,,2264,2260,2263,2258,3143,3136,35.0762995,-119.3095932,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.28,31330.25,10503,ML Ext Cluster,U26.48,26.48,32.73,0.56,U1315.71,1315.71,3681.80,0.219,25,35,2.82,3.59,89,59.20,,2011,1890,2163,2087,3004,2898,35.0762994,-119.3095926,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.68,31330.50,10504,ML Ext Cluster,U26.87,26.87,32.33,0.88,U1316.11,1316.11,3681.40,0.219,10,20,2.43,2.09,140,59.20,,2183,2089,2186,2096,3036,2911,35.0762994,-119.3095917,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.56,31330.55,10505,ML Ext ,U26.76,26.76,32.44,1.96,U1316.00,1316.00,3681.51,0.219,11,21,0.39,0.62,312,59.20,,2261,2255,2260,2252,3139,3128,35.0762994,-119.3095916,558.71,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.60,31330.58,10506,ML Ext ,U26.79,26.79,32.41,0.56,U1316.03,1316.03,3681.48,0.219,11,21,0.27,0.59,89,59.20,,2264,2261,2264,2260,3144,3138,35.0762994,-119.3095914,558.72,,8.625,X52,ERW,1363
MFL,668,5.888,306+77,31330.89,31330.88,10507,ML Ext ,U27.09,27.09,32.11,0.65,U1316.33,1316.33,3681.18,0.219,40,50,0.43,0.83,104,59.20,,2233,2219,2223,2202,3088,3059,35.0762994,-119.3095905,558.72,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31331.08,31331.06,10508,ML Ext Cluster,U27.27,27.27,31.93,0.83,U1316.51,1316.51,3681.00,0.219,11,21,1.13,3.22,132,59.20,,2230,2190,2240,2211,3111,3070,35.0762994,-119.3095899,558.72,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31331.17,31331.15,10509,ML Ext ,U27.37,27.37,31.84,2.01,U1316.60,1316.60,3680.91,0.219,10,20,0.31,0.81,320,59.20,,2264,2260,2263,2258,3143,3136,35.0762994,-119.3095895,558.72,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31331.31,31331.29,10510,ML Ext ,U27.51,27.51,31.69,0.92,U1316.75,1316.75,3680.76,0.219,10,20,0.31,0.72,147,59.20,,2264,2260,2263,2258,3143,3136,35.0762994,-119.3095891,558.73,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31331.56,31331.55,10511,ML Ext ,U27.76,27.76,31.44,2.25,U1317.00,1317.00,3680.51,0.219,10,20,0.23,0.67,359,59.20,,2265,2263,2265,2262,3145,3141,35.0762994,-119.3095882,558.73,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31331.86,31331.85,10512,ML Ext ,U28.05,28.05,31.15,0.09,U1317.29,1317.29,3680.22,0.219,11,21,0.27,0.62,14,59.20,,2264,2261,2264,2260,3144,3138,35.0762994,-119.3095872,558.74,,8.625,X52,ERW,1363
MFL,668,5.889,306+78,31332.25,31332.02,10513,ML Ext Cluster,U28.45,28.45,30.75,0.58,U1317.69,1317.69,3679.82,0.219,11,21,2.89,3.51,93,59.20,,2160,2052,2209,2152,3068,2988,35.0762994,-119.3095867,558.74,,8.625,X52,ERW,1363
MFL,668,5.889,306+79,31332.19,31332.18,10514,ML Ext ,U28.39,28.39,30.81,1.51,U1317.63,1317.63,3679.88,0.219,10,20,0.31,0.67,241,59.20,,2264,2260,2263,2258,3143,3136,35.0762994,-119.3095861,558.74,,8.625,X52,ERW,1363
MFL,668,5.889,306+79,31332.38,31332.37,10515,ML Ext ,U28.58,28.58,30.62,0.80,U1317.82,1317.82,3679.69,0.219,10,20,0.59,0.88,128,59.20,,2256,2243,2254,2237,3130,3108,35.0762994,-119.3095855,558.74,,8.625,X52,ERW,1363
MFL,668,5.889,306+79,31332.56,31332.54,10516,ML Ext ,U28.75,28.75,30.45,0.56,U1317.99,1317.99,3679.52,0.219,11,21,0.39,0.70,89,59.20,,2261,2255,2260,2252,3139,3128,35.0762994,-119.3095849,558.75,,8.625,X52,ERW,1363
MFL,668,5.894,307+04,31357.84,,10517,Marker Band Start,D5.16,54.04,5.16,,U1343.27,1343.27,3654.23,0.219,,,,,,59.20,,,,,,,,35.0762980,-119.3095007,558.78,,8.625,X52,ERW,1363
MFL,668,5.894,307+07,31361.01,31361.00,10518,ML Ext Between Marker Bands,D2.00,57.21,1.99,1.07,U1346.45,1346.45,3651.06,0.219,10,20,0.39,0.56,170,59.20,,2262,2256,2261,2253,3140,3129,35.0762977,-119.3094902,558.73,,8.625,X52,ERW,1363
MFL,668,5.894,307+08,31361.32,31361.29,10519,ML Ext Between Marker Bands,D1.71,57.51,1.69,1.11,U1346.75,1346.75,3650.76,0.219,11,21,0.39,0.51,177,59.20,,2261,2255,2260,2252,3139,3128,35.0762977,-119.3094892,558.73,,8.625,X52,ERW,1363
MFL,668,5.894,307+08,31361.76,31361.48,10520,ML Ext Cluster Between Marker Bands,D1.52,57.96,1.24,1.11,U1347.20,1347.20,3650.31,0.219,16,26,3.60,1.82,177,59.20,,2084,1957,2156,2064,2995,2867,35.0762977,-119.3094886,558.72,,8.625,X52,ERW,1363
MFL,668,5.894,307+08,31362.00,31361.97,10521,ML Ext Between Marker Bands,D1.03,58.20,1.00,1.10,U1347.43,1347.43,3650.08,0.219,11,21,0.51,0.67,176,59.20,,2258,2247,2256,2243,3133,3115,35.0762977,-119.3094870,558.72,,8.625,X52,ERW,1363
MFL,669,5.895,307+09,31363.00,,10522,Weld; Between Marker Bands,U59.20,59.20,59.42,,U1348.44,1348.44,3649.07,0.219,,,,,,59.42,84,,,,,,,35.0762976,-119.3094835,558.70,,8.625,X52,ERW,1363
MFL,669,5.895,307+10,31364.17,,10523,Marker Band End,U1.16,1.16,58.25,,U1349.60,1349.60,3647.91,0.219,,,,,,59.42,,,,,,,,35.0762975,-119.3094797,558.69,,8.625,X52,ERW,1363
MFL,670,5.906,307+68,31422.42,,10524,Weld,D48.01,59.42,48.01,,U1407.85,1407.85,3589.65,0.219,,,,,,48.01,328,,,,,,,35.0762934,-119.3092858,556.47,,8.625,X52,ERW,1363
MFL,671,5.915,308+16,31470.43,,10525,Weld,U48.01,48.01,59.38,,U1455.87,1455.87,3541.64,0.219,,,,,,59.38,32,,,,,,,35.0762925,-119.3091260,556.72,,8.625,X52,ERW,1363
MFL,671,5.920,308+45,31499.57,31499.55,10526,ML Ext ,U29.14,29.14,30.24,1.12,U1485.01,1485.01,3512.50,0.219,12,22,0.43,0.53,179,59.38,,2259,2252,2258,2248,3136,3123,35.0762929,-119.3090292,557.51,,8.625,X52,ERW,1363
MFL,671,5.925,308+69,31523.48,31523.46,10527,ML Ext ,D6.35,53.05,6.33,0.68,U1508.91,1508.91,3488.59,0.219,10,20,0.35,0.68,108,59.38,,2263,2258,2262,2256,3142,3133,35.0762931,-119.3089497,558.58,,8.625,X52,ERW,1363
MFL,672,5.926,308+75,31529.81,,10528,Weld,D59.33,59.38,59.33,,U1515.25,1515.25,3482.26,0.219,,,,,,59.33,322,,,,,,,35.0762931,-119.3089286,558.76,,8.625,X52,ERW,1363
MFL,672,5.926,308+76,31529.97,31529.94,10529,ML Ext Cluster Weld Adjacent,U0.16,0.16,59.17,1.46,U1515.41,1515.41,3482.10,0.219,18,28,0.55,2.68,232,59.33,,2248,2235,2245,2228,3118,3094,35.0762931,-119.3089282,558.76,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,672,5.926,308+76,31530.37,31530.32,10530,ML Ext ,U0.56,0.56,58.77,1.81,U1515.81,1515.81,3481.70,0.219,11,21,0.86,0.83,288,59.33,,2243,2217,2238,2206,3109,3064,35.0762931,-119.3089269,558.77,,8.625,X52,ERW,1363
MFL,672,5.926,308+76,31530.35,31530.32,10531,ML Ext Seam Xing,U0.54,0.54,58.79,2.01,U1515.79,1515.79,3481.72,0.219,10,20,0.63,0.64,320,59.33,,2255,2240,2252,2234,3128,3103,35.0762931,-119.3089269,558.77,,8.625,X52,ERW,1363
MFL,673,5.937,309+34,31589.14,,10532,Weld,U59.33,59.33,59.52,,U1574.58,1574.58,3422.93,0.219,,,,,,59.52,28,,,,,,,35.0762919,-119.3087313,560.47,,8.625,X52,ERW,1363
MFL,673,5.938,309+39,31593.60,31593.59,10533,ML Int ,U4.46,4.46,55.06,1.29,U1579.03,1579.03,3418.47,0.219,10,20,0.27,0.53,206,59.52,,2264,2261,2264,2260,3144,3139,35.0762919,-119.3087166,560.65,,8.625,X52,ERW,1363
MFL,673,5.940,309+49,31603.84,31603.83,10534,ML Int ,U14.70,14.70,44.82,1.35,U1589.28,1589.28,3408.23,0.219,12,22,0.27,0.25,216,59.52,,2264,2261,2263,2259,3143,3138,35.0762919,-119.3086825,561.05,,8.625,X52,ERW,1363
MFL,673,5.941,309+55,31610.26,31610.25,10535,ML Int ,U21.12,21.12,38.40,1.19,U1595.70,1595.70,3401.81,0.219,10,20,0.27,0.27,190,59.52,,2264,2261,2264,2260,3144,3139,35.0762919,-119.3086612,561.31,,8.625,X52,ERW,1363
MFL,673,5.941,309+57,31612.00,31611.98,10536,ML Int ,U22.86,22.86,36.66,1.11,U1597.44,1597.44,3400.07,0.219,11,21,0.27,0.25,177,59.52,,2264,2261,2264,2260,3144,3138,35.0762919,-119.3086554,561.38,,8.625,X52,ERW,1363
MFL,673,5.943,309+66,31620.34,31620.31,10537,ML Int ,D28.32,31.20,28.32,1.10,U1605.78,1605.78,3391.73,0.219,10,20,0.51,0.75,176,59.52,,2258,2248,2257,2244,3134,3117,35.0762920,-119.3086277,561.73,,8.625,X52,ERW,1363
MFL,673,5.944,309+68,31623.24,31623.23,10538,ML Int ,D25.43,34.10,25.42,1.18,U1608.68,1608.68,3388.83,0.219,11,21,0.27,0.32,188,59.52,,2264,2261,2264,2260,3144,3138,35.0762920,-119.3086180,561.85,,8.625,X52,ERW,1363
MFL,673,5.944,309+70,31624.64,31624.62,10539,ML Int ,D24.04,35.50,24.02,1.20,U1610.07,1610.07,3387.44,0.219,11,21,0.27,0.25,192,59.52,,2264,2261,2264,2260,3144,3138,35.0762920,-119.3086134,561.91,,8.625,X52,ERW,1363
MFL,673,5.946,309+82,31636.72,31636.71,10540,ML Int ,D11.95,47.58,11.94,1.18,U1622.15,1622.15,3375.35,0.219,10,20,0.27,0.57,188,59.52,,2264,2261,2264,2260,3144,3139,35.0762924,-119.3085732,562.42,,8.625,X52,ERW,1363
MFL,673,5.946,309+82,31637.02,31637.01,10541,ML Int ,D11.65,47.88,11.64,1.40,U1622.46,1622.46,3375.05,0.219,11,21,0.27,0.50,224,59.52,,2264,2261,2264,2260,3144,3138,35.0762924,-119.3085723,562.43,,8.625,X52,ERW,1363
MFL,674,5.948,309+94,31648.66,,10542,Weld,U59.52,59.52,59.65,,U1634.09,1634.09,3363.41,0.219,,,,,,59.65,312,,,,,,,35.0762928,-119.3085335,562.76,,8.625,X52,ERW,1363
MFL,674,5.952,310+10,31665.41,31665.39,10543,ML Ext ,U16.75,16.75,42.90,0.78,U1650.85,1650.85,3346.66,0.219,10,20,0.35,0.48,125,59.65,,2263,2258,2262,2256,3142,3133,35.0762932,-119.3084778,562.92,,8.625,X52,ERW,1363
MFL,674,5.953,310+17,31671.83,31671.81,10544,ML Ext ,U23.17,23.17,36.49,0.89,U1657.26,1657.26,3340.25,0.219,10,20,0.39,0.59,142,59.65,,2262,2256,2261,2253,3140,3129,35.0762934,-119.3084565,562.97,,8.625,X52,ERW,1363
MFL,675,5.960,310+53,31708.31,,10545,Weld,D59.30,59.65,59.30,,U1693.75,1693.75,3303.76,0.219,,,,,,59.30,40,,,,,,,35.0762938,-119.3083349,563.14,,8.625,X52,ERW,1363
MFL,676,5.971,311+12,31767.61,,10546,Weld,U59.30,59.30,59.78,,U1753.05,1753.05,3244.46,0.219,,,,,,59.78,310,,,,,,,35.0762933,-119.3081375,563.19,,8.625,X52,ERW,1363
MFL,677,5.982,311+72,31827.39,,10547,Weld,D59.35,59.78,59.35,,U1812.83,1812.83,3184.68,0.219,,,,,,59.35,14,,,,,,,35.0762925,-119.3079385,563.26,,8.625,X52,ERW,1363
MFL,678,5.993,312+31,31886.74,,10548,Weld,D59.32,59.35,59.32,,U1872.17,1872.17,3125.34,0.219,,,,,,59.32,326,,,,,,,35.0762915,-119.3077409,561.86,,8.625,X52,ERW,1363
MFL,679,6.004,312+90,31946.05,,10549,Weld,U59.32,59.32,59.39,,U1931.49,1931.49,3066.02,0.219,,,,,,59.39,4,,,,,,,35.0762917,-119.3075435,560.67,,8.625,X52,ERW,1363
MFL,679,6.008,313+07,31962.90,31962.89,10550,ML Ext ,U16.85,16.85,42.54,1.02,U1948.34,1948.34,3049.17,0.219,11,21,0.51,0.62,162,59.39,,2258,2247,2256,2243,3133,3115,35.0762915,-119.3074874,560.97,,8.625,X52,ERW,1363
MFL,680,6.016,313+49,32005.44,,10551,Weld,U59.39,59.39,59.42,,U1990.88,1990.88,3006.63,0.219,,,,,,59.42,316,,,,,,,35.0762903,-119.3073459,561.87,,8.625,X52,ERW,1363
MFL,680,6.016,313+52,32008.09,32008.08,10552,ML Ext ,U2.65,2.65,56.77,1.73,U1993.53,1993.53,3003.98,0.219,10,20,0.35,0.64,276,59.42,,2263,2258,2262,2256,3142,3133,35.0762903,-119.3073371,561.92,,8.625,X52,ERW,1363
MFL,680,6.016,313+52,32008.28,32008.26,10553,ML Ext Cluster,U2.84,2.84,56.59,1.73,U1993.72,1993.72,3003.79,0.219,33,43,2.46,2.70,276,59.42,,1947,1824,2141,2079,2973,2888,35.0762903,-119.3073365,561.92,,8.625,X52,ERW,1363
MFL,680,6.016,313+52,32008.83,32008.63,10554,ML Ext Cluster,U3.39,3.39,56.04,1.51,U1994.26,1994.26,3003.25,0.219,14,24,4.19,5.01,241,59.42,,2095,1961,2167,2080,3010,2889,35.0762902,-119.3073353,561.93,,8.625,X52,ERW,1363
MFL,680,6.016,313+53,32009.20,32009.07,10555,ML Ext Cluster,U3.76,3.76,55.67,1.67,U1994.63,1994.63,3002.88,0.219,16,26,1.96,2.71,267,59.42,,2154,2071,2182,2114,3031,2936,35.0762902,-119.3073338,561.93,,8.625,X52,ERW,1363
MFL,680,6.018,313+60,32016.32,32016.29,10556,ML Ext Cluster,U10.88,10.88,48.55,0.28,U2001.75,2001.75,2995.75,0.219,18,28,4.42,3.19,44,59.42,,2037,1896,2146,2056,2980,2855,35.0762901,-119.3073098,562.05,,8.625,X52,ERW,1363
MFL,680,6.018,313+61,32017.69,32017.68,10557,ML Ext ,U12.25,12.25,47.17,2.05,U2003.13,2003.13,2994.38,0.219,10,20,0.31,0.54,327,59.42,,2264,2260,2263,2258,3143,3136,35.0762900,-119.3073052,562.06,,8.625,X52,ERW,1363
MFL,681,6.027,314+08,32064.86,,10558,Weld,U59.42,59.42,59.57,,U2050.30,2050.30,2947.21,0.219,,,,,,59.57,42,,,,,,,35.0762888,-119.3071482,562.89,,8.625,X52,ERW,1363
MFL,682,6.038,314+67,32124.43,,10559,Weld,D50.65,59.57,50.65,,U2109.87,2109.87,2887.64,0.219,,,,,,50.65,320,,,,,,,35.0762881,-119.3069498,562.30,,8.625,X52,ERW,1363
MFL,682,6.040,314+77,32134.44,32134.42,10560,ML Ext ,U10.00,10.00,40.64,1.35,U2119.87,2119.87,2877.64,0.219,10,20,0.35,0.54,216,50.65,,2263,2258,2262,2256,3142,3133,35.0762879,-119.3069166,562.03,,8.625,X52,ERW,1363
MFL,682,6.040,314+79,32135.84,32135.83,10561,ML Ext ,U11.41,11.41,39.24,1.32,U2121.28,2121.28,2876.23,0.219,11,21,0.35,0.51,211,50.65,,2262,2257,2261,2255,3141,3132,35.0762879,-119.3069119,562.00,,8.625,X52,ERW,1363
MFL,682,6.041,314+82,32139.33,32139.33,10562,ML Ext ,U14.90,14.90,35.75,0.45,U2124.77,2124.77,2872.74,0.219,10,20,0.31,0.62,72,50.65,,2264,2260,2263,2258,3143,3136,35.0762878,-119.3069003,561.93,,8.625,X52,ERW,1363
MFL,682,6.041,314+83,32139.66,32139.66,10563,ML Ext ,U15.22,15.22,35.42,0.09,U2125.09,2125.09,2872.42,0.219,10,20,0.35,0.70,14,50.65,,2263,2258,2262,2256,3142,3133,35.0762878,-119.3068992,561.92,,8.625,X52,ERW,1363
MFL,682,6.041,314+83,32139.99,32139.81,10564,ML Ext Cluster,U15.56,15.56,35.09,0.34,U2125.42,2125.42,2872.08,0.219,11,21,4.85,3.19,54,50.65,,2124,1985,2207,2148,3065,2983,35.0762878,-119.3068986,561.92,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32140.83,32140.81,10565,ML Ext ,U16.39,16.39,34.25,0.25,U2126.26,2126.26,2871.25,0.219,10,20,0.35,0.51,40,50.65,,2263,2258,2262,2256,3142,3133,35.0762878,-119.3068953,561.90,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32140.98,32140.97,10566,ML Ext ,U16.55,16.55,34.10,0.24,U2126.42,2126.42,2871.09,0.219,16,26,0.31,0.51,38,50.65,,2261,2257,2260,2254,3139,3131,35.0762878,-119.3068948,561.89,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32141.03,32141.02,10567,ML Ext Cluster,U16.59,16.59,34.06,0.48,U2126.46,2126.46,2871.05,0.219,10,20,1.13,0.62,76,50.65,,2233,2194,2244,2219,3117,3082,35.0762878,-119.3068946,561.89,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32141.10,32141.09,10568,ML Ext ,U16.66,16.66,33.98,0.21,U2126.53,2126.53,2870.98,0.219,10,20,0.35,0.72,34,50.65,,2263,2258,2262,2256,3142,3133,35.0762878,-119.3068944,561.89,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32141.26,32141.21,10569,ML Ext Cluster,U16.82,16.82,33.82,0.21,U2126.69,2126.69,2870.82,0.219,16,26,5.44,5.09,33,50.65,,2047,1899,2149,2050,2985,2848,35.0762878,-119.3068940,561.89,,8.625,X52,ERW,1363
MFL,682,6.041,314+84,32141.46,32141.44,10570,ML Ext ,U17.02,17.02,33.63,0.48,U2126.89,2126.89,2870.62,0.219,10,20,0.27,0.51,76,50.65,,2264,2261,2264,2260,3144,3139,35.0762878,-119.3068932,561.88,,8.625,X52,ERW,1363
MFL,682,6.041,314+85,32141.72,32141.62,10571,ML Ext Cluster,U17.29,17.29,33.36,0.48,U2127.16,2127.16,2870.35,0.219,10,20,1.29,0.67,76,50.65,,2226,2179,2247,2226,3121,3092,35.0762878,-119.3068926,561.88,,8.625,X52,ERW,1363
MFL,682,6.041,314+85,32141.74,32141.73,10572,ML Ext ,U17.31,17.31,33.34,0.26,U2127.18,2127.18,2870.33,0.219,16,26,0.35,0.56,42,50.65,,2260,2254,2258,2251,3137,3127,35.0762878,-119.3068923,561.88,,8.625,X52,ERW,1363
MFL,682,6.042,314+86,32142.83,32142.81,10573,ML Ext ,U18.39,18.39,32.26,0.48,U2128.26,2128.26,2869.25,0.219,10,20,0.31,0.56,76,50.65,,2264,2260,2263,2258,3143,3136,35.0762877,-119.3068887,561.85,,8.625,X52,ERW,1363
MFL,682,6.042,314+87,32144.45,32144.43,10574,ML Ext ,U20.02,20.02,30.63,0.21,U2129.89,2129.89,2867.62,0.219,10,20,0.55,0.64,33,50.65,,2257,2246,2255,2241,3132,3112,35.0762877,-119.3068833,561.82,,8.625,X52,ERW,1363
MFL,682,6.042,314+88,32144.61,32144.60,10575,ML Ext ,U20.18,20.18,30.47,0.17,U2130.05,2130.05,2867.46,0.219,10,20,0.35,0.59,27,50.65,,2263,2258,2262,2256,3142,3133,35.0762877,-119.3068827,561.82,,8.625,X52,ERW,1363
MFL,682,6.042,314+88,32145.12,32145.10,10576,ML Ext Cluster,U20.69,20.69,29.96,0.28,U2130.56,2130.56,2866.95,0.219,11,21,0.47,1.50,44,50.65,,2259,2250,2257,2246,3135,3120,35.0762877,-119.3068810,561.81,,8.625,X52,ERW,1363
MFL,683,6.048,315+18,32175.08,,10577,Weld,D43.46,50.65,43.46,,U2160.52,2160.52,2836.99,0.219,,,,,,43.46,40,,,,,,,35.0762870,-119.3067812,561.23,,8.625,X52,ERW,1363
MFL,684,6.056,315+61,32218.54,,10578,Weld,U43.46,43.46,47.38,,U2203.98,2203.98,2793.53,0.219,,,,,,47.38,316,,,,,,,35.0762860,-119.3066365,560.57,,8.625,X52,ERW,1363
MFL,684,6.057,315+69,32226.86,32226.85,10579,ML Int ,U8.32,8.32,39.06,0.85,U2212.30,2212.30,2785.21,0.219,10,20,0.27,0.40,136,47.38,,2264,2261,2264,2260,3144,3139,35.0762859,-119.3066089,560.42,,8.625,X52,ERW,1363
MFL,684,6.057,315+70,32226.99,32226.98,10580,ML Int ,U8.45,8.45,38.93,0.87,U2212.43,2212.43,2785.08,0.219,10,20,0.27,0.35,138,47.38,,2264,2261,2264,2260,3144,3139,35.0762859,-119.3066084,560.42,,8.625,X52,ERW,1363
MFL,684,6.059,315+76,32233.11,32233.09,10581,ML Int ,U14.57,14.57,32.82,0.92,U2218.54,2218.54,2778.97,0.219,11,21,0.27,0.40,146,47.38,,2264,2261,2264,2260,3144,3138,35.0762858,-119.3065881,560.30,,8.625,X52,ERW,1363
MFL,684,6.059,315+76,32233.32,32233.20,10582,ML Int Cluster,U14.78,14.78,32.60,0.76,U2218.76,2218.76,2778.75,0.219,13,23,4.85,2.65,121,47.38,,2097,1957,2184,2100,3033,2917,35.0762858,-119.3065877,560.30,,8.625,X52,ERW,1363
MFL,684,6.059,315+76,32233.73,32233.72,10583,ML Int ,U15.19,15.19,32.19,0.89,U2219.16,2219.16,2778.35,0.219,10,20,0.27,0.40,142,47.38,,2264,2261,2264,2260,3144,3139,35.0762858,-119.3065860,560.29,,8.625,X52,ERW,1363
MFL,684,6.059,315+76,32233.75,32233.74,10584,ML Int ,U15.21,15.21,32.17,0.60,U2219.19,2219.19,2778.32,0.219,10,20,0.27,0.40,96,47.38,,2264,2261,2264,2260,3144,3139,35.0762858,-119.3065859,560.29,,8.625,X52,ERW,1363
MFL,684,6.059,315+76,32233.87,32233.85,10585,ML Int ,U15.33,15.33,32.06,0.85,U2219.30,2219.30,2778.21,0.219,10,20,0.31,0.48,136,47.38,,2264,2260,2263,2258,3143,3136,35.0762858,-119.3065855,560.29,,8.625,X52,ERW,1363
MFL,684,6.059,315+77,32234.19,32234.18,10586,ML Int ,U15.65,15.65,31.73,0.63,U2219.63,2219.63,2777.88,0.219,17,27,0.55,0.25,100,47.38,,2249,2236,2246,2229,3119,3096,35.0762858,-119.3065844,560.28,,8.625,X52,ERW,1363
MFL,684,6.059,315+77,32234.68,32234.66,10587,ML Int ,U16.14,16.14,31.25,0.60,U2220.11,2220.11,2777.40,0.219,10,20,0.27,0.40,96,47.38,,2264,2261,2264,2260,3144,3139,35.0762858,-119.3065828,560.28,,8.625,X52,ERW,1363
MFL,684,6.064,316+02,32259.74,32259.73,10588,ML Ext ,D6.20,41.20,6.18,0.56,U2245.18,2245.18,2752.33,0.219,10,20,0.43,0.69,89,47.38,,2261,2253,2260,2250,3138,3126,35.0762854,-119.3064994,560.17,,8.625,X52,ERW,1363
MFL,685,6.065,316+08,32265.92,,10589,Weld,U47.38,47.38,48.04,,U2251.36,2251.36,2746.15,0.219,,,,,,48.04,44,,,,,,,35.0762854,-119.3064788,560.30,,8.625,X52,ERW,1363
MFL,685,6.065,316+10,32268.06,32268.04,10590,ML Int ,U2.14,2.14,45.90,1.47,U2253.49,2253.49,2744.02,0.219,10,20,0.31,0.40,234,48.04,,2264,2260,2263,2258,3143,3136,35.0762854,-119.3064717,560.35,,8.625,X52,ERW,1363
MFL,685,6.066,316+14,32271.83,32271.81,10591,ML Int ,U5.91,5.91,42.13,1.17,U2257.26,2257.26,2740.25,0.219,10,20,0.35,0.43,186,48.04,,2263,2258,2262,2256,3142,3133,35.0762854,-119.3064592,560.43,,8.625,X52,ERW,1363
MFL,685,6.066,316+17,32274.13,32274.12,10592,ML Int ,U8.21,8.21,39.83,1.24,U2259.57,2259.57,2737.94,0.219,11,21,0.31,0.35,198,48.04,,2263,2259,2262,2257,3142,3135,35.0762854,-119.3064515,560.48,,8.625,X52,ERW,1363
MFL,685,6.067,316+18,32275.62,32275.61,10593,ML Int ,U9.70,9.70,38.34,1.23,U2261.06,2261.06,2736.45,0.219,10,20,0.39,0.48,196,48.04,,2262,2256,2261,2253,3140,3129,35.0762854,-119.3064466,560.51,,8.625,X52,ERW,1363
MFL,685,6.067,316+22,32279.59,32279.58,10594,ML Int Cluster,U13.67,13.67,34.37,1.43,U2265.02,2265.02,2732.49,0.219,10,20,1.37,1.45,228,48.04,,2223,2172,2241,2213,3112,3073,35.0762854,-119.3064334,560.60,,8.625,X52,ERW,1363
MFL,685,6.068,316+23,32280.55,32280.54,10595,ML Int ,U14.63,14.63,33.41,1.39,U2265.99,2265.99,2731.52,0.219,11,21,0.31,0.41,222,48.04,,2263,2259,2262,2257,3142,3135,35.0762854,-119.3064302,560.62,,8.625,X52,ERW,1363
MFL,685,6.068,316+23,32281.05,32281.02,10596,ML Int ,U15.13,15.13,32.91,1.27,U2266.49,2266.49,2731.02,0.219,10,20,0.35,0.48,202,48.04,,2263,2258,2262,2256,3142,3133,35.0762854,-119.3064285,560.63,,8.625,X52,ERW,1363
MFL,685,6.068,316+24,32281.18,32281.15,10597,ML Int ,U15.26,15.26,32.78,1.27,U2266.61,2266.61,2730.90,0.219,10,20,0.39,0.38,202,48.04,,2262,2256,2261,2253,3140,3129,35.0762854,-119.3064281,560.63,,8.625,X52,ERW,1363
MFL,686,6.074,316+56,32313.96,,10598,Weld,D46.03,48.04,46.03,,U2299.39,2299.39,2698.12,0.219,,,,,,46.03,324,,,,,,,35.0762861,-119.3063189,560.75,,8.625,X52,ERW,1363
MFL,686,6.075,316+63,32320.89,32320.80,10599,ML Ext Cluster,U6.93,6.93,39.10,0.11,U2306.32,2306.32,2691.19,0.219,11,21,1.13,0.75,18,46.03,,2230,2190,2247,2227,3121,3093,35.0762861,-119.3062962,560.63,,8.625,X52,ERW,1363
MFL,686,6.082,317+01,32359.13,32359.12,10600,ML Ext ,D0.87,45.17,0.86,0.33,U2344.57,2344.57,2652.94,0.219,11,21,0.35,0.75,52,46.03,,2262,2257,2261,2255,3141,3132,35.0762856,-119.3061686,560.87,,8.625,X52,ERW,1363
MFL,686,6.082,317+02,32359.67,32359.60,10601,ML Ext Cluster,D0.39,45.71,0.32,1.69,U2345.10,2345.10,2652.41,0.219,11,21,0.86,1.45,269,46.03,,2243,2217,2244,2219,3116,3082,35.0762856,-119.3061670,560.87,,8.625,X52,ERW,1363
MFL,687,6.083,317+02,32359.99,,10602,Weld,D40.40,46.03,40.40,,U2345.42,2345.42,2652.08,0.219,,,,,,40.40,12,,,,,,,35.0762856,-119.3061657,560.86,,8.625,X52,ERW,1363
MFL,687,6.083,317+03,32360.91,32360.90,10603,ML Ext ,U0.93,0.93,39.47,1.40,U2346.35,2346.35,2651.16,0.219,13,23,0.35,0.56,224,40.40,,2261,2256,2260,2254,3139,3130,35.0762856,-119.3061627,560.85,,8.625,X52,ERW,1363
MFL,687,6.083,317+03,32361.19,32361.18,10604,ML Ext ,U1.20,1.20,39.19,1.39,U2346.63,2346.63,2650.88,0.219,12,22,0.35,0.51,222,40.40,,2262,2257,2261,2254,3140,3131,35.0762856,-119.3061618,560.85,,8.625,X52,ERW,1363
MFL,687,6.083,317+04,32361.57,32361.56,10605,ML Ext ,U1.58,1.58,38.81,0.19,U2347.01,2347.01,2650.50,0.219,11,21,0.31,0.62,31,40.40,,2263,2259,2262,2257,3142,3135,35.0762856,-119.3061605,560.84,,8.625,X52,ERW,1363
MFL,687,6.083,317+06,32364.25,32364.24,10606,ML Ext ,U4.26,4.26,36.14,1.27,U2349.68,2349.68,2647.82,0.219,10,20,0.27,0.64,202,40.40,,2264,2261,2264,2260,3144,3139,35.0762855,-119.3061516,560.82,,8.625,X52,ERW,1363
MFL,687,6.084,317+09,32367.00,32366.98,10607,ML Ext Cluster,U7.01,7.01,33.39,0.51,U2352.43,2352.43,2645.08,0.219,13,23,1.25,1.23,82,40.40,,2215,2168,2238,2210,3108,3069,35.0762855,-119.3061424,560.78,,8.625,X52,ERW,1363
MFL,687,6.084,317+09,32367.34,32367.33,10608,ML Ext ,U7.35,7.35,33.04,0.48,U2352.78,2352.78,2644.73,0.219,11,21,0.31,0.46,76,40.40,,2263,2259,2262,2257,3142,3135,35.0762855,-119.3061413,560.78,,8.625,X52,ERW,1363
MFL,687,6.084,317+10,32367.97,32367.95,10609,ML Ext ,U7.98,7.98,32.42,0.72,U2353.40,2353.40,2644.11,0.219,14,24,0.43,0.67,114,40.40,,2258,2250,2256,2246,3134,3120,35.0762855,-119.3061392,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+10,32368.00,32367.99,10610,ML Ext ,U8.01,8.01,32.38,0.41,U2353.44,2353.44,2644.07,0.219,11,21,0.35,0.51,66,40.40,,2262,2257,2261,2255,3141,3132,35.0762855,-119.3061391,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+10,32368.12,32368.11,10611,ML Ext Cluster,U8.14,8.14,32.26,0.34,U2353.56,2353.56,2643.95,0.219,13,23,0.43,1.30,54,40.40,,2259,2251,2257,2247,3135,3121,35.0762855,-119.3061387,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+10,32368.38,32368.30,10612,ML Ext Cluster,U8.39,8.39,32.00,0.76,U2353.82,2353.82,2643.69,0.219,14,24,2.07,3.22,121,40.40,,2163,2077,2215,2169,3077,3012,35.0762855,-119.3061380,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+10,32368.47,32368.45,10613,ML Ext ,U8.48,8.48,31.91,1.17,U2353.91,2353.91,2643.60,0.219,19,29,0.47,0.59,186,40.40,,2252,2241,2249,2235,3123,3105,35.0762855,-119.3061375,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32368.53,32368.52,10614,ML Ext Cluster,U8.54,8.54,31.85,1.56,U2353.97,2353.97,2643.54,0.219,11,21,1.33,1.53,248,40.40,,2220,2170,2240,2212,3111,3072,35.0762855,-119.3061373,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32368.59,32368.58,10615,ML Ext ,U8.60,8.60,31.79,0.87,U2354.03,2354.03,2643.48,0.219,10,20,0.27,0.51,138,40.40,,2264,2261,2264,2260,3144,3139,35.0762855,-119.3061371,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32368.78,32368.76,10616,ML Ext Cluster,U8.80,8.80,31.60,0.24,U2354.22,2354.22,2643.29,0.219,13,23,0.78,1.39,38,40.40,,2242,2219,2244,2219,3116,3083,35.0762855,-119.3061365,560.77,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32368.96,32368.87,10617,ML Ext Cluster,U8.97,8.97,31.43,0.56,U2354.39,2354.39,2643.12,0.219,11,21,1.17,0.56,89,40.40,,2228,2186,2243,2217,3115,3079,35.0762855,-119.3061361,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32368.93,32368.91,10618,ML Ext ,U8.94,8.94,31.45,0.97,U2354.37,2354.37,2643.14,0.219,11,21,0.35,0.48,154,40.40,,2262,2257,2261,2255,3141,3132,35.0762855,-119.3061360,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32369.14,32369.13,10619,ML Ext ,U9.15,9.15,31.25,0.58,U2354.57,2354.57,2642.93,0.219,10,20,0.27,0.40,93,40.40,,2264,2261,2264,2260,3144,3139,35.0762854,-119.3061353,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32369.35,32369.25,10620,ML Ext Cluster,U9.37,9.37,31.03,0.92,U2354.79,2354.79,2642.72,0.219,17,27,3.99,4.82,147,40.40,,2060,1926,2155,2066,2993,2869,35.0762854,-119.3061349,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+11,32369.29,32369.28,10621,ML Ext ,U9.30,9.30,31.10,1.23,U2354.72,2354.72,2642.78,0.219,10,20,0.31,0.40,196,40.40,,2264,2260,2263,2258,3143,3136,35.0762854,-119.3061348,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+12,32369.76,32369.61,10622,ML Ext Cluster,U9.78,9.78,30.62,0.77,U2355.20,2355.20,2642.31,0.219,14,24,2.00,2.36,123,40.40,,2167,2084,2215,2170,3076,3014,35.0762854,-119.3061337,560.76,,8.625,X52,ERW,1363
MFL,687,6.084,317+12,32370.12,32370.10,10623,ML Ext Cluster,U10.13,10.13,30.27,0.75,U2355.55,2355.55,2641.96,0.219,11,21,0.51,2.17,119,40.40,,2258,2247,2256,2243,3133,3115,35.0762854,-119.3061321,560.75,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32370.81,32370.81,10624,ML Ext Cluster,U10.83,10.83,29.57,0.33,U2356.25,2356.25,2641.26,0.219,10,20,1.13,1.29,52,40.40,,2233,2194,2246,2222,3119,3086,35.0762854,-119.3061297,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32371.24,32371.07,10625,ML Ext Cluster,U11.25,11.25,29.15,1.30,U2356.67,2356.67,2640.84,0.219,21,31,2.15,2.71,207,40.40,,2098,2002,2209,2166,3068,3008,35.0762854,-119.3061288,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32371.21,32371.19,10626,ML Ext ,U11.22,11.22,29.18,0.15,U2356.64,2356.64,2640.87,0.219,13,23,0.27,0.56,24,40.40,,2264,2260,2263,2259,3143,3137,35.0762854,-119.3061284,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32371.22,32371.20,10627,ML Ext Cluster,U11.23,11.23,29.17,0.34,U2356.65,2356.65,2640.85,0.219,22,32,0.43,3.62,54,40.40,,2252,2242,2248,2236,3123,3106,35.0762854,-119.3061284,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32371.34,32371.33,10628,ML Ext Cluster,U11.35,11.35,29.05,0.34,U2356.78,2356.78,2640.73,0.219,14,24,1.84,3.13,54,40.40,,2175,2099,2215,2166,3076,3009,35.0762854,-119.3061280,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+13,32371.51,32371.49,10629,ML Ext ,U11.52,11.52,28.87,0.65,U2356.95,2356.95,2640.56,0.219,10,20,0.31,0.62,104,40.40,,2264,2260,2263,2258,3143,3136,35.0762854,-119.3061274,560.74,,8.625,X52,ERW,1363
MFL,687,6.085,317+14,32371.61,32371.56,10630,ML Ext Cluster,U11.62,11.62,28.78,0.28,U2357.05,2357.05,2640.46,0.219,17,27,0.78,1.88,44,40.40,,2234,2209,2238,2212,3108,3072,35.0762854,-119.3061272,560.73,,8.625,X52,ERW,1363
MFL,687,6.085,317+14,32372.33,32372.32,10631,ML Ext ,U12.34,12.34,28.05,0.77,U2357.77,2357.77,2639.74,0.219,10,20,0.27,0.62,123,40.40,,2264,2261,2264,2260,3144,3139,35.0762854,-119.3061246,560.73,,8.625,X52,ERW,1363
MFL,687,6.085,317+14,32372.58,32372.48,10632,ML Ext Cluster,U12.59,12.59,27.81,0.40,U2358.01,2358.01,2639.50,0.219,13,23,3.36,3.99,64,40.40,,2125,2006,2197,2130,3052,2959,35.0762854,-119.3061241,560.72,,8.625,X52,ERW,1363
MFL,687,6.085,317+15,32372.55,32372.52,10633,ML Ext Cluster,U12.56,12.56,27.84,0.58,U2357.98,2357.98,2639.53,0.219,11,21,0.47,2.28,93,40.40,,2259,2250,2258,2247,3136,3121,35.0762854,-119.3061240,560.72,,8.625,X52,ERW,1363
MFL,687,6.085,317+15,32372.99,32372.97,10634,ML Ext ,U13.00,13.00,27.40,0.73,U2358.42,2358.42,2639.09,0.219,14,24,0.31,0.48,117,40.40,,2262,2258,2261,2256,3140,3133,35.0762854,-119.3061225,560.72,,8.625,X52,ERW,1363
MFL,687,6.085,317+16,32373.69,32373.68,10635,ML Ext Cluster,U13.70,13.70,26.70,0.48,U2359.12,2359.12,2638.39,0.219,10,20,1.37,0.91,76,40.40,,2223,2172,2248,2229,3123,3095,35.0762854,-119.3061201,560.71,,8.625,X52,ERW,1363
MFL,687,6.085,317+16,32373.76,32373.75,10636,ML Ext ,U13.78,13.78,26.62,0.73,U2359.20,2359.20,2638.31,0.219,15,25,0.31,0.54,116,40.40,,2262,2257,2261,2255,3140,3132,35.0762854,-119.3061199,560.71,,8.625,X52,ERW,1363
MFL,687,6.085,317+16,32373.91,32373.91,10637,ML Ext ,U13.93,13.93,26.47,0.48,U2359.35,2359.35,2638.16,0.219,11,21,0.27,0.43,76,40.40,,2264,2261,2264,2260,3144,3138,35.0762854,-119.3061194,560.71,,8.625,X52,ERW,1363
MFL,687,6.085,317+16,32374.25,32374.03,10638,ML Ext Cluster,U14.27,14.27,26.13,0.55,U2359.69,2359.69,2637.82,0.219,11,21,5.98,2.87,87,40.40,,2113,1965,2164,2062,3006,2864,35.0762854,-119.3061189,560.71,,8.625,X52,ERW,1363
MFL,687,6.085,317+17,32374.60,32374.59,10639,ML Ext ,U14.61,14.61,25.79,0.28,U2360.03,2360.03,2637.48,0.219,11,21,0.27,0.59,44,40.40,,2264,2261,2264,2260,3144,3138,35.0762854,-119.3061171,560.70,,8.625,X52,ERW,1363
MFL,687,6.085,317+17,32374.63,32374.62,10640,ML Ext ,U14.64,14.64,25.75,0.60,U2360.07,2360.07,2637.44,0.219,11,21,0.31,0.54,96,40.40,,2263,2259,2262,2257,3142,3135,35.0762854,-119.3061170,560.70,,8.625,X52,ERW,1363
MFL,687,6.085,317+17,32374.90,32374.89,10641,ML Ext ,U14.91,14.91,25.49,0.61,U2360.33,2360.33,2637.18,0.219,10,20,0.23,0.59,98,40.40,,2265,2263,2265,2262,3145,3141,35.0762853,-119.3061161,560.70,,8.625,X52,ERW,1363
MFL,687,6.085,317+17,32375.25,32375.21,10642,ML Ext Cluster,U15.27,15.27,25.13,0.64,U2360.69,2360.69,2636.82,0.219,11,21,0.59,2.22,102,40.40,,2255,2241,2253,2237,3129,3106,35.0762853,-119.3061150,560.69,,8.625,X52,ERW,1363
MFL,687,6.085,317+18,32375.61,32375.60,10643,ML Ext ,U15.62,15.62,24.77,0.55,U2361.05,2361.05,2636.46,0.219,11,21,0.31,0.56,87,40.40,,2263,2259,2262,2257,3142,3135,35.0762853,-119.3061137,560.69,,8.625,X52,ERW,1363
MFL,687,6.085,317+18,32375.67,32375.66,10644,ML Ext ,U15.69,15.69,24.71,0.36,U2361.11,2361.11,2636.40,0.219,17,27,0.39,0.59,57,40.40,,2258,2251,2256,2247,3133,3120,35.0762853,-119.3061135,560.69,,8.625,X52,ERW,1363
MFL,687,6.086,317+18,32375.89,32375.89,10645,ML Ext Cluster,U15.90,15.90,24.49,0.77,U2361.33,2361.33,2636.18,0.219,12,22,1.06,1.45,123,40.40,,2230,2194,2250,2233,3125,3102,35.0762853,-119.3061128,560.69,,8.625,X52,ERW,1363
MFL,687,6.086,317+18,32376.32,32376.30,10646,ML Ext ,U16.33,16.33,24.06,0.60,U2361.76,2361.76,2635.75,0.219,11,21,0.35,0.54,96,40.40,,2262,2257,2261,2255,3141,3132,35.0762853,-119.3061114,560.68,,8.625,X52,ERW,1363
MFL,687,6.086,317+19,32376.58,32376.56,10647,ML Ext ,U16.59,16.59,23.81,0.25,U2362.01,2362.01,2635.50,0.219,11,21,0.31,0.51,40,40.40,,2263,2259,2262,2257,3142,3135,35.0762853,-119.3061105,560.68,,8.625,X52,ERW,1363
MFL,687,6.086,317+19,32376.64,32376.62,10648,ML Ext ,U16.65,16.65,23.75,0.49,U2362.07,2362.07,2635.44,0.219,12,22,0.27,0.51,78,40.40,,2264,2261,2263,2259,3143,3138,35.0762853,-119.3061103,560.68,,8.625,X52,ERW,1363
MFL,687,6.086,317+19,32377.48,32377.46,10649,ML Ext Cluster,U17.49,17.49,22.91,0.16,U2362.91,2362.91,2634.60,0.219,11,21,1.41,0.70,26,40.40,,2216,2162,2243,2218,3115,3080,35.0762853,-119.3061075,560.67,,8.625,X52,ERW,1363
MFL,687,6.086,317+19,32377.52,32377.50,10650,ML Ext ,U17.53,17.53,22.86,0.43,U2362.96,2362.96,2634.55,0.219,11,21,0.31,0.59,68,40.40,,2263,2259,2262,2257,3142,3135,35.0762853,-119.3061074,560.67,,8.625,X52,ERW,1363
MFL,687,6.086,317+20,32377.94,32377.73,10651,ML Ext Cluster,U17.95,17.95,22.44,0.25,U2363.38,2363.38,2634.13,0.219,17,27,2.74,3.05,40,40.40,,2103,1993,2175,2100,3020,2916,35.0762853,-119.3061066,560.67,,8.625,X52,ERW,1363
MFL,687,6.086,317+20,32377.88,32377.87,10652,ML Ext ,U17.89,17.89,22.50,0.51,U2363.32,2363.32,2634.19,0.219,10,20,0.31,0.46,82,40.40,,2264,2260,2263,2258,3143,3136,35.0762853,-119.3061062,560.66,,8.625,X52,ERW,1363
MFL,687,6.086,317+22,32379.64,32379.62,10653,ML Ext Cluster,U19.65,19.65,20.74,0.53,U2365.08,2365.08,2632.43,0.219,11,21,0.63,1.93,84,40.40,,2253,2238,2250,2232,3126,3100,35.0762853,-119.3061004,560.65,,8.625,X52,ERW,1363
MFL,688,6.090,317+42,32400.38,,10654,Weld,U40.40,40.40,47.50,,U2385.82,2385.82,2611.69,0.219,,,,,,47.50,314,,,,,,,35.0762848,-119.3060312,559.92,,8.625,X52,ERW,1363
MFL,688,6.094,317+62,32419.92,32419.90,10655,ML Int ,U19.53,19.53,27.97,0.84,U2405.35,2405.35,2592.16,0.219,11,21,0.35,0.32,134,47.50,,2262,2257,2261,2255,3141,3132,35.0762848,-119.3059663,558.85,,8.625,X52,ERW,1363
MFL,688,6.094,317+64,32422.27,32422.26,10656,ML Int ,U21.89,21.89,25.62,0.79,U2407.71,2407.71,2589.80,0.219,10,20,0.27,0.38,126,47.50,,2264,2261,2264,2260,3144,3139,35.0762848,-119.3059584,558.71,,8.625,X52,ERW,1363
MFL,688,6.096,317+73,32431.18,32431.17,10657,ML Int ,D16.72,30.80,16.71,0.58,U2416.62,2416.62,2580.89,0.219,10,20,0.27,0.40,93,47.50,,2264,2261,2264,2260,3144,3139,35.0762848,-119.3059288,558.19,,8.625,X52,ERW,1363
MFL,688,6.096,317+73,32431.73,32431.71,10658,ML Int ,D16.18,31.35,16.16,0.87,U2417.17,2417.17,2580.34,0.219,11,21,0.27,0.35,138,47.50,,2264,2261,2264,2260,3144,3138,35.0762848,-119.3059270,558.15,,8.625,X52,ERW,1363
MFL,688,6.096,317+75,32432.79,32432.78,10659,ML Int ,D15.11,32.41,15.10,0.88,U2418.23,2418.23,2579.28,0.219,10,20,0.31,0.35,140,47.50,,2264,2260,2263,2258,3143,3136,35.0762848,-119.3059234,558.10,,8.625,X52,ERW,1363
MFL,688,6.096,317+75,32433.57,32433.54,10660,ML Int ,D14.35,33.18,14.32,0.92,U2419.00,2419.00,2578.50,0.219,10,20,0.39,0.46,147,47.50,,2262,2256,2261,2253,3140,3129,35.0762849,-119.3059209,558.07,,8.625,X52,ERW,1363
MFL,688,6.096,317+75,32433.57,32433.56,10661,ML Int ,D14.33,33.19,14.32,0.68,U2419.01,2419.01,2578.50,0.219,10,20,0.31,0.40,108,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059208,558.07,,8.625,X52,ERW,1363
MFL,688,6.096,317+75,32433.75,32433.74,10662,ML Int ,D14.15,33.36,14.14,0.85,U2419.18,2419.18,2578.33,0.219,10,20,0.31,0.40,136,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059202,558.06,,8.625,X52,ERW,1363
MFL,688,6.096,317+76,32433.84,32433.83,10663,ML Int ,D14.06,33.45,14.05,0.56,U2419.27,2419.27,2578.24,0.219,13,23,0.27,0.35,89,47.50,,2263,2260,2263,2259,3143,3137,35.0762849,-119.3059199,558.05,,8.625,X52,ERW,1363
MFL,688,6.096,317+76,32433.93,32433.92,10664,ML Int Cluster,D13.97,33.55,13.96,0.79,U2419.37,2419.37,2578.14,0.219,11,21,1.17,0.46,126,47.50,,2228,2186,2245,2222,3117,3087,35.0762849,-119.3059196,558.05,,8.625,X52,ERW,1363
MFL,688,6.097,317+77,32434.87,32434.85,10665,ML Int ,D13.04,34.49,13.02,0.56,U2420.31,2420.31,2577.20,0.219,10,20,0.35,0.38,89,47.50,,2263,2258,2262,2256,3142,3133,35.0762849,-119.3059165,558.01,,8.625,X52,ERW,1363
MFL,688,6.097,317+77,32435.36,32435.35,10666,ML Int ,D12.54,34.98,12.52,0.84,U2420.80,2420.80,2576.71,0.219,11,21,0.35,0.46,134,47.50,,2262,2257,2261,2255,3141,3132,35.0762849,-119.3059149,557.99,,8.625,X52,ERW,1363
MFL,688,6.097,317+77,32435.72,32435.71,10667,ML Int Cluster,D12.18,35.34,12.17,0.85,U2421.16,2421.16,2576.35,0.219,12,22,0.59,1.02,136,47.50,,2253,2240,2254,2240,3130,3111,35.0762849,-119.3059137,557.97,,8.625,X52,ERW,1363
MFL,688,6.097,317+78,32435.83,32435.82,10668,ML Int ,D12.07,35.44,12.06,0.51,U2421.26,2421.26,2576.25,0.219,15,25,0.23,0.27,82,47.50,,2264,2261,2263,2260,3144,3139,35.0762849,-119.3059133,557.97,,8.625,X52,ERW,1363
MFL,688,6.097,317+78,32436.28,32436.26,10669,ML Int ,D11.62,35.89,11.61,0.93,U2421.71,2421.71,2575.80,0.219,10,20,0.31,0.38,149,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059118,557.95,,8.625,X52,ERW,1363
MFL,688,6.097,317+78,32436.40,32436.39,10670,ML Int ,D11.50,36.02,11.49,0.60,U2421.84,2421.84,2575.67,0.219,11,21,0.55,0.41,96,47.50,,2256,2244,2254,2239,3131,3110,35.0762849,-119.3059114,557.95,,8.625,X52,ERW,1363
MFL,688,6.097,317+78,32436.67,32436.67,10671,ML Int ,D11.22,36.29,11.21,0.89,U2422.11,2422.11,2575.40,0.219,10,20,0.31,0.46,142,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059105,557.93,,8.625,X52,ERW,1363
MFL,688,6.097,317+79,32436.98,32436.97,10672,ML Int ,D10.91,36.60,10.90,0.56,U2422.42,2422.42,2575.09,0.219,10,20,0.23,0.43,89,47.50,,2265,2263,2265,2262,3145,3141,35.0762849,-119.3059095,557.92,,8.625,X52,ERW,1363
MFL,688,6.097,317+79,32437.36,32437.34,10673,ML Int ,D10.55,36.98,10.53,0.55,U2422.80,2422.80,2574.71,0.219,10,20,0.31,0.51,87,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059082,557.91,,8.625,X52,ERW,1363
MFL,688,6.097,317+79,32437.66,32437.62,10674,ML Int Cluster,D10.27,37.27,10.23,0.73,U2423.09,2423.09,2574.42,0.219,11,21,2.58,3.06,116,47.50,,2169,2070,2207,2147,3065,2982,35.0762849,-119.3059073,557.89,,8.625,X52,ERW,1363
MFL,688,6.097,317+80,32437.95,32437.93,10675,ML Int Cluster,D9.96,37.56,9.94,0.85,U2423.38,2423.38,2574.13,0.219,11,21,2.39,1.82,136,47.50,,2175,2082,2228,2189,3095,3040,35.0762849,-119.3059063,557.88,,8.625,X52,ERW,1363
MFL,688,6.097,317+80,32438.36,32438.34,10676,ML Int ,D9.55,37.97,9.53,0.60,U2423.79,2423.79,2573.72,0.219,11,21,0.31,0.48,96,47.50,,2263,2259,2262,2257,3142,3135,35.0762849,-119.3059049,557.86,,8.625,X52,ERW,1363
MFL,688,6.097,317+81,32439.08,32439.06,10677,ML Int ,D8.83,38.69,8.81,0.65,U2424.51,2424.51,2573.00,0.219,10,20,0.31,0.43,104,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059025,557.83,,8.625,X52,ERW,1363
MFL,688,6.098,317+81,32439.40,32439.38,10678,ML Int ,D8.51,39.01,8.49,0.87,U2424.83,2424.83,2572.68,0.219,10,20,0.35,0.48,138,47.50,,2263,2258,2262,2256,3142,3133,35.0762849,-119.3059015,557.82,,8.625,X52,ERW,1363
MFL,688,6.098,317+82,32439.82,32439.81,10679,ML Int ,D8.08,39.44,8.06,0.87,U2425.26,2425.26,2572.25,0.219,10,20,0.31,0.51,138,47.50,,2264,2260,2263,2258,3143,3136,35.0762849,-119.3059000,557.80,,8.625,X52,ERW,1363
