ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,688,6.098,317+83,32441.37,32441.36,10680,ML Int ,D6.53,40.99,6.52,0.88,U2426.81,2426.81,2570.70,0.219,10,20,0.23,0.38,140,47.50,,2265,2263,2265,2262,3145,3141,35.0762849,-119.3058949,557.74,,8.625,X52,ERW,1363
MFL,688,6.098,317+85,32443.00,32442.98,10681,ML Int ,D4.91,42.61,4.89,0.57,U2428.43,2428.43,2569.08,0.219,11,21,0.31,0.48,91,47.50,,2263,2259,2262,2257,3142,3135,35.0762849,-119.3058895,557.67,,8.625,X52,ERW,1363
MFL,689,6.099,317+90,32447.89,,10682,Weld,D42.90,47.50,42.90,,U2433.32,2433.32,2564.19,0.219,,,,,,42.90,14,,,,,,,35.0762850,-119.3058731,557.46,,8.625,X52,ERW,1363
MFL,689,6.106,318+24,32482.70,32482.69,10683,ML Ext ,D8.09,34.81,8.08,2.18,U2468.14,2468.14,2529.37,0.219,11,21,0.39,0.59,348,42.90,,2261,2255,2260,2252,3139,3128,35.0762852,-119.3057573,556.02,,8.625,X52,ERW,1363
MFL,689,6.106,318+25,32483.05,32483.03,10684,ML Ext ,D7.75,35.17,7.73,0.03,U2468.49,2468.49,2529.02,0.219,10,20,0.47,0.75,4,42.90,,2260,2251,2258,2247,3136,3121,35.0762852,-119.3057561,556.02,,8.625,X52,ERW,1363
MFL,689,6.106,318+25,32483.28,32483.26,10685,ML Ext ,D7.52,35.39,7.51,2.18,U2468.71,2468.71,2528.80,0.219,10,20,0.47,0.68,348,42.90,,2260,2251,2258,2247,3136,3121,35.0762852,-119.3057554,556.01,,8.625,X52,ERW,1363
MFL,689,6.106,318+25,32483.83,32483.82,10686,ML Ext ,D6.96,35.95,6.95,0.14,U2469.27,2469.27,2528.24,0.219,10,20,0.31,0.59,22,42.90,,2264,2260,2263,2258,3143,3136,35.0762852,-119.3057535,556.00,,8.625,X52,ERW,1363
MFL,689,6.106,318+26,32484.50,32484.46,10687,ML Ext Cluster,D6.33,36.61,6.29,2.12,U2469.93,2469.93,2527.58,0.219,12,22,1.41,2.23,338,42.90,,2211,2156,2201,2134,3057,2964,35.0762852,-119.3057514,555.99,,8.625,X52,ERW,1363
MFL,689,6.106,318+26,32485.14,32484.97,10688,ML Ext Cluster Seam Xing,D5.81,37.25,5.64,2.15,U2470.58,2470.58,2526.93,0.219,11,21,3.72,4.77,342,42.90,,2141,2017,2129,1985,2956,2758,35.0762853,-119.3057497,555.97,,8.625,X52,ERW,1363
MFL,689,6.106,318+27,32485.61,32485.59,10689,ML Ext ,D5.20,37.72,5.18,0.14,U2471.04,2471.04,2526.47,0.219,11,21,0.47,0.54,22,42.90,,2259,2250,2257,2246,3135,3120,35.0762853,-119.3057476,555.96,,8.625,X52,ERW,1363
MFL,689,6.106,318+27,32485.82,32485.80,10690,ML Ext ,D4.99,37.93,4.97,0.14,U2471.25,2471.25,2526.26,0.219,10,20,0.43,0.64,22,42.90,,2261,2253,2260,2250,3138,3126,35.0762853,-119.3057469,555.96,,8.625,X52,ERW,1363
MFL,689,6.106,318+27,32486.06,32485.93,10691,ML Ext Cluster Seam Xing,D4.86,38.18,4.72,0.03,U2471.50,2471.50,2526.01,0.219,10,20,1.88,1.99,4,42.90,,2202,2128,2218,2164,3081,3006,35.0762853,-119.3057465,555.95,,8.625,X52,ERW,1363
MFL,689,6.106,318+28,32486.33,32486.32,10692,ML Ext ,D4.47,38.45,4.45,0.01,U2471.77,2471.77,2525.74,0.219,11,21,0.43,0.54,1,42.90,,2260,2253,2259,2249,3137,3124,35.0762853,-119.3057452,555.94,,8.625,X52,ERW,1363
MFL,689,6.106,318+28,32486.34,32486.33,10693,ML Ext ,D4.46,38.46,4.44,2.05,U2471.78,2471.78,2525.73,0.219,10,20,0.43,0.67,327,42.90,,2261,2253,2260,2250,3138,3126,35.0762853,-119.3057452,555.94,,8.625,X52,ERW,1363
MFL,689,6.106,318+28,32486.46,32486.44,10694,ML Ext Cluster Seam Xing,D4.34,38.57,4.32,0.04,U2471.90,2471.90,2525.61,0.219,11,21,2.07,3.59,6,42.90,,2187,2104,2197,2124,3052,2950,35.0762853,-119.3057448,555.94,,8.625,X52,ERW,1363
MFL,689,6.106,318+28,32486.82,32486.82,10695,ML Ext ,D3.97,38.93,3.96,2.12,U2472.26,2472.26,2525.25,0.219,11,21,0.51,0.59,338,42.90,,2258,2247,2256,2243,3133,3115,35.0762853,-119.3057435,555.93,,8.625,X52,ERW,1363
MFL,690,6.107,318+32,32490.78,,10696,Weld,D40.46,42.90,40.46,,U2476.22,2476.22,2521.29,0.219,,,,,,40.46,312,,,,,,,35.0762853,-119.3057303,555.84,,8.625,X52,ERW,1363
MFL,691,6.115,318+73,32531.24,,10697,Weld,U40.46,40.46,45.59,,D2480.83,2516.68,2480.83,0.219,,,,,,45.59,4,,,,,,,35.0762848,-119.3055957,556.20,,8.625,X52,ERW,1363
MFL,691,6.115,318+74,32532.47,32532.39,10698,ML Ext Cluster,U1.23,1.23,44.36,1.12,D2479.60,2517.91,2479.60,0.219,12,22,1.09,2.60,179,45.59,,2228,2189,2236,2204,3106,3061,35.0762848,-119.3055919,556.24,,8.625,X52,ERW,1363
MFL,691,6.115,318+76,32534.31,32534.29,10699,ML Ext Cluster,U3.07,3.07,42.52,0.82,D2477.76,2519.75,2477.76,0.219,17,27,2.54,3.80,130,45.59,,2113,2008,2152,2070,2989,2875,35.0762847,-119.3055856,556.29,,8.625,X52,ERW,1363
MFL,691,6.116,318+77,32535.34,32535.22,10700,ML Ext Cluster,U4.10,4.10,41.49,1.11,D2476.74,2520.77,2476.74,0.219,14,24,2.97,2.95,177,45.59,,2126,2013,2158,2064,2997,2867,35.0762847,-119.3055825,556.32,,8.625,X52,ERW,1363
MFL,691,6.116,318+77,32535.37,32535.28,10701,ML Ext Cluster,U4.13,4.13,41.46,0.05,D2476.70,2520.81,2476.70,0.219,10,20,1.25,1.69,8,45.59,,2228,2183,2228,2183,3095,3033,35.0762847,-119.3055823,556.32,,8.625,X52,ERW,1363
MFL,691,6.116,318+77,32535.80,32535.69,10702,ML Ext Cluster,U4.56,4.56,41.03,0.65,D2476.28,2521.23,2476.28,0.219,15,25,3.91,5.37,104,45.59,,2088,1957,2093,1958,2907,2720,35.0762847,-119.3055809,556.34,,8.625,X52,ERW,1363
MFL,691,6.116,318+77,32535.98,32535.96,10703,ML Ext ,U4.74,4.74,40.85,1.10,D2476.09,2521.42,2476.09,0.219,12,22,0.39,0.62,176,45.59,,2261,2254,2259,2251,3138,3127,35.0762847,-119.3055800,556.34,,8.625,X52,ERW,1363
MFL,691,6.116,318+79,32538.12,32537.88,10704,ML Ext Cluster,U6.89,6.89,38.71,0.93,D2473.95,2523.56,2473.95,0.219,16,26,5.79,6.64,149,45.59,,2042,1892,2108,1962,2928,2725,35.0762846,-119.3055736,556.40,,8.625,X52,ERW,1363
MFL,691,6.116,318+79,32538.19,32538.18,10705,ML Ext ,U6.95,6.95,38.64,0.51,D2473.88,2523.63,2473.88,0.219,10,20,0.35,0.72,82,45.59,,2263,2258,2262,2256,3142,3133,35.0762846,-119.3055726,556.41,,8.625,X52,ERW,1363
MFL,691,6.116,318+80,32538.35,32538.32,10706,ML Ext ,U7.11,7.11,38.48,0.49,D2473.73,2523.78,2473.73,0.219,12,22,0.55,0.99,78,45.59,,2255,2243,2253,2238,3129,3108,35.0762846,-119.3055722,556.41,,8.625,X52,ERW,1363
MFL,691,6.116,318+80,32538.50,32538.45,10707,ML Ext Cluster,U7.26,7.26,38.33,1.12,D2473.57,2523.93,2473.57,0.219,13,23,1.53,2.28,179,45.59,,2199,2138,2207,2149,3065,2985,35.0762846,-119.3055717,556.42,,8.625,X52,ERW,1363
MFL,691,6.116,318+80,32538.92,32538.81,10708,ML Ext Cluster,U7.68,7.68,37.91,1.14,D2473.16,2524.35,2473.16,0.219,18,28,3.13,2.82,181,45.59,,2076,1956,2153,2066,2991,2870,35.0762846,-119.3055705,556.43,,8.625,X52,ERW,1363
MFL,691,6.116,318+81,32539.42,32539.40,10709,ML Ext ,U8.19,8.19,37.41,1.31,D2472.65,2524.86,2472.65,0.219,10,20,0.70,0.86,209,45.59,,2252,2233,2249,2226,3123,3092,35.0762846,-119.3055686,556.45,,8.625,X52,ERW,1363
MFL,691,6.116,318+81,32539.64,32539.62,10710,ML Ext ,U8.40,8.40,37.19,1.31,D2472.43,2525.08,2472.43,0.219,10,20,0.47,0.78,209,45.59,,2260,2251,2258,2247,3136,3121,35.0762846,-119.3055679,556.45,,8.625,X52,ERW,1363
MFL,691,6.116,318+81,32539.77,32539.75,10711,ML Ext ,U8.53,8.53,37.06,1.35,D2472.31,2525.20,2472.31,0.219,14,24,0.43,0.57,216,45.59,,2258,2250,2256,2246,3134,3120,35.0762846,-119.3055674,556.46,,8.625,X52,ERW,1363
MFL,691,6.119,318+97,32555.62,32555.61,10712,ML Ext Cluster,D21.23,24.38,21.21,2.13,D2456.45,2541.06,2456.45,0.219,13,23,0.78,1.46,340,45.59,,2242,2219,2237,2209,3108,3068,35.0762841,-119.3055147,556.88,,8.625,X52,ERW,1363
MFL,691,6.120,318+98,32556.62,32556.60,10713,ML Ext ,D20.23,25.38,20.21,2.02,D2455.46,2542.05,2455.46,0.219,16,26,0.31,0.53,322,45.59,,2261,2257,2260,2254,3139,3131,35.0762841,-119.3055114,556.91,,8.625,X52,ERW,1363
MFL,691,6.120,318+99,32558.39,32558.25,10714,ML Ext Cluster,D18.58,27.15,18.44,2.11,D2453.68,2543.83,2453.68,0.219,11,21,2.78,2.59,336,45.59,,2163,2059,2187,2107,3038,2927,35.0762840,-119.3055059,556.95,,8.625,X52,ERW,1363
MFL,691,6.120,319+02,32560.39,32560.38,10715,ML Ext ,D16.45,29.15,16.44,2.12,D2451.68,2545.83,2451.68,0.219,15,25,0.43,0.48,338,45.59,,2257,2249,2255,2245,3132,3118,35.0762840,-119.3054988,557.00,,8.625,X52,ERW,1363
MFL,691,6.120,319+02,32560.58,32560.57,10716,ML Ext Cluster Seam Xing,D16.26,29.34,16.25,2.16,D2451.49,2546.02,2451.49,0.219,14,24,0.98,2.21,344,45.59,,2228,2195,2231,2196,3098,3051,35.0762840,-119.3054982,557.01,,8.625,X52,ERW,1363
MFL,691,6.121,319+03,32561.80,32561.77,10717,ML Ext ,D15.06,30.56,15.03,0.34,D2450.27,2547.23,2450.27,0.219,10,20,0.55,0.74,54,45.59,,2257,2246,2255,2241,3132,3112,35.0762839,-119.3054942,557.04,,8.625,X52,ERW,1363
MFL,691,6.121,319+04,32563.02,32563.00,10718,ML Ext ,D13.83,31.78,13.82,1.69,D2449.06,2548.45,2449.06,0.219,13,23,0.35,0.48,269,45.59,,2261,2256,2260,2253,3139,3130,35.0762839,-119.3054901,557.07,,8.625,X52,ERW,1363
MFL,691,6.121,319+05,32563.74,32563.73,10719,ML Ext ,D13.10,32.50,13.09,0.69,D2448.33,2549.17,2448.33,0.219,12,22,0.47,0.40,110,45.59,,2258,2249,2256,2245,3134,3118,35.0762839,-119.3054877,557.09,,8.625,X52,ERW,1363
MFL,691,6.121,319+05,32563.94,32563.92,10720,ML Ext Cluster,D12.91,32.70,12.89,1.51,D2448.13,2549.38,2448.13,0.219,18,28,3.56,3.02,241,45.59,,2060,1932,2153,2066,2990,2870,35.0762839,-119.3054870,557.09,,8.625,X52,ERW,1363
MFL,691,6.121,319+05,32564.21,32564.16,10721,ML Ext Cluster,D12.67,32.97,12.62,0.56,D2447.86,2549.64,2447.86,0.219,10,20,0.90,3.15,89,45.59,,2244,2216,2239,2205,3110,3063,35.0762839,-119.3054862,557.10,,8.625,X52,ERW,1363
MFL,691,6.121,319+06,32564.69,32564.61,10722,ML Ext Cluster,D12.22,33.45,12.14,0.54,D2447.38,2550.13,2447.38,0.219,12,22,1.80,1.27,86,45.59,,2191,2119,2226,2187,3092,3038,35.0762838,-119.3054847,557.11,,8.625,X52,ERW,1363
MFL,691,6.121,319+06,32564.68,32564.67,10723,ML Ext ,D12.16,33.44,12.15,1.51,D2447.39,2550.12,2447.39,0.219,17,27,0.39,0.80,241,45.59,,2258,2251,2256,2247,3133,3120,35.0762838,-119.3054845,557.11,,8.625,X52,ERW,1363
MFL,691,6.121,319+06,32565.08,32565.06,10724,ML Ext ,D11.77,33.84,11.75,0.26,D2446.99,2550.51,2446.99,0.219,13,23,0.35,0.29,42,45.59,,2261,2256,2260,2253,3139,3130,35.0762838,-119.3054832,557.12,,8.625,X52,ERW,1363
MFL,691,6.121,319+07,32565.64,32565.62,10725,ML Ext ,D11.21,34.40,11.19,0.46,D2446.44,2551.07,2446.44,0.219,12,22,0.31,0.53,74,45.59,,2263,2259,2262,2257,3142,3134,35.0762838,-119.3054814,557.14,,8.625,X52,ERW,1363
MFL,691,6.121,319+07,32566.09,32566.06,10726,ML Ext Cluster,D10.77,34.85,10.74,0.17,D2445.98,2551.52,2445.98,0.219,14,24,0.63,1.58,27,45.59,,2249,2233,2247,2228,3121,3094,35.0762838,-119.3054799,557.15,,8.625,X52,ERW,1363
MFL,691,6.121,319+07,32566.20,32566.19,10727,ML Ext ,D10.64,34.96,10.63,0.49,D2445.87,2551.64,2445.87,0.219,11,21,0.35,0.40,78,45.59,,2262,2257,2261,2255,3141,3132,35.0762838,-119.3054795,557.15,,8.625,X52,ERW,1363
MFL,691,6.121,319+08,32566.47,32566.40,10728,ML Ext Cluster,D10.44,35.23,10.36,1.53,D2445.60,2551.91,2445.60,0.219,13,23,1.02,0.62,244,45.59,,2229,2194,2238,2211,3108,3071,35.0762838,-119.3054788,557.16,,8.625,X52,ERW,1363
MFL,691,6.122,319+08,32566.94,32566.92,10729,ML Ext ,D9.91,35.70,9.89,1.43,D2445.13,2552.38,2445.13,0.219,10,20,0.43,0.67,228,45.59,,2261,2253,2260,2250,3138,3126,35.0762838,-119.3054770,557.17,,8.625,X52,ERW,1363
MFL,692,6.123,319+18,32576.83,,10730,Weld,U45.59,45.59,46.32,,D2435.24,2562.27,2435.24,0.219,,,,,,46.32,304,,,,,,,35.0762836,-119.3054440,557.15,,8.625,X52,ERW,1363
MFL,692,6.124,319+22,32580.46,32580.43,10731,ML Ext Cluster,U3.63,3.63,42.68,1.84,D2431.61,2565.90,2431.61,0.219,15,25,1.17,0.83,294,46.32,,2212,2167,2219,2177,3082,3023,35.0762835,-119.3054321,557.10,,8.625,X52,ERW,1363
MFL,692,6.130,319+54,32612.61,32612.58,10732,ML Ext ,D10.56,35.78,10.53,1.09,D2399.46,2598.05,2399.46,0.219,10,20,0.82,2.29,174,46.32,,2247,2223,2243,2214,3115,3075,35.0762826,-119.3053250,556.76,,8.625,X52,ERW,1363
MFL,692,6.130,319+55,32614.16,32614.14,10733,ML Ext ,D9.01,37.33,8.99,1.53,D2397.92,2599.59,2397.92,0.219,11,21,0.35,0.41,244,46.32,,2262,2257,2261,2255,3141,3132,35.0762826,-119.3053198,556.75,,8.625,X52,ERW,1363
MFL,692,6.132,319+62,32621.00,32620.96,10734,ML Ext ,D2.18,44.17,2.15,0.33,D2391.07,2606.44,2391.07,0.219,10,20,0.63,1.39,52,46.32,,2255,2240,2252,2234,3128,3103,35.0762824,-119.3052971,556.72,,8.625,X52,ERW,1363
MFL,692,6.132,319+62,32621.01,32620.99,10735,ML Ext ,D2.16,44.18,2.13,1.12,D2391.06,2606.45,2391.06,0.219,10,20,0.59,1.47,179,46.32,,2256,2243,2254,2237,3130,3108,35.0762824,-119.3052970,556.72,,8.625,X52,ERW,1363
MFL,693,6.132,319+64,32623.15,,10736,Weld,D45.76,46.32,45.76,,D2388.93,2608.58,2388.93,0.219,,,,,,45.76,16,,,,,,,35.0762824,-119.3052899,556.71,,8.625,X52,ERW,1363
MFL,693,6.138,319+97,32656.10,32656.08,10737,ML Int ,D12.82,32.95,12.81,1.31,D2355.98,2641.53,2355.98,0.219,11,21,0.27,0.25,209,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051802,556.96,,8.625,X52,ERW,1363
MFL,693,6.138,319+97,32656.40,32656.38,10738,ML Int ,D12.52,33.25,12.51,1.31,D2355.68,2641.83,2355.68,0.219,11,21,0.27,0.27,209,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051792,556.97,,8.625,X52,ERW,1363
MFL,693,6.139,319+98,32656.94,32656.93,10739,ML Int ,D11.98,33.80,11.96,1.27,D2355.13,2642.38,2355.13,0.219,19,29,0.43,0.25,202,45.76,,2254,2245,2251,2240,3127,3111,35.0762817,-119.3051774,556.97,,8.625,X52,ERW,1363
MFL,693,6.139,319+98,32657.52,32657.41,10740,ML Int Cluster,D11.49,34.38,11.38,1.29,D2354.55,2642.96,2354.55,0.219,13,23,1.45,1.50,206,45.76,,2204,2146,2239,2214,3110,3075,35.0762817,-119.3051758,556.98,,8.625,X52,ERW,1363
MFL,693,6.139,319+99,32657.86,32657.85,10741,ML Int ,D11.05,34.72,11.04,1.29,D2354.21,2643.30,2354.21,0.219,11,21,0.27,0.25,206,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051743,556.99,,8.625,X52,ERW,1363
MFL,693,6.139,319+99,32658.05,32658.04,10742,ML Int ,D10.87,34.91,10.85,1.23,D2354.02,2643.49,2354.02,0.219,10,20,0.27,0.25,196,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051737,556.99,,8.625,X52,ERW,1363
MFL,693,6.139,319+99,32658.28,32658.27,10743,ML Int ,D10.64,35.14,10.62,1.29,D2353.79,2643.72,2353.79,0.219,11,21,0.35,0.51,206,45.76,,2262,2257,2261,2255,3141,3132,35.0762817,-119.3051730,556.99,,8.625,X52,ERW,1363
MFL,693,6.139,319+99,32658.46,32658.44,10744,ML Int ,D10.46,35.31,10.44,1.43,D2353.61,2643.89,2353.61,0.219,10,20,0.27,0.25,228,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051724,556.99,,8.625,X52,ERW,1363
MFL,693,6.140,320+03,32662.37,32662.36,10745,ML Int ,D6.54,39.23,6.53,1.42,D2349.70,2647.81,2349.70,0.219,10,20,0.31,0.51,226,45.76,,2264,2260,2263,2258,3143,3136,35.0762817,-119.3051593,557.05,,8.625,X52,ERW,1363
MFL,693,6.140,320+03,32662.49,32662.48,10746,ML Int ,D6.42,39.35,6.41,1.42,D2349.58,2647.93,2349.58,0.219,11,21,0.23,0.48,226,45.76,,2265,2262,2264,2262,3145,3141,35.0762817,-119.3051589,557.05,,8.625,X52,ERW,1363
MFL,693,6.140,320+03,32662.62,32662.62,10747,ML Int ,D6.29,39.48,6.28,1.35,D2349.45,2648.06,2349.45,0.219,11,21,0.23,0.48,216,45.76,,2265,2263,2264,2262,3145,3141,35.0762817,-119.3051585,557.05,,8.625,X52,ERW,1363
MFL,693,6.140,320+03,32662.74,32662.72,10748,ML Int ,D6.18,39.59,6.16,1.44,D2349.34,2648.17,2349.34,0.219,11,21,0.27,0.36,230,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051581,557.05,,8.625,X52,ERW,1363
MFL,693,6.140,320+04,32663.12,32663.11,10749,ML Int ,D5.79,39.97,5.79,1.17,D2348.96,2648.55,2348.96,0.219,13,23,0.35,0.35,186,45.76,,2261,2256,2260,2253,3139,3130,35.0762817,-119.3051568,557.06,,8.625,X52,ERW,1363
MFL,693,6.140,320+04,32663.38,32663.36,10750,ML Int ,D5.54,40.24,5.52,1.19,D2348.69,2648.82,2348.69,0.219,10,20,0.27,0.48,190,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051560,557.06,,8.625,X52,ERW,1363
MFL,693,6.140,320+04,32663.53,32663.51,10751,ML Int ,D5.39,40.38,5.38,1.38,D2348.55,2648.96,2348.55,0.219,11,21,0.35,0.48,220,45.76,,2262,2257,2261,2255,3141,3132,35.0762817,-119.3051555,557.06,,8.625,X52,ERW,1363
MFL,693,6.140,320+05,32663.94,32663.93,10752,ML Int ,D4.97,40.80,4.96,1.46,D2348.13,2649.38,2348.13,0.219,11,21,0.27,0.25,232,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051541,557.07,,8.625,X52,ERW,1363
MFL,693,6.140,320+05,32664.00,32663.99,10753,ML Int ,D4.91,40.86,4.90,1.19,D2348.07,2649.44,2348.07,0.219,11,21,0.23,0.43,190,45.76,,2265,2262,2264,2262,3145,3141,35.0762817,-119.3051539,557.07,,8.625,X52,ERW,1363
MFL,693,6.140,320+05,32664.49,32664.48,10754,ML Int ,D4.42,41.35,4.41,1.43,D2347.58,2649.93,2347.58,0.219,10,20,0.27,0.43,228,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051523,557.08,,8.625,X52,ERW,1363
MFL,693,6.140,320+05,32664.65,32664.64,10755,ML Int ,D4.26,41.50,4.26,1.07,D2347.43,2650.08,2347.43,0.219,11,21,0.23,0.22,170,45.76,,2265,2262,2264,2262,3145,3141,35.0762817,-119.3051517,557.08,,8.625,X52,ERW,1363
MFL,693,6.140,320+06,32664.98,32664.96,10756,ML Int Cluster,D3.94,41.84,3.92,1.44,D2347.09,2650.42,2347.09,0.219,11,21,1.06,0.51,230,45.76,,2233,2197,2244,2219,3116,3082,35.0762817,-119.3051507,557.08,,8.625,X52,ERW,1363
MFL,693,6.140,320+06,32665.48,32665.46,10757,ML Int ,D3.44,42.33,3.43,1.17,D2346.60,2650.91,2346.60,0.219,10,20,0.27,0.22,186,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051490,557.09,,8.625,X52,ERW,1363
MFL,693,6.140,320+06,32665.61,32665.60,10758,ML Int ,D3.30,42.47,3.29,1.40,D2346.46,2651.05,2346.46,0.219,10,20,0.27,0.43,224,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051485,557.09,,8.625,X52,ERW,1363
MFL,693,6.140,320+06,32665.75,32665.74,10759,ML Int ,D3.16,42.60,3.16,1.14,D2346.33,2651.18,2346.33,0.219,11,21,0.27,0.22,181,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051481,557.09,,8.625,X52,ERW,1363
MFL,693,6.140,320+07,32666.02,32666.00,10760,ML Int ,D2.90,42.87,2.89,1.19,D2346.06,2651.45,2346.06,0.219,11,21,0.23,0.46,190,45.76,,2265,2262,2264,2262,3145,3141,35.0762817,-119.3051472,557.10,,8.625,X52,ERW,1363
MFL,693,6.140,320+08,32667.08,32667.07,10761,ML Int ,D1.83,43.94,1.82,1.44,D2344.99,2652.52,2344.99,0.219,10,20,0.31,0.48,230,45.76,,2264,2260,2263,2258,3143,3136,35.0762817,-119.3051436,557.11,,8.625,X52,ERW,1363
MFL,693,6.140,320+08,32667.30,32667.29,10762,ML Int ,D1.62,44.15,1.61,1.24,D2344.78,2652.73,2344.78,0.219,10,20,0.27,0.51,198,45.76,,2264,2261,2264,2260,3144,3139,35.0762817,-119.3051429,557.11,,8.625,X52,ERW,1363
MFL,693,6.141,320+09,32668.05,32668.04,10763,ML Int ,D0.86,44.91,0.85,1.17,D2344.02,2653.49,2344.02,0.219,11,21,0.27,0.25,186,45.76,,2264,2261,2264,2260,3144,3138,35.0762817,-119.3051404,557.12,,8.625,X52,ERW,1363
MFL,693,6.141,320+09,32668.38,32668.37,10764,ML Int ,D0.54,45.24,0.52,1.43,D2343.69,2653.82,2343.69,0.219,10,20,0.31,0.54,228,45.76,,2264,2260,2263,2258,3143,3136,35.0762816,-119.3051393,557.13,,8.625,X52,ERW,1363
MFL,694,6.141,320+10,32668.90,,10765,Weld,D40.95,45.76,40.95,,D2343.17,2654.34,2343.17,0.219,,,,,,40.95,347,,,,,,,35.0762816,-119.3051376,557.13,,8.625,X52,ERW,1363
MFL,694,6.143,320+22,32680.93,32680.92,10766,ML Int ,U12.03,12.03,28.92,0.93,D2331.14,2666.37,2331.14,0.219,10,20,0.27,0.25,149,40.95,,2264,2261,2264,2260,3144,3139,35.0762820,-119.3050976,557.24,,8.625,X52,ERW,1363
MFL,694,6.147,320+42,32701.07,32701.06,10767,ML Int ,D8.79,32.17,8.78,1.00,D2311.00,2686.51,2311.00,0.219,13,23,0.35,0.48,160,40.95,,2261,2256,2260,2253,3139,3130,35.0762831,-119.3050306,557.46,,8.625,X52,ERW,1363
MFL,694,6.147,320+42,32701.26,32701.25,10768,ML Int Cluster,D8.60,32.35,8.59,1.17,D2310.82,2686.69,2310.82,0.219,10,20,1.06,0.62,186,40.95,,2237,2201,2254,2241,3131,3112,35.0762832,-119.3050299,557.47,,8.625,X52,ERW,1363
MFL,694,6.147,320+42,32701.44,32701.43,10769,ML Int Cluster,D8.42,32.54,8.41,1.20,D2310.63,2686.87,2310.63,0.219,10,20,0.63,1.23,192,40.95,,2255,2240,2255,2241,3132,3113,35.0762832,-119.3050293,557.47,,8.625,X52,ERW,1363
MFL,694,6.147,320+42,32701.61,32701.59,10770,ML Int ,D8.26,32.70,8.24,1.12,D2310.47,2687.04,2310.47,0.219,10,20,0.39,0.46,179,40.95,,2262,2256,2261,2253,3140,3129,35.0762832,-119.3050288,557.47,,8.625,X52,ERW,1363
MFL,694,6.147,320+42,32701.72,32701.70,10771,ML Int Cluster,D8.15,32.82,8.13,0.98,D2310.35,2687.15,2310.35,0.219,10,20,0.63,1.10,156,40.95,,2255,2240,2255,2241,3132,3113,35.0762832,-119.3050284,557.47,,8.625,X52,ERW,1363
MFL,694,6.147,320+43,32702.04,32702.02,10772,ML Int ,D7.83,33.13,7.81,0.76,D2310.04,2687.47,2310.04,0.219,11,21,0.35,0.48,121,40.95,,2262,2257,2261,2255,3141,3132,35.0762833,-119.3050274,557.47,,8.625,X52,ERW,1363
MFL,694,6.147,320+43,32702.75,32702.73,10773,ML Int ,D7.12,33.85,7.10,1.24,D2309.32,2688.18,2309.32,0.219,11,21,0.31,0.54,198,40.95,,2263,2259,2262,2257,3142,3135,35.0762834,-119.3050250,557.48,,8.625,X52,ERW,1363
MFL,694,6.147,320+44,32703.35,32703.34,10774,ML Int ,D6.51,34.45,6.50,1.20,D2308.72,2688.79,2308.72,0.219,10,20,0.23,0.56,192,40.95,,2265,2263,2265,2262,3145,3141,35.0762834,-119.3050230,557.48,,8.625,X52,ERW,1363
MFL,694,6.148,320+45,32704.78,32704.77,10775,ML Int ,D5.08,35.88,5.07,0.90,D2307.29,2690.22,2307.29,0.219,10,20,0.35,0.48,144,40.95,,2263,2258,2262,2256,3142,3133,35.0762836,-119.3050182,557.49,,8.625,X52,ERW,1363
MFL,694,6.148,320+47,32706.14,32706.11,10776,ML Int ,D3.74,37.24,3.71,0.93,D2305.93,2691.58,2305.93,0.219,10,20,0.59,0.40,149,40.95,,2256,2243,2254,2237,3130,3108,35.0762838,-119.3050138,557.50,,8.625,X52,ERW,1363
MFL,694,6.148,320+47,32706.92,32706.91,10777,ML Int ,D2.94,38.02,2.93,0.98,D2305.15,2692.36,2305.15,0.219,10,20,0.27,0.25,156,40.95,,2264,2261,2264,2260,3144,3139,35.0762839,-119.3050111,557.50,,8.625,X52,ERW,1363
MFL,695,6.149,320+50,32709.85,,10778,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.08,40.95,1.08,,D2302.22,2695.29,2302.22,0.322,,,,,,1.08,,,,,,,,35.0762844,-119.3050013,557.51,,8.625,X52,ERW,1363
MFL,696,6.149,320+51,32710.93,,10779,"Weld; Begin 0.322in Wall, API 5L X52- SMLS",U1.08,1.08,12.16,,D2301.14,2696.36,2301.14,0.322,,,,,,12.16,,,,,,,,35.0762846,-119.3049978,557.50,,8.625,X52,SMLS,1363
MFL,696,6.150,320+56,32715.88,32715.86,10780,ML Ext Manufacturing Related,U4.96,4.96,7.21,2.05,D2296.19,2701.32,2296.19,0.322,10,20,0.39,0.94,327,12.16,,3328,3322,3327,3319,4621,4610,35.0762879,-119.3049821,557.47,,8.625,X52,SMLS,1363
MFL,696,6.150,320+57,32716.14,32716.04,10781,ML Ext Cluster Manufacturing Related,U5.22,5.22,6.95,2.13,D2295.93,2701.58,2295.93,0.322,11,21,1.45,1.78,340,12.16,,3274,3211,3304,3273,4588,4546,35.0762882,-119.3049817,557.47,,8.625,X52,SMLS,1363
MFL,696,6.150,320+57,32716.41,32716.39,10782,ML Ext Manufacturing Related,U5.48,5.48,6.68,1.97,D2295.66,2701.85,2295.66,0.322,10,20,0.39,1.22,314,12.16,,3328,3322,3327,3319,4621,4610,35.0762887,-119.3049807,557.47,,8.625,X52,SMLS,1363
MFL,696,6.150,320+57,32716.70,32716.63,10783,ML Ext Cluster Manufacturing Related,U5.77,5.77,6.40,2.12,D2295.38,2702.13,2295.38,0.322,10,20,1.25,2.54,338,12.16,,3290,3240,3296,3253,4577,4517,35.0762891,-119.3049801,557.47,,8.625,X52,SMLS,1363
MFL,696,6.150,320+58,32717.18,,10784,Bend - 90° 8D Left Induction Bend,D5.91,6.26,5.91,,D2294.89,2702.62,2294.89,0.322,,,,,,12.16,,,,,,,,35.0762902,-119.3049788,557.48,,8.625,X52,SMLS,1363
MFL,697,6.151,320+64,32723.09,,10785,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.07,12.16,1.07,,D2288.98,2708.53,2288.98,0.322,,,,,,1.07,,,,,,,,35.0763051,-119.3049731,557.62,,8.625,X52,ERW,1363
MFL,698,6.151,320+65,32724.17,,10786,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.07,1.07,28.59,,D2287.91,2709.60,2287.91,0.219,,,,,,28.59,8,,,,,,,35.0763080,-119.3049732,557.65,,8.625,X52,ERW,1363
MFL,698,6.151,320+65,32724.39,32724.37,10787,ML Int  Weld Adjacent,U0.22,0.22,28.37,0.99,D2287.69,2709.82,2287.69,0.219,13,23,0.23,0.36,158,28.59,,2264,2262,2264,2261,3144,3140,35.0763086,-119.3049732,557.66,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,698,6.151,320+65,32724.75,32724.74,10788,ML Int ,U0.58,0.58,28.01,1.37,D2287.32,2710.18,2287.32,0.219,11,21,0.23,0.27,218,28.59,,2265,2262,2264,2262,3145,3141,35.0763096,-119.3049732,557.67,,8.625,X52,ERW,1363
MFL,698,6.151,320+66,32725.33,32725.23,10789,ML Int Cluster,U1.16,1.16,27.42,1.40,D2286.75,2710.76,2286.75,0.219,11,21,1.21,0.78,224,28.59,,2226,2182,2248,2229,3123,3096,35.0763109,-119.3049733,557.68,,8.625,X52,ERW,1363
MFL,698,6.152,320+66,32725.80,32725.80,10790,ML Int ,U1.64,1.64,26.95,1.12,D2286.27,2711.24,2286.27,0.219,10,20,0.23,0.22,179,28.59,,2265,2263,2265,2262,3145,3141,35.0763125,-119.3049733,557.70,,8.625,X52,ERW,1363
MFL,698,6.152,320+70,32729.20,32729.18,10791,ML Int ,U5.03,5.03,23.56,1.34,D2282.88,2714.63,2282.88,0.219,10,20,0.23,0.37,214,28.59,,2265,2263,2265,2262,3145,3141,35.0763217,-119.3049736,557.79,,8.625,X52,ERW,1363
MFL,698,6.152,320+71,32730.08,32730.06,10792,ML Ext ,U5.91,5.91,22.68,0.16,D2282.00,2715.51,2282.00,0.219,11,21,0.31,0.55,26,28.59,,2263,2259,2262,2257,3142,3135,35.0763241,-119.3049737,557.82,,8.625,X52,ERW,1363
MFL,698,6.152,320+71,32730.46,32730.45,10793,ML Ext ,U6.30,6.30,22.29,0.11,D2281.61,2715.90,2281.61,0.219,10,20,0.35,0.56,18,28.59,,2263,2258,2262,2256,3142,3133,35.0763252,-119.3049737,557.83,,8.625,X52,ERW,1363
MFL,698,6.152,320+71,32730.76,32730.74,10794,ML Int ,U6.59,6.59,22.00,1.04,D2281.32,2716.19,2281.32,0.219,11,21,0.39,0.62,166,28.59,,2261,2255,2260,2252,3139,3128,35.0763260,-119.3049737,557.83,,8.625,X52,ERW,1363
MFL,698,6.153,320+75,32734.26,32734.24,10795,ML Int ,U10.09,10.09,18.50,1.34,D2277.82,2719.69,2277.82,0.219,10,20,0.47,0.54,214,28.59,,2260,2251,2258,2247,3136,3121,35.0763356,-119.3049740,557.93,,8.625,X52,ERW,1363
MFL,698,6.153,320+75,32734.91,32734.90,10796,ML Int ,U10.74,10.74,17.84,1.00,D2277.16,2720.34,2277.16,0.219,11,21,0.23,0.27,160,28.59,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3049740,557.95,,8.625,X52,ERW,1363
MFL,698,6.153,320+76,32735.11,32735.10,10797,ML Int ,U10.94,10.94,17.65,1.08,D2276.97,2720.54,2276.97,0.219,10,20,0.23,0.27,172,28.59,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3049740,557.95,,8.625,X52,ERW,1363
MFL,698,6.154,320+77,32736.32,32736.30,10798,ML Int ,U12.15,12.15,16.44,1.34,D2275.76,2721.75,2275.76,0.219,12,22,0.23,0.22,214,28.59,,2265,2262,2264,2261,3145,3141,35.0763412,-119.3049741,557.97,,8.625,X52,ERW,1363
MFL,698,6.154,320+77,32736.49,32736.48,10799,ML Int ,U12.33,12.33,16.26,1.00,D2275.58,2721.93,2275.58,0.219,11,21,0.23,0.51,160,28.59,,2265,2263,2264,2262,3145,3141,35.0763417,-119.3049741,557.98,,8.625,X52,ERW,1363
MFL,698,6.154,320+77,32736.71,32736.70,10800,ML Int ,U12.54,12.54,16.05,1.08,D2275.37,2722.14,2275.37,0.219,11,21,0.31,0.27,172,28.59,,2263,2259,2262,2257,3142,3135,35.0763423,-119.3049741,557.98,,8.625,X52,ERW,1363
MFL,698,6.154,320+78,32737.10,32737.09,10801,ML Int ,U12.94,12.94,15.65,1.03,D2274.97,2722.54,2274.97,0.219,11,21,0.23,0.22,164,28.59,,2265,2262,2264,2262,3145,3141,35.0763434,-119.3049742,557.99,,8.625,X52,ERW,1363
MFL,698,6.154,320+78,32737.58,32737.51,10802,ML Int Cluster,U13.41,13.41,15.17,1.12,D2274.49,2723.02,2274.49,0.219,11,21,0.90,1.46,179,28.59,,2241,2213,2245,2222,3118,3086,35.0763445,-119.3049742,557.99,,8.625,X52,ERW,1363
MFL,698,6.154,320+78,32737.96,32737.94,10803,ML Int Cluster,U13.79,13.79,14.80,1.14,D2274.12,2723.39,2274.12,0.219,11,21,0.43,0.65,181,28.59,,2260,2253,2259,2249,3137,3124,35.0763457,-119.3049742,558.00,,8.625,X52,ERW,1363
MFL,698,6.154,320+79,32738.15,32738.13,10804,ML Int ,U13.98,13.98,14.61,1.00,D2273.93,2723.58,2273.93,0.219,10,20,0.31,0.40,160,28.59,,2264,2260,2263,2258,3143,3136,35.0763462,-119.3049742,558.00,,8.625,X52,ERW,1363
MFL,698,6.154,320+79,32738.62,32738.61,10805,ML Int ,D14.13,14.45,14.13,1.07,D2273.46,2724.05,2273.46,0.219,10,20,0.23,0.22,170,28.59,,2265,2263,2265,2262,3145,3141,35.0763475,-119.3049742,558.01,,8.625,X52,ERW,1363
MFL,698,6.154,320+80,32739.39,32739.39,10806,ML Int ,D13.36,15.23,13.36,1.02,D2272.68,2724.83,2272.68,0.219,11,21,0.23,0.27,162,28.59,,2265,2262,2264,2262,3145,3141,35.0763496,-119.3049743,558.02,,8.625,X52,ERW,1363
MFL,698,6.154,320+81,32740.80,32740.76,10807,ML Int Cluster,D12.00,16.64,11.95,1.34,D2271.27,2726.24,2271.27,0.219,13,23,0.63,1.46,214,28.59,,2250,2235,2254,2241,3130,3112,35.0763534,-119.3049744,558.04,,8.625,X52,ERW,1363
MFL,698,6.155,320+84,32743.62,32743.61,10808,ML Int ,D9.15,19.45,9.13,1.23,D2268.45,2729.05,2268.45,0.219,11,21,0.23,0.22,196,28.59,,2265,2263,2264,2262,3145,3141,35.0763612,-119.3049745,558.09,,8.625,X52,ERW,1363
MFL,698,6.155,320+85,32745.00,32744.98,10809,ML Int ,D7.77,20.84,7.75,1.08,D2267.07,2730.44,2267.07,0.219,10,20,0.27,0.40,172,28.59,,2264,2261,2264,2260,3144,3139,35.0763649,-119.3049746,558.11,,8.625,X52,ERW,1363
MFL,698,6.155,320+87,32746.47,32746.46,10810,ML Int ,D6.29,22.31,6.28,1.32,D2265.60,2731.91,2265.60,0.219,11,21,0.27,0.27,211,28.59,,2264,2261,2264,2260,3144,3138,35.0763690,-119.3049747,558.13,,8.625,X52,ERW,1363
MFL,698,6.156,320+88,32748.05,32748.03,10811,ML Int ,D4.72,23.88,4.71,1.22,D2264.03,2733.48,2264.03,0.219,11,21,0.35,0.51,194,28.59,,2262,2257,2261,2255,3141,3132,35.0763733,-119.3049748,558.16,,8.625,X52,ERW,1363
MFL,698,6.156,320+90,32750.04,32750.03,10812,ML Int ,D2.72,25.87,2.72,1.20,D2262.03,2735.47,2262.03,0.219,10,20,0.31,0.54,192,28.59,,2264,2260,2263,2258,3143,3136,35.0763788,-119.3049749,558.19,,8.625,X52,ERW,1363
MFL,698,6.156,320+91,32750.25,32750.22,10813,ML Int ,D2.53,26.08,2.51,1.44,D2261.83,2735.68,2261.83,0.219,11,21,0.39,0.48,230,28.59,,2261,2255,2260,2252,3139,3128,35.0763793,-119.3049749,558.19,,8.625,X52,ERW,1363
MFL,698,6.156,320+91,32750.99,32750.98,10814,ML Int ,D1.77,26.83,1.76,1.00,D2261.08,2736.42,2261.08,0.219,12,22,0.23,0.22,160,28.59,,2265,2262,2264,2261,3145,3141,35.0763814,-119.3049750,558.20,,8.625,X52,ERW,1363
MFL,698,6.156,320+92,32751.26,32751.25,10815,ML Int ,D1.50,27.10,1.49,1.27,D2260.81,2736.70,2260.81,0.219,11,21,0.27,0.25,202,28.59,,2264,2261,2264,2260,3144,3138,35.0763821,-119.3049750,558.21,,8.625,X52,ERW,1363
MFL,699,6.157,320+93,32752.75,,10816,Weld,U28.59,28.59,59.21,,D2259.32,2738.19,2259.32,0.219,,,,,,59.21,10,,,,,,,35.0763862,-119.3049751,558.23,,8.625,X52,ERW,1363
MFL,699,6.159,321+07,32766.78,32766.77,10817,ML Ext ,U14.03,14.03,45.18,1.09,D2245.29,2752.22,2245.29,0.219,10,20,0.23,0.36,174,59.21,,2265,2263,2265,2262,3145,3141,35.0764245,-119.3049757,558.39,,8.625,X52,ERW,1363
MFL,699,6.162,321+24,32783.59,32783.56,10818,ML Ext Cluster,D28.37,30.84,28.37,1.71,D2228.49,2769.02,2228.49,0.219,15,25,0.51,0.96,273,59.21,,2254,2243,2252,2238,3128,3109,35.0764705,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.162,321+24,32783.76,32783.69,10819,ML Ext Cluster,D28.19,31.01,28.19,1.72,D2228.31,2769.20,2228.31,0.219,16,26,1.17,0.64,274,59.21,,2207,2162,2223,2185,3088,3035,35.0764708,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+25,32784.45,32784.43,10820,ML Ext ,D27.53,31.70,27.51,1.64,D2227.63,2769.88,2227.63,0.219,11,21,0.31,0.36,262,59.21,,2263,2259,2262,2257,3142,3135,35.0764729,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+25,32784.55,,10821,Marker Band Start,D27.41,31.79,27.41,,D2227.53,2769.98,2227.53,0.219,,,,,,59.21,,,,,,,,35.0764732,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+25,32785.03,32785.01,10822,ML Ext Cluster Between Marker Bands,D26.95,32.28,26.93,1.69,D2227.05,2770.46,2227.05,0.219,13,23,0.39,1.07,269,59.21,,2260,2254,2259,2251,3137,3126,35.0764745,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+26,32785.34,32785.33,10823,ML Ext Between Marker Bands,D26.63,32.59,26.61,1.54,D2226.73,2770.78,2226.73,0.219,12,22,0.31,0.39,246,59.21,,2263,2259,2262,2257,3142,3134,35.0764753,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+26,32785.55,32785.34,10824,ML Ext Cluster Between Marker Bands,D26.62,32.80,26.41,1.77,D2226.52,2770.99,2226.52,0.219,16,26,2.62,4.22,282,59.21,,2119,2013,2133,2018,2963,2802,35.0764753,-119.3049765,558.47,,8.625,X52,ERW,1363
MFL,699,6.163,321+26,32785.61,32785.59,10825,ML Ext Between Marker Bands,D26.37,32.86,26.35,1.47,D2226.47,2771.04,2226.47,0.219,10,20,0.43,0.43,234,59.21,,2261,2253,2260,2250,3138,3126,35.0764760,-119.3049766,558.47,,8.625,X52,ERW,1363
MFL,699,6.164,321+30,32790.06,32790.05,10826,ML Ext Between Marker Bands,D21.91,37.31,21.90,1.32,D2222.01,2775.49,2222.01,0.219,12,22,0.23,0.32,211,59.21,,2265,2262,2264,2261,3145,3141,35.0764882,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+31,32790.60,32790.49,10827,ML Ext Cluster Between Marker Bands,D21.47,37.85,21.36,0.25,D2221.47,2776.04,2221.47,0.219,26,36,2.07,2.75,40,59.21,,2059,1959,2115,2025,2937,2813,35.0764894,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+31,32790.59,32790.56,10828,ML Ext Cluster Between Marker Bands,D21.40,37.84,21.37,1.86,D2221.48,2776.03,2221.48,0.219,17,27,1.99,2.61,297,59.21,,2143,2058,2176,2106,3023,2925,35.0764896,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+31,32790.81,32790.79,10829,ML Ext Cluster Between Marker Bands,D21.17,38.06,21.15,0.25,D2221.26,2776.25,2221.26,0.219,13,23,2.03,2.82,40,59.21,,2173,2090,2212,2162,3072,3002,35.0764903,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+31,32790.86,32790.84,10830,ML Ext Cluster Between Marker Bands,D21.12,38.10,21.10,1.94,D2221.21,2776.29,2221.21,0.219,13,23,0.51,1.04,310,59.21,,2256,2245,2253,2240,3130,3111,35.0764904,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+32,32791.34,32791.32,10831,ML Ext Cluster Between Marker Bands,D20.64,38.59,20.62,1.84,D2220.73,2776.78,2220.73,0.219,20,30,0.59,1.00,294,59.21,,2243,2227,2238,2217,3108,3079,35.0764917,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+32,32791.71,32791.68,10832,ML Ext Seam Xing; Between Marker Bands,D20.28,38.96,20.25,0.04,D2220.37,2777.14,2220.37,0.219,17,27,0.39,0.36,6,59.21,,2258,2251,2256,2247,3133,3120,35.0764927,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+32,32791.78,32791.77,10833,ML Ext Between Marker Bands,D20.19,39.03,20.18,1.27,D2220.29,2777.22,2220.29,0.219,10,20,0.27,0.36,202,59.21,,2264,2261,2264,2260,3144,3139,35.0764930,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+32,32792.12,32792.11,10834,ML Ext Between Marker Bands,D19.85,39.36,19.84,0.28,D2219.96,2777.55,2219.96,0.219,11,21,0.39,0.43,44,59.21,,2261,2255,2260,2252,3139,3128,35.0764939,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+33,32792.51,32792.26,10835,ML Ext Cluster Between Marker Bands,D19.70,39.76,19.45,1.77,D2219.56,2777.95,2219.56,0.219,14,24,4.62,2.04,282,59.21,,2087,1948,2177,2097,3023,2912,35.0764943,-119.3049768,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+33,32792.33,32792.31,10836,ML Ext Between Marker Bands,D19.64,39.58,19.63,0.11,D2219.74,2777.77,2219.74,0.219,10,20,0.31,0.43,18,59.21,,2264,2260,2263,2258,3143,3136,35.0764944,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.67,32793.38,10837,ML Ext Cluster Seam Xing; Between Marker Bands,D18.58,40.92,18.29,0.15,D2218.40,2779.11,2218.40,0.219,18,28,3.64,6.08,24,59.21,,2058,1928,2148,2052,2984,2849,35.0764974,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.47,32793.46,10838,ML Ext Cluster Between Marker Bands,D18.50,40.72,18.49,0.61,D2218.60,2778.91,2218.60,0.219,19,29,0.98,3.61,98,59.21,,2212,2175,2213,2169,3074,3013,35.0764976,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.57,32793.51,10839,ML Ext Cluster Between Marker Bands,D18.45,40.82,18.39,1.46,D2218.50,2779.01,2218.50,0.219,14,24,1.02,1.79,232,59.21,,2226,2190,2226,2187,3092,3038,35.0764977,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.85,32793.76,10840,ML Ext Cluster Between Marker Bands,D18.20,41.10,18.11,1.89,D2218.22,2779.29,2218.22,0.219,17,27,2.97,1.75,301,59.21,,2093,1978,2171,2092,3015,2905,35.0764984,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.92,32793.82,10841,ML Ext Cluster Between Marker Bands,D18.14,41.17,18.03,1.30,D2218.15,2779.36,2218.15,0.219,12,22,1.37,0.50,207,59.21,,2213,2160,2242,2217,3113,3078,35.0764986,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.83,32793.82,10842,ML Ext Cluster Between Marker Bands,D18.14,41.08,18.13,1.51,D2218.24,2779.27,2218.24,0.219,12,22,0.70,0.86,241,59.21,,2248,2229,2248,2228,3123,3095,35.0764986,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32793.87,32793.85,10843,ML Ext Between Marker Bands,D18.11,41.12,18.09,0.76,D2218.20,2779.31,2218.20,0.219,16,26,0.51,0.57,121,59.21,,2253,2241,2250,2235,3124,3104,35.0764986,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+34,32794.01,32794.00,10844,ML Ext Between Marker Bands,D17.96,41.26,17.95,0.41,D2218.06,2779.45,2218.06,0.219,12,22,0.35,0.39,66,59.21,,2262,2257,2261,2254,3140,3131,35.0764990,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+35,32794.28,32794.26,10845,ML Ext Cluster Between Marker Bands,D17.69,41.53,17.68,1.34,D2217.79,2779.72,2217.79,0.219,12,22,2.15,3.14,214,59.21,,2176,2089,2205,2144,3063,2978,35.0764998,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+35,32794.30,32794.27,10846,ML Ext Cluster Between Marker Bands,D17.69,41.55,17.66,0.79,D2217.77,2779.74,2217.77,0.219,17,27,1.33,1.29,126,59.21,,2191,2136,2211,2169,3070,3012,35.0764998,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.164,321+35,32794.36,32794.34,10847,ML Ext Between Marker Bands,D17.62,41.61,17.60,1.72,D2217.71,2779.79,2217.71,0.219,11,21,0.39,0.46,274,59.21,,2261,2255,2260,2252,3139,3128,35.0765000,-119.3049769,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+35,32794.65,32794.63,10848,ML Ext Between Marker Bands,D17.33,41.89,17.31,1.46,D2217.43,2780.08,2217.43,0.219,30,40,0.35,0.39,232,59.21,,2252,2244,2248,2237,3122,3107,35.0765008,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+35,32794.74,32794.72,10849,ML Ext Between Marker Bands,D17.24,41.98,17.22,1.77,D2217.34,2780.17,2217.34,0.219,12,22,0.35,0.39,282,59.21,,2262,2257,2261,2254,3140,3131,35.0765010,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+35,32795.15,32795.13,10850,ML Ext Between Marker Bands,D16.83,42.39,16.81,0.18,D2216.93,2780.58,2216.93,0.219,12,22,0.35,0.43,29,59.21,,2262,2257,2261,2254,3140,3131,35.0765021,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+36,32795.29,32795.28,10851,ML Ext Between Marker Bands,D16.68,42.54,16.67,1.42,D2216.78,2780.73,2216.78,0.219,12,22,0.31,0.46,226,59.21,,2263,2259,2262,2257,3142,3134,35.0765026,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+36,32795.48,32795.45,10852,ML Ext Cluster Between Marker Bands,D16.50,42.72,16.48,1.37,D2216.60,2780.91,2216.60,0.219,22,32,0.98,1.25,218,59.21,,2202,2163,2213,2177,3074,3024,35.0765030,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+36,32795.69,32795.53,10853,ML Ext Cluster Between Marker Bands,D16.43,42.94,16.27,1.82,D2216.38,2781.12,2216.38,0.219,15,25,3.05,2.93,290,59.21,,2112,1997,2190,2120,3042,2944,35.0765032,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+36,32796.25,32796.22,10854,ML Ext Cluster Between Marker Bands,D15.74,43.50,15.71,1.27,D2215.82,2781.69,2215.82,0.219,13,23,0.78,1.32,202,59.21,,2242,2219,2237,2209,3108,3068,35.0765051,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+36,32796.26,32796.24,10855,ML Ext Between Marker Bands,D15.72,43.51,15.70,0.16,D2215.81,2781.70,2215.81,0.219,10,20,0.39,0.43,26,59.21,,2262,2256,2261,2253,3140,3129,35.0765052,-119.3049770,558.48,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32796.60,32796.57,10856,ML Ext Cluster Between Marker Bands,D15.39,43.85,15.36,0.49,D2215.47,2782.04,2215.47,0.219,16,26,0.94,4.86,78,59.21,,2225,2192,2218,2178,3081,3025,35.0765061,-119.3049770,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32796.80,32796.78,10857,ML Ext Between Marker Bands,D15.18,44.05,15.16,0.21,D2215.27,2782.24,2215.27,0.219,11,21,0.31,0.46,34,59.21,,2263,2259,2262,2257,3142,3135,35.0765067,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32797.06,32796.96,10858,ML Ext Cluster Between Marker Bands,D15.00,44.30,14.90,1.84,D2215.02,2782.49,2215.02,0.219,20,30,1.53,1.54,294,59.21,,2157,2090,2217,2181,3079,3029,35.0765072,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32796.99,32796.97,10859,ML Ext Cluster Between Marker Bands,D14.99,44.23,14.97,0.26,D2215.09,2782.42,2215.09,0.219,10,20,0.51,0.93,42,59.21,,2258,2248,2257,2244,3134,3117,35.0765072,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32796.99,32796.97,10860,ML Ext Cluster Between Marker Bands,D14.99,44.24,14.97,0.75,D2215.08,2782.43,2215.08,0.219,19,29,0.82,1.18,119,59.21,,2226,2198,2217,2181,3079,3030,35.0765072,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32796.99,32796.98,10861,ML Ext Between Marker Bands,D14.98,44.24,14.97,0.54,D2215.08,2782.43,2215.08,0.219,12,22,0.27,0.54,86,59.21,,2264,2261,2263,2259,3143,3138,35.0765072,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32797.26,32797.24,10862,ML Ext Between Marker Bands,D14.72,44.51,14.70,0.19,D2214.81,2782.70,2214.81,0.219,10,20,0.47,0.46,31,59.21,,2260,2251,2258,2247,3136,3121,35.0765079,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32797.29,32797.26,10863,ML Ext Between Marker Bands,D14.70,44.53,14.67,0.64,D2214.79,2782.72,2214.79,0.219,11,21,0.35,0.43,102,59.21,,2262,2257,2261,2255,3141,3132,35.0765080,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+37,32797.29,32797.26,10864,ML Ext Between Marker Bands,D14.70,44.54,14.67,1.84,D2214.78,2782.73,2214.78,0.219,10,20,0.55,0.64,294,59.21,,2257,2246,2255,2241,3132,3112,35.0765080,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.46,32797.44,10865,ML Ext Between Marker Bands,D14.52,44.70,14.50,1.83,D2214.62,2782.89,2214.62,0.219,15,25,0.43,0.46,292,59.21,,2257,2249,2255,2245,3132,3118,35.0765085,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.57,32797.56,10866,ML Ext Between Marker Bands,D14.40,44.81,14.39,1.38,D2214.51,2783.00,2214.51,0.219,12,22,0.51,0.39,220,59.21,,2257,2246,2255,2241,3131,3113,35.0765088,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.74,32797.68,10867,ML Ext Cluster Between Marker Bands,D14.28,44.98,14.22,0.78,D2214.34,2783.17,2214.34,0.219,12,22,0.98,1.46,125,59.21,,2234,2202,2228,2188,3094,3038,35.0765091,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.74,32797.72,10868,ML Ext Between Marker Bands,D14.24,44.99,14.22,1.84,D2214.34,2783.17,2214.34,0.219,15,25,0.31,0.32,294,59.21,,2262,2257,2261,2255,3140,3132,35.0765092,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.92,32797.81,10869,ML Ext Cluster Between Marker Bands,D14.15,45.17,14.04,0.16,D2214.15,2783.35,2214.15,0.219,16,26,1.60,1.11,26,59.21,,2176,2109,2207,2159,3066,2999,35.0765095,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32797.89,32797.88,10870,ML Ext Cluster Between Marker Bands,D14.08,45.14,14.07,0.40,D2214.18,2783.33,2214.18,0.219,12,22,1.53,1.36,63,59.21,,2205,2145,2244,2222,3117,3086,35.0765097,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32798.15,32797.90,10871,ML Ext Cluster Between Marker Bands,D14.06,45.40,13.81,1.82,D2213.92,2783.59,2213.92,0.219,17,27,5.71,1.14,290,59.21,,2028,1878,2172,2100,3016,2917,35.0765097,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+38,32798.08,32798.06,10872,ML Ext Between Marker Bands,D13.90,45.33,13.88,0.19,D2214.00,2783.51,2214.00,0.219,10,20,0.27,0.39,31,59.21,,2264,2261,2264,2260,3144,3139,35.0765102,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.30,32798.28,10873,ML Ext Between Marker Bands,D13.68,45.55,13.66,0.17,D2213.77,2783.73,2213.77,0.219,12,22,0.27,0.32,27,59.21,,2264,2261,2263,2259,3143,3138,35.0765108,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.33,32798.29,10874,ML Ext Cluster Between Marker Bands,D13.67,45.58,13.63,0.34,D2213.74,2783.77,2213.74,0.219,19,29,1.76,2.29,54,59.21,,2144,2066,2217,2181,3080,3030,35.0765108,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.34,32798.32,10875,ML Ext Cluster Between Marker Bands,D13.64,45.59,13.62,1.34,D2213.73,2783.78,2213.73,0.219,13,23,0.55,0.96,214,59.21,,2254,2242,2251,2236,3127,3106,35.0765109,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.40,32798.37,10876,ML Ext Cluster Between Marker Bands,D13.59,45.64,13.56,0.69,D2213.68,2783.83,2213.68,0.219,23,33,2.62,2.11,110,59.21,,2046,1932,2159,2087,2998,2898,35.0765110,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.59,32798.57,10877,ML Ext Between Marker Bands,D13.39,45.84,13.37,1.90,D2213.48,2784.02,2213.48,0.219,11,21,0.35,0.39,303,59.21,,2262,2257,2261,2255,3141,3132,35.0765116,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.71,32798.70,10878,ML Ext Cluster Between Marker Bands,D13.26,45.95,13.25,1.98,D2213.37,2784.14,2213.37,0.219,11,21,1.60,1.25,316,59.21,,2207,2144,2233,2198,3101,3053,35.0765119,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.77,32798.75,10879,ML Ext Between Marker Bands,D13.21,46.02,13.19,0.43,D2213.31,2784.20,2213.31,0.219,12,22,0.31,0.54,68,59.21,,2263,2259,2262,2257,3142,3134,35.0765120,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32798.94,32798.93,10880,ML Ext Cluster Between Marker Bands,D13.03,46.19,13.01,1.86,D2213.13,2784.38,2213.13,0.219,15,25,0.63,1.11,297,59.21,,2247,2231,2243,2223,3116,3087,35.0765125,-119.3049771,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32799.11,32799.09,10881,ML Ext Cluster Between Marker Bands,D12.87,46.36,12.85,0.28,D2212.96,2784.55,2212.96,0.219,12,22,3.72,1.54,44,59.21,,2129,2004,2194,2124,3048,2950,35.0765130,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32799.21,32799.18,10882,ML Ext Between Marker Bands,D12.78,46.46,12.75,1.86,D2212.86,2784.64,2212.86,0.219,10,20,0.47,0.46,297,59.21,,2260,2251,2258,2247,3136,3121,35.0765132,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+39,32799.27,32799.25,10883,ML Ext Between Marker Bands,D12.70,46.52,12.69,0.49,D2212.80,2784.71,2212.80,0.219,11,21,0.27,0.43,78,59.21,,2264,2261,2264,2260,3144,3138,35.0765134,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+40,32799.36,32799.34,10884,ML Ext Cluster Between Marker Bands,D12.62,46.61,12.60,1.86,D2212.71,2784.80,2212.71,0.219,12,22,0.98,0.43,297,59.21,,2234,2202,2236,2206,3106,3064,35.0765137,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+40,32799.65,32799.61,10885,ML Ext Cluster Between Marker Bands,D12.35,46.90,12.31,1.86,D2212.42,2785.08,2212.42,0.219,22,32,0.63,1.53,297,59.21,,2236,2218,2230,2205,3097,3063,35.0765144,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.165,321+40,32799.85,32799.67,10886,ML Ext Cluster Between Marker Bands,D12.29,47.10,12.11,0.79,D2212.23,2785.28,2212.23,0.219,33,43,2.58,3.07,126,59.21,,1936,1810,2127,2056,2955,2856,35.0765146,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+40,32800.00,32799.92,10887,ML Ext Cluster Between Marker Bands,D12.04,47.25,11.96,1.84,D2212.08,2785.43,2212.08,0.219,11,21,1.92,1.57,294,59.21,,2193,2117,2218,2168,3080,3011,35.0765153,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+40,32800.04,32799.93,10888,ML Ext Cluster Between Marker Bands,D12.03,47.29,11.92,0.19,D2212.03,2785.48,2212.03,0.219,17,27,1.49,1.29,31,59.21,,2179,2116,2211,2168,3071,3011,35.0765153,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+40,32800.12,32800.04,10889,ML Ext Cluster Between Marker Bands,D11.92,47.37,11.84,0.48,D2211.95,2785.56,2211.95,0.219,31,41,5.59,5.61,76,59.21,,1818,1655,2132,2039,2961,2832,35.0765156,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+40,32800.17,32800.16,10890,ML Ext Between Marker Bands,D11.80,47.42,11.78,0.15,D2211.90,2785.61,2211.90,0.219,11,21,0.23,0.46,24,59.21,,2265,2263,2264,2262,3145,3141,35.0765159,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+40,32800.25,32800.23,10891,ML Ext Cluster Between Marker Bands,D11.73,47.50,11.71,1.86,D2211.82,2785.69,2211.82,0.219,12,22,1.13,0.57,297,59.21,,2226,2185,2237,2206,3107,3065,35.0765161,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.43,32800.42,10892,ML Ext Between Marker Bands,D11.54,47.68,11.53,1.76,D2211.64,2785.87,2211.64,0.219,15,25,0.35,0.50,280,59.21,,2260,2255,2259,2252,3137,3128,35.0765166,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.45,32800.43,10893,ML Ext Between Marker Bands,D11.53,47.70,11.51,2.17,D2211.62,2785.89,2211.62,0.219,12,22,0.51,0.57,346,59.21,,2257,2246,2255,2241,3131,3113,35.0765167,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.58,32800.57,10894,ML Ext Between Marker Bands,D11.39,47.83,11.38,0.54,D2211.50,2786.01,2211.50,0.219,12,22,0.35,0.54,86,59.21,,2262,2257,2261,2254,3140,3131,35.0765170,-119.3049772,558.49,,8.625,X52,ERW,1363
