ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,699,6.166,321+41,32800.80,32800.79,10895,ML Ext Between Marker Bands,D11.17,48.05,11.16,1.23,D2211.27,2786.24,2211.27,0.219,15,25,0.31,0.43,196,59.21,,2262,2257,2261,2255,3140,3132,35.0765176,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.86,32800.79,10896,ML Ext Cluster Between Marker Bands,D11.17,48.11,11.10,1.84,D2211.21,2786.30,2211.21,0.219,19,29,3.25,1.36,294,59.21,,2059,1936,2162,2079,3003,2887,35.0765176,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.90,32800.88,10897,ML Ext Between Marker Bands,D11.08,48.15,11.06,2.12,D2211.17,2786.34,2211.17,0.219,12,22,0.35,0.39,338,59.21,,2262,2257,2261,2254,3140,3131,35.0765179,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32800.92,32800.91,10898,ML Ext Between Marker Bands,D11.05,48.17,11.04,0.18,D2211.15,2786.36,2211.15,0.219,16,26,0.39,0.46,29,59.21,,2258,2251,2256,2248,3134,3122,35.0765180,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32801.08,32801.06,10899,ML Ext Between Marker Bands,D10.89,48.33,10.88,0.15,D2210.99,2786.52,2210.99,0.219,12,22,0.27,0.43,24,59.21,,2264,2261,2263,2259,3143,3138,35.0765184,-119.3049772,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+41,32801.35,32801.22,10900,ML Ext Cluster Between Marker Bands,D10.74,48.59,10.61,1.79,D2210.73,2786.78,2210.73,0.219,13,23,1.76,1.43,286,59.21,,2186,2115,2214,2165,3074,3007,35.0765188,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32801.33,32801.30,10901,ML Ext Between Marker Bands,D10.66,48.58,10.63,0.15,D2210.75,2786.76,2210.75,0.219,12,22,0.47,0.46,24,59.21,,2258,2249,2256,2245,3134,3118,35.0765190,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32801.51,32801.49,10902,ML Ext Between Marker Bands,D10.47,48.76,10.45,1.81,D2210.56,2786.95,2210.56,0.219,12,22,0.39,0.39,288,59.21,,2261,2254,2259,2251,3138,3127,35.0765196,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32801.53,32801.50,10903,ML Ext Cluster Between Marker Bands,D10.46,48.77,10.43,0.40,D2210.55,2786.96,2210.55,0.219,24,34,1.80,1.71,63,59.21,,2103,2017,2130,2058,2959,2858,35.0765196,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32801.91,32801.71,10904,ML Ext Cluster Between Marker Bands,D10.25,49.16,10.05,1.88,D2210.16,2787.35,2210.16,0.219,17,27,3.36,1.58,299,59.21,,2079,1955,2168,2089,3011,2902,35.0765201,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32802.26,32802.23,10905,ML Ext Cluster Seam Xing; Between Marker Bands,D9.73,49.50,9.70,2.20,D2209.82,2787.69,2209.82,0.219,12,22,0.86,1.93,350,59.21,,2240,2214,2237,2206,3107,3064,35.0765216,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+42,32802.27,32802.25,10906,ML Ext Cluster Between Marker Bands,D9.71,49.52,9.69,1.84,D2209.80,2787.71,2209.80,0.219,12,22,0.86,0.54,294,59.21,,2240,2214,2241,2214,3113,3076,35.0765216,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32802.34,32802.32,10907,ML Ext Between Marker Bands,D9.64,49.59,9.62,0.38,D2209.74,2787.77,2209.74,0.219,15,25,0.35,0.43,61,59.21,,2260,2255,2259,2252,3137,3128,35.0765218,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32802.51,32802.49,10908,ML Ext Cluster Between Marker Bands,D9.47,49.76,9.45,1.84,D2209.56,2787.95,2209.56,0.219,15,25,2.47,1.50,294,59.21,,2136,2036,2197,2139,3051,2971,35.0765223,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32802.52,32802.51,10909,ML Ext Between Marker Bands,D9.45,49.76,9.44,0.09,D2209.56,2787.95,2209.56,0.219,10,20,0.31,0.43,14,59.21,,2264,2260,2263,2258,3143,3136,35.0765223,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32802.64,32802.61,10910,ML Ext Cluster Between Marker Bands,D9.35,49.89,9.32,2.12,D2209.43,2788.08,2209.43,0.219,12,22,2.82,2.75,338,59.21,,2152,2045,2202,2139,3059,2970,35.0765226,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32802.91,32802.90,10911,ML Ext Between Marker Bands,D9.06,50.16,9.05,1.22,D2209.16,2788.34,2209.16,0.219,28,38,0.31,0.36,194,59.21,,2256,2250,2253,2245,3129,3118,35.0765234,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32803.04,32803.02,10912,ML Ext Cluster Between Marker Bands,D8.94,50.28,8.92,1.90,D2209.04,2788.47,2209.04,0.219,12,22,0.35,1.18,303,59.21,,2262,2257,2261,2255,3140,3131,35.0765237,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32803.32,32803.06,10913,ML Ext Cluster Seam Xing; Between Marker Bands,D8.90,50.56,8.64,0.04,D2208.76,2788.75,2208.76,0.219,15,25,3.13,3.57,6,59.21,,2110,1993,2166,2078,3009,2887,35.0765238,-119.3049773,558.49,,8.625,X52,ERW,1363
MFL,699,6.166,321+43,32803.22,32803.20,10914,ML Ext Between Marker Bands,D8.76,50.47,8.74,1.84,D2208.85,2788.66,2208.85,0.219,12,22,0.39,0.57,294,59.21,,2261,2254,2259,2251,3138,3127,35.0765242,-119.3049773,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.35,32803.34,10915,ML Ext Between Marker Bands,D8.62,50.60,8.61,1.30,D2208.72,2788.79,2208.72,0.219,28,38,0.39,0.52,207,59.21,,2250,2241,2246,2233,3119,3102,35.0765246,-119.3049773,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.40,32803.39,10916,ML Ext Between Marker Bands,D8.57,50.65,8.56,1.97,D2208.67,2788.84,2208.67,0.219,10,20,0.31,0.43,314,59.21,,2264,2260,2263,2258,3143,3136,35.0765248,-119.3049773,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.49,32803.48,10917,ML Ext Between Marker Bands,D8.48,50.74,8.47,0.48,D2208.58,2788.93,2208.58,0.219,19,29,0.31,0.36,76,59.21,,2260,2255,2259,2252,3137,3128,35.0765250,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.54,32803.49,10918,ML Ext Cluster Seam Xing; Between Marker Bands,D8.47,50.79,8.41,0.09,D2208.53,2788.98,2208.53,0.219,26,36,0.86,2.21,14,59.21,,2202,2168,2211,2172,3071,3017,35.0765250,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.51,32803.49,10919,ML Ext Between Marker Bands,D8.47,50.75,8.45,1.81,D2208.57,2788.94,2208.57,0.219,11,21,0.27,0.46,288,59.21,,2264,2261,2264,2260,3144,3138,35.0765250,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.72,32803.67,10920,ML Ext Cluster Between Marker Bands,D8.29,50.97,8.24,0.54,D2208.35,2789.16,2208.35,0.219,19,29,0.78,1.00,86,59.21,,2229,2203,2232,2204,3100,3061,35.0765255,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32804.44,32803.75,10921,ML Ext Cluster Between Marker Bands,D8.21,51.69,7.52,2.11,D2207.63,2789.88,2207.63,0.219,15,25,9.31,3.90,336,59.21,,2032,1869,2124,2002,2949,2780,35.0765257,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32803.95,32803.87,10922,ML Ext Cluster Between Marker Bands,D8.08,51.19,8.01,0.53,D2208.13,2789.38,2208.13,0.219,18,28,1.64,1.50,84,59.21,,2161,2089,2208,2168,3067,3011,35.0765261,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+44,32804.21,32804.19,10923,ML Ext Cluster Between Marker Bands,D7.77,51.45,7.75,0.55,D2207.87,2789.64,2207.87,0.219,29,39,2.35,1.50,87,59.21,,2003,1890,2129,2065,2956,2868,35.0765269,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+45,32804.61,32804.47,10924,ML Ext Cluster Between Marker Bands,D7.49,51.86,7.35,0.44,D2207.46,2790.05,2207.46,0.219,12,22,1.92,0.57,70,59.21,,2186,2108,2231,2198,3099,3053,35.0765277,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+45,32804.73,32804.72,10925,ML Ext Between Marker Bands,D7.24,51.98,7.22,0.46,D2207.34,2790.17,2207.34,0.219,16,26,0.31,0.39,74,59.21,,2261,2257,2260,2254,3139,3131,35.0765284,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.166,321+45,32804.90,32804.89,10926,ML Ext Cluster Between Marker Bands,D7.07,52.15,7.06,0.43,D2207.17,2790.34,2207.17,0.219,14,24,2.62,0.75,68,59.21,,2139,2035,2189,2118,3041,2942,35.0765289,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32805.54,32805.32,10927,ML Ext Cluster Between Marker Bands,D6.64,52.78,6.42,0.53,D2206.54,2790.97,2206.54,0.219,20,30,2.82,0.68,84,59.21,,2067,1952,2198,2144,3053,2978,35.0765300,-119.3049774,558.50,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32805.72,32805.61,10928,ML Ext Cluster Between Marker Bands,D6.35,52.96,6.24,2.15,D2206.36,2791.15,2206.36,0.219,11,21,1.45,2.29,342,59.21,,2214,2159,2233,2198,3101,3053,35.0765308,-119.3049774,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32805.86,32805.65,10929,ML Ext Cluster Between Marker Bands,D6.31,53.10,6.10,0.46,D2206.22,2791.29,2206.22,0.219,19,29,2.74,1.00,74,59.21,,2082,1970,2161,2083,3001,2894,35.0765309,-119.3049774,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32805.85,32805.84,10930,ML Ext Between Marker Bands,D6.12,53.10,6.11,1.31,D2206.22,2791.29,2206.22,0.219,25,35,0.51,0.46,209,59.21,,2243,2229,2237,2219,3107,3082,35.0765314,-119.3049775,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32805.89,32805.88,10931,ML Ext Between Marker Bands,D6.08,53.14,6.06,0.15,D2206.18,2791.33,2206.18,0.219,11,21,0.23,0.39,24,59.21,,2265,2263,2264,2262,3145,3141,35.0765316,-119.3049775,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32806.28,32806.16,10932,ML Ext Cluster Between Marker Bands,D5.80,53.52,5.68,1.34,D2205.80,2791.71,2205.80,0.219,14,24,1.53,0.61,214,59.21,,2193,2131,2218,2175,3081,3021,35.0765323,-119.3049775,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+46,32806.21,32806.19,10933,ML Ext Cluster Between Marker Bands,D5.77,53.46,5.75,0.45,D2205.87,2791.64,2205.87,0.219,19,29,1.21,2.46,72,59.21,,2191,2141,2206,2158,3064,2997,35.0765324,-119.3049775,558.51,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32806.43,32806.41,10934,ML Ext Cluster Between Marker Bands,D5.55,53.68,5.53,0.56,D2205.64,2791.86,2205.64,0.219,16,26,1.37,0.89,89,59.21,,2193,2137,2228,2195,3094,3048,35.0765330,-119.3049775,558.52,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32806.67,32806.64,10935,ML Ext Cluster Between Marker Bands,D5.32,53.92,5.28,1.35,D2205.40,2792.11,2205.40,0.219,15,25,0.63,0.96,216,59.21,,2247,2231,2246,2226,3119,3091,35.0765336,-119.3049775,558.52,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32806.69,32806.68,10936,ML Ext Between Marker Bands,D5.28,53.94,5.27,0.46,D2205.38,2792.13,2205.38,0.219,30,40,0.47,0.50,74,59.21,,2240,2227,2234,2216,3102,3077,35.0765337,-119.3049775,558.52,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32806.83,32806.78,10937,ML Ext Cluster Between Marker Bands,D5.18,54.08,5.12,2.11,D2205.24,2792.27,2205.24,0.219,12,22,0.74,2.14,336,59.21,,2246,2226,2243,2218,3116,3080,35.0765340,-119.3049775,558.52,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32807.12,32807.10,10938,ML Ext Between Marker Bands,D4.86,54.36,4.84,1.02,D2204.96,2792.55,2204.96,0.219,11,21,0.35,0.43,162,59.21,,2262,2257,2261,2255,3141,3132,35.0765349,-119.3049775,558.53,,8.625,X52,ERW,1363
MFL,699,6.167,321+47,32807.22,32807.20,10939,ML Ext Between Marker Bands,D4.76,54.47,4.74,0.53,D2204.85,2792.65,2204.85,0.219,13,23,0.39,0.43,84,59.21,,2260,2254,2259,2250,3137,3126,35.0765352,-119.3049775,558.53,,8.625,X52,ERW,1363
MFL,699,6.167,321+48,32807.43,32807.42,10940,ML Ext Cluster Between Marker Bands,D4.54,54.68,4.53,0.45,D2204.64,2792.87,2204.64,0.219,36,46,3.36,0.57,72,59.21,,1834,1687,2132,2067,2962,2871,35.0765358,-119.3049775,558.53,,8.625,X52,ERW,1363
MFL,699,6.167,321+49,32808.48,32808.46,10941,ML Ext Cluster Between Marker Bands,D3.50,55.72,3.48,0.48,D2203.60,2793.91,2203.60,0.219,32,42,0.67,0.83,76,59.21,,2212,2187,2198,2163,3053,3004,35.0765386,-119.3049776,558.55,,8.625,X52,ERW,1363
MFL,699,6.167,321+49,32808.73,32808.72,10942,ML Ext Between Marker Bands,D3.24,55.98,3.22,1.34,D2203.34,2794.17,2203.34,0.219,31,41,0.35,0.31,214,59.21,,2251,2243,2247,2236,3121,3105,35.0765393,-119.3049776,558.55,,8.625,X52,ERW,1363
MFL,699,6.167,321+49,32808.75,32808.73,10943,ML Ext Between Marker Bands,D3.23,56.00,3.21,0.40,D2203.32,2794.19,2203.32,0.219,14,24,0.47,0.43,63,59.21,,2256,2247,2254,2242,3131,3114,35.0765394,-119.3049776,558.55,,8.625,X52,ERW,1363
MFL,699,6.167,321+49,32808.79,32808.73,10944,ML Ext Cluster Between Marker Bands,D3.23,56.04,3.17,0.63,D2203.28,2794.23,2203.28,0.219,33,43,1.10,1.61,100,59.21,,2138,2082,2189,2151,3041,2988,35.0765394,-119.3049776,558.55,,8.625,X52,ERW,1363
MFL,699,6.167,321+49,32808.77,32808.75,10945,ML Ext Between Marker Bands,D3.20,56.02,3.19,1.15,D2203.30,2794.21,2203.30,0.219,11,21,0.35,0.43,184,59.21,,2262,2257,2261,2255,3141,3132,35.0765394,-119.3049776,558.55,,8.625,X52,ERW,1363
MFL,699,6.167,321+50,32809.56,32809.54,10946,ML Ext Between Marker Bands,D2.42,56.80,2.40,1.32,D2202.52,2794.99,2202.52,0.219,50,60,0.39,0.57,211,59.21,,2227,2211,2213,2187,3073,3037,35.0765416,-119.3049776,558.56,,8.625,X52,ERW,1363
MFL,699,6.167,321+50,32809.57,32809.55,10947,ML Ext Between Marker Bands,D2.41,56.81,2.39,0.59,D2202.51,2795.00,2202.51,0.219,19,29,0.39,0.43,94,59.21,,2256,2249,2254,2245,3131,3117,35.0765416,-119.3049776,558.56,,8.625,X52,ERW,1363
MFL,699,6.167,321+50,32809.74,32809.73,10948,ML Ext Cluster Between Marker Bands,D2.23,56.99,2.22,1.40,D2202.33,2795.18,2202.33,0.219,24,34,1.37,0.40,224,59.21,,2149,2085,2211,2176,3070,3022,35.0765421,-119.3049776,558.57,,8.625,X52,ERW,1363
MFL,699,6.167,321+51,32810.38,32810.36,10949,ML Ext Between Marker Bands,D1.60,57.63,1.58,1.37,D2201.69,2795.82,2201.69,0.219,17,27,0.43,0.43,218,59.21,,2256,2247,2253,2243,3130,3115,35.0765438,-119.3049776,558.58,,8.625,X52,ERW,1363
MFL,699,6.168,321+51,32810.71,32810.66,10950,ML Ext Cluster Between Marker Bands,D1.30,57.96,1.25,1.42,D2201.36,2796.15,2201.36,0.219,27,37,1.45,1.18,226,59.21,,2121,2050,2164,2112,3006,2934,35.0765446,-119.3049776,558.58,,8.625,X52,ERW,1363
MFL,699,6.168,321+51,32811.02,32811.00,10951,ML Ext Between Marker Bands,D0.96,58.27,0.94,1.47,D2201.05,2796.46,2201.05,0.219,26,36,0.47,0.43,234,59.21,,2245,2233,2240,2224,3111,3088,35.0765456,-119.3049776,558.59,,8.625,X52,ERW,1363
MFL,699,6.168,321+51,32811.19,32811.09,10952,ML Ext Cluster Between Marker Bands,D0.87,58.44,0.77,1.86,D2200.88,2796.63,2200.88,0.219,30,40,1.99,7.97,297,59.21,,2030,1928,2061,1915,2863,2660,35.0765458,-119.3049776,558.59,,8.625,X52,ERW,1363
MFL,699,6.168,321+51,32811.21,32811.20,10953,ML Ext Between Marker Bands,D0.76,58.46,0.75,1.35,D2200.86,2796.65,2200.86,0.219,11,21,0.23,0.50,216,59.21,,2265,2262,2264,2262,3145,3141,35.0765461,-119.3049777,558.59,,8.625,X52,ERW,1363
MFL,700,6.168,321+52,32811.96,,10954,Weld; Between Marker Bands,D47.45,59.21,47.45,,D2200.12,2797.39,2200.12,0.219,,,,,,47.45,304,,,,,,,35.0765482,-119.3049777,558.60,,8.625,X52,ERW,1363
MFL,700,6.168,321+53,32812.69,32812.67,10955,ML Ext Between Marker Bands,U0.73,0.73,46.72,1.43,D2199.39,2798.12,2199.39,0.219,27,37,0.35,0.36,228,47.45,,2254,2246,2250,2241,3125,3112,35.0765501,-119.3049777,558.61,,8.625,X52,ERW,1363
MFL,700,6.168,321+54,32814.32,32814.31,10956,ML Ext Cluster Between Marker Bands,U2.36,2.36,45.09,0.40,D2197.75,2799.76,2197.75,0.219,13,23,0.82,1.32,64,47.45,,2240,2215,2247,2227,3120,3093,35.0765546,-119.3049778,558.63,,8.625,X52,ERW,1363
MFL,700,6.168,321+55,32814.87,32814.80,10957,ML Ext Cluster Between Marker Bands,U2.91,2.91,44.55,0.01,D2197.21,2800.30,2197.21,0.219,17,27,0.94,1.71,1,47.45,,2222,2189,2231,2201,3099,3057,35.0765560,-119.3049778,558.64,,8.625,X52,ERW,1363
MFL,700,6.168,321+55,32814.84,32814.82,10958,ML Ext Cluster Between Marker Bands,U2.88,2.88,44.58,2.06,D2197.24,2800.27,2197.24,0.219,42,52,0.39,1.25,329,47.45,,2237,2224,2227,2208,3094,3067,35.0765560,-119.3049778,558.64,,8.625,X52,ERW,1363
MFL,700,6.168,321+55,32815.19,32815.17,10959,ML Ext Between Marker Bands,U3.23,3.23,44.22,1.50,D2196.88,2800.63,2196.88,0.219,11,21,0.35,0.43,239,47.45,,2262,2257,2261,2255,3141,3132,35.0765570,-119.3049778,558.65,,8.625,X52,ERW,1363
MFL,700,6.168,321+56,32815.38,32815.36,10960,ML Ext Cluster Between Marker Bands,U3.42,3.42,44.03,0.45,D2196.69,2800.82,2196.69,0.219,12,22,0.51,1.18,72,47.45,,2257,2246,2255,2242,3132,3114,35.0765575,-119.3049778,558.65,,8.625,X52,ERW,1363
MFL,700,6.169,321+56,32816.16,32816.14,10961,ML Ext Cluster Between Marker Bands,U4.20,4.20,43.26,1.43,D2195.92,2801.59,2195.92,0.219,14,24,1.56,0.75,228,47.45,,2191,2127,2230,2201,3098,3056,35.0765596,-119.3049778,558.66,,8.625,X52,ERW,1363
MFL,700,6.169,321+56,32816.18,32816.16,10962,ML Ext Between Marker Bands,U4.23,4.23,43.23,2.09,D2195.89,2801.62,2195.89,0.219,14,24,0.43,0.54,333,47.45,,2258,2250,2256,2246,3134,3120,35.0765597,-119.3049778,558.66,,8.625,X52,ERW,1363
MFL,700,6.169,321+56,32816.38,32816.31,10963,ML Ext Cluster Between Marker Bands,U4.42,4.42,43.03,2.02,D2195.69,2801.81,2195.69,0.219,19,29,1.10,1.18,322,47.45,,2202,2158,2214,2173,3075,3018,35.0765601,-119.3049778,558.66,,8.625,X52,ERW,1363
MFL,700,6.169,321+57,32816.43,32816.41,10964,ML Ext Between Marker Bands,U4.47,4.47,42.98,0.25,D2195.64,2801.87,2195.64,0.219,15,25,0.31,0.50,40,47.45,,2262,2257,2261,2255,3140,3132,35.0765604,-119.3049778,558.67,,8.625,X52,ERW,1363
MFL,700,6.169,321+57,32817.30,32817.28,10965,ML Ext Cluster Between Marker Bands,U5.35,5.35,42.11,1.39,D2194.77,2802.74,2194.77,0.219,26,36,0.94,1.68,222,47.45,,2192,2153,2201,2158,3057,2998,35.0765627,-119.3049779,558.68,,8.625,X52,ERW,1363
MFL,700,6.169,321+60,32819.50,32819.40,10966,ML Ext Cluster Between Marker Bands,U7.55,7.55,39.91,0.14,D2192.57,2804.94,2192.57,0.219,18,28,1.53,0.50,22,47.45,,2170,2104,2213,2173,3073,3018,35.0765686,-119.3049780,558.71,,8.625,X52,ERW,1363
MFL,700,6.169,321+60,32820.20,32820.18,10967,ML Ext Between Marker Bands,U8.24,8.24,39.22,1.34,D2191.88,2805.63,2191.88,0.219,32,42,0.55,0.54,214,47.45,,2228,2210,2219,2193,3081,3046,35.0765707,-119.3049780,558.72,,8.625,X52,ERW,1363
MFL,700,6.169,321+60,32820.20,32820.18,10968,ML Ext Cluster Between Marker Bands,U8.24,8.24,39.21,0.09,D2191.87,2805.64,2191.87,0.219,16,26,0.78,2.68,14,47.45,,2236,2212,2231,2199,3098,3054,35.0765707,-119.3049780,558.72,,8.625,X52,ERW,1363
MFL,700,6.169,321+61,32820.41,32820.39,10969,ML Ext Cluster Between Marker Bands,U8.45,8.45,39.00,0.58,D2191.67,2805.84,2191.67,0.219,11,21,1.49,1.07,93,47.45,,2212,2155,2237,2209,3108,3067,35.0765713,-119.3049780,558.72,,8.625,X52,ERW,1363
MFL,700,6.169,321+61,32820.65,32820.63,10970,ML Ext Cluster Between Marker Bands,U8.69,8.69,38.77,0.14,D2191.43,2806.08,2191.43,0.219,12,22,1.76,1.64,22,47.45,,2193,2122,2229,2192,3095,3044,35.0765719,-119.3049780,558.73,,8.625,X52,ERW,1363
MFL,700,6.169,321+61,32820.73,32820.71,10971,ML Ext Cluster Between Marker Bands,U8.77,8.77,38.69,0.48,D2191.35,2806.16,2191.35,0.219,20,30,0.55,1.11,76,47.45,,2246,2232,2241,2223,3112,3087,35.0765721,-119.3049780,558.73,,8.625,X52,ERW,1363
MFL,700,6.169,321+61,32821.01,32821.00,10972,ML Ext Between Marker Bands,U9.06,9.06,38.40,0.10,D2191.06,2806.45,2191.06,0.219,10,20,0.39,0.61,16,47.45,,2262,2256,2261,2253,3140,3129,35.0765729,-119.3049780,558.73,,8.625,X52,ERW,1363
MFL,700,6.170,321+61,32821.14,32821.13,10973,ML Ext Cluster Between Marker Bands,U9.18,9.18,38.27,1.22,D2190.93,2806.58,2190.93,0.219,20,30,2.58,2.90,194,47.45,,2080,1971,2179,2119,3026,2943,35.0765733,-119.3049780,558.73,,8.625,X52,ERW,1363
MFL,700,6.170,321+61,32821.19,32821.17,10974,ML Ext Between Marker Bands,U9.24,9.24,38.22,0.09,D2190.88,2806.63,2190.88,0.219,11,21,0.35,0.50,14,47.45,,2262,2257,2261,2255,3141,3132,35.0765734,-119.3049780,558.74,,8.625,X52,ERW,1363
MFL,700,6.170,321+61,32821.41,32821.23,10975,ML Ext Cluster Between Marker Bands,U9.45,9.45,38.00,0.72,D2190.66,2806.85,2190.66,0.219,21,31,2.35,3.99,114,47.45,,2085,1981,2175,2106,3021,2925,35.0765735,-119.3049780,558.74,,8.625,X52,ERW,1363
MFL,700,6.170,321+61,32821.31,32821.29,10976,ML Ext Between Marker Bands,U9.36,9.36,38.10,0.09,D2190.76,2806.75,2190.76,0.219,11,21,0.39,0.46,14,47.45,,2261,2255,2260,2252,3139,3128,35.0765737,-119.3049780,558.74,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32821.51,32821.42,10977,ML Ext Cluster Between Marker Bands,U9.56,9.56,37.90,1.43,D2190.56,2806.95,2190.56,0.219,13,23,3.21,4.47,228,47.45,,2130,2013,2173,2081,3018,2891,35.0765741,-119.3049780,558.74,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.06,32822.00,10978,ML Ext Cluster Between Marker Bands,U10.10,10.10,37.36,0.88,D2190.02,2807.49,2190.02,0.219,12,22,0.82,0.43,140,47.45,,2242,2218,2243,2219,3116,3081,35.0765757,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.01,32822.00,10979,ML Ext Between Marker Bands,U10.06,10.06,37.40,0.68,D2190.06,2807.45,2190.06,0.219,11,21,0.27,0.46,108,47.45,,2264,2261,2264,2260,3144,3138,35.0765757,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.03,32822.01,10980,ML Ext Between Marker Bands,U10.07,10.07,37.38,1.51,D2190.05,2807.46,2190.05,0.219,15,25,0.31,0.32,241,47.45,,2262,2257,2261,2255,3140,3132,35.0765757,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.17,32822.08,10981,ML Ext Cluster Between Marker Bands,U10.22,10.22,37.24,0.04,D2189.90,2807.61,2189.90,0.219,12,22,1.45,0.75,6,47.45,,2209,2153,2229,2191,3096,3043,35.0765759,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.14,32822.13,10982,ML Ext Between Marker Bands,U10.18,10.18,37.27,1.53,D2189.93,2807.58,2189.93,0.219,17,27,0.35,0.57,244,47.45,,2259,2254,2258,2250,3136,3125,35.0765760,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.36,32822.29,10983,ML Ext Cluster Between Marker Bands,U10.40,10.40,37.05,1.46,D2189.71,2807.80,2189.71,0.219,21,31,0.98,0.39,232,47.45,,2205,2167,2235,2212,3104,3073,35.0765765,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+62,32822.31,32822.30,10984,ML Ext Between Marker Bands,U10.35,10.35,37.10,1.61,D2189.76,2807.75,2189.76,0.219,10,20,0.27,0.25,256,47.45,,2264,2261,2264,2260,3144,3139,35.0765765,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.39,32822.37,10985,ML Ext Cluster Between Marker Bands,U10.43,10.43,37.02,1.17,D2189.68,2807.82,2189.68,0.219,13,23,0.35,1.39,186,47.45,,2261,2256,2260,2254,3139,3130,35.0765767,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.42,32822.40,10986,ML Ext Between Marker Bands,U10.46,10.46,37.00,1.91,D2189.66,2807.85,2189.66,0.219,11,21,0.31,0.43,304,47.45,,2263,2259,2262,2257,3142,3135,35.0765768,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.47,32822.45,10987,ML Ext Between Marker Bands,U10.51,10.51,36.94,1.67,D2189.61,2807.90,2189.61,0.219,10,20,0.27,0.32,266,47.45,,2264,2261,2264,2260,3144,3139,35.0765769,-119.3049781,558.75,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.72,32822.70,10988,ML Ext Between Marker Bands,U10.76,10.76,36.69,0.77,D2189.35,2808.15,2189.35,0.219,11,21,0.27,0.32,123,47.45,,2264,2261,2264,2260,3144,3138,35.0765776,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.73,32822.71,10989,ML Ext Cluster Between Marker Bands,U10.77,10.77,36.68,1.19,D2189.34,2808.17,2189.34,0.219,15,25,0.63,2.11,190,47.45,,2247,2231,2248,2228,3122,3095,35.0765776,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32822.90,32822.90,10990,ML Ext Between Marker Bands,U10.95,10.95,36.51,0.11,D2189.17,2808.34,2189.17,0.219,12,22,0.43,0.39,18,47.45,,2259,2252,2258,2248,3136,3123,35.0765781,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32823.03,32823.02,10991,ML Ext Between Marker Bands,U11.07,11.07,36.38,1.62,D2189.04,2808.47,2189.04,0.219,10,20,0.43,0.46,258,47.45,,2261,2253,2260,2250,3138,3126,35.0765785,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32823.10,32823.09,10992,ML Ext Between Marker Bands,U11.14,11.14,36.32,1.11,D2188.97,2808.53,2188.97,0.219,10,20,0.20,0.43,177,47.45,,2266,2264,2265,2263,3146,3144,35.0765786,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+63,32823.18,32823.16,10993,ML Ext Between Marker Bands,U11.22,11.22,36.24,0.88,D2188.90,2808.61,2188.90,0.219,12,22,0.27,0.36,140,47.45,,2264,2261,2263,2259,3143,3138,35.0765788,-119.3049781,558.76,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32823.39,32823.37,10994,ML Ext Between Marker Bands,U11.44,11.44,36.02,0.99,D2188.68,2808.83,2188.68,0.219,10,20,0.43,0.43,158,47.45,,2261,2253,2260,2250,3138,3126,35.0765794,-119.3049781,558.77,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32823.65,32823.53,10995,ML Ext Cluster Between Marker Bands,U11.69,11.69,35.76,0.98,D2188.42,2809.09,2188.42,0.219,14,24,1.96,1.50,156,47.45,,2169,2088,2212,2163,3072,3004,35.0765799,-119.3049781,558.77,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32823.82,32823.79,10996,ML Ext Between Marker Bands,U11.86,11.86,35.59,1.59,D2188.26,2809.25,2188.26,0.219,11,21,0.35,0.43,254,47.45,,2262,2257,2261,2255,3141,3132,35.0765806,-119.3049781,558.77,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32823.83,32823.81,10997,ML Ext Cluster Between Marker Bands,U11.87,11.87,35.58,0.15,D2188.24,2809.27,2188.24,0.219,11,21,1.21,1.11,24,47.45,,2226,2182,2241,2215,3113,3076,35.0765806,-119.3049781,558.77,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32824.24,32824.22,10998,ML Ext Between Marker Bands,U12.28,12.28,35.17,0.11,D2187.83,2809.67,2187.83,0.219,10,20,0.55,0.57,18,47.45,,2257,2246,2255,2241,3132,3112,35.0765818,-119.3049781,558.78,,8.625,X52,ERW,1363
MFL,700,6.170,321+64,32824.33,32824.31,10999,ML Ext Between Marker Bands,U12.37,12.37,35.08,1.02,D2187.74,2809.77,2187.74,0.219,12,22,0.31,0.46,162,47.45,,2263,2259,2262,2257,3142,3134,35.0765820,-119.3049781,558.78,,8.625,X52,ERW,1363
MFL,700,6.170,321+65,32824.60,32824.53,11000,ML Ext Cluster Between Marker Bands,U12.64,12.64,34.81,1.18,D2187.47,2810.04,2187.47,0.219,13,23,1.84,3.29,188,47.45,,2182,2107,2174,2078,3019,2886,35.0765826,-119.3049781,558.79,,8.625,X52,ERW,1363
MFL,700,6.170,321+65,32824.99,32824.97,11001,ML Ext Between Marker Bands,U13.03,13.03,34.42,0.16,D2187.09,2810.42,2187.09,0.219,11,21,0.35,0.43,26,47.45,,2262,2257,2261,2255,3141,3132,35.0765838,-119.3049782,558.79,,8.625,X52,ERW,1363
MFL,700,6.170,321+65,32824.98,32824.97,11002,ML Ext Between Marker Bands,U13.03,13.03,34.43,1.25,D2187.09,2810.42,2187.09,0.219,12,22,0.27,0.36,200,47.45,,2264,2261,2263,2259,3143,3138,35.0765838,-119.3049782,558.79,,8.625,X52,ERW,1363
MFL,700,6.170,321+65,32825.25,32825.19,11003,ML Ext Cluster Between Marker Bands,U13.29,13.29,34.17,1.25,D2186.83,2810.68,2186.83,0.219,16,26,1.96,1.64,200,47.45,,2154,2070,2195,2136,3048,2966,35.0765844,-119.3049782,558.79,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32825.41,32825.40,11004,ML Ext Between Marker Bands,U13.45,13.45,34.00,0.85,D2186.66,2810.85,2186.66,0.219,13,23,0.35,0.43,136,47.45,,2261,2256,2260,2253,3139,3130,35.0765850,-119.3049782,558.80,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32825.47,32825.46,11005,ML Ext Between Marker Bands,U13.51,13.51,33.95,1.11,D2186.61,2810.90,2186.61,0.219,10,20,0.27,0.39,177,47.45,,2264,2261,2264,2260,3144,3139,35.0765851,-119.3049782,558.80,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32825.59,32825.57,11006,ML Ext Cluster Between Marker Bands,U13.64,13.64,33.82,1.20,D2186.48,2811.03,2186.48,0.219,15,25,1.41,2.93,192,47.45,,2196,2139,2200,2141,3055,2973,35.0765854,-119.3049782,558.80,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32825.83,32825.80,11007,ML Ext Cluster Between Marker Bands,U13.87,13.87,33.58,0.06,D2186.24,2811.26,2186.24,0.219,12,22,0.47,1.61,10,47.45,,2258,2249,2257,2246,3134,3119,35.0765861,-119.3049782,558.80,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32825.86,32825.81,11008,ML Ext Cluster Between Marker Bands,U13.90,13.90,33.55,1.23,D2186.21,2811.29,2186.21,0.219,15,25,1.99,2.25,196,47.45,,2159,2076,2187,2112,3037,2933,35.0765861,-119.3049782,558.80,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32826.09,32826.00,11009,ML Ext Cluster Between Marker Bands,U14.13,14.13,33.32,1.69,D2185.98,2811.53,2185.98,0.219,20,30,1.53,1.39,269,47.45,,2157,2090,2188,2135,3038,2966,35.0765866,-119.3049782,558.81,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32826.22,32826.20,11010,ML Ext Between Marker Bands,U14.27,14.27,33.19,0.14,D2185.85,2811.66,2185.85,0.219,10,20,0.63,0.54,22,47.45,,2255,2240,2252,2234,3128,3103,35.0765872,-119.3049782,558.81,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32826.23,32826.21,11011,ML Ext Cluster Between Marker Bands,U14.28,14.28,33.18,1.34,D2185.84,2811.67,2185.84,0.219,13,23,0.90,1.96,213,47.45,,2236,2207,2240,2214,3111,3075,35.0765872,-119.3049782,558.81,,8.625,X52,ERW,1363
MFL,700,6.170,321+66,32826.29,32826.27,11012,ML Ext Between Marker Bands,U14.33,14.33,33.12,1.66,D2185.79,2811.72,2185.79,0.219,11,21,0.27,0.25,264,47.45,,2264,2261,2264,2260,3144,3138,35.0765874,-119.3049782,558.81,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.46,32826.43,11013,ML Ext Cluster Between Marker Bands,U14.51,14.51,32.95,1.31,D2185.61,2811.90,2185.61,0.219,17,27,0.74,2.64,209,47.45,,2236,2214,2236,2209,3106,3068,35.0765878,-119.3049782,558.81,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.58,32826.57,11014,ML Ext Between Marker Bands,U14.62,14.62,32.83,0.36,D2185.49,2812.02,2185.49,0.219,16,26,0.39,0.32,57,47.45,,2258,2251,2256,2248,3134,3122,35.0765882,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.61,32826.58,11015,ML Ext Cluster Between Marker Bands,U14.65,14.65,32.80,0.14,D2185.47,2812.04,2185.47,0.219,16,26,1.37,2.14,22,47.45,,2193,2137,2207,2157,3066,2996,35.0765882,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.60,32826.58,11016,ML Ext Cluster Between Marker Bands,U14.64,14.64,32.81,1.40,D2185.47,2812.04,2185.47,0.219,15,25,1.10,1.71,224,47.45,,2217,2176,2238,2214,3109,3075,35.0765882,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.72,32826.70,11017,ML Ext Between Marker Bands,U14.76,14.76,32.70,1.76,D2185.36,2812.15,2185.36,0.219,12,22,0.23,0.43,280,47.45,,2265,2262,2264,2261,3145,3141,35.0765885,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.80,32826.76,11018,ML Ext Cluster Between Marker Bands,U14.84,14.84,32.61,1.39,D2185.27,2812.24,2185.27,0.219,16,26,0.66,1.18,222,47.45,,2244,2225,2244,2222,3116,3086,35.0765887,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.88,32826.83,11019,ML Ext Cluster Between Marker Bands,U14.93,14.93,32.53,0.14,D2185.19,2812.32,2185.19,0.219,14,24,1.29,1.25,22,47.45,,2208,2158,2212,2159,3073,2999,35.0765889,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32826.99,32826.98,11020,ML Ext Between Marker Bands,U15.03,15.03,32.42,1.28,D2185.08,2812.43,2185.08,0.219,12,22,0.27,0.46,204,47.45,,2264,2261,2263,2259,3143,3138,35.0765893,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32827.25,32827.17,11021,ML Ext Cluster Between Marker Bands,U15.30,15.30,32.16,1.64,D2184.82,2812.69,2184.82,0.219,13,23,2.39,3.50,262,47.45,,2157,2062,2190,2121,3042,2945,35.0765898,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32827.20,32827.19,11022,ML Ext Between Marker Bands,U15.25,15.25,32.21,0.03,D2184.87,2812.64,2184.87,0.219,12,22,0.39,0.39,4,47.45,,2261,2254,2259,2251,3138,3127,35.0765899,-119.3049782,558.82,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32827.26,32827.25,11023,ML Ext Between Marker Bands,U15.31,15.31,32.15,1.34,D2184.81,2812.70,2184.81,0.219,14,24,0.35,0.32,213,47.45,,2261,2255,2260,2253,3138,3129,35.0765900,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+67,32827.33,32827.32,11024,ML Ext Between Marker Bands,U15.38,15.38,32.08,0.06,D2184.74,2812.77,2184.74,0.219,11,21,0.20,0.25,10,47.45,,2265,2264,2265,2263,3146,3143,35.0765902,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.45,32827.43,11025,ML Ext Between Marker Bands,U15.49,15.49,31.96,0.01,D2184.62,2812.89,2184.62,0.219,17,27,0.35,0.36,1,47.45,,2259,2254,2258,2250,3136,3125,35.0765905,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.54,32827.53,11026,ML Ext Between Marker Bands,U15.58,15.58,31.87,1.17,D2184.53,2812.98,2184.53,0.219,13,23,0.47,0.43,186,47.45,,2257,2248,2255,2244,3132,3116,35.0765908,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.56,32827.53,11027,ML Ext Between Marker Bands,U15.60,15.60,31.86,2.09,D2184.52,2812.99,2184.52,0.219,13,23,0.35,0.36,334,47.45,,2261,2256,2260,2254,3139,3130,35.0765908,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.72,32827.55,11028,ML Ext Cluster Between Marker Bands,U15.76,15.76,31.70,1.56,D2184.36,2813.15,2184.36,0.219,13,23,2.03,1.68,248,47.45,,2173,2090,2210,2158,3070,2998,35.0765908,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.73,32827.72,11029,ML Ext Between Marker Bands,U15.77,15.77,31.68,1.35,D2184.34,2813.17,2184.34,0.219,15,25,0.35,0.36,216,47.45,,2260,2255,2259,2252,3137,3128,35.0765913,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.85,32827.78,11030,ML Ext Cluster Between Marker Bands,U15.90,15.90,31.56,1.17,D2184.22,2813.29,2184.22,0.219,14,24,1.06,0.63,186,47.45,,2223,2186,2233,2202,3102,3059,35.0765915,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.89,32827.79,11031,ML Ext Cluster Seam Xing; Between Marker Bands,U15.93,15.93,31.53,1.86,D2184.19,2813.32,2184.19,0.219,14,24,2.62,3.26,296,47.45,,2139,2035,2186,2112,3036,2934,35.0765915,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.86,32827.84,11032,ML Ext Between Marker Bands,U15.91,15.91,31.55,1.47,D2184.21,2813.30,2184.21,0.219,14,24,0.43,0.50,234,47.45,,2258,2250,2256,2246,3134,3120,35.0765916,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.89,32827.87,11033,ML Ext Between Marker Bands,U15.93,15.93,31.52,0.14,D2184.18,2813.33,2184.18,0.219,11,21,0.39,0.43,22,47.45,,2261,2255,2260,2252,3139,3128,35.0765917,-119.3049783,558.83,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32827.98,32827.96,11034,ML Ext Between Marker Bands,U16.03,16.03,31.43,1.38,D2184.09,2813.42,2184.09,0.219,19,29,0.39,0.36,220,47.45,,2256,2249,2254,2244,3131,3117,35.0765920,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32828.21,32828.15,11035,ML Ext Cluster Between Marker Bands,U16.25,16.25,31.20,0.08,D2183.86,2813.64,2183.86,0.219,17,27,1.37,1.64,12,47.45,,2188,2131,2190,2127,3042,2954,35.0765925,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32828.19,32828.18,11036,ML Ext Between Marker Bands,U16.23,16.23,31.22,1.84,D2183.88,2813.63,2183.88,0.219,15,25,0.31,0.32,294,47.45,,2262,2257,2261,2255,3140,3132,35.0765926,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32828.23,32828.21,11037,ML Ext Cluster Between Marker Bands,U16.27,16.27,31.18,1.10,D2183.84,2813.67,2183.84,0.219,12,22,0.98,0.93,176,47.45,,2234,2202,2228,2188,3095,3039,35.0765927,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+68,32828.39,32828.30,11038,ML Ext Cluster Between Marker Bands,U16.43,16.43,31.02,1.57,D2183.69,2813.82,2183.69,0.219,18,28,2.03,2.84,250,47.45,,2133,2044,2163,2081,3004,2890,35.0765929,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32828.73,32828.59,11039,ML Ext Cluster Between Marker Bands,U16.77,16.77,30.69,1.67,D2183.35,2814.16,2183.35,0.219,20,30,2.46,2.18,267,47.45,,2087,1981,2162,2092,3002,2906,35.0765937,-119.3049783,558.84,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32828.74,32828.71,11040,ML Ext Cluster Between Marker Bands,U16.78,16.78,30.68,1.17,D2183.34,2814.17,2183.34,0.219,15,25,1.84,1.00,186,47.45,,2168,2091,2221,2183,3084,3032,35.0765940,-119.3049783,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32828.74,32828.73,11041,ML Ext Between Marker Bands,U16.79,16.79,30.67,1.34,D2183.33,2814.18,2183.33,0.219,10,20,0.39,0.39,213,47.45,,2262,2256,2261,2253,3140,3129,35.0765941,-119.3049783,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32829.11,32828.90,11042,ML Ext Cluster Seam Xing; Between Marker Bands,U17.16,17.16,30.30,1.74,D2182.96,2814.55,2182.96,0.219,21,31,2.93,3.24,278,47.45,,2050,1931,2132,2033,2961,2824,35.0765945,-119.3049783,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32829.20,32828.93,11043,ML Ext Cluster Between Marker Bands,U17.24,17.24,30.21,0.13,D2182.87,2814.63,2182.87,0.219,19,29,7.04,1.86,20,47.45,,1983,1824,2151,2061,2987,2863,35.0765946,-119.3049783,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+69,32829.16,32829.12,11044,ML Ext Cluster Between Marker Bands,U17.20,17.20,30.25,0.99,D2182.91,2814.60,2182.91,0.219,12,22,2.82,2.89,158,47.45,,2152,2045,2178,2094,3026,2909,35.0765952,-119.3049783,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32829.55,32829.51,11045,ML Ext Cluster Between Marker Bands,U17.59,17.59,29.86,1.25,D2182.53,2814.98,2182.53,0.219,14,24,1.80,4.75,200,47.45,,2177,2103,2206,2150,3064,2986,35.0765962,-119.3049783,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32829.67,32829.66,11046,ML Ext Between Marker Bands,U17.71,17.71,29.74,1.32,D2182.40,2815.10,2182.40,0.219,16,26,0.35,0.50,211,47.45,,2260,2254,2258,2251,3137,3127,35.0765966,-119.3049783,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32830.27,32829.79,11047,ML Ext Cluster Between Marker Bands,U18.31,18.31,29.15,1.40,D2181.81,2815.70,2181.81,0.219,17,27,6.57,5.00,224,47.45,,2019,1863,2121,2002,2946,2781,35.0765970,-119.3049783,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32829.91,32829.88,11048,ML Ext Cluster Between Marker Bands,U17.95,17.95,29.50,1.64,D2182.16,2815.35,2182.16,0.219,12,22,1.29,0.61,262,47.45,,2217,2169,2230,2194,3097,3048,35.0765972,-119.3049783,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32830.15,32830.11,11049,ML Ext Cluster Between Marker Bands,U18.19,18.19,29.26,0.89,D2181.92,2815.58,2181.92,0.219,12,22,0.74,2.18,142,47.45,,2246,2226,2244,2218,3116,3081,35.0765978,-119.3049784,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+70,32830.33,32830.31,11050,ML Ext Between Marker Bands,U18.37,18.37,29.08,1.03,D2181.75,2815.76,2181.75,0.219,10,20,0.47,0.46,164,47.45,,2260,2251,2258,2247,3136,3121,35.0765984,-119.3049784,558.86,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32830.57,32830.54,11051,ML Ext Between Marker Bands,U18.61,18.61,28.85,1.22,D2181.51,2816.00,2181.51,0.219,10,20,0.47,0.57,194,47.45,,2260,2251,2258,2247,3136,3121,35.0765990,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32831.04,32830.85,11052,ML Ext Cluster Between Marker Bands,U19.08,19.08,28.37,1.23,D2181.03,2816.47,2181.03,0.219,16,26,4.26,2.68,196,47.45,,2067,1930,2153,2056,2990,2856,35.0765999,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32830.87,32830.85,11053,ML Ext Between Marker Bands,U18.91,18.91,28.54,1.72,D2181.20,2816.30,2181.20,0.219,11,21,0.35,0.39,274,47.45,,2262,2257,2261,2255,3141,3132,35.0765999,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32831.24,32831.22,11054,ML Ext Cluster Between Marker Bands,U19.29,19.29,28.17,0.76,D2180.83,2816.68,2180.83,0.219,14,24,5.67,1.60,121,47.45,,2073,1924,2183,2113,3032,2934,35.0766009,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32831.35,32831.29,11055,ML Ext Cluster Between Marker Bands,U19.39,19.39,28.06,1.34,D2180.73,2816.78,2180.73,0.219,17,27,2.31,2.36,214,47.45,,2125,2028,2153,2047,2990,2843,35.0766011,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+71,32831.44,32831.38,11056,ML Ext Cluster Between Marker Bands,U19.48,19.48,27.97,1.02,D2180.63,2816.88,2180.63,0.219,17,27,1.25,0.50,162,47.45,,2197,2147,2217,2172,3079,3017,35.0766013,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.171,321+72,32831.69,32831.60,11057,ML Ext Cluster Between Marker Bands,U19.73,19.73,27.73,1.35,D2180.39,2817.12,2180.39,0.219,15,25,1.21,1.61,216,47.45,,2209,2162,2214,2167,3075,3009,35.0766019,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.172,321+72,32831.99,32831.98,11058,ML Ext Between Marker Bands,U20.04,20.04,27.42,1.82,D2180.08,2817.43,2180.08,0.219,10,20,0.23,0.32,290,47.45,,2265,2263,2265,2262,3145,3141,35.0766030,-119.3049784,558.85,,8.625,X52,ERW,1363
MFL,700,6.172,321+73,32832.71,32832.70,11059,ML Ext Between Marker Bands,U20.76,20.76,26.70,1.40,D2179.36,2818.15,2179.36,0.219,13,23,0.23,0.36,224,47.45,,2264,2262,2264,2261,3144,3140,35.0766050,-119.3049785,558.85,,8.625,X52,ERW,1363
MFL,700,6.172,321+73,32833.27,32833.24,11060,ML Ext Between Marker Bands,U21.31,21.31,26.14,0.05,D2178.80,2818.71,2178.80,0.219,10,20,0.43,0.36,8,47.45,,2261,2253,2260,2250,3138,3126,35.0766064,-119.3049785,558.84,,8.625,X52,ERW,1363
MFL,700,6.172,321+73,32833.31,32833.29,11061,ML Ext Between Marker Bands,U21.36,21.36,26.10,0.64,D2178.76,2818.75,2178.76,0.219,10,20,0.51,0.39,102,47.45,,2258,2248,2257,2244,3134,3117,35.0766066,-119.3049785,558.84,,8.625,X52,ERW,1363
MFL,700,6.172,321+74,32833.55,32833.53,11062,ML Ext Between Marker Bands,U21.59,21.59,25.86,2.21,D2178.52,2818.98,2178.52,0.219,26,36,0.59,0.50,352,47.45,,2234,2215,2226,2202,3091,3058,35.0766072,-119.3049785,558.84,,8.625,X52,ERW,1363
MFL,700,6.172,321+74,32833.70,32833.67,11063,ML Ext Between Marker Bands,U21.74,21.74,25.71,1.98,D2178.37,2819.14,2178.37,0.219,12,22,0.47,0.46,316,47.45,,2258,2249,2256,2245,3134,3118,35.0766076,-119.3049785,558.84,,8.625,X52,ERW,1363
MFL,700,6.173,321+77,32837.17,,11064,Marker Band End,D22.24,25.21,22.24,,D2174.90,2822.61,2174.90,0.219,,,,,,47.45,,,,,,,,35.0766172,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32837.48,32837.46,11065,ML Ext Cluster,D21.96,25.53,21.93,0.90,D2174.59,2822.92,2174.59,0.219,16,26,0.82,1.83,144,47.45,,2233,2207,2226,2193,3092,3046,35.0766180,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32837.66,32837.58,11066,ML Ext Cluster,D21.84,25.70,21.75,0.64,D2174.41,2823.09,2174.41,0.219,13,23,1.10,1.25,102,47.45,,2224,2185,2240,2214,3111,3075,35.0766183,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32837.84,32837.78,11067,ML Ext ,D21.63,25.88,21.57,0.84,D2174.23,2823.28,2174.23,0.219,15,25,0.82,0.43,134,47.45,,2236,2210,2229,2197,3096,3051,35.0766188,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32837.97,32837.94,11068,ML Ext ,D21.48,26.01,21.44,0.84,D2174.10,2823.40,2174.10,0.219,14,24,0.63,0.32,134,47.45,,2249,2233,2245,2225,3118,3091,35.0766193,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32838.06,32838.04,11069,ML Ext ,D21.38,26.10,21.35,0.44,D2174.01,2823.50,2174.01,0.219,11,21,0.35,0.46,70,47.45,,2262,2257,2261,2255,3141,3132,35.0766195,-119.3049787,558.83,,8.625,X52,ERW,1363
MFL,700,6.173,321+78,32838.30,32838.28,11070,ML Ext ,D21.13,26.34,21.11,0.37,D2173.77,2823.74,2173.77,0.219,12,22,0.39,0.50,59,47.45,,2261,2254,2259,2251,3138,3127,35.0766202,-119.3049787,558.82,,8.625,X52,ERW,1363
MFL,700,6.173,321+79,32838.93,32838.92,11071,ML Ext ,D20.50,26.98,20.48,1.15,D2173.14,2824.37,2173.14,0.219,12,22,0.27,0.39,184,47.45,,2264,2261,2263,2259,3143,3138,35.0766220,-119.3049787,558.82,,8.625,X52,ERW,1363
MFL,700,6.173,321+79,32839.32,32839.01,11072,ML Ext Cluster,D20.40,27.36,20.09,0.73,D2172.75,2824.75,2172.75,0.219,12,22,4.58,1.13,117,47.45,,2114,1978,2152,2042,2988,2836,35.0766222,-119.3049787,558.82,,8.625,X52,ERW,1363
MFL,700,6.173,321+79,32841.54,32839.23,11073,ML Ext Cluster,D20.19,29.58,17.87,1.24,D2170.53,2826.97,2170.53,0.219,57,67,38.49,9.51,198,47.45,,1189,996,1944,1746,2699,2425,35.0766228,-119.3049787,558.82,,8.625,X52,ERW,1363
MFL,700,6.174,321+84,32843.73,32843.70,11074,ML Ext ,D15.71,31.77,15.68,0.04,D2168.34,2829.17,2168.34,0.219,12,22,0.43,0.46,6,47.45,,2259,2252,2258,2248,3136,3123,35.0766350,-119.3049789,558.75,,8.625,X52,ERW,1363
MFL,700,6.174,321+84,32844.16,32844.13,11075,ML Ext Cluster,D15.28,32.20,15.26,2.12,D2167.92,2829.59,2167.92,0.219,10,20,0.70,1.50,338,47.45,,2252,2233,2249,2226,3123,3092,35.0766362,-119.3049790,558.74,,8.625,X52,ERW,1363
MFL,700,6.174,321+84,32844.33,32844.28,11076,ML Ext Cluster,D15.13,32.37,15.08,0.09,D2167.74,2829.76,2167.74,0.219,13,23,1.37,3.93,14,47.45,,2208,2155,2204,2142,3061,2975,35.0766366,-119.3049790,558.73,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.25,32844.50,11077,ML Ext Cluster,D14.91,33.29,14.16,0.24,D2166.83,2830.68,2166.83,0.219,23,33,9.94,4.14,38,47.45,,1898,1729,2072,1947,2878,2704,35.0766372,-119.3049790,558.73,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32844.62,32844.60,11078,ML Ext ,D14.81,32.66,14.79,0.59,D2167.45,2830.06,2167.45,0.219,11,21,0.39,0.50,94,47.45,,2261,2255,2260,2252,3139,3128,35.0766375,-119.3049790,558.73,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32844.91,32844.89,11079,ML Ext ,D14.53,32.95,14.50,0.65,D2167.16,2830.35,2167.16,0.219,12,22,0.43,0.46,104,47.45,,2259,2252,2258,2248,3136,3123,35.0766383,-119.3049790,558.72,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32844.95,32844.93,11080,ML Ext ,D14.49,32.99,14.46,1.94,D2167.12,2830.39,2167.12,0.219,10,20,0.43,0.46,310,47.45,,2261,2253,2260,2250,3138,3126,35.0766384,-119.3049790,558.72,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32844.98,32844.96,11081,ML Ext ,D14.45,33.02,14.44,0.40,D2167.10,2830.41,2167.10,0.219,11,21,0.27,0.39,63,47.45,,2264,2261,2264,2260,3144,3138,35.0766385,-119.3049790,558.72,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.23,32845.07,11082,ML Ext Cluster,D14.34,33.27,14.18,0.49,D2166.84,2830.66,2166.84,0.219,15,25,1.99,1.07,78,47.45,,2159,2076,2221,2183,3084,3032,35.0766388,-119.3049790,558.71,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.28,32845.26,11083,ML Ext ,D14.15,33.32,14.13,1.34,D2166.79,2830.72,2166.79,0.219,10,20,0.39,0.39,213,47.45,,2262,2256,2261,2253,3140,3129,35.0766393,-119.3049790,558.71,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.29,32845.27,11084,ML Ext Cluster,D14.14,33.34,14.12,1.99,D2166.78,2830.73,2166.78,0.219,12,22,0.59,1.25,318,47.45,,2253,2240,2251,2234,3126,3102,35.0766393,-119.3049790,558.71,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.46,32845.41,11085,ML Ext Cluster,D14.00,33.51,13.95,1.47,D2166.61,2830.90,2166.61,0.219,15,25,1.37,2.39,234,47.45,,2198,2143,2193,2127,3046,2953,35.0766397,-119.3049790,558.70,,8.625,X52,ERW,1363
MFL,700,6.174,321+85,32845.42,32845.41,11086,ML Ext ,D14.00,33.46,13.99,0.38,D2166.65,2830.86,2166.65,0.219,12,22,0.35,0.50,61,47.45,,2262,2257,2261,2254,3140,3131,35.0766397,-119.3049790,558.70,,8.625,X52,ERW,1363
MFL,700,6.174,321+86,32845.63,32845.61,11087,ML Ext ,D13.80,33.67,13.78,2.02,D2166.44,2831.07,2166.44,0.219,12,22,0.47,0.50,322,47.45,,2258,2249,2256,2245,3134,3118,35.0766403,-119.3049790,558.70,,8.625,X52,ERW,1363
MFL,700,6.174,321+86,32845.86,32845.85,11088,ML Ext ,D13.56,33.91,13.55,0.41,D2166.21,2831.30,2166.21,0.219,12,22,0.31,0.54,66,47.45,,2263,2259,2262,2257,3142,3134,35.0766409,-119.3049790,558.69,,8.625,X52,ERW,1363
MFL,700,6.174,321+86,32846.23,32846.21,11089,ML Ext ,D13.21,34.27,13.19,2.16,D2165.85,2831.66,2165.85,0.219,12,22,0.39,0.57,344,47.45,,2261,2254,2259,2251,3138,3127,35.0766419,-119.3049791,558.68,,8.625,X52,ERW,1363
MFL,700,6.174,321+86,32846.49,32846.37,11090,ML Ext Cluster Seam Xing,D13.04,34.53,12.92,1.84,D2165.58,2831.92,2165.58,0.219,11,21,1.49,2.14,294,47.45,,2212,2155,2221,2171,3085,3016,35.0766423,-119.3049791,558.68,,8.625,X52,ERW,1363
MFL,700,6.174,321+86,32846.46,32846.44,11091,ML Ext ,D12.97,34.51,12.95,2.16,D2165.61,2831.90,2165.61,0.219,10,20,0.51,0.36,344,47.45,,2258,2248,2257,2244,3134,3117,35.0766425,-119.3049791,558.68,,8.625,X52,ERW,1363
MFL,700,6.174,321+87,32846.79,32846.77,11092,ML Ext ,D12.64,34.83,12.63,1.46,D2165.29,2832.22,2165.29,0.219,11,21,0.35,0.46,232,47.45,,2262,2257,2261,2255,3141,3132,35.0766434,-119.3049791,558.67,,8.625,X52,ERW,1363
MFL,700,6.174,321+87,32847.38,32846.89,11093,ML Ext Cluster Seam Xing,D12.52,35.43,12.03,1.77,D2164.69,2832.82,2164.69,0.219,16,26,6.10,6.89,282,47.45,,2038,1886,2093,1954,2907,2714,35.0766438,-119.3049791,558.67,,8.625,X52,ERW,1363
MFL,700,6.174,321+87,32846.94,32846.91,11094,ML Ext ,D12.50,34.98,12.48,1.97,D2165.14,2832.37,2165.14,0.219,12,22,0.55,0.50,314,47.45,,2255,2243,2253,2238,3129,3108,35.0766438,-119.3049791,558.67,,8.625,X52,ERW,1363
MFL,700,6.174,321+87,32847.44,32847.20,11095,ML Ext Cluster Seam Xing,D12.21,35.48,11.98,2.25,D2164.64,2832.87,2164.64,0.219,18,28,9.66,6.18,359,47.45,,1982,1816,2078,1929,2887,2680,35.0766446,-119.3049791,558.66,,8.625,X52,ERW,1363
MFL,700,6.175,321+88,32848.17,32848.12,11096,ML Ext Cluster,D11.30,36.21,11.24,2.18,D2163.90,2833.60,2163.90,0.219,15,25,1.33,2.71,348,47.45,,2201,2148,2214,2167,3075,3009,35.0766471,-119.3049791,558.64,,8.625,X52,ERW,1363
MFL,700,6.175,321+88,32848.29,32848.27,11097,ML Ext ,D11.15,36.33,11.12,2.20,D2163.78,2833.72,2163.78,0.219,11,21,0.43,0.43,350,47.45,,2260,2253,2259,2249,3137,3124,35.0766475,-119.3049791,558.63,,8.625,X52,ERW,1363
