ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,700,6.175,321+88,32848.43,32848.41,11098,ML Ext Cluster,D11.01,36.47,10.99,2.05,D2163.65,2833.86,2163.65,0.219,12,22,0.43,1.04,327,47.45,,2259,2252,2258,2248,3136,3123,35.0766479,-119.3049792,558.63,,8.625,X52,ERW,1363
MFL,700,6.175,321+89,32848.60,32848.58,11099,ML Ext Cluster,D10.84,36.64,10.82,2.05,D2163.48,2834.03,2163.48,0.219,12,22,0.94,1.45,327,47.45,,2236,2206,2230,2193,3098,3045,35.0766484,-119.3049792,558.63,,8.625,X52,ERW,1363
MFL,700,6.175,321+89,32848.76,32848.75,11100,ML Ext ,D10.67,36.80,10.65,2.15,D2163.31,2834.19,2163.31,0.219,11,21,0.35,0.54,342,47.45,,2262,2257,2261,2255,3141,3132,35.0766489,-119.3049792,558.62,,8.625,X52,ERW,1363
MFL,700,6.175,321+89,32848.87,32848.86,11101,ML Ext ,D10.55,36.91,10.54,2.09,D2163.20,2834.31,2163.20,0.219,11,21,0.31,0.46,334,47.45,,2263,2259,2262,2257,3142,3135,35.0766492,-119.3049792,558.62,,8.625,X52,ERW,1363
MFL,700,6.175,321+89,32849.32,32849.19,11102,ML Ext Cluster Seam Xing,D10.23,37.36,10.09,1.97,D2162.75,2834.76,2162.75,0.219,25,35,12.44,4.07,314,47.45,,1852,1677,2026,1858,2815,2581,35.0766501,-119.3049792,558.61,,8.625,X52,ERW,1363
MFL,700,6.175,321+91,32850.50,32850.48,11103,ML Ext Cluster,D8.93,38.55,8.91,1.79,D2161.57,2835.94,2161.57,0.219,11,21,0.70,0.71,286,47.45,,2250,2231,2251,2233,3126,3101,35.0766536,-119.3049792,558.58,,8.625,X52,ERW,1363
MFL,701,6.177,321+99,32859.41,,11104,Weld,D45.63,47.45,45.63,,D2152.66,2844.85,2152.66,0.219,,,,,,45.63,46,,,,,,,35.0766780,-119.3049797,558.35,,8.625,X52,ERW,1363
MFL,701,6.178,322+07,32866.68,32866.67,11105,ML Ext Cluster,U7.27,7.27,38.36,1.08,D2145.39,2852.12,2145.39,0.219,18,28,0.43,1.04,172,45.63,,2255,2246,2252,2241,3128,3113,35.0766979,-119.3049800,558.17,,8.625,X52,ERW,1363
MFL,701,6.178,322+07,32866.82,32866.81,11106,ML Ext ,U7.41,7.41,38.22,1.23,D2145.25,2852.26,2145.25,0.219,11,21,0.39,0.43,196,45.63,,2261,2255,2260,2252,3139,3128,35.0766983,-119.3049800,558.17,,8.625,X52,ERW,1363
MFL,701,6.178,322+07,32867.03,32867.00,11107,ML Ext Cluster,U7.62,7.62,38.01,1.56,D2145.04,2852.47,2145.04,0.219,14,24,0.51,1.14,248,45.63,,2255,2244,2252,2239,3128,3109,35.0766988,-119.3049800,558.16,,8.625,X52,ERW,1363
MFL,701,6.178,322+07,32867.04,32867.03,11108,ML Ext ,U7.63,7.63,38.00,1.35,D2145.03,2852.47,2145.03,0.219,10,20,0.35,0.46,216,45.63,,2263,2258,2262,2256,3142,3133,35.0766989,-119.3049800,558.16,,8.625,X52,ERW,1363
MFL,701,6.178,322+07,32867.41,32867.35,11109,ML Ext Cluster,U8.00,8.00,37.63,1.46,D2144.66,2852.84,2144.66,0.219,12,22,0.82,0.54,232,45.63,,2242,2218,2247,2227,3120,3093,35.0766998,-119.3049800,558.15,,8.625,X52,ERW,1363
MFL,701,6.178,322+08,32867.54,32867.52,11110,ML Ext Cluster,U8.12,8.12,37.51,1.43,D2144.54,2852.97,2144.54,0.219,14,24,1.06,1.68,228,45.63,,2223,2186,2233,2202,3101,3058,35.0767002,-119.3049800,558.15,,8.625,X52,ERW,1363
MFL,701,6.178,322+08,32867.84,32867.73,11111,ML Ext Cluster,U8.43,8.43,37.20,1.46,D2144.23,2853.27,2144.23,0.219,12,22,1.41,2.61,232,45.63,,2211,2156,2214,2163,3075,3004,35.0767008,-119.3049800,558.14,,8.625,X52,ERW,1363
MFL,701,6.178,322+08,32867.99,32867.94,11112,ML Ext Cluster,U8.58,8.58,37.05,1.42,D2144.08,2853.43,2144.08,0.219,13,23,1.41,1.89,226,45.63,,2206,2151,2216,2164,3078,3005,35.0767014,-119.3049800,558.14,,8.625,X52,ERW,1363
MFL,701,6.178,322+08,32868.25,32868.21,11113,ML Ext Cluster,U8.83,8.83,36.80,1.40,D2143.83,2853.68,2143.83,0.219,15,25,1.25,1.68,224,45.63,,2206,2157,2216,2166,3078,3008,35.0767021,-119.3049801,558.13,,8.625,X52,ERW,1363
MFL,701,6.178,322+08,32868.44,32868.42,11114,ML Ext Cluster,U9.03,9.03,36.60,1.37,D2143.64,2853.87,2143.64,0.219,16,26,4.42,5.07,218,45.63,,2064,1925,2155,2061,2992,2863,35.0767027,-119.3049801,558.13,,8.625,X52,ERW,1363
MFL,701,6.179,322+09,32868.97,32868.95,11115,ML Ext ,U9.55,9.55,36.08,1.43,D2143.11,2854.40,2143.11,0.219,11,21,0.35,0.36,228,45.63,,2262,2257,2261,2255,3141,3132,35.0767041,-119.3049801,558.11,,8.625,X52,ERW,1363
MFL,701,6.179,322+09,32869.01,32868.99,11116,ML Ext Cluster,U9.59,9.59,36.04,1.74,D2143.07,2854.44,2143.07,0.219,14,24,0.74,1.14,278,45.63,,2242,2221,2238,2211,3108,3070,35.0767043,-119.3049801,558.11,,8.625,X52,ERW,1363
MFL,701,6.179,322+09,32869.10,32869.08,11117,ML Ext ,U9.69,9.69,35.95,1.47,D2142.98,2854.53,2142.98,0.219,24,34,0.43,0.43,234,45.63,,2250,2240,2246,2233,3120,3102,35.0767045,-119.3049801,558.11,,8.625,X52,ERW,1363
MFL,701,6.179,322+09,32869.39,32869.36,11118,ML Ext ,U9.98,9.98,35.66,1.91,D2142.69,2854.82,2142.69,0.219,11,21,0.31,0.54,304,45.63,,2263,2259,2262,2257,3142,3135,35.0767053,-119.3049801,558.10,,8.625,X52,ERW,1363
MFL,701,6.179,322+09,32869.54,32869.51,11119,ML Ext Cluster,U10.13,10.13,35.51,2.06,D2142.54,2854.97,2142.54,0.219,11,21,0.43,1.04,329,45.63,,2260,2253,2259,2250,3137,3125,35.0767057,-119.3049801,558.10,,8.625,X52,ERW,1363
MFL,701,6.179,322+10,32869.68,32869.66,11120,ML Ext ,U10.27,10.27,35.36,1.79,D2142.39,2855.12,2142.39,0.219,11,21,0.35,0.50,286,45.63,,2262,2257,2261,2255,3141,3132,35.0767061,-119.3049801,558.09,,8.625,X52,ERW,1363
MFL,701,6.179,322+10,32869.87,32869.85,11121,ML Ext Cluster,U10.46,10.46,35.17,1.73,D2142.20,2855.31,2142.20,0.219,15,25,0.51,1.64,276,45.63,,2254,2243,2251,2237,3127,3107,35.0767066,-119.3049801,558.09,,8.625,X52,ERW,1363
MFL,701,6.179,322+10,32870.04,32870.02,11122,ML Ext ,U10.63,10.63,35.00,2.01,D2142.04,2855.47,2142.04,0.219,10,20,0.27,0.39,320,45.63,,2264,2261,2264,2260,3144,3139,35.0767071,-119.3049801,558.09,,8.625,X52,ERW,1363
MFL,701,6.179,322+10,32870.25,32870.24,11123,ML Ext ,U10.84,10.84,34.79,0.13,D2141.82,2855.69,2141.82,0.219,10,20,0.27,0.46,20,45.63,,2264,2261,2264,2260,3144,3139,35.0767077,-119.3049801,558.08,,8.625,X52,ERW,1363
MFL,701,6.179,322+11,32870.66,32870.64,11124,ML Ext ,U11.25,11.25,34.38,1.77,D2141.41,2856.10,2141.41,0.219,10,20,0.39,0.61,282,45.63,,2262,2256,2261,2253,3140,3129,35.0767088,-119.3049802,558.07,,8.625,X52,ERW,1363
MFL,701,6.179,322+11,32871.07,32871.05,11125,ML Ext ,U11.66,11.66,33.97,1.47,D2141.00,2856.51,2141.00,0.219,12,22,0.35,0.57,234,45.63,,2262,2257,2261,2254,3140,3131,35.0767099,-119.3049802,558.06,,8.625,X52,ERW,1363
MFL,701,6.179,322+11,32871.49,32871.46,11126,ML Ext Cluster,U12.08,12.08,33.55,1.72,D2140.58,2856.93,2140.58,0.219,12,22,0.47,2.82,274,45.63,,2258,2249,2257,2246,3134,3119,35.0767110,-119.3049802,558.05,,8.625,X52,ERW,1363
MFL,701,6.179,322+12,32871.81,32871.71,11127,ML Ext Cluster,U12.39,12.39,33.24,1.66,D2140.27,2857.24,2140.27,0.219,12,22,1.57,0.64,264,45.63,,2203,2141,2227,2190,3093,3041,35.0767117,-119.3049802,558.04,,8.625,X52,ERW,1363
MFL,701,6.179,322+12,32871.74,32871.72,11128,ML Ext ,U12.33,12.33,33.30,1.31,D2140.33,2857.18,2140.33,0.219,12,22,0.35,0.57,209,45.63,,2262,2257,2261,2254,3140,3131,35.0767117,-119.3049802,558.04,,8.625,X52,ERW,1363
MFL,701,6.179,322+12,32871.96,32871.94,11129,ML Ext Cluster,U12.55,12.55,33.08,1.81,D2140.12,2857.39,2140.12,0.219,12,22,0.43,1.21,288,45.63,,2259,2252,2258,2248,3136,3123,35.0767123,-119.3049802,558.04,,8.625,X52,ERW,1363
MFL,701,6.179,322+13,32872.89,32872.87,11130,ML Ext ,U13.48,13.48,32.15,1.69,D2139.19,2858.32,2139.19,0.219,11,21,0.27,0.57,269,45.63,,2264,2261,2264,2260,3144,3138,35.0767149,-119.3049803,558.01,,8.625,X52,ERW,1363
MFL,701,6.179,322+14,32874.03,32874.01,11131,ML Ext ,U14.62,14.62,31.01,1.23,D2138.05,2859.46,2138.05,0.219,12,22,0.35,0.61,196,45.63,,2262,2257,2261,2254,3140,3131,35.0767180,-119.3049803,557.99,,8.625,X52,ERW,1363
MFL,701,6.180,322+14,32874.31,32874.29,11132,ML Ext Cluster,U14.89,14.89,30.74,0.17,D2137.77,2859.74,2137.77,0.219,12,22,0.86,1.39,27,45.63,,2240,2214,2248,2229,3123,3095,35.0767188,-119.3049803,557.98,,8.625,X52,ERW,1363
MFL,701,6.180,322+14,32874.49,32874.48,11133,ML Ext ,U15.08,15.08,30.55,0.14,D2137.58,2859.93,2137.58,0.219,10,20,0.43,0.39,22,45.63,,2261,2253,2260,2250,3138,3126,35.0767193,-119.3049803,557.98,,8.625,X52,ERW,1363
MFL,701,6.180,322+15,32875.31,32875.02,11134,ML Ext Cluster,U15.90,15.90,29.74,1.39,D2136.77,2860.74,2136.77,0.219,25,35,5.55,4.72,222,45.63,,1911,1755,2117,2006,2941,2786,35.0767208,-119.3049803,557.97,,8.625,X52,ERW,1363
MFL,701,6.180,322+15,32875.47,32875.45,11135,ML Ext ,U16.06,16.06,29.57,1.18,D2136.60,2860.91,2136.60,0.219,10,20,0.39,0.46,188,45.63,,2262,2256,2261,2253,3140,3129,35.0767219,-119.3049804,557.96,,8.625,X52,ERW,1363
MFL,701,6.180,322+16,32876.04,32876.02,11136,ML Ext ,U16.63,16.63,29.01,1.32,D2136.04,2861.47,2136.04,0.219,16,26,0.47,0.50,211,45.63,,2255,2245,2252,2240,3128,3111,35.0767235,-119.3049804,557.95,,8.625,X52,ERW,1363
MFL,701,6.180,322+16,32876.24,32876.23,11137,ML Ext ,U16.83,16.83,28.80,0.21,D2135.83,2861.68,2135.83,0.219,10,20,0.27,0.54,34,45.63,,2264,2261,2264,2260,3144,3139,35.0767241,-119.3049804,557.95,,8.625,X52,ERW,1363
MFL,701,6.180,322+16,32876.40,32876.36,11138,ML Ext Cluster,U16.98,16.98,28.65,0.37,D2135.68,2861.83,2135.68,0.219,12,22,0.74,1.43,59,45.63,,2246,2226,2245,2223,3118,3087,35.0767244,-119.3049804,557.95,,8.625,X52,ERW,1363
MFL,701,6.180,322+16,32876.57,32876.53,11139,ML Ext Cluster,U17.16,17.16,28.47,0.18,D2135.50,2862.01,2135.50,0.219,13,23,0.66,2.00,29,45.63,,2248,2231,2246,2224,3119,3089,35.0767249,-119.3049804,557.94,,8.625,X52,ERW,1363
MFL,701,6.180,322+17,32876.59,32876.57,11140,ML Ext ,U17.18,17.18,28.45,0.34,D2135.49,2862.02,2135.49,0.219,11,21,0.31,0.46,54,45.63,,2263,2259,2262,2257,3142,3135,35.0767250,-119.3049804,557.94,,8.625,X52,ERW,1363
MFL,701,6.180,322+17,32876.70,32876.69,11141,ML Ext ,U17.29,17.29,28.34,0.40,D2135.37,2862.14,2135.37,0.219,11,21,0.39,0.61,63,45.63,,2261,2255,2260,2252,3139,3128,35.0767253,-119.3049804,557.94,,8.625,X52,ERW,1363
MFL,701,6.180,322+17,32877.51,32877.48,11142,ML Ext Cluster,U18.10,18.10,27.53,1.97,D2134.56,2862.95,2134.56,0.219,12,22,0.98,1.46,314,45.63,,2234,2202,2238,2208,3108,3066,35.0767275,-119.3049804,557.93,,8.625,X52,ERW,1363
MFL,701,6.180,322+19,32878.78,32878.63,11143,ML Ext Cluster,U19.37,19.37,26.26,1.53,D2133.29,2864.22,2133.29,0.219,13,23,2.82,5.50,244,45.63,,2142,2034,2160,2061,3001,2862,35.0767307,-119.3049805,557.91,,8.625,X52,ERW,1363
MFL,701,6.180,322+19,32879.07,32878.92,11144,ML Ext Cluster,U19.66,19.66,25.97,1.69,D2133.00,2864.51,2133.00,0.219,15,25,2.00,3.00,269,45.63,,2159,2076,2209,2160,3068,3001,35.0767314,-119.3049805,557.90,,8.625,X52,ERW,1363
MFL,701,6.181,322+19,32879.41,32879.37,11145,ML Ext Cluster,U20.00,20.00,25.63,1.44,D2132.66,2864.85,2132.66,0.219,11,21,0.74,2.79,230,45.63,,2248,2228,2245,2219,3117,3082,35.0767327,-119.3049805,557.89,,8.625,X52,ERW,1363
MFL,701,6.181,322+20,32879.97,32879.97,11146,ML Ext ,U20.56,20.56,25.07,1.34,D2132.10,2865.41,2132.10,0.219,10,20,0.35,0.43,214,45.63,,2263,2258,2262,2256,3142,3133,35.0767343,-119.3049805,557.88,,8.625,X52,ERW,1363
MFL,701,6.181,322+20,32880.01,32880.00,11147,ML Ext ,U20.60,20.60,25.04,1.79,D2132.07,2865.44,2132.07,0.219,10,20,0.27,0.43,286,45.63,,2264,2261,2264,2260,3144,3139,35.0767344,-119.3049805,557.88,,8.625,X52,ERW,1363
MFL,701,6.181,322+20,32880.07,32880.06,11148,ML Ext ,U20.66,20.66,24.97,1.59,D2132.00,2865.51,2132.00,0.219,11,21,0.27,0.43,254,45.63,,2264,2261,2264,2260,3144,3138,35.0767346,-119.3049805,557.88,,8.625,X52,ERW,1363
MFL,701,6.181,322+20,32880.29,32880.27,11149,ML Ext ,U20.88,20.88,24.75,1.88,D2131.79,2865.72,2131.79,0.219,11,21,0.39,0.50,299,45.63,,2261,2255,2260,2252,3139,3128,35.0767351,-119.3049805,557.88,,8.625,X52,ERW,1363
MFL,701,6.181,322+21,32880.59,32880.56,11150,ML Ext ,U21.18,21.18,24.46,1.53,D2131.49,2866.02,2131.49,0.219,10,20,0.35,0.43,244,45.63,,2263,2258,2262,2256,3142,3133,35.0767359,-119.3049805,557.87,,8.625,X52,ERW,1363
MFL,702,6.185,322+45,32905.04,,11151,Weld,U45.63,45.63,59.44,,D2107.03,2890.48,2107.03,0.219,,,,,,59.44,319,,,,,,,35.0768029,-119.3049811,557.38,,8.625,X52,ERW,1363
MFL,703,6.197,323+04,32964.48,,11152,Weld,D48.62,59.44,48.62,,D2047.59,2949.92,2047.59,0.219,,,,,,48.62,353,,,,,,,35.0769656,-119.3049818,555.53,,8.625,X52,ERW,1363
MFL,703,6.197,323+05,32964.96,32964.94,11153,ML Int ,U0.48,0.48,48.14,1.03,D2047.11,2950.40,2047.11,0.219,11,21,0.27,0.25,164,48.62,,2264,2261,2264,2260,3144,3138,35.0769669,-119.3049818,555.51,,8.625,X52,ERW,1363
MFL,703,6.197,323+05,32965.54,32965.52,11154,ML Int ,U1.06,1.06,47.56,0.96,D2046.53,2950.98,2046.53,0.219,10,20,0.27,0.25,153,48.62,,2264,2261,2264,2260,3144,3139,35.0769685,-119.3049818,555.50,,8.625,X52,ERW,1363
MFL,703,6.197,323+05,32965.56,32965.54,11155,ML Int ,U1.08,1.08,47.54,1.27,D2046.51,2951.00,2046.51,0.219,14,24,0.27,0.25,202,48.62,,2263,2260,2262,2258,3142,3136,35.0769685,-119.3049818,555.50,,8.625,X52,ERW,1363
MFL,703,6.197,323+05,32965.85,32965.84,11156,ML Int ,U1.37,1.37,47.25,1.28,D2046.23,2951.28,2046.23,0.219,11,21,0.27,0.25,204,48.62,,2264,2261,2264,2260,3144,3138,35.0769694,-119.3049818,555.49,,8.625,X52,ERW,1363
MFL,703,6.197,323+06,32965.96,32965.95,11157,ML Int ,U1.48,1.48,47.14,0.96,D2046.11,2951.40,2046.11,0.219,10,20,0.27,0.45,153,48.62,,2264,2261,2264,2260,3144,3139,35.0769697,-119.3049818,555.48,,8.625,X52,ERW,1363
MFL,703,6.197,323+06,32966.27,32966.24,11158,ML Int Cluster,U1.79,1.79,46.83,1.02,D2045.81,2951.70,2045.81,0.219,15,25,0.90,2.00,162,48.62,,2230,2200,2226,2190,3092,3041,35.0769705,-119.3049818,555.48,,8.625,X52,ERW,1363
MFL,703,6.197,323+06,32966.51,32966.50,11159,ML Int ,U2.03,2.03,46.59,0.89,D2045.56,2951.95,2045.56,0.219,11,21,0.31,0.52,142,48.62,,2263,2259,2262,2257,3142,3135,35.0769712,-119.3049818,555.47,,8.625,X52,ERW,1363
MFL,703,6.197,323+06,32966.72,32966.70,11160,ML Int ,U2.24,2.24,46.38,1.15,D2045.35,2952.16,2045.35,0.219,12,22,0.31,0.52,184,48.62,,2263,2259,2262,2257,3142,3134,35.0769717,-119.3049818,555.46,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32966.97,32966.94,11161,ML Int ,U2.49,2.49,46.13,1.12,D2045.10,2952.40,2045.10,0.219,10,20,0.43,0.67,179,48.62,,2261,2253,2260,2250,3138,3126,35.0769724,-119.3049818,555.45,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32967.05,32967.04,11162,ML Int ,U2.57,2.57,46.05,0.93,D2045.02,2952.49,2045.02,0.219,10,20,0.31,0.50,149,48.62,,2264,2260,2263,2258,3143,3136,35.0769726,-119.3049818,555.45,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32967.14,32967.09,11163,ML Int Cluster,U2.66,2.66,45.96,1.15,D2044.93,2952.57,2044.93,0.219,15,25,0.78,0.79,183,48.62,,2238,2214,2242,2218,3113,3081,35.0769728,-119.3049818,555.45,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32967.39,32967.38,11164,ML Int Cluster,U2.91,2.91,45.71,1.20,D2044.68,2952.82,2044.68,0.219,11,21,0.66,1.00,192,48.62,,2252,2235,2252,2234,3127,3103,35.0769736,-119.3049819,555.44,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32967.58,32967.57,11165,ML Int ,U3.10,3.10,45.52,1.12,D2044.49,2953.02,2044.49,0.219,11,21,0.27,0.39,179,48.62,,2264,2261,2264,2260,3144,3138,35.0769741,-119.3049819,555.44,,8.625,X52,ERW,1363
MFL,703,6.197,323+07,32967.69,32967.67,11166,ML Int ,U3.20,3.20,45.42,1.31,D2044.39,2953.12,2044.39,0.219,12,22,0.27,0.25,209,48.62,,2264,2261,2263,2259,3143,3138,35.0769744,-119.3049819,555.43,,8.625,X52,ERW,1363
MFL,703,6.197,323+08,32967.89,32967.88,11167,ML Int ,U3.41,3.41,45.21,1.25,D2044.18,2953.33,2044.18,0.219,11,21,0.27,0.28,200,48.62,,2264,2261,2264,2260,3144,3138,35.0769749,-119.3049819,555.43,,8.625,X52,ERW,1363
MFL,703,6.197,323+08,32968.05,32968.03,11168,ML Int ,U3.57,3.57,45.05,1.19,D2044.02,2953.49,2044.02,0.219,11,21,0.27,0.27,190,48.62,,2264,2261,2264,2260,3144,3138,35.0769754,-119.3049819,555.42,,8.625,X52,ERW,1363
MFL,703,6.197,323+08,32968.74,32968.73,11169,ML Int ,U4.26,4.26,44.36,0.92,D2043.33,2954.17,2043.33,0.219,10,20,0.31,0.54,146,48.62,,2264,2260,2263,2258,3143,3136,35.0769773,-119.3049819,555.40,,8.625,X52,ERW,1363
MFL,703,6.197,323+09,32969.05,32969.05,11170,ML Int ,U4.57,4.57,44.05,1.14,D2043.02,2954.49,2043.02,0.219,10,20,0.43,0.54,181,48.62,,2261,2253,2260,2250,3138,3126,35.0769781,-119.3049819,555.39,,8.625,X52,ERW,1363
MFL,703,6.197,323+09,32969.20,32969.19,11171,ML Int ,U4.72,4.72,43.90,1.05,D2042.87,2954.64,2042.87,0.219,11,21,0.27,0.52,168,48.62,,2264,2261,2264,2260,3144,3138,35.0769785,-119.3049819,555.39,,8.625,X52,ERW,1363
MFL,703,6.198,323+09,32969.54,32969.52,11172,ML Int ,U5.06,5.06,43.56,1.12,D2042.53,2954.98,2042.53,0.219,12,22,0.27,0.25,179,48.62,,2264,2261,2263,2259,3143,3138,35.0769794,-119.3049819,555.38,,8.625,X52,ERW,1363
MFL,703,6.198,323+13,32973.14,32973.12,11173,ML Int ,U8.66,8.66,39.97,1.31,D2038.94,2958.57,2038.94,0.219,10,20,0.31,0.40,209,48.62,,2264,2260,2263,2258,3143,3136,35.0769893,-119.3049820,555.27,,8.625,X52,ERW,1363
MFL,703,6.198,323+13,32973.22,32973.21,11174,ML Int ,U8.74,8.74,39.88,0.99,D2038.85,2958.66,2038.85,0.219,12,22,0.35,0.52,158,48.62,,2262,2257,2261,2254,3140,3131,35.0769895,-119.3049820,555.27,,8.625,X52,ERW,1363
MFL,703,6.198,323+13,32973.74,32973.73,11175,ML Int ,U9.26,9.26,39.36,0.97,D2038.33,2959.17,2038.33,0.219,10,20,0.31,0.40,154,48.62,,2264,2260,2263,2258,3143,3136,35.0769909,-119.3049820,555.25,,8.625,X52,ERW,1363
MFL,703,6.198,323+13,32973.86,32973.85,11176,ML Int ,U9.38,9.38,39.24,1.12,D2038.21,2959.30,2038.21,0.219,10,20,0.31,0.42,179,48.62,,2264,2260,2263,2258,3143,3136,35.0769913,-119.3049820,555.25,,8.625,X52,ERW,1363
MFL,703,6.198,323+14,32974.24,32974.22,11177,ML Int ,U9.76,9.76,38.86,0.98,D2037.83,2959.68,2037.83,0.219,16,26,0.47,0.27,156,48.62,,2255,2245,2252,2240,3128,3111,35.0769923,-119.3049820,555.24,,8.625,X52,ERW,1363
MFL,703,6.198,323+14,32974.60,32974.59,11178,ML Int ,U10.12,10.12,38.50,1.00,D2037.47,2960.04,2037.47,0.219,11,21,0.31,0.40,160,48.62,,2263,2259,2262,2257,3142,3135,35.0769933,-119.3049820,555.23,,8.625,X52,ERW,1363
MFL,703,6.199,323+15,32975.41,32975.39,11179,ML Int ,U10.92,10.92,37.70,1.32,D2036.67,2960.84,2036.67,0.219,10,20,0.35,0.41,211,48.62,,2263,2258,2262,2256,3142,3133,35.0769955,-119.3049820,555.20,,8.625,X52,ERW,1363
MFL,703,6.199,323+16,32976.46,32976.44,11180,ML Int ,U11.98,11.98,36.64,1.20,D2035.61,2961.89,2035.61,0.219,10,20,0.27,0.36,192,48.62,,2264,2261,2264,2260,3144,3139,35.0769984,-119.3049820,555.17,,8.625,X52,ERW,1363
MFL,703,6.199,323+17,32977.66,32977.64,11181,ML Int ,U13.18,13.18,35.44,0.97,D2034.42,2963.09,2034.42,0.219,18,28,0.55,0.25,154,48.62,,2248,2235,2244,2227,3117,3093,35.0770017,-119.3049820,555.13,,8.625,X52,ERW,1363
MFL,703,6.199,323+17,32977.89,32977.87,11182,ML Int ,U13.41,13.41,35.21,1.15,D2034.18,2963.33,2034.18,0.219,10,20,0.39,0.55,184,48.62,,2262,2256,2261,2253,3140,3129,35.0770023,-119.3049820,555.13,,8.625,X52,ERW,1363
MFL,703,6.199,323+18,32978.35,32978.34,11183,ML Int ,U13.86,13.86,34.76,1.14,D2033.73,2963.78,2033.73,0.219,10,20,0.31,0.54,181,48.62,,2264,2260,2263,2258,3143,3136,35.0770036,-119.3049820,555.11,,8.625,X52,ERW,1363
MFL,703,6.199,323+18,32978.72,32978.70,11184,ML Int Cluster,U14.24,14.24,34.38,0.99,D2033.35,2964.16,2033.35,0.219,16,26,1.76,0.81,158,48.62,,2166,2091,2225,2191,3090,3043,35.0770046,-119.3049820,555.10,,8.625,X52,ERW,1363
MFL,703,6.199,323+19,32979.17,32979.03,11185,ML Int Cluster,U14.69,14.69,33.93,1.09,D2032.90,2964.61,2032.90,0.219,12,22,2.03,1.49,174,48.62,,2181,2099,2210,2151,3069,2987,35.0770055,-119.3049821,555.09,,8.625,X52,ERW,1363
MFL,703,6.199,323+19,32979.57,32979.45,11186,ML Int Cluster,U15.09,15.09,33.53,1.10,D2032.50,2965.00,2032.50,0.219,13,23,4.15,3.35,176,48.62,,2108,1976,2182,2106,3031,2925,35.0770066,-119.3049821,555.08,,8.625,X52,ERW,1363
MFL,703,6.200,323+20,32980.10,32980.08,11187,ML Int Cluster,U15.62,15.62,33.00,1.18,D2031.97,2965.54,2031.97,0.219,11,21,1.52,1.09,188,48.62,,2210,2151,2235,2202,3104,3059,35.0770083,-119.3049821,555.07,,8.625,X52,ERW,1363
MFL,703,6.200,323+20,32980.71,32980.69,11188,ML Int Cluster,U16.22,16.22,32.40,0.88,D2031.37,2966.14,2031.37,0.219,15,25,0.47,1.99,140,48.62,,2255,2246,2253,2241,3129,3113,35.0770100,-119.3049821,555.05,,8.625,X52,ERW,1363
MFL,703,6.200,323+21,32981.06,32980.95,11189,ML Int Cluster,U16.58,16.58,32.04,1.02,D2031.01,2966.50,2031.01,0.219,10,20,1.53,0.68,162,48.62,,2216,2157,2243,2218,3115,3080,35.0770107,-119.3049821,555.05,,8.625,X52,ERW,1363
MFL,703,6.204,323+45,33005.71,33005.70,11190,ML Ext ,D7.40,41.23,7.39,1.39,D2006.36,2991.15,2006.36,0.219,12,22,0.43,0.52,222,48.62,,2259,2252,2258,2248,3136,3123,35.0770785,-119.3049821,554.48,,8.625,X52,ERW,1363
MFL,704,6.206,323+53,33013.10,,11191,Weld,D45.34,48.62,45.34,,D1998.97,2998.54,1998.97,0.219,,,,,,45.34,314,,,,,,,35.0770987,-119.3049822,554.31,,8.625,X52,ERW,1363
MFL,705,6.214,323+98,33058.44,,11192,Weld,U45.34,45.34,59.42,,D1953.64,3043.87,1953.64,0.219,,,,,,59.42,10,,,,,,,35.0772228,-119.3049821,553.38,,8.625,X52,ERW,1363
MFL,706,6.226,324+57,33117.85,,11193,Weld,D41.36,59.42,41.36,,D1894.22,3103.29,1894.22,0.219,,,,,,41.36,308,,,,,,,35.0773855,-119.3049803,552.58,,8.625,X52,ERW,1363
MFL,706,6.228,324+70,33130.65,33130.65,11194,ML Int ,U12.80,12.80,28.56,0.60,D1881.42,3116.09,1881.42,0.219,11,21,0.27,0.25,96,41.36,,2264,2261,2264,2260,3144,3138,35.0774205,-119.3049799,552.25,,8.625,X52,ERW,1363
MFL,706,6.231,324+87,33147.90,33147.89,11195,ML Int ,D11.32,30.05,11.31,0.60,D1864.17,3133.34,1864.17,0.219,11,21,0.27,0.31,96,41.36,,2264,2261,2264,2260,3144,3138,35.0774677,-119.3049794,551.83,,8.625,X52,ERW,1363
MFL,706,6.233,324+96,33157.33,33157.31,11196,ML Int ,D1.90,39.48,1.88,0.50,D1854.75,3142.76,1854.75,0.219,10,20,0.27,0.27,80,41.36,,2264,2261,2264,2260,3144,3139,35.0774935,-119.3049792,551.74,,8.625,X52,ERW,1363
MFL,707,6.233,324+98,33159.21,,11197,Weld,U41.36,41.36,46.81,,D1852.86,3144.65,1852.86,0.219,,,,,,46.81,354,,,,,,,35.0774987,-119.3049791,551.74,,8.625,X52,ERW,1363
MFL,708,6.242,325+45,33206.02,,11198,Weld,D44.57,46.81,44.57,,D1806.05,3191.45,1806.05,0.219,,,,,,44.57,312,,,,,,,35.0776267,-119.3049801,552.49,,8.625,X52,ERW,1363
MFL,708,6.245,325+58,33218.98,33218.97,11199,ML Int ,U12.96,12.96,31.60,0.84,D1793.09,3204.42,1793.09,0.219,11,21,0.27,0.27,134,44.57,,2264,2261,2264,2260,3144,3138,35.0776621,-119.3049804,552.45,,8.625,X52,ERW,1363
MFL,708,6.245,325+60,33220.81,33220.80,11200,ML Int ,U14.80,14.80,29.77,0.64,D1791.26,3206.25,1791.26,0.219,11,21,0.27,0.35,102,44.57,,2264,2261,2264,2260,3144,3138,35.0776671,-119.3049805,552.44,,8.625,X52,ERW,1363
MFL,708,6.245,325+61,33221.90,33221.89,11201,ML Int ,U15.89,15.89,28.68,0.76,D1790.17,3207.34,1790.17,0.219,11,21,0.27,0.27,121,44.57,,2264,2261,2264,2260,3144,3138,35.0776701,-119.3049805,552.44,,8.625,X52,ERW,1363
MFL,708,6.248,325+77,33237.95,33237.93,11202,ML Int ,D12.66,31.93,12.64,0.78,D1774.13,3223.38,1774.13,0.219,12,22,0.27,0.25,125,44.57,,2264,2261,2263,2259,3143,3138,35.0777140,-119.3049809,552.30,,8.625,X52,ERW,1363
MFL,708,6.248,325+77,33238.35,33238.33,11203,ML Int ,D12.25,32.33,12.24,0.84,D1773.72,3223.78,1773.72,0.219,11,21,0.35,0.56,134,44.57,,2262,2257,2261,2255,3141,3132,35.0777151,-119.3049809,552.30,,8.625,X52,ERW,1363
MFL,708,6.248,325+77,33238.54,33238.53,11204,ML Int ,D12.06,32.52,12.05,0.75,D1773.53,3223.98,1773.53,0.219,11,21,0.27,0.25,119,44.57,,2264,2261,2264,2260,3144,3138,35.0777157,-119.3049809,552.29,,8.625,X52,ERW,1363
MFL,708,6.248,325+77,33238.77,33238.75,11205,ML Int ,D11.84,32.75,11.82,0.75,D1773.31,3224.20,1773.31,0.219,10,20,0.27,0.27,119,44.57,,2264,2261,2264,2260,3144,3139,35.0777163,-119.3049810,552.29,,8.625,X52,ERW,1363
MFL,708,6.248,325+78,33238.96,33238.96,11206,ML Int ,D11.63,32.94,11.63,0.70,D1773.11,3224.40,1773.11,0.219,10,20,0.27,0.25,112,44.57,,2264,2261,2264,2260,3144,3139,35.0777168,-119.3049810,552.29,,8.625,X52,ERW,1363
MFL,708,6.248,325+78,33239.29,33239.10,11207,ML Int Cluster,D11.48,33.27,11.30,0.61,D1772.78,3224.72,1772.78,0.219,11,21,2.50,2.54,98,44.57,,2171,2074,2203,2137,3060,2968,35.0777172,-119.3049810,552.29,,8.625,X52,ERW,1363
MFL,708,6.249,325+78,33239.65,33239.64,11208,ML Int ,D10.95,33.63,10.94,0.73,D1772.42,3225.09,1772.42,0.219,10,20,0.35,0.53,116,44.57,,2263,2258,2262,2256,3142,3133,35.0777187,-119.3049810,552.28,,8.625,X52,ERW,1363
MFL,708,6.249,325+78,33239.75,33239.74,11209,ML Int Cluster,D10.85,33.73,10.84,0.56,D1772.33,3225.18,1772.33,0.219,11,21,2.54,1.30,89,44.57,,2170,2072,2224,2182,3089,3031,35.0777190,-119.3049810,552.28,,8.625,X52,ERW,1363
MFL,708,6.249,325+79,33240.00,33239.99,11210,ML Int ,D10.60,33.98,10.59,0.69,D1772.07,3225.44,1772.07,0.219,10,20,0.35,0.67,110,44.57,,2263,2258,2262,2256,3142,3133,35.0777197,-119.3049810,552.27,,8.625,X52,ERW,1363
MFL,708,6.249,325+79,33240.47,33240.46,11211,ML Int ,D10.13,34.45,10.12,0.68,D1771.60,3225.91,1771.60,0.219,10,20,0.35,0.68,108,44.57,,2263,2258,2262,2256,3142,3133,35.0777210,-119.3049810,552.27,,8.625,X52,ERW,1363
MFL,708,6.249,325+79,33240.84,33240.69,11212,ML Int Cluster,D9.89,34.82,9.74,0.73,D1771.23,3226.28,1771.23,0.219,12,22,1.96,1.10,116,44.57,,2184,2105,2223,2179,3087,3026,35.0777216,-119.3049810,552.26,,8.625,X52,ERW,1363
MFL,708,6.249,325+80,33241.28,33241.27,11213,ML Int Cluster,D9.31,35.26,9.30,0.78,D1770.79,3226.72,1770.79,0.219,12,22,0.98,1.28,125,44.57,,2234,2202,2248,2229,3122,3095,35.0777232,-119.3049810,552.25,,8.625,X52,ERW,1363
MFL,708,6.249,325+81,33242.02,33242.00,11214,ML Int ,D8.59,36.00,8.57,0.61,D1770.05,3227.46,1770.05,0.219,11,21,0.51,0.40,98,44.57,,2258,2247,2256,2243,3133,3115,35.0777252,-119.3049811,552.24,,8.625,X52,ERW,1363
MFL,708,6.249,325+82,33242.98,33242.95,11215,ML Int ,D7.64,36.96,7.61,0.51,D1769.09,3228.42,1769.09,0.219,10,20,0.47,0.64,82,44.57,,2260,2251,2258,2247,3136,3121,35.0777278,-119.3049811,552.23,,8.625,X52,ERW,1363
MFL,708,6.249,325+82,33243.28,33243.25,11216,ML Int ,D7.34,37.26,7.31,0.79,D1768.80,3228.71,1768.80,0.219,10,20,0.47,0.62,126,44.57,,2260,2251,2258,2247,3136,3121,35.0777286,-119.3049811,552.22,,8.625,X52,ERW,1363
MFL,708,6.249,325+82,33243.63,33243.61,11217,ML Int ,D6.98,37.62,6.95,0.79,D1768.44,3229.07,1768.44,0.219,10,20,0.43,0.51,126,44.57,,2261,2253,2260,2250,3138,3126,35.0777296,-119.3049811,552.22,,8.625,X52,ERW,1363
MFL,708,6.249,325+83,33244.12,33244.10,11218,ML Int ,D6.49,38.10,6.47,0.49,D1767.95,3229.56,1767.95,0.219,10,20,0.43,0.56,78,44.57,,2261,2253,2260,2250,3138,3126,35.0777309,-119.3049811,552.21,,8.625,X52,ERW,1363
MFL,708,6.250,325+85,33245.88,33245.87,11219,ML Int ,D4.72,39.86,4.70,0.56,D1766.19,3231.32,1766.19,0.219,11,21,0.31,0.54,89,44.57,,2263,2259,2262,2257,3142,3135,35.0777358,-119.3049812,552.18,,8.625,X52,ERW,1363
MFL,708,6.250,325+85,33246.34,33246.33,11220,ML Int ,D4.26,40.32,4.25,0.85,D1765.73,3231.78,1765.73,0.219,11,21,0.31,0.41,136,44.57,,2263,2259,2262,2257,3142,3135,35.0777370,-119.3049812,552.18,,8.625,X52,ERW,1363
MFL,708,6.250,325+86,33247.81,33247.79,11221,ML Int ,D2.80,41.79,2.78,0.82,D1764.27,3233.24,1764.27,0.219,10,20,0.27,0.67,130,44.57,,2264,2261,2264,2260,3144,3139,35.0777410,-119.3049812,552.15,,8.625,X52,ERW,1363
MFL,708,6.250,325+87,33248.86,33248.84,11222,ML Int ,D1.74,42.84,1.73,0.72,D1763.22,3234.29,1763.22,0.219,11,21,0.27,0.27,114,44.57,,2264,2261,2264,2260,3144,3138,35.0777439,-119.3049813,552.14,,8.625,X52,ERW,1363
MFL,709,6.251,325+89,33250.59,,11223,Weld,U44.57,44.57,59.33,,D1761.49,3236.02,1761.49,0.219,,,,,,59.33,16,,,,,,,35.0777487,-119.3049813,552.11,,8.625,X52,ERW,1363
MFL,709,6.251,325+89,33250.82,33250.81,11224,ML Int  Weld Adjacent,U0.24,0.24,59.09,1.05,D1761.25,3236.26,1761.25,0.219,12,22,0.27,0.25,168,59.33,,2264,2261,2263,2259,3143,3138,35.0777493,-119.3049813,552.11,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,709,6.251,325+94,33255.10,33255.09,11225,ML Int ,U4.51,4.51,54.82,1.23,D1756.97,3240.54,1756.97,0.219,11,21,0.27,0.40,196,59.33,,2264,2261,2264,2260,3144,3138,35.0777610,-119.3049814,552.04,,8.625,X52,ERW,1363
MFL,709,6.252,325+96,33257.35,33257.34,11226,ML Int ,U6.77,6.77,52.56,1.31,D1754.72,3242.79,1754.72,0.219,10,20,0.31,0.49,209,59.33,,2264,2260,2263,2258,3143,3136,35.0777672,-119.3049815,552.02,,8.625,X52,ERW,1363
MFL,709,6.253,326+03,33264.53,33264.49,11227,ML Ext ,U13.94,13.94,45.39,0.54,D1747.55,3249.96,1747.55,0.219,12,22,0.55,0.61,86,59.33,,2255,2243,2253,2238,3129,3108,35.0777867,-119.3049820,552.00,,8.625,X52,ERW,1363
MFL,709,6.254,326+09,33270.07,33270.05,11228,ML Int ,U19.48,19.48,39.85,1.05,D1742.01,3255.50,1742.01,0.219,11,21,0.27,0.25,168,59.33,,2264,2261,2264,2260,3144,3138,35.0778020,-119.3049823,551.98,,8.625,X52,ERW,1363
MFL,709,6.255,326+10,33271.95,33271.94,11229,ML Int Cluster,U21.37,21.37,37.96,1.14,D1740.12,3257.39,1740.12,0.219,12,22,0.90,0.65,181,59.33,,2238,2210,2248,2229,3122,3096,35.0778071,-119.3049824,551.97,,8.625,X52,ERW,1363
MFL,709,6.256,326+20,33281.51,33281.50,11230,ML Int ,D28.41,30.92,28.41,1.02,D1730.57,3266.94,1730.57,0.219,13,23,0.27,0.37,162,59.33,,2264,2260,2263,2259,3143,3137,35.0778333,-119.3049832,552.03,,8.625,X52,ERW,1363
MFL,709,6.259,326+32,33293.11,33293.10,11231,ML Int ,D16.82,42.53,16.80,1.19,D1718.96,3278.55,1718.96,0.219,10,20,0.35,0.54,190,59.33,,2263,2258,2262,2256,3142,3133,35.0778650,-119.3049840,552.15,,8.625,X52,ERW,1363
MFL,710,6.262,326+48,33309.92,,11232,Weld,D59.16,59.33,59.16,,D1702.16,3295.35,1702.16,0.219,,,,,,59.16,306,,,,,,,35.0779110,-119.3049848,552.22,,8.625,X52,ERW,1363
MFL,710,6.270,326+90,33351.58,33351.56,11233,ML Ext ,D17.52,41.67,17.50,1.10,D1660.49,3337.02,1660.49,0.219,11,21,0.51,0.75,176,59.16,,2258,2247,2256,2243,3133,3115,35.0780250,-119.3049856,551.54,,8.625,X52,ERW,1363
MFL,710,6.270,326+90,33352.03,33352.02,11234,ML Ext ,D17.06,42.11,17.05,0.70,D1660.04,3337.47,1660.04,0.219,10,20,0.31,0.58,112,59.16,,2264,2260,2263,2258,3143,3136,35.0780263,-119.3049856,551.53,,8.625,X52,ERW,1363
MFL,710,6.270,326+91,33352.39,33352.37,11235,ML Ext ,D16.71,42.47,16.69,1.19,D1659.68,3337.82,1659.68,0.219,10,20,0.47,0.75,190,59.16,,2260,2251,2258,2247,3136,3121,35.0780272,-119.3049856,551.52,,8.625,X52,ERW,1363
MFL,710,6.270,326+92,33353.38,33353.37,11236,ML Ext ,D15.71,43.47,15.70,0.79,D1658.69,3338.82,1658.69,0.219,10,20,0.31,0.85,126,59.16,,2264,2260,2263,2258,3143,3136,35.0780299,-119.3049856,551.50,,8.625,X52,ERW,1363
MFL,710,6.270,326+93,33354.71,33354.71,11237,ML Ext ,D14.37,44.80,14.37,1.03,D1657.36,3340.15,1657.36,0.219,10,20,0.47,1.18,164,59.16,,2260,2251,2258,2247,3136,3121,35.0780336,-119.3049857,551.47,,8.625,X52,ERW,1363
MFL,710,6.270,326+93,33354.85,33354.83,11238,ML Ext ,D14.25,44.93,14.23,1.12,D1657.22,3340.29,1657.22,0.219,10,20,0.31,0.78,179,59.16,,2264,2260,2263,2258,3143,3136,35.0780340,-119.3049857,551.47,,8.625,X52,ERW,1363
MFL,710,6.271,326+96,33357.31,33357.29,11239,ML Ext ,D11.79,47.39,11.77,1.12,D1654.76,3342.74,1654.76,0.219,10,20,0.35,0.70,179,59.16,,2263,2258,2262,2256,3142,3133,35.0780407,-119.3049857,551.42,,8.625,X52,ERW,1363
MFL,710,6.271,326+96,33357.31,33357.30,11240,ML Ext ,D11.78,47.40,11.76,0.76,D1654.76,3342.75,1654.76,0.219,10,20,0.31,0.75,121,59.16,,2264,2260,2263,2258,3143,3136,35.0780407,-119.3049857,551.42,,8.625,X52,ERW,1363
MFL,710,6.271,326+97,33358.40,33358.38,11241,ML Ext ,D10.70,48.48,10.68,0.72,D1653.67,3343.84,1653.67,0.219,11,21,0.39,0.54,114,59.16,,2261,2255,2260,2252,3139,3128,35.0780437,-119.3049857,551.39,,8.625,X52,ERW,1363
MFL,710,6.271,326+97,33359.18,33359.04,11242,ML Ext Cluster,D10.04,49.26,9.90,0.65,D1652.90,3344.61,1652.90,0.219,11,21,1.84,1.04,104,59.16,,2196,2123,2231,2195,3099,3048,35.0780455,-119.3049858,551.38,,8.625,X52,ERW,1363
MFL,710,6.271,326+99,33360.42,33360.40,11243,ML Ext ,D8.68,50.50,8.66,0.77,D1651.65,3345.86,1651.65,0.219,10,20,0.47,0.82,123,59.16,,2260,2251,2258,2247,3136,3121,35.0780492,-119.3049858,551.35,,8.625,X52,ERW,1363
MFL,711,6.273,327+07,33369.08,,11244,Weld,U59.16,59.16,59.54,,D1642.99,3354.52,1642.99,0.219,,,,,,59.54,20,,,,,,,35.0780730,-119.3049860,551.16,,8.625,X52,ERW,1363
MFL,711,6.276,327+22,33384.39,33384.29,11245,ML Ext Cluster,U15.31,15.31,44.23,0.40,D1627.68,3369.83,1627.68,0.219,11,21,2.03,3.40,64,59.54,,2188,2107,2199,2127,3054,2954,35.0781146,-119.3049863,550.89,,8.625,X52,ERW,1363
MFL,711,6.276,327+24,33385.69,33385.68,11246,ML Ext ,U16.61,16.61,42.93,0.16,D1626.38,3371.13,1626.38,0.219,11,21,0.27,0.62,26,59.54,,2264,2261,2264,2260,3144,3138,35.0781184,-119.3049863,550.87,,8.625,X52,ERW,1363
MFL,711,6.276,327+24,33386.35,33386.32,11247,ML Ext ,U17.27,17.27,42.27,0.40,D1625.72,3371.79,1625.72,0.219,10,20,0.51,0.86,63,59.54,,2258,2248,2257,2244,3134,3117,35.0781201,-119.3049863,550.86,,8.625,X52,ERW,1363
MFL,711,6.276,327+26,33387.49,33387.47,11248,ML Ext ,U18.41,18.41,41.13,0.06,D1624.58,3372.93,1624.58,0.219,10,20,0.51,0.64,10,59.54,,2258,2248,2257,2244,3134,3117,35.0781233,-119.3049863,550.84,,8.625,X52,ERW,1363
MFL,711,6.277,327+30,33391.91,33391.89,11249,ML Ext ,U22.83,22.83,36.71,0.02,D1620.16,3377.35,1620.16,0.219,10,20,0.43,0.70,3,59.54,,2261,2253,2260,2250,3138,3126,35.0781354,-119.3049864,550.76,,8.625,X52,ERW,1363
MFL,711,6.277,327+30,33391.92,33391.90,11250,ML Ext ,U22.84,22.84,36.70,0.41,D1620.15,3377.36,1620.15,0.219,10,20,0.43,0.94,66,59.54,,2261,2253,2260,2250,3138,3126,35.0781354,-119.3049864,550.76,,8.625,X52,ERW,1363
MFL,711,6.277,327+31,33392.89,33392.87,11251,ML Ext ,U23.81,23.81,35.73,0.21,D1619.18,3378.32,1619.18,0.219,10,20,0.43,0.83,34,59.54,,2261,2253,2260,2250,3138,3126,35.0781381,-119.3049864,550.74,,8.625,X52,ERW,1363
MFL,711,6.278,327+31,33393.35,33393.32,11252,ML Ext ,U24.28,24.28,35.27,0.41,D1618.72,3378.79,1618.72,0.219,10,20,0.67,0.83,66,59.54,,2253,2237,2250,2230,3126,3097,35.0781393,-119.3049865,550.73,,8.625,X52,ERW,1363
MFL,711,6.278,327+32,33393.54,33393.52,11253,ML Ext ,U24.46,24.46,35.08,0.48,D1618.53,3378.98,1618.53,0.219,18,28,0.51,0.92,76,59.54,,2251,2239,2247,2232,3121,3100,35.0781398,-119.3049865,550.73,,8.625,X52,ERW,1363
MFL,711,6.278,327+32,33394.05,33394.04,11254,ML Ext Seam Xing,U24.97,24.97,34.57,0.11,D1618.02,3379.49,1618.02,0.219,10,20,0.55,0.72,18,59.54,,2257,2246,2255,2241,3132,3112,35.0781413,-119.3049865,550.72,,8.625,X52,ERW,1363
MFL,711,6.279,327+39,33400.67,33400.65,11255,ML Ext ,D27.97,31.59,27.96,1.67,D1611.41,3386.10,1611.41,0.219,10,20,0.35,0.78,267,59.54,,2263,2258,2262,2256,3142,3133,35.0781594,-119.3049866,550.61,,8.625,X52,ERW,1363
MFL,711,6.279,327+39,33400.76,33400.75,11256,ML Ext Cluster,D27.87,31.68,27.86,1.84,D1611.32,3386.19,1611.32,0.219,13,23,2.66,2.76,294,59.54,,2147,2044,2184,2103,3034,2920,35.0781596,-119.3049866,550.60,,8.625,X52,ERW,1363
MFL,711,6.279,327+39,33401.17,33401.16,11257,ML Ext ,D27.46,32.09,27.45,1.86,D1610.90,3386.61,1610.90,0.219,11,21,0.27,0.62,297,59.54,,2264,2261,2264,2260,3144,3138,35.0781608,-119.3049866,550.60,,8.625,X52,ERW,1363
MFL,711,6.279,327+40,33401.43,33401.42,11258,ML Ext Cluster,D27.20,32.35,27.19,1.92,D1610.64,3386.87,1610.64,0.219,12,22,0.98,0.99,306,59.54,,2234,2202,2236,2200,3105,3056,35.0781615,-119.3049866,550.59,,8.625,X52,ERW,1363
MFL,711,6.282,327+56,33417.52,33417.51,11259,ML Ext ,D11.12,48.44,11.10,1.64,D1594.56,3402.95,1594.56,0.219,10,20,0.23,0.78,262,59.54,,2265,2263,2265,2262,3145,3141,35.0782055,-119.3049871,550.30,,8.625,X52,ERW,1363
MFL,712,6.284,327+67,33428.62,,11260,Weld,U59.54,59.54,59.57,,D1583.45,3414.06,1583.45,0.219,,,,,,59.57,320,,,,,,,35.0782359,-119.3049875,550.08,,8.625,X52,ERW,1363
MFL,713,6.295,328+26,33488.19,,11261,Weld,D59.49,59.57,59.49,,D1523.88,3473.63,1523.88,0.219,,,,,,59.49,20,,,,,,,35.0783990,-119.3049902,548.85,,8.625,X52,ERW,1363
MFL,713,6.296,328+29,33491.50,33491.47,11262,ML Ext Cluster,U3.31,3.31,56.19,1.69,D1520.58,3476.93,1520.58,0.219,11,21,0.51,2.76,269,59.49,,2258,2247,2256,2243,3133,3115,35.0784080,-119.3049903,548.82,,8.625,X52,ERW,1363
MFL,713,6.298,328+39,33501.35,33501.34,11263,ML Ext ,U13.16,13.16,46.33,1.20,D1510.72,3486.79,1510.72,0.219,10,20,0.23,0.57,192,59.49,,2265,2263,2265,2262,3145,3141,35.0784350,-119.3049906,548.72,,8.625,X52,ERW,1363
MFL,713,6.298,328+41,33502.88,33502.87,11264,ML Ext ,U14.69,14.69,44.81,1.37,D1509.20,3488.31,1509.20,0.219,10,20,0.27,0.43,218,59.49,,2264,2261,2264,2260,3144,3139,35.0784391,-119.3049906,548.70,,8.625,X52,ERW,1363
MFL,713,6.298,328+41,33503.35,33503.33,11265,ML Ext ,U15.16,15.16,44.33,1.22,D1508.72,3488.79,1508.72,0.219,10,20,0.31,0.39,194,59.49,,2264,2260,2263,2258,3143,3136,35.0784404,-119.3049906,548.69,,8.625,X52,ERW,1363
MFL,713,6.299,328+45,33507.76,33507.74,11266,ML Ext ,U19.57,19.57,39.92,1.37,D1504.31,3493.20,1504.31,0.219,11,21,0.35,0.46,218,59.49,,2262,2257,2261,2255,3141,3132,35.0784525,-119.3049907,548.63,,8.625,X52,ERW,1363
MFL,713,6.301,328+56,33518.79,33518.77,11267,ML Ext ,D28.89,30.60,28.89,1.19,D1493.28,3504.23,1493.28,0.219,10,20,0.43,0.43,190,59.49,,2261,2253,2260,2250,3138,3126,35.0784827,-119.3049910,548.48,,8.625,X52,ERW,1363
MFL,713,6.303,328+64,33526.02,33525.98,11268,ML Ext ,D21.70,37.83,21.66,1.44,D1486.05,3511.46,1486.05,0.219,10,20,0.66,0.71,230,59.49,,2253,2237,2250,2230,3126,3097,35.0785024,-119.3049912,548.37,,8.625,X52,ERW,1363
MFL,713,6.305,328+76,33538.53,33538.50,11269,ML Ext ,D9.18,50.34,9.15,1.44,D1473.54,3523.97,1473.54,0.219,10,20,0.43,0.57,230,59.49,,2261,2253,2260,2250,3138,3126,35.0785367,-119.3049916,548.17,,8.625,X52,ERW,1363
MFL,713,6.305,328+78,33540.79,33540.76,11270,ML Ext ,D6.92,52.59,6.90,1.11,D1471.29,3526.22,1471.29,0.219,10,20,0.43,0.54,177,59.49,,2261,2253,2260,2250,3138,3126,35.0785429,-119.3049917,548.14,,8.625,X52,ERW,1363
MFL,714,6.307,328+85,33547.68,,11271,Weld,D54.75,59.49,54.75,,D1464.39,3533.12,1464.39,0.219,,,,,,54.75,340,,,,,,,35.0785618,-119.3049918,548.03,,8.625,X52,ERW,1363
MFL,715,6.317,329+40,33602.43,,11272,Weld,U54.75,54.75,59.29,,D1409.64,3587.87,1409.64,0.219,,,,,,59.29,268,,,,,,,35.0787117,-119.3049922,546.82,,8.625,X52,ERW,1363
MFL,716,6.328,329+99,33661.73,,11273,Weld,U59.29,59.29,59.43,,D1350.35,3647.16,1350.35,0.219,,,,,,59.43,32,,,,,,,35.0788740,-119.3049926,544.78,,8.625,X52,ERW,1363
MFL,717,6.339,330+58,33721.16,,11274,Weld,D59.32,59.43,59.32,,D1290.92,3706.59,1290.92,0.219,,,,,,59.32,280,,,,,,,35.0790366,-119.3049933,544.09,,8.625,X52,ERW,1363
MFL,718,6.351,331+17,33780.47,,11275,Weld,D59.25,59.32,59.25,,D1231.60,3765.91,1231.60,0.219,,,,,,59.25,23,,,,,,,35.0791990,-119.3049940,542.63,,8.625,X52,ERW,1363
MFL,719,6.362,331+76,33839.72,,11276,Weld,U59.25,59.25,59.32,,D1172.35,3825.16,1172.35,0.219,,,,,,59.32,2,,,,,,,35.0793612,-119.3049944,540.87,,8.625,X52,ERW,1363
MFL,720,6.373,332+35,33899.04,,11277,Weld,U59.32,59.32,59.39,,D1113.03,3884.48,1113.03,0.219,,,,,,59.39,294,,,,,,,35.0795235,-119.3049953,539.89,,8.625,X52,ERW,1363
MFL,720,6.376,332+53,33917.15,33917.14,11278,ML Ext ,U18.11,18.11,41.28,1.24,D1094.92,3902.59,1094.92,0.219,11,21,0.51,0.51,198,59.39,,2258,2247,2256,2243,3133,3115,35.0795731,-119.3049956,539.67,,8.625,X52,ERW,1363
MFL,720,6.376,332+54,33917.35,33917.34,11279,ML Ext ,U18.31,18.31,41.08,1.15,D1094.72,3902.79,1094.72,0.219,10,20,0.39,0.56,184,59.39,,2262,2256,2261,2253,3140,3129,35.0795736,-119.3049956,539.67,,8.625,X52,ERW,1363
MFL,720,6.377,332+55,33919.24,33919.23,11280,ML Ext ,U20.20,20.20,39.19,0.49,D1092.83,3904.68,1092.83,0.219,10,20,0.43,0.64,78,59.39,,2261,2253,2260,2250,3138,3126,35.0795788,-119.3049956,539.65,,8.625,X52,ERW,1363
MFL,720,6.377,332+56,33919.59,33919.49,11281,ML Ext Cluster,U20.55,20.55,38.84,0.55,D1092.48,3905.02,1092.48,0.219,12,22,1.53,1.26,87,59.39,,2205,2145,2216,2164,3078,3006,35.0795795,-119.3049956,539.64,,8.625,X52,ERW,1363
MFL,720,6.377,332+57,33920.42,33920.41,11282,ML Ext ,U21.38,21.38,38.01,0.50,D1091.65,3905.86,1091.65,0.219,10,20,0.59,0.79,80,59.39,,2256,2243,2254,2237,3130,3108,35.0795820,-119.3049957,539.63,,8.625,X52,ERW,1363
MFL,720,6.378,332+61,33924.91,33924.90,11283,ML Int ,U25.87,25.87,33.52,0.70,D1087.16,3910.35,1087.16,0.219,10,20,0.31,0.59,112,59.39,,2264,2260,2263,2258,3143,3136,35.0795943,-119.3049957,539.57,,8.625,X52,ERW,1363
MFL,720,6.382,332+83,33946.74,33946.72,11284,ML Ext Seam Xing,D11.72,47.70,11.69,1.88,D1065.33,3932.18,1065.33,0.219,10,20,0.43,0.67,299,59.39,,2261,2253,2260,2250,3138,3126,35.0796540,-119.3049958,539.44,,8.625,X52,ERW,1363
MFL,720,6.382,332+83,33946.90,33946.89,11285,ML Ext Seam Xing,D11.55,47.86,11.53,1.82,D1065.17,3932.34,1065.17,0.219,10,20,0.43,0.70,290,59.39,,2261,2253,2260,2250,3138,3126,35.0796545,-119.3049958,539.44,,8.625,X52,ERW,1363
MFL,721,6.384,332+95,33958.43,,11286,Weld,U59.39,59.39,59.54,,D1053.64,3943.87,1053.64,0.219,,,,,,59.54,10,,,,,,,35.0796861,-119.3049959,539.43,,8.625,X52,ERW,1363
MFL,721,6.387,333+11,33975.13,33975.11,11287,ML Ext ,U16.69,16.69,42.84,2.12,D1036.95,3960.56,1036.95,0.219,11,21,0.35,0.70,338,59.54,,2262,2257,2261,2255,3141,3132,35.0797317,-119.3049960,539.32,,8.625,X52,ERW,1363
MFL,721,6.388,333+14,33977.75,33977.74,11288,ML Ext Cluster,U19.32,19.32,40.22,1.46,D1034.32,3963.19,1034.32,0.219,12,22,0.90,1.68,232,59.54,,2238,2210,2233,2197,3101,3052,35.0797389,-119.3049960,539.30,,8.625,X52,ERW,1363
MFL,721,6.388,333+14,33978.21,33978.20,11289,ML Ext Cluster,U19.78,19.78,39.76,1.32,D1033.86,3963.65,1033.86,0.219,10,20,1.06,1.82,211,59.54,,2237,2201,2244,2217,3116,3080,35.0797402,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+14,33978.29,33978.26,11290,ML Ext Cluster,U19.85,19.85,39.69,1.74,D1033.79,3963.72,1033.79,0.219,13,23,1.02,2.36,278,59.54,,2229,2194,2224,2180,3088,3028,35.0797404,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+14,33978.34,33978.33,11291,ML Ext Seam Xing,U19.91,19.91,39.63,0.04,D1033.74,3963.77,1033.74,0.219,10,20,0.39,1.26,6,59.54,,2262,2256,2261,2253,3140,3129,35.0797406,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+14,33978.41,33978.38,11292,ML Ext ,U19.97,19.97,39.56,2.01,D1033.67,3963.84,1033.67,0.219,10,20,0.35,0.57,320,59.54,,2263,2258,2262,2256,3142,3133,35.0797407,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33978.70,33978.61,11293,ML Ext Cluster,U20.27,20.27,39.27,1.73,D1033.37,3964.13,1033.37,0.219,11,21,1.37,3.58,276,59.54,,2218,2166,2215,2157,3077,2996,35.0797413,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33978.63,33978.62,11294,ML Ext ,U20.20,20.20,39.34,0.01,D1033.44,3964.07,1033.44,0.219,10,20,0.43,0.79,1,59.54,,2261,2253,2260,2250,3138,3126,35.0797413,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33979.01,33978.99,11295,ML Ext ,U20.58,20.58,38.96,0.28,D1033.07,3964.44,1033.07,0.219,10,20,0.47,0.86,44,59.54,,2260,2251,2258,2247,3136,3121,35.0797424,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33979.10,33979.02,11296,ML Ext Cluster,U20.67,20.67,38.87,1.81,D1032.97,3964.54,1032.97,0.219,10,20,1.29,1.23,288,59.54,,2226,2179,2240,2210,3111,3070,35.0797424,-119.3049960,539.29,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33979.10,33979.09,11297,ML Ext ,U20.67,20.67,38.87,1.40,D1032.97,3964.54,1032.97,0.219,10,20,0.39,0.75,224,59.54,,2262,2256,2261,2253,3140,3129,35.0797426,-119.3049960,539.28,,8.625,X52,ERW,1363
MFL,721,6.388,333+15,33979.33,33979.31,11298,ML Ext ,U20.90,20.90,38.64,0.01,D1032.74,3964.77,1032.74,0.219,10,20,0.31,0.64,1,59.54,,2264,2260,2263,2258,3143,3136,35.0797432,-119.3049960,539.28,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33979.57,33979.56,11299,ML Ext ,U21.14,21.14,38.40,0.16,D1032.50,3965.01,1032.50,0.219,10,20,0.47,0.64,26,59.54,,2260,2251,2258,2247,3136,3121,35.0797439,-119.3049960,539.28,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33979.63,33979.61,11300,ML Ext Cluster Seam Xing,U21.20,21.20,38.34,2.04,D1032.44,3965.06,1032.44,0.219,11,21,2.70,4.51,326,59.54,,2165,2063,2208,2148,3067,2983,35.0797441,-119.3049960,539.28,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33979.91,33979.81,11301,ML Ext Cluster,U21.48,21.48,38.06,2.02,D1032.16,3965.35,1032.16,0.219,16,26,1.72,4.50,322,59.54,,2168,2095,2179,2094,3027,2908,35.0797446,-119.3049960,539.28,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33980.26,33980.14,11302,ML Ext Cluster,U21.83,21.83,37.71,1.91,D1031.82,3965.69,1031.82,0.219,14,24,1.53,2.98,304,59.54,,2193,2131,2206,2144,3064,2978,35.0797455,-119.3049961,539.27,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33980.20,33980.17,11303,ML Ext Cluster,U21.77,21.77,37.77,1.69,D1031.87,3965.64,1031.87,0.219,10,20,0.98,1.57,269,59.54,,2240,2209,2238,2203,3108,3060,35.0797456,-119.3049961,539.27,,8.625,X52,ERW,1363
MFL,721,6.388,333+16,33980.40,33980.36,11304,ML Ext Cluster,U21.97,21.97,37.57,1.91,D1031.67,3965.84,1031.67,0.219,11,21,0.82,1.64,304,59.54,,2245,2221,2244,2219,3117,3081,35.0797461,-119.3049961,539.27,,8.625,X52,ERW,1363
MFL,721,6.390,333+24,33988.06,33987.96,11305,ML Ext Cluster,U29.63,29.63,29.91,1.84,D1024.01,3973.50,1024.01,0.219,10,20,1.45,1.55,294,59.54,,2219,2165,2233,2195,3101,3049,35.0797669,-119.3049961,539.20,,8.625,X52,ERW,1363
MFL,721,6.390,333+25,33988.60,33988.58,11306,ML Ext ,D29.37,30.17,29.37,1.43,D1023.47,3974.04,1023.47,0.219,24,34,0.47,0.66,228,59.54,,2247,2235,2242,2227,3114,3093,35.0797686,-119.3049961,539.19,,8.625,X52,ERW,1363
MFL,721,6.395,333+51,34014.69,34014.66,11307,ML Ext ,D3.31,56.26,3.28,0.97,D997.38,4000.13,997.38,0.219,10,20,0.43,0.71,154,59.54,,2261,2253,2260,2250,3138,3126,35.0798400,-119.3049964,539.15,,8.625,X52,ERW,1363
MFL,722,6.395,333+54,34017.97,,11308,Weld,D59.36,59.54,59.36,,D994.10,4003.41,994.10,0.219,,,,,,59.36,298,,,,,,,35.0798491,-119.3049965,539.15,,8.625,X52,ERW,1363
MFL,722,6.398,333+65,34029.56,34029.56,11309,ML Ext ,U11.60,11.60,47.77,0.57,D982.51,4015.00,982.51,0.219,13,23,0.27,0.53,91,59.36,,2263,2260,2263,2259,3143,3137,35.0798808,-119.3049973,539.08,,8.625,X52,ERW,1363
MFL,722,6.405,334+05,34069.36,,11310,MCP,D7.97,51.39,7.97,1.74,D942.72,4054.79,942.72,0.219,,,7.98,4.25,277,59.36,,,,,,,,35.0799897,-119.3049992,539.04,,8.625,X52,ERW,1363
MFL,723,6.407,334+13,34077.33,,11311,Weld,U59.36,59.36,59.48,,D934.74,4062.77,934.74,0.219,,,,,,59.48,34,,,,,,,35.0800115,-119.3049994,538.80,,8.625,X52,ERW,1363
MFL,723,6.407,334+16,34080.02,,11312,MCP,U2.69,2.69,56.79,1.59,D932.06,4065.45,932.06,0.219,,,1.56,1.64,254,59.48,,,,,,,,35.0800188,-119.3049994,538.70,,8.625,X52,ERW,1363
MFL,723,6.410,334+34,34097.94,,11313,MCP,U20.62,20.62,38.86,2.25,D914.13,4083.38,914.13,0.219,,,3.60,3.14,358,59.48,,,,,,,,35.0800679,-119.3049998,538.00,,8.625,X52,ERW,1363
MFL,724,6.418,334+72,34136.81,,11314,Weld,U59.48,59.48,59.51,,D875.27,4122.24,875.27,0.219,,,,,,59.51,306,,,,,,,35.0801742,-119.3050010,536.26,,8.625,X52,ERW,1363
MFL,724,6.425,335+08,34172.48,,11315,MCP,D23.84,35.67,23.84,1.15,D839.60,4157.91,839.60,0.219,,,1.49,1.50,184,59.51,,,,,,,,35.0802719,-119.3050021,535.68,,8.625,X52,ERW,1363
MFL,725,6.429,335+32,34196.32,,11316,Weld,D59.51,59.51,59.51,,D815.75,4181.75,815.75,0.219,,,,,,59.51,42,,,,,,,35.0803371,-119.3050028,534.91,,8.625,X52,ERW,1363
MFL,726,6.440,335+91,34255.82,,11317,Weld,D59.20,59.51,59.20,,D756.25,4241.26,756.25,0.219,,,,,,59.20,314,,,,,,,35.0805000,-119.3050037,534.33,,8.625,X52,ERW,1363
MFL,726,6.443,336+03,34268.44,34268.33,11318,ML Ext Cluster,U12.61,12.61,46.59,0.97,D743.64,4253.87,743.64,0.219,11,21,2.50,1.45,154,59.20,,2171,2074,2206,2142,3064,2975,35.0805342,-119.3050038,534.56,,8.625,X52,ERW,1363
MFL,726,6.443,336+07,34271.58,34271.56,11319,ML Ext ,U15.75,15.75,43.45,1.19,D740.49,4257.01,740.49,0.219,11,21,0.59,0.54,190,59.20,,2255,2241,2252,2236,3128,3105,35.0805430,-119.3050038,534.61,,8.625,X52,ERW,1363
MFL,726,6.443,336+07,34271.76,34271.74,11320,ML Ext ,U15.93,15.93,43.27,1.15,D740.31,4257.19,740.31,0.219,12,22,0.55,0.61,184,59.20,,2255,2243,2253,2238,3129,3108,35.0805435,-119.3050038,534.61,,8.625,X52,ERW,1363
MFL,726,6.443,336+07,34271.89,34271.87,11321,ML Ext ,U16.06,16.06,43.14,1.10,D740.19,4257.32,740.19,0.219,11,21,0.39,0.61,176,59.20,,2261,2255,2260,2252,3139,3128,35.0805439,-119.3050038,534.61,,8.625,X52,ERW,1363
MFL,727,6.451,336+50,34315.03,,11322,Weld,U59.20,59.20,59.68,,D697.05,4300.46,697.05,0.219,,,,,,59.68,14,,,,,,,35.0806620,-119.3050048,534.14,,8.625,X52,ERW,1363
MFL,728,6.463,337+09,34374.71,,11323,Weld,D59.60,59.68,59.60,,D637.37,4360.14,637.37,0.219,,,,,,59.60,312,,,,,,,35.0808253,-119.3050073,532.06,,8.625,X52,ERW,1363
MFL,728,6.464,337+19,34383.96,34383.93,11324,ML Ext Cluster,U9.25,9.25,50.35,0.80,D628.11,4369.40,628.11,0.219,10,20,1.49,1.49,128,59.60,,2218,2161,2213,2151,3074,2987,35.0808505,-119.3050077,532.09,,8.625,X52,ERW,1363
MFL,728,6.465,337+20,34385.24,34385.18,11325,ML Ext Cluster,U10.54,10.54,49.07,0.66,D626.83,4370.68,626.83,0.219,13,23,0.82,1.61,106,59.60,,2240,2215,2244,2221,3117,3085,35.0808540,-119.3050078,532.09,,8.625,X52,ERW,1363
