ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,728,6.465,337+22,34387.58,34387.56,11326,ML Ext ,U12.88,12.88,46.73,0.87,D624.49,4373.02,624.49,0.219,10,20,0.35,0.67,138,59.60,,2263,2258,2262,2256,3142,3133,35.0808605,-119.3050079,532.11,,8.625,X52,ERW,1363
MFL,728,6.465,337+22,34387.63,34387.61,11327,ML Ext ,U12.92,12.92,46.68,1.34,D624.44,4373.06,624.44,0.219,12,22,0.39,0.62,214,59.60,,2261,2254,2259,2251,3138,3127,35.0808606,-119.3050079,532.11,,8.625,X52,ERW,1363
MFL,728,6.465,337+23,34388.37,34388.32,11328,ML Ext Cluster,U13.67,13.67,45.94,0.76,D623.70,4373.81,623.70,0.219,11,21,0.86,1.68,121,59.60,,2243,2217,2238,2206,3109,3064,35.0808626,-119.3050079,532.12,,8.625,X52,ERW,1363
MFL,729,6.474,337+69,34434.31,,11329,Weld,D59.28,59.60,59.28,,D577.76,4419.75,577.76,0.219,,,,,,59.28,28,,,,,,,35.0809884,-119.3050097,531.95,,8.625,X52,ERW,1363
MFL,729,6.477,337+87,34452.97,34452.96,11330,ML Ext ,U18.66,18.66,40.62,2.03,D559.10,4438.41,559.10,0.219,10,20,0.31,0.66,324,59.28,,2264,2260,2263,2258,3143,3136,35.0810394,-119.3050102,531.31,,8.625,X52,ERW,1363
MFL,729,6.478,337+89,34454.26,34454.24,11331,ML Ext ,U19.95,19.95,39.33,2.04,D557.81,4439.70,557.81,0.219,11,21,0.35,0.54,326,59.28,,2262,2257,2261,2255,3141,3132,35.0810430,-119.3050103,531.26,,8.625,X52,ERW,1363
MFL,729,6.479,337+95,34460.42,34460.40,11332,ML Ext ,U26.11,26.11,33.17,2.08,D551.66,4445.85,551.66,0.219,11,21,0.39,0.82,331,59.28,,2261,2255,2260,2252,3139,3128,35.0810598,-119.3050104,531.02,,8.625,X52,ERW,1363
MFL,729,6.483,338+15,34480.74,34480.71,11333,ML Ext ,D12.88,46.43,12.85,0.01,D531.34,4466.17,531.34,0.219,10,20,0.43,0.89,1,59.28,,2261,2253,2260,2250,3138,3126,35.0811154,-119.3050108,530.73,,8.625,X52,ERW,1363
MFL,729,6.483,338+15,34481.19,34480.94,11334,ML Ext Cluster,D12.65,46.89,12.40,2.18,D530.88,4466.63,530.88,0.219,12,22,4.58,4.52,348,59.28,,2114,1978,2152,2037,2989,2829,35.0811160,-119.3050108,530.73,,8.625,X52,ERW,1363
MFL,729,6.483,338+17,34482.25,34482.24,11335,ML Ext ,D11.35,47.94,11.34,1.79,D529.83,4467.68,529.83,0.219,10,20,0.39,0.94,286,59.28,,2262,2256,2261,2253,3140,3129,35.0811196,-119.3050108,530.74,,8.625,X52,ERW,1363
MFL,729,6.483,338+17,34482.42,34482.39,11336,ML Ext ,D11.20,48.11,11.17,1.74,D529.65,4467.86,529.65,0.219,11,21,0.78,0.57,278,59.28,,2246,2224,2242,2215,3115,3076,35.0811200,-119.3050108,530.74,,8.625,X52,ERW,1363
MFL,729,6.484,338+20,34485.94,34485.91,11337,ML Ext ,D7.68,51.63,7.65,0.19,D526.14,4471.37,526.14,0.219,11,21,0.47,0.43,31,59.28,,2259,2250,2257,2246,3135,3120,35.0811296,-119.3050108,530.77,,8.625,X52,ERW,1363
MFL,729,6.484,338+20,34486.20,34486.05,11338,ML Ext Cluster,D7.55,51.89,7.39,1.89,D525.87,4471.64,525.87,0.219,13,23,4.81,2.82,301,59.28,,2097,1958,2165,2070,3007,2875,35.0811300,-119.3050108,530.77,,8.625,X52,ERW,1363
MFL,729,6.484,338+21,34486.40,34486.38,11339,ML Ext ,D7.21,52.09,7.19,2.12,D525.67,4471.84,525.67,0.219,10,20,0.51,0.70,338,59.28,,2258,2248,2257,2244,3134,3117,35.0811309,-119.3050108,530.77,,8.625,X52,ERW,1363
MFL,729,6.484,338+21,34487.05,34486.90,11340,ML Ext Cluster,D6.69,52.74,6.54,1.71,D525.02,4472.49,525.02,0.219,13,23,2.58,5.10,273,59.28,,2150,2049,2163,2063,3004,2865,35.0811323,-119.3050108,530.78,,8.625,X52,ERW,1363
MFL,729,6.484,338+22,34488.00,34487.99,11341,ML Ext ,D5.60,53.69,5.59,1.62,D524.07,4473.44,524.07,0.219,11,21,0.47,0.83,258,59.28,,2259,2250,2257,2246,3135,3120,35.0811353,-119.3050109,530.80,,8.625,X52,ERW,1363
MFL,729,6.484,338+23,34488.74,34488.73,11342,ML Ext ,D4.86,54.43,4.85,1.86,D523.33,4474.18,523.33,0.219,11,21,0.35,0.39,296,59.28,,2262,2257,2261,2255,3141,3132,35.0811373,-119.3050109,530.82,,8.625,X52,ERW,1363
MFL,729,6.484,338+23,34488.93,34488.85,11343,ML Ext Cluster Seam Xing,D4.74,54.62,4.66,2.05,D523.14,4474.37,523.14,0.219,17,27,2.50,9.99,327,59.28,,2114,2011,2154,2048,2992,2845,35.0811377,-119.3050109,530.83,,8.625,X52,ERW,1363
MFL,729,6.484,338+23,34489.17,34489.15,11344,ML Ext ,D4.44,54.86,4.42,0.34,D522.90,4474.61,522.90,0.219,10,20,0.47,0.64,54,59.28,,2260,2251,2258,2247,3136,3121,35.0811385,-119.3050109,530.84,,8.625,X52,ERW,1363
MFL,729,6.484,338+23,34489.21,34489.20,11345,ML Ext ,D4.39,54.90,4.38,2.05,D522.86,4474.64,522.86,0.219,10,20,0.23,0.56,327,59.28,,2265,2263,2265,2262,3145,3141,35.0811386,-119.3050109,530.84,,8.625,X52,ERW,1363
MFL,729,6.484,338+24,34489.43,34489.35,11346,ML Ext Cluster,D4.24,55.12,4.16,0.45,D522.64,4474.87,522.64,0.219,10,20,1.17,2.00,72,59.28,,2231,2190,2241,2212,3113,3072,35.0811390,-119.3050109,530.84,,8.625,X52,ERW,1363
MFL,729,6.484,338+24,34489.42,34489.40,11347,ML Ext ,D4.19,55.11,4.17,2.05,D522.65,4474.86,522.65,0.219,10,20,0.31,0.64,327,59.28,,2264,2260,2263,2258,3143,3136,35.0811392,-119.3050109,530.84,,8.625,X52,ERW,1363
MFL,729,6.484,338+24,34489.48,34489.46,11348,ML Ext Cluster,D4.13,55.17,4.11,0.03,D522.60,4474.91,522.60,0.219,11,21,1.21,1.71,4,59.28,,2226,2182,2247,2226,3120,3092,35.0811393,-119.3050109,530.84,,8.625,X52,ERW,1363
MFL,729,6.484,338+24,34489.79,34489.78,11349,ML Ext ,D3.81,55.48,3.80,2.18,D522.28,4475.23,522.28,0.219,11,21,0.27,0.54,348,59.28,,2264,2261,2264,2260,3144,3138,35.0811402,-119.3050109,530.85,,8.625,X52,ERW,1363
MFL,729,6.485,338+24,34490.26,34490.19,11350,ML Ext Cluster,D3.40,55.95,3.33,0.44,D521.81,4475.70,521.81,0.219,16,26,2.27,4.52,70,59.28,,2136,2041,2175,2093,3021,2908,35.0811413,-119.3050109,530.86,,8.625,X52,ERW,1363
MFL,729,6.485,338+25,34490.34,34490.34,11351,ML Ext ,D3.25,56.04,3.25,2.16,D521.73,4475.78,521.73,0.219,10,20,0.51,0.70,344,59.28,,2258,2248,2257,2244,3134,3117,35.0811417,-119.3050109,530.87,,8.625,X52,ERW,1363
MFL,729,6.485,338+25,34490.68,34490.66,11352,ML Ext ,D2.93,56.37,2.91,1.62,D521.39,4476.12,521.39,0.219,10,20,0.51,0.88,258,59.28,,2258,2248,2257,2244,3134,3117,35.0811426,-119.3050109,530.88,,8.625,X52,ERW,1363
MFL,729,6.485,338+25,34491.18,34491.16,11353,ML Ext ,D2.44,56.87,2.41,1.34,D520.90,4476.61,520.90,0.219,10,20,0.35,0.78,213,59.28,,2263,2258,2262,2256,3142,3133,35.0811440,-119.3050109,530.89,,8.625,X52,ERW,1363
MFL,729,6.485,338+25,34491.22,34491.19,11354,ML Ext ,D2.41,56.92,2.37,0.04,D520.85,4476.66,520.85,0.219,10,20,0.67,0.64,6,59.28,,2253,2237,2250,2230,3126,3097,35.0811441,-119.3050109,530.89,,8.625,X52,ERW,1363
MFL,729,6.485,338+26,34491.38,34491.36,11355,ML Ext ,D2.23,57.07,2.21,1.19,D520.70,4476.81,520.70,0.219,10,20,0.43,0.43,190,59.28,,2261,2253,2260,2250,3138,3126,35.0811445,-119.3050109,530.89,,8.625,X52,ERW,1363
MFL,729,6.485,338+26,34491.79,34491.78,11356,ML Ext ,D1.81,57.48,1.80,0.04,D520.28,4477.23,520.28,0.219,10,20,0.35,0.75,6,59.28,,2263,2258,2262,2256,3142,3133,35.0811457,-119.3050109,530.90,,8.625,X52,ERW,1363
MFL,729,6.485,338+26,34491.94,34491.92,11357,ML Ext ,D1.67,57.63,1.66,0.43,D520.14,4477.37,520.14,0.219,11,21,0.39,0.72,68,59.28,,2261,2255,2260,2252,3139,3128,35.0811461,-119.3050109,530.91,,8.625,X52,ERW,1363
MFL,729,6.485,338+26,34492.18,34492.16,11358,ML Ext ,D1.43,57.87,1.42,1.98,D519.90,4477.61,519.90,0.219,11,21,0.43,0.70,316,59.28,,2260,2253,2259,2249,3137,3124,35.0811467,-119.3050109,530.91,,8.625,X52,ERW,1363
MFL,729,6.485,338+27,34492.40,34492.39,11359,ML Ext ,D1.20,58.09,1.19,2.15,D519.67,4477.84,519.67,0.219,10,20,0.39,0.72,342,59.28,,2262,2256,2261,2253,3140,3129,35.0811473,-119.3050109,530.92,,8.625,X52,ERW,1363
MFL,729,6.485,338+27,34492.59,34492.59,11360,ML Ext ,D1.00,58.28,1.00,1.44,D519.49,4478.02,519.49,0.219,10,20,0.35,0.80,230,59.28,,2263,2258,2262,2256,3142,3133,35.0811479,-119.3050109,530.93,,8.625,X52,ERW,1363
MFL,730,6.485,338+28,34493.59,,11361,Weld,D59.01,59.28,59.01,,D518.48,4479.03,518.48,0.219,,,,,,59.01,304,,,,,,,35.0811506,-119.3050109,530.95,,8.625,X52,ERW,1363
MFL,730,6.486,338+31,34497.05,34497.02,11362,ML Ext Cluster,U3.46,3.46,55.55,0.08,D515.02,4482.48,515.02,0.219,11,21,2.89,2.97,12,59.01,,2160,2052,2207,2146,3065,2980,35.0811600,-119.3050110,531.04,,8.625,X52,ERW,1363
MFL,730,6.487,338+37,34503.17,34503.15,11363,ML Ext ,U9.58,9.58,49.44,0.77,D508.91,4488.60,508.91,0.219,10,20,0.35,0.72,123,59.01,,2263,2258,2262,2256,3142,3133,35.0811767,-119.3050111,531.35,,8.625,X52,ERW,1363
MFL,730,6.487,338+38,34503.88,34503.87,11364,ML Ext ,U10.29,10.29,48.72,0.80,D508.19,4489.32,508.19,0.219,10,20,0.59,0.72,128,59.01,,2256,2243,2254,2237,3130,3108,35.0811787,-119.3050112,531.39,,8.625,X52,ERW,1363
MFL,730,6.487,338+39,34504.97,34504.95,11365,ML Ext ,U11.38,11.38,47.64,0.40,D507.11,4490.40,507.11,0.219,10,20,0.55,0.86,64,59.01,,2257,2246,2255,2241,3132,3112,35.0811816,-119.3050112,531.45,,8.625,X52,ERW,1363
MFL,730,6.487,338+39,34505.18,34505.14,11366,ML Ext Cluster,U11.58,11.58,47.43,0.73,D506.90,4490.61,506.90,0.219,11,21,1.64,2.12,117,59.01,,2205,2140,2208,2145,3066,2979,35.0811822,-119.3050112,531.46,,8.625,X52,ERW,1363
MFL,730,6.487,338+40,34505.52,34505.50,11367,ML Ext ,U11.93,11.93,47.09,0.90,D506.56,4490.95,506.56,0.219,10,20,0.63,0.75,144,59.01,,2255,2240,2252,2234,3128,3103,35.0811832,-119.3050112,531.48,,8.625,X52,ERW,1363
MFL,730,6.488,338+40,34506.07,34506.05,11368,ML Ext ,U12.47,12.47,46.54,0.31,D506.01,4491.50,506.01,0.219,10,20,0.51,0.86,50,59.01,,2258,2248,2257,2244,3134,3117,35.0811847,-119.3050112,531.50,,8.625,X52,ERW,1363
MFL,730,6.488,338+41,34506.55,34506.53,11369,ML Ext ,U12.96,12.96,46.06,0.37,D505.53,4491.98,505.53,0.219,10,20,0.47,0.72,59,59.01,,2260,2251,2258,2247,3136,3121,35.0811860,-119.3050112,531.53,,8.625,X52,ERW,1363
MFL,730,6.488,338+43,34509.00,34508.98,11370,ML Ext ,U15.41,15.41,43.61,2.12,D503.08,4494.43,503.08,0.219,10,20,0.39,0.67,338,59.01,,2262,2256,2261,2253,3140,3129,35.0811927,-119.3050113,531.66,,8.625,X52,ERW,1363
MFL,730,6.488,338+44,34509.68,34509.66,11371,ML Ext ,U16.09,16.09,42.92,2.12,D502.39,4495.12,502.39,0.219,10,20,0.43,0.67,338,59.01,,2261,2253,2260,2250,3138,3126,35.0811945,-119.3050113,531.69,,8.625,X52,ERW,1363
MFL,730,6.490,338+54,34520.00,34519.99,11372,ML Ext ,U26.41,26.41,32.60,0.40,D492.07,4505.44,492.07,0.219,10,20,0.47,0.78,64,59.01,,2260,2251,2258,2247,3136,3121,35.0812227,-119.3050116,532.21,,8.625,X52,ERW,1363
MFL,730,6.491,338+56,34522.31,34522.29,11373,ML Ext ,U28.72,28.72,30.29,0.49,D489.77,4507.74,489.77,0.219,23,33,0.39,0.69,78,59.01,,2254,2245,2250,2240,3126,3111,35.0812290,-119.3050117,532.28,,8.625,X52,ERW,1363
MFL,730,6.491,338+57,34522.47,34522.46,11374,ML Ext Cluster,U28.88,28.88,30.13,0.46,D489.60,4507.91,489.60,0.219,16,26,0.86,1.36,74,59.01,,2230,2202,2223,2187,3087,3038,35.0812295,-119.3050117,532.28,,8.625,X52,ERW,1363
MFL,730,6.491,338+57,34523.23,34523.21,11375,ML Ext ,D29.37,29.64,29.37,2.23,D488.84,4508.67,488.84,0.219,10,20,0.47,0.72,356,59.01,,2260,2251,2258,2247,3136,3121,35.0812315,-119.3050117,532.30,,8.625,X52,ERW,1363
MFL,730,6.493,338+67,34533.05,34533.03,11376,ML Ext ,D19.58,39.46,19.55,1.73,D479.02,4518.48,479.02,0.219,11,21,0.51,0.86,276,59.01,,2258,2247,2256,2243,3133,3115,35.0812584,-119.3050120,532.49,,8.625,X52,ERW,1363
MFL,730,6.493,338+68,34534.12,34533.79,11377,ML Ext Cluster Seam Xing,D18.82,40.53,18.49,2.13,D477.96,4519.55,477.96,0.219,31,41,15.65,18.70,340,59.01,,1731,1549,1959,1796,2721,2495,35.0812605,-119.3050120,532.50,,8.625,X52,ERW,1363
MFL,730,6.493,338+68,34533.98,34533.92,11378,ML Ext Cluster,D18.68,40.39,18.63,1.14,D478.10,4519.41,478.10,0.219,11,21,1.53,2.28,181,59.01,,2210,2151,2208,2143,3067,2976,35.0812608,-119.3050120,532.50,,8.625,X52,ERW,1363
MFL,730,6.493,338+68,34534.09,34534.07,11379,ML Ext ,D18.53,40.50,18.51,0.41,D477.98,4519.53,477.98,0.219,17,27,0.67,1.06,66,59.01,,2242,2223,2237,2213,3106,3073,35.0812612,-119.3050120,532.50,,8.625,X52,ERW,1363
MFL,730,6.493,338+68,34534.37,34534.29,11380,ML Ext Cluster,D18.31,40.78,18.24,0.44,D477.71,4519.80,477.71,0.219,11,21,1.17,1.26,70,59.01,,2228,2186,2244,2220,3116,3083,35.0812618,-119.3050120,532.50,,8.625,X52,ERW,1363
MFL,730,6.493,338+69,34535.21,34535.20,11381,ML Ext ,D17.40,41.62,17.39,1.29,D476.86,4520.65,476.86,0.219,10,20,0.35,0.79,206,59.01,,2263,2258,2262,2256,3142,3133,35.0812643,-119.3050121,532.51,,8.625,X52,ERW,1363
MFL,730,6.493,338+69,34535.37,34535.36,11382,ML Ext Cluster,D17.25,41.78,17.23,1.08,D476.70,4520.81,476.70,0.219,17,27,0.94,2.78,172,59.01,,2222,2189,2212,2170,3073,3015,35.0812648,-119.3050121,532.51,,8.625,X52,ERW,1363
MFL,730,6.493,338+70,34535.64,34535.62,11383,ML Ext ,D16.98,42.05,16.96,0.99,D476.43,4521.08,476.43,0.219,10,20,0.39,0.80,158,59.01,,2262,2256,2261,2253,3140,3129,35.0812655,-119.3050121,532.51,,8.625,X52,ERW,1363
MFL,730,6.493,338+70,34536.01,34535.79,11384,ML Ext Cluster,D16.81,42.42,16.59,1.08,D476.06,4521.45,476.06,0.219,16,26,11.15,5.01,172,59.01,,2009,1841,2115,1983,2938,2754,35.0812659,-119.3050121,532.51,,8.625,X52,ERW,1363
MFL,730,6.493,338+71,34536.85,34536.83,11385,ML Ext ,D15.77,43.26,15.75,1.46,D475.22,4522.29,475.22,0.219,10,20,0.31,0.72,232,59.01,,2264,2260,2263,2258,3143,3136,35.0812688,-119.3050121,532.52,,8.625,X52,ERW,1363
MFL,730,6.494,338+74,34539.55,34539.54,11386,ML Ext ,D13.07,45.96,13.05,0.37,D472.52,4524.99,472.52,0.219,10,20,0.35,0.57,59,59.01,,2263,2258,2262,2256,3142,3133,35.0812762,-119.3050122,532.54,,8.625,X52,ERW,1363
MFL,730,6.495,338+78,34543.62,34543.59,11387,ML Ext ,D9.01,50.03,8.98,1.15,D468.45,4529.06,468.45,0.219,10,20,0.63,0.71,183,59.01,,2255,2240,2252,2234,3128,3103,35.0812873,-119.3050124,532.56,,8.625,X52,ERW,1363
MFL,730,6.495,338+79,34544.66,34544.63,11388,ML Ext ,D7.97,51.06,7.95,1.38,D467.42,4530.09,467.42,0.219,10,20,0.63,0.75,220,59.01,,2255,2240,2252,2234,3128,3103,35.0812901,-119.3050124,532.57,,8.625,X52,ERW,1363
MFL,730,6.495,338+80,34546.39,34546.37,11389,ML Ext ,D6.23,52.80,6.21,1.46,D465.68,4531.83,465.68,0.219,10,20,0.59,0.75,232,59.01,,2256,2243,2254,2238,3130,3108,35.0812949,-119.3050125,532.58,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34546.82,34546.79,11390,ML Ext ,D5.81,53.23,5.78,1.31,D465.25,4532.26,465.25,0.219,10,20,0.47,0.61,209,59.01,,2260,2251,2258,2247,3136,3121,35.0812960,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34546.93,34546.91,11391,ML Ext ,D5.69,53.34,5.67,0.60,D465.14,4532.37,465.14,0.219,10,20,0.31,0.59,96,59.01,,2264,2260,2263,2258,3143,3136,35.0812964,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34546.95,34546.93,11392,ML Ext ,D5.68,53.36,5.65,0.99,D465.12,4532.39,465.12,0.219,10,20,0.39,0.71,158,59.01,,2262,2256,2261,2253,3140,3129,35.0812964,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34547.06,34546.94,11393,ML Ext Cluster,D5.66,53.47,5.54,0.73,D465.01,4532.50,465.01,0.219,11,21,1.72,2.68,117,59.01,,2201,2133,2226,2184,3092,3034,35.0812965,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34547.04,34547.03,11394,ML Ext Cluster,D5.57,53.45,5.56,1.28,D465.03,4532.48,465.03,0.219,10,20,1.13,1.07,204,59.01,,2233,2194,2244,2219,3117,3082,35.0812967,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34547.17,34547.15,11395,ML Ext ,D5.45,53.58,5.43,1.71,D464.90,4532.61,464.90,0.219,10,20,0.39,0.64,273,59.01,,2262,2256,2261,2253,3140,3129,35.0812970,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+81,34547.82,34547.45,11396,ML Ext Cluster,D5.15,54.23,4.78,1.47,D464.25,4533.26,464.25,0.219,17,27,6.96,9.27,234,59.01,,2015,1857,2114,1985,2936,2756,35.0812978,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34547.86,34547.85,11397,ML Ext Cluster Seam Xing,D4.76,54.27,4.74,2.03,D464.21,4533.30,464.21,0.219,10,20,0.59,2.22,324,59.01,,2256,2243,2254,2237,3130,3108,35.0812989,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34547.97,34547.96,11398,ML Ext ,D4.64,54.38,4.63,0.97,D464.10,4533.41,464.10,0.219,16,26,0.43,0.70,154,59.01,,2257,2248,2254,2244,3131,3116,35.0812992,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34548.04,34548.01,11399,ML Ext Cluster,D4.60,54.45,4.56,0.57,D464.03,4533.48,464.03,0.219,11,21,0.70,1.73,91,59.01,,2250,2231,2247,2224,3120,3088,35.0812994,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34548.21,34548.06,11400,ML Ext Cluster Seam Xing,D4.54,54.62,4.39,1.67,D463.86,4533.64,463.86,0.219,15,25,2.70,6.94,267,59.01,,2126,2019,2147,2035,2981,2827,35.0812995,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34548.10,34548.08,11401,ML Ext ,D4.52,54.51,4.51,0.96,D463.98,4533.53,463.98,0.219,10,20,0.39,0.96,153,59.01,,2262,2256,2261,2253,3140,3129,35.0812996,-119.3050125,532.59,,8.625,X52,ERW,1363
MFL,730,6.495,338+82,34548.31,34548.27,11402,ML Ext Cluster,D4.33,54.72,4.30,1.15,D463.77,4533.74,463.77,0.219,13,23,1.92,4.63,184,59.01,,2178,2100,2186,2108,3036,2928,35.0813001,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+82,34548.44,34548.43,11403,ML Ext ,D4.17,54.85,4.16,1.84,D463.63,4533.88,463.63,0.219,10,20,0.31,0.67,294,59.01,,2264,2260,2263,2258,3143,3136,35.0813005,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+83,34548.74,34548.57,11404,ML Ext Cluster Seam Xing,D4.03,55.15,3.86,1.93,D463.33,4534.18,463.33,0.219,13,23,2.15,2.89,308,59.01,,2167,2080,2210,2153,3069,2990,35.0813009,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+83,34548.60,34548.58,11405,ML Ext Cluster,D4.03,55.01,4.01,2.11,D463.48,4534.03,463.48,0.219,10,20,0.82,1.88,336,59.01,,2247,2223,2248,2226,3122,3091,35.0813009,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+83,34548.91,34548.89,11406,ML Ext Cluster Seam Xing,D3.72,55.32,3.69,1.89,D463.16,4534.34,463.16,0.219,15,25,1.33,0.90,301,59.01,,2201,2148,2231,2201,3099,3056,35.0813018,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+83,34549.16,34549.04,11407,ML Ext Cluster Seam Xing,D3.56,55.57,3.44,1.86,D462.91,4534.60,462.91,0.219,16,26,3.21,4.77,296,59.01,,2096,1976,2152,2041,2988,2835,35.0813022,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+84,34549.64,34549.63,11408,ML Ext ,D2.98,56.05,2.96,0.04,D462.43,4535.07,462.43,0.219,11,21,0.43,0.88,6,59.01,,2260,2253,2259,2249,3137,3124,35.0813038,-119.3050126,532.60,,8.625,X52,ERW,1363
MFL,730,6.496,338+84,34550.04,34550.01,11409,ML Ext Cluster,D2.59,56.45,2.56,1.22,D462.03,4535.48,462.03,0.219,10,20,1.68,2.36,194,59.01,,2209,2144,2225,2179,3090,3027,35.0813049,-119.3050126,532.61,,8.625,X52,ERW,1363
MFL,730,6.496,338+84,34550.51,34550.47,11410,ML Ext Cluster,D2.14,56.92,2.09,1.28,D461.56,4535.95,461.56,0.219,11,21,3.44,2.17,204,59.01,,2147,2027,2207,2147,3065,2982,35.0813061,-119.3050126,532.61,,8.625,X52,ERW,1363
MFL,730,6.496,338+85,34550.61,34550.59,11411,ML Ext Cluster Seam Xing,D2.01,57.02,1.99,1.91,D461.46,4536.05,461.46,0.219,17,27,1.68,2.73,304,59.01,,2164,2092,2220,2178,3083,3025,35.0813064,-119.3050126,532.61,,8.625,X52,ERW,1363
MFL,730,6.496,338+85,34550.92,34550.90,11412,ML Ext Cluster,D1.71,57.33,1.68,1.64,D461.15,4536.36,461.15,0.219,15,25,2.46,5.47,262,59.01,,2136,2036,2144,2031,2978,2820,35.0813073,-119.3050127,532.61,,8.625,X52,ERW,1363
MFL,730,6.496,338+85,34551.35,34551.25,11413,ML Ext Cluster,D1.35,57.76,1.26,1.38,D460.73,4536.78,460.73,0.219,18,28,1.45,2.87,220,59.01,,2176,2114,2212,2165,3072,3006,35.0813082,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,730,6.496,338+86,34551.56,34551.55,11414,ML Ext ,D1.06,57.97,1.04,0.40,D460.51,4536.99,460.51,0.219,12,22,0.35,0.55,63,59.01,,2262,2257,2261,2254,3140,3131,35.0813090,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,730,6.496,338+86,34551.86,34551.84,11415,ML Ext Cluster,D0.76,58.27,0.75,0.34,D460.22,4537.29,460.22,0.219,29,39,1.06,2.16,54,59.01,,2164,2115,2206,2169,3064,3013,35.0813099,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,730,6.496,338+86,34552.12,34552.07,11416,ML Ext Cluster,D0.54,58.53,0.49,2.09,D459.96,4537.55,459.96,0.219,15,25,1.21,1.70,334,59.01,,2209,2162,2215,2164,3076,3005,35.0813105,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,730,6.496,338+86,34552.18,34552.16,11417,ML Ext Cluster Weld Adjacent,D0.44,58.59,0.42,1.51,D459.89,4537.62,459.89,0.219,16,26,2.50,2.52,241,59.01,,2124,2022,2203,2146,3060,2981,35.0813107,-119.3050127,532.62,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,730,6.496,338+86,34552.19,34552.17,11418,ML Ext ,D0.44,58.60,0.41,0.72,D459.88,4537.62,459.88,0.219,11,21,0.43,0.56,114,59.01,,2260,2253,2259,2249,3137,3124,35.0813107,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,730,6.496,338+86,34552.35,34552.33,11419,ML Ext Weld Adjacent,D0.27,58.76,0.25,0.96,D459.72,4537.79,459.72,0.219,10,20,0.35,0.78,153,59.01,,2263,2258,2262,2256,3142,3133,35.0813112,-119.3050127,532.62,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,730,6.496,338+86,34552.37,34552.35,11420,ML Ext Weld Adjacent,D0.25,58.78,0.24,0.02,D459.71,4537.80,459.71,0.219,10,20,0.51,0.80,3,59.01,,2258,2248,2257,2244,3134,3117,35.0813112,-119.3050127,532.62,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,731,6.496,338+87,34552.60,,11421,Weld,D51.55,59.01,51.55,,D459.47,4538.04,459.47,0.219,,,,,,51.55,14,,,,,,,35.0813119,-119.3050127,532.63,,8.625,X52,ERW,1363
MFL,731,6.496,338+87,34553.00,34552.82,11422,ML Ext Cluster Weld Adjacent,U0.39,0.39,51.15,1.88,D459.07,4538.43,459.07,0.219,19,29,2.31,4.41,299,51.55,,2106,2007,2159,2070,2999,2875,35.0813125,-119.3050127,532.62,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,731,6.496,338+87,34552.89,34552.88,11423,ML Ext Cluster Weld Adjacent,U0.29,0.29,51.26,0.57,D459.18,4538.33,459.18,0.219,10,20,1.13,0.86,91,51.55,,2233,2194,2240,2209,3111,3069,35.0813127,-119.3050127,532.62,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,731,6.496,338+87,34553.13,34553.12,11424,ML Ext ,U0.53,0.53,51.02,0.28,D458.94,4538.57,458.94,0.219,11,21,0.31,0.59,44,51.55,,2263,2259,2262,2257,3142,3135,35.0813134,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,731,6.496,338+87,34553.22,34553.20,11425,ML Ext ,U0.62,0.62,50.93,1.83,D458.85,4538.66,458.85,0.219,10,20,0.55,0.80,292,51.55,,2257,2246,2255,2241,3132,3112,35.0813136,-119.3050127,532.62,,8.625,X52,ERW,1363
MFL,731,6.496,338+87,34553.34,34553.32,11426,ML Ext Cluster,U0.73,0.73,50.82,0.46,D458.74,4538.77,458.74,0.219,13,23,1.29,1.74,74,51.55,,2213,2163,2223,2179,3088,3027,35.0813139,-119.3050128,532.62,,8.625,X52,ERW,1363
MFL,731,6.496,338+88,34553.55,34553.51,11427,ML Ext Cluster,U0.95,0.95,50.60,0.65,D458.52,4538.99,458.52,0.219,11,21,0.82,1.94,104,51.55,,2245,2221,2241,2212,3113,3072,35.0813144,-119.3050128,532.62,,8.625,X52,ERW,1363
MFL,731,6.497,338+88,34554.23,34554.22,11428,ML Ext ,U1.62,1.62,49.93,1.19,D457.85,4539.66,457.85,0.219,10,20,0.31,0.78,190,51.55,,2264,2260,2263,2258,3143,3136,35.0813164,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+88,34554.37,34554.35,11429,ML Ext ,U1.76,1.76,49.78,1.27,D457.71,4539.80,457.71,0.219,10,20,0.31,0.64,202,51.55,,2264,2260,2263,2258,3143,3136,35.0813167,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34554.56,34554.54,11430,ML Ext ,U1.95,1.95,49.60,1.44,D457.52,4539.99,457.52,0.219,10,20,0.35,0.67,230,51.55,,2263,2258,2262,2256,3142,3133,35.0813172,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34554.68,34554.66,11431,ML Ext Cluster,U2.08,2.08,49.47,1.44,D457.39,4540.11,457.39,0.219,13,23,1.21,0.64,230,51.55,,2217,2172,2239,2213,3110,3074,35.0813176,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34554.74,34554.68,11432,ML Ext Cluster,U2.14,2.14,49.41,0.46,D457.33,4540.18,457.33,0.219,17,27,1.06,2.36,74,51.55,,2213,2173,2212,2168,3072,3012,35.0813176,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34554.90,34554.89,11433,ML Ext ,U2.30,2.30,49.25,1.37,D457.18,4540.33,457.18,0.219,10,20,0.31,1.21,218,51.55,,2264,2260,2263,2258,3143,3136,35.0813182,-119.3050128,532.61,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.01,34554.94,11434,ML Ext Cluster,U2.41,2.41,49.14,0.16,D457.06,4540.45,457.06,0.219,13,23,1.06,4.79,26,51.55,,2227,2190,2224,2179,3089,3026,35.0813183,-119.3050128,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.01,34555.00,11435,ML Ext ,U2.40,2.40,49.15,1.71,D457.07,4540.44,457.07,0.219,10,20,0.39,0.75,273,51.55,,2262,2256,2261,2253,3140,3129,35.0813185,-119.3050128,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.09,34555.08,11436,ML Ext ,U2.49,2.49,49.06,1.34,D456.98,4540.53,456.98,0.219,11,21,0.39,0.46,214,51.55,,2261,2255,2260,2252,3139,3128,35.0813187,-119.3050128,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.19,34555.17,11437,ML Ext Seam Xing,U2.59,2.59,48.96,0.08,D456.89,4540.62,456.89,0.219,10,20,0.27,0.78,12,51.55,,2264,2261,2264,2260,3144,3139,35.0813190,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.22,34555.20,11438,ML Ext ,U2.62,2.62,48.93,1.70,D456.85,4540.66,456.85,0.219,10,20,0.39,0.64,271,51.55,,2262,2256,2261,2253,3140,3129,35.0813190,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.22,34555.21,11439,ML Ext ,U2.62,2.62,48.93,1.44,D456.85,4540.66,456.85,0.219,11,21,0.27,0.56,230,51.55,,2264,2261,2264,2260,3144,3138,35.0813191,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.58,34555.30,11440,ML Ext Cluster,U2.98,2.98,48.57,1.63,D456.49,4541.01,456.49,0.219,14,24,3.52,4.88,260,51.55,,2110,1986,2192,2121,3044,2946,35.0813193,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+89,34555.36,34555.34,11441,ML Ext Cluster,U2.76,2.76,48.79,1.51,D456.71,4540.79,456.71,0.219,11,21,0.51,1.94,241,51.55,,2258,2247,2256,2243,3133,3115,35.0813194,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34555.57,34555.53,11442,ML Ext Cluster,U2.97,2.97,48.58,2.22,D456.50,4541.01,456.50,0.219,10,20,1.06,3.80,354,51.55,,2237,2201,2231,2187,3098,3038,35.0813199,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34555.81,34555.69,11443,ML Ext Cluster Seam Xing,U3.21,3.21,48.34,1.84,D456.26,4541.25,456.26,0.219,16,26,4.54,8.31,294,51.55,,2061,1922,2126,1996,2953,2772,35.0813204,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34555.75,34555.73,11444,ML Ext Cluster,U3.15,3.15,48.40,1.48,D456.32,4541.19,456.32,0.219,10,20,1.33,0.70,236,51.55,,2224,2175,2246,2223,3119,3087,35.0813205,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34556.05,34556.04,11445,ML Ext ,U3.45,3.45,48.10,2.25,D456.02,4541.48,456.02,0.219,11,21,0.27,0.59,359,51.55,,2264,2261,2264,2260,3144,3138,35.0813213,-119.3050129,532.60,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34556.14,34556.13,11446,ML Ext Cluster,U3.54,3.54,48.01,2.02,D455.93,4541.58,455.93,0.219,14,24,1.29,0.83,322,51.55,,2208,2158,2238,2212,3109,3072,35.0813216,-119.3050129,532.59,,8.625,X52,ERW,1363
MFL,731,6.497,338+90,34556.20,34556.19,11447,ML Ext Cluster,U3.60,3.60,47.95,2.18,D455.87,4541.64,455.87,0.219,10,20,0.59,2.14,348,51.55,,2256,2243,2254,2237,3130,3108,35.0813218,-119.3050129,532.59,,8.625,X52,ERW,1363
MFL,731,6.497,338+91,34556.77,34556.75,11448,ML Ext ,U4.16,4.16,47.39,1.84,D455.31,4542.20,455.31,0.219,11,21,0.47,0.67,294,51.55,,2259,2250,2257,2246,3135,3120,35.0813233,-119.3050129,532.59,,8.625,X52,ERW,1363
MFL,731,6.497,338+91,34557.57,34557.46,11449,ML Ext Cluster,U4.97,4.97,46.58,2.09,D454.50,4543.00,454.50,0.219,15,25,4.11,3.60,333,51.55,,2083,1950,2115,1979,2937,2749,35.0813252,-119.3050130,532.58,,8.625,X52,ERW,1363
MFL,731,6.497,338+92,34558.06,34557.90,11450,ML Ext Cluster,U5.45,5.45,46.09,2.18,D454.02,4543.49,454.02,0.219,17,27,1.99,2.15,348,51.55,,2143,2058,2196,2139,3050,2970,35.0813264,-119.3050130,532.58,,8.625,X52,ERW,1363
MFL,731,6.497,338+92,34558.53,34558.15,11451,ML Ext Cluster Seam Xing,U5.92,5.92,45.63,0.04,D453.55,4543.96,453.55,0.219,18,28,6.49,6.83,6,51.55,,2004,1848,2145,2036,2979,2827,35.0813271,-119.3050130,532.58,,8.625,X52,ERW,1363
MFL,731,6.497,338+93,34558.69,34558.64,11452,ML Ext Cluster,U6.09,6.09,45.46,1.74,D453.38,4544.13,453.38,0.219,11,21,1.37,1.12,278,51.55,,2218,2166,2224,2176,3088,3022,35.0813285,-119.3050130,532.57,,8.625,X52,ERW,1363
MFL,731,6.497,338+93,34559.32,34558.79,11453,ML Ext Cluster,U6.72,6.72,44.83,1.15,D452.75,4544.75,452.75,0.219,25,35,12.87,17.09,184,51.55,,1850,1674,2017,1842,2802,2558,35.0813289,-119.3050130,532.57,,8.625,X52,ERW,1363
MFL,731,6.497,338+93,34558.90,34558.79,11454,ML Ext Cluster Seam Xing,U6.30,6.30,45.25,2.24,D453.18,4544.33,453.18,0.219,13,23,2.19,3.19,357,51.55,,2166,2077,2197,2124,3051,2951,35.0813289,-119.3050130,532.57,,8.625,X52,ERW,1363
MFL,731,6.497,338+93,34558.95,34558.84,11455,ML Ext Cluster,U6.35,6.35,45.20,1.52,D453.12,4544.39,453.12,0.219,12,22,1.92,3.80,243,51.55,,2186,2108,2222,2176,3086,3022,35.0813290,-119.3050130,532.57,,8.625,X52,ERW,1363
MFL,731,6.497,338+93,34558.90,34558.89,11456,ML Ext Cluster,U6.30,6.30,45.25,2.05,D453.17,4544.34,453.17,0.219,11,21,0.94,1.53,327,51.55,,2239,2209,2247,2225,3120,3090,35.0813291,-119.3050131,532.57,,8.625,X52,ERW,1363
MFL,731,6.498,338+93,34559.18,34559.09,11457,ML Ext Cluster,U6.58,6.58,44.97,0.21,D452.89,4544.62,452.89,0.219,10,20,1.33,1.50,34,51.55,,2224,2175,2244,2219,3117,3083,35.0813297,-119.3050131,532.57,,8.625,X52,ERW,1363
MFL,731,6.498,338+93,34559.26,34559.24,11458,ML Ext ,U6.66,6.66,44.89,2.25,D452.81,4544.70,452.81,0.219,10,20,0.35,0.67,359,51.55,,2263,2258,2262,2256,3142,3133,35.0813301,-119.3050131,532.57,,8.625,X52,ERW,1363
MFL,731,6.498,338+93,34559.44,34559.43,11459,ML Ext ,U6.84,6.84,44.71,0.04,D452.63,4544.87,452.63,0.219,10,20,0.31,0.70,6,51.55,,2264,2260,2263,2258,3143,3136,35.0813306,-119.3050131,532.57,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34559.78,34559.76,11460,ML Ext Cluster,U7.18,7.18,44.37,2.17,D452.30,4545.21,452.30,0.219,16,26,1.21,0.76,346,51.55,,2205,2157,2237,2210,3106,3070,35.0813315,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34559.98,34559.85,11461,ML Ext Cluster,U7.38,7.38,44.17,1.59,D452.09,4545.41,452.09,0.219,12,22,2.03,5.73,254,51.55,,2181,2099,2194,2118,3048,2942,35.0813318,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34560.01,34559.95,11462,ML Ext Cluster,U7.41,7.41,44.14,0.84,D452.06,4545.44,452.06,0.219,21,31,8.64,5.87,134,51.55,,1939,1773,2069,1915,2874,2660,35.0813321,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34560.00,34559.97,11463,ML Ext Cluster,U7.40,7.40,44.15,1.30,D452.07,4545.43,452.07,0.219,11,21,1.92,2.13,207,51.55,,2193,2117,2219,2169,3082,3012,35.0813321,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34560.15,34560.14,11464,ML Ext ,U7.55,7.55,44.00,1.64,D451.92,4545.58,451.92,0.219,10,20,0.27,0.62,262,51.55,,2264,2261,2264,2260,3144,3139,35.0813326,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34560.26,34560.25,11465,ML Ext ,U7.65,7.65,43.89,1.94,D451.82,4545.69,451.82,0.219,10,20,0.31,0.51,310,51.55,,2264,2260,2263,2258,3143,3136,35.0813329,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+94,34560.62,34560.39,11466,ML Ext Cluster,U8.02,8.02,43.53,1.79,D451.45,4546.05,451.45,0.219,11,21,3.21,5.71,286,51.55,,2152,2037,2173,2073,3018,2879,35.0813333,-119.3050131,532.56,,8.625,X52,ERW,1363
MFL,731,6.498,338+95,34561.18,34560.76,11467,ML Ext Cluster,U8.58,8.58,42.97,2.16,D450.89,4546.62,450.89,0.219,16,26,11.54,5.15,344,51.55,,2008,1839,2144,2032,2977,2823,35.0813343,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+95,34560.80,34560.78,11468,ML Ext Cluster,U8.20,8.20,43.35,0.73,D451.28,4546.23,451.28,0.219,12,22,4.23,4.47,117,51.55,,2120,1987,2164,2065,3006,2868,35.0813343,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+95,34561.00,34560.98,11469,ML Ext ,U8.40,8.40,43.15,1.83,D451.07,4546.43,451.07,0.219,10,20,0.59,0.67,292,51.55,,2256,2243,2254,2237,3130,3108,35.0813349,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+95,34561.30,34561.28,11470,ML Ext Cluster,U8.69,8.69,42.85,0.65,D450.78,4546.73,450.78,0.219,12,22,1.45,1.04,104,51.55,,2209,2152,2236,2206,3106,3064,35.0813357,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34561.64,34561.62,11471,ML Ext ,U9.04,9.04,42.51,0.69,D450.43,4547.08,450.43,0.219,10,20,0.39,0.88,110,51.55,,2262,2256,2261,2253,3140,3129,35.0813366,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34561.77,34561.65,11472,ML Ext Cluster,U9.17,9.17,42.38,1.31,D450.30,4547.21,450.30,0.219,11,21,1.72,1.26,209,51.55,,2201,2133,2233,2198,3101,3053,35.0813367,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34561.86,34561.80,11473,ML Ext Cluster,U9.26,9.26,42.29,0.70,D450.22,4547.29,450.22,0.219,13,23,0.90,1.69,112,51.55,,2236,2207,2233,2199,3101,3055,35.0813371,-119.3050132,532.55,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34562.10,34562.07,11474,ML Ext Cluster,U9.49,9.49,42.06,2.08,D449.98,4547.53,449.98,0.219,10,20,1.56,2.04,331,51.55,,2214,2154,2221,2169,3084,3012,35.0813378,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34562.40,34562.12,11475,ML Ext Cluster Seam Xing,U9.80,9.80,41.75,1.89,D449.68,4547.83,449.68,0.219,21,31,18.62,9.11,301,51.55,,1899,1719,2046,1889,2841,2623,35.0813380,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34562.16,34562.13,11476,ML Ext ,U9.56,9.56,41.99,0.16,D449.92,4547.59,449.92,0.219,10,20,0.55,0.70,26,51.55,,2257,2246,2255,2241,3132,3112,35.0813380,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34562.36,34562.34,11477,ML Ext ,U9.76,9.76,41.79,1.54,D449.71,4547.80,449.71,0.219,10,20,0.39,0.67,246,51.55,,2262,2256,2261,2253,3140,3129,35.0813386,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+96,34562.40,34562.37,11478,ML Ext ,U9.79,9.79,41.76,1.35,D449.68,4547.83,449.68,0.219,21,31,0.51,0.61,216,51.55,,2247,2235,2243,2227,3115,3093,35.0813387,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34562.55,34562.54,11479,ML Ext Cluster,U9.95,9.95,41.60,1.63,D449.52,4547.99,449.52,0.219,14,24,0.39,1.11,260,51.55,,2259,2253,2258,2250,3136,3125,35.0813391,-119.3050132,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34562.61,34562.59,11480,ML Ext ,U10.00,10.00,41.54,0.46,D449.46,4548.04,449.46,0.219,11,21,0.35,0.62,74,51.55,,2262,2257,2261,2255,3141,3132,35.0813393,-119.3050133,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34562.64,34562.62,11481,ML Ext ,U10.04,10.04,41.51,1.38,D449.43,4548.08,449.43,0.219,14,24,0.39,0.55,220,51.55,,2259,2253,2258,2250,3136,3124,35.0813393,-119.3050133,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34563.03,34562.76,11482,ML Ext Cluster,U10.43,10.43,41.12,0.65,D449.04,4548.46,449.04,0.219,16,26,3.64,4.61,104,51.55,,2082,1955,2163,2074,3005,2881,35.0813397,-119.3050133,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34562.91,34562.89,11483,ML Ext ,U10.31,10.31,41.24,0.45,D449.16,4548.35,449.16,0.219,10,20,0.31,0.56,72,51.55,,2264,2260,2263,2258,3143,3136,35.0813401,-119.3050133,532.54,,8.625,X52,ERW,1363
MFL,731,6.498,338+97,34563.11,34563.10,11484,ML Ext ,U10.51,10.51,41.04,0.18,D448.96,4548.54,448.96,0.219,10,20,0.43,0.62,29,51.55,,2261,2253,2260,2250,3138,3126,35.0813406,-119.3050133,532.53,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34563.97,34563.66,11485,ML Ext Cluster,U11.37,11.37,40.18,0.48,D448.10,4549.40,448.10,0.219,18,28,4.34,3.43,76,51.55,,2039,1899,2120,2009,2945,2790,35.0813422,-119.3050133,532.53,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34563.91,34563.84,11486,ML Ext Cluster Seam Xing,U11.31,11.31,40.24,0.14,D448.17,4549.34,448.17,0.219,14,24,1.02,1.61,22,51.55,,2226,2190,2240,2213,3111,3074,35.0813427,-119.3050133,532.53,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34564.10,34563.99,11487,ML Ext Cluster,U11.50,11.50,40.05,1.14,D447.97,4549.54,447.97,0.219,39,49,1.56,1.22,181,51.55,,2011,1917,2182,2143,3030,2976,35.0813431,-119.3050133,532.53,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34564.03,34564.02,11488,ML Ext Cluster Seam Xing,U11.43,11.43,40.12,0.13,D448.04,4549.47,448.04,0.219,10,20,0.55,2.36,20,51.55,,2257,2246,2255,2241,3132,3112,35.0813432,-119.3050133,532.53,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34564.18,34564.17,11489,ML Ext ,U11.58,11.58,39.97,2.01,D447.89,4549.62,447.89,0.219,10,20,0.78,0.72,320,51.55,,2248,2227,2245,2218,3118,3081,35.0813436,-119.3050133,532.52,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34564.21,34564.19,11490,ML Ext Cluster,U11.61,11.61,39.94,0.40,D447.87,4549.64,447.87,0.219,11,21,1.13,1.85,63,51.55,,2230,2190,2235,2201,3105,3057,35.0813436,-119.3050133,532.52,,8.625,X52,ERW,1363
MFL,731,6.498,338+98,34564.39,34564.31,11491,ML Ext Cluster,U11.79,11.79,39.76,1.27,D447.68,4549.83,447.68,0.219,15,25,1.21,2.47,202,51.55,,2209,2162,2231,2199,3099,3054,35.0813440,-119.3050133,532.51,,8.625,X52,ERW,1363
MFL,731,6.499,338+98,34564.42,34564.37,11492,ML Ext Cluster Seam Xing,U11.81,11.81,39.73,0.10,D447.66,4549.85,447.66,0.219,11,21,0.98,4.37,16,51.55,,2237,2205,2232,2193,3100,3046,35.0813441,-119.3050133,532.51,,8.625,X52,ERW,1363
MFL,731,6.499,338+98,34564.56,34564.51,11493,ML Ext Cluster,U11.95,11.95,39.59,0.53,D447.52,4549.99,447.52,0.219,17,27,0.74,1.06,84,51.55,,2236,2214,2234,2206,3102,3064,35.0813445,-119.3050134,532.51,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34564.62,34564.54,11494,ML Ext Cluster,U12.02,12.02,39.53,1.27,D447.45,4550.06,447.45,0.219,17,27,1.17,2.34,202,51.55,,2203,2157,2229,2202,3095,3058,35.0813446,-119.3050134,532.51,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34564.70,34564.70,11495,ML Ext ,U12.10,12.10,39.45,0.15,D447.37,4550.14,447.37,0.219,10,20,0.35,0.78,24,51.55,,2263,2258,2262,2256,3142,3133,35.0813450,-119.3050134,532.50,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34564.87,34564.85,11496,ML Ext ,U12.26,12.26,39.28,1.11,D447.21,4550.30,447.21,0.219,16,26,0.35,0.80,177,51.55,,2260,2254,2258,2251,3137,3127,35.0813455,-119.3050134,532.50,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34564.97,34564.86,11497,ML Ext Cluster,U12.37,12.37,39.18,0.40,D447.10,4550.41,447.10,0.219,11,21,1.53,0.78,63,51.55,,2210,2151,2231,2192,3098,3045,35.0813455,-119.3050134,532.50,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34565.07,34565.05,11498,ML Ext ,U12.46,12.46,39.09,0.68,D447.01,4550.50,447.01,0.219,10,20,0.39,0.86,108,51.55,,2262,2256,2261,2253,3140,3129,35.0813460,-119.3050134,532.49,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34565.13,34565.10,11499,ML Ext Cluster,U12.52,12.52,39.02,0.35,D446.95,4550.56,446.95,0.219,11,21,1.41,1.36,56,51.55,,2216,2162,2235,2202,3104,3059,35.0813461,-119.3050134,532.49,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34565.49,34565.15,11500,ML Ext Cluster,U12.89,12.89,38.66,2.17,D446.58,4550.92,446.58,0.219,12,22,5.67,2.78,346,51.55,,2101,1955,2181,2098,3029,2914,35.0813463,-119.3050134,532.49,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34565.35,34565.33,11501,ML Ext ,U12.75,12.75,38.80,0.41,D446.72,4550.78,446.72,0.219,11,21,0.59,0.57,66,51.55,,2255,2241,2252,2236,3128,3105,35.0813468,-119.3050134,532.48,,8.625,X52,ERW,1363
MFL,731,6.499,338+99,34565.52,34565.51,11502,ML Ext ,U12.92,12.92,38.63,0.53,D446.55,4550.95,446.55,0.219,10,20,0.63,0.78,84,51.55,,2255,2240,2252,2234,3128,3103,35.0813473,-119.3050134,532.47,,8.625,X52,ERW,1363
MFL,731,6.499,339+00,34565.81,34565.79,11503,ML Ext Cluster,U13.20,13.20,38.35,0.76,D446.27,4551.24,446.27,0.219,40,50,2.11,2.00,121,51.55,,1910,1788,2132,2068,2961,2872,35.0813480,-119.3050134,532.46,,8.625,X52,ERW,1363
MFL,731,6.499,339+00,34566.10,34566.08,11504,ML Ext Cluster,U13.49,13.49,38.06,0.57,D445.98,4551.53,445.98,0.219,13,23,0.82,1.44,91,51.55,,2240,2215,2239,2211,3110,3070,35.0813488,-119.3050135,532.45,,8.625,X52,ERW,1363
MFL,731,6.499,339+00,34566.19,34566.16,11505,ML Ext Seam Xing,U13.59,13.59,37.96,0.04,D445.88,4551.62,445.88,0.219,11,21,0.43,0.80,6,51.55,,2260,2253,2259,2249,3137,3124,35.0813490,-119.3050135,532.45,,8.625,X52,ERW,1363
MFL,731,6.499,339+00,34566.33,34566.31,11506,ML Ext Cluster,U13.72,13.72,37.82,2.13,D445.75,4551.76,445.75,0.219,24,34,1.13,3.50,340,51.55,,2176,2126,2169,2108,3013,2927,35.0813494,-119.3050135,532.44,,8.625,X52,ERW,1363
MFL,731,6.499,339+00,34566.72,34566.52,11507,ML Ext Cluster,U14.12,14.12,37.43,1.31,D445.35,4552.16,445.35,0.219,22,32,2.62,3.29,209,51.55,,2057,1944,2152,2054,2989,2852,35.0813500,-119.3050135,532.44,,8.625,X52,ERW,1363
MFL,731,6.499,339+01,34567.54,34567.52,11508,ML Ext Cluster,U14.93,14.93,36.62,1.27,D444.54,4552.97,444.54,0.219,12,22,3.13,1.23,202,51.55,,2143,2029,2219,2174,3083,3019,35.0813527,-119.3050135,532.40,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34567.88,34567.86,11509,ML Ext ,U15.28,15.28,36.27,0.57,D444.19,4553.31,444.19,0.219,10,20,0.43,0.67,91,51.55,,2261,2253,2260,2250,3138,3126,35.0813537,-119.3050136,532.39,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34567.92,34567.88,11510,ML Ext Cluster Seam Xing,U15.32,15.32,36.23,0.19,D444.15,4553.36,444.15,0.219,15,25,1.06,1.69,31,51.55,,2220,2181,2219,2174,3082,3020,35.0813538,-119.3050136,532.39,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34567.90,34567.88,11511,ML Ext ,U15.30,15.30,36.25,1.17,D444.18,4553.33,444.18,0.219,10,20,0.39,0.78,186,51.55,,2262,2256,2261,2253,3140,3129,35.0813538,-119.3050136,532.39,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34568.04,34568.03,11512,ML Ext ,U15.44,15.44,36.11,1.81,D444.03,4553.48,444.03,0.219,10,20,0.31,0.72,288,51.55,,2264,2260,2263,2258,3143,3136,35.0813541,-119.3050136,532.38,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34568.34,34568.18,11513,ML Ext Cluster,U15.74,15.74,35.81,0.46,D443.73,4553.78,443.73,0.219,12,22,2.23,3.24,74,51.55,,2172,2083,2198,2129,3053,2958,35.0813546,-119.3050136,532.38,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34568.38,34568.22,11514,ML Ext Cluster,U15.78,15.78,35.77,1.90,D443.69,4553.82,443.69,0.219,14,24,4.11,4.21,303,51.55,,2096,1964,2158,2053,2998,2851,35.0813547,-119.3050136,532.38,,8.625,X52,ERW,1363
MFL,731,6.499,339+02,34568.58,34568.48,11515,ML Ext Cluster Seam Xing,U15.97,15.97,35.58,0.26,D443.50,4554.01,443.50,0.219,10,20,1.49,1.28,42,51.55,,2218,2161,2234,2198,3103,3053,35.0813554,-119.3050136,532.37,,8.625,X52,ERW,1363
MFL,731,6.499,339+03,34568.98,34568.71,11516,ML Ext Cluster,U16.38,16.38,35.17,0.48,D443.09,4554.42,443.09,0.219,17,27,4.03,3.64,76,51.55,,2059,1925,2152,2047,2989,2842,35.0813560,-119.3050136,532.36,,8.625,X52,ERW,1363
MFL,731,6.499,339+03,34570.20,34569.24,11517,ML Ext Cluster,U17.60,17.60,33.95,0.87,D441.87,4555.64,441.87,0.219,33,43,17.92,10.56,138,51.55,,1685,1501,2005,1844,2784,2560,35.0813575,-119.3050136,532.34,,8.625,X52,ERW,1363
MFL,731,6.499,339+03,34569.57,34569.36,11518,ML Ext Cluster,U16.97,16.97,34.58,1.34,D442.50,4555.01,442.50,0.219,22,32,4.81,4.72,214,51.55,,1972,1824,2126,2016,2952,2801,35.0813578,-119.3050137,532.33,,8.625,X52,ERW,1363
MFL,731,6.499,339+03,34569.42,34569.41,11519,ML Ext ,U16.82,16.82,34.73,1.67,D442.65,4554.86,442.65,0.219,10,20,0.35,0.75,267,51.55,,2263,2258,2262,2256,3142,3133,35.0813579,-119.3050137,532.33,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34569.85,34569.84,11520,ML Ext ,U17.25,17.25,34.30,1.83,D442.22,4555.28,442.22,0.219,12,22,0.31,0.68,292,51.55,,2263,2259,2262,2257,3142,3134,35.0813591,-119.3050137,532.32,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34570.06,34570.05,11521,ML Ext ,U17.45,17.45,34.10,0.58,D442.02,4555.49,442.02,0.219,10,20,0.39,0.78,93,51.55,,2262,2256,2261,2253,3140,3129,35.0813597,-119.3050137,532.31,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34570.06,34570.05,11522,ML Ext ,U17.45,17.45,34.10,1.72,D442.02,4555.49,442.02,0.219,11,21,0.31,0.69,274,51.55,,2263,2259,2262,2257,3142,3135,35.0813597,-119.3050137,532.31,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34570.26,34570.18,11523,ML Ext Cluster,U17.66,17.66,33.89,1.74,D441.81,4555.70,441.81,0.219,10,20,1.29,1.22,278,51.55,,2226,2179,2232,2193,3101,3046,35.0813600,-119.3050137,532.31,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34570.27,34570.25,11524,ML Ext ,U17.67,17.67,33.88,0.46,D441.81,4555.70,441.81,0.219,10,20,0.63,0.46,74,51.55,,2255,2240,2252,2234,3128,3103,35.0813602,-119.3050137,532.30,,8.625,X52,ERW,1363
MFL,731,6.500,339+04,34570.45,34570.41,11525,ML Ext Cluster,U17.85,17.85,33.70,1.69,D441.62,4555.88,441.62,0.219,28,38,3.13,3.60,269,51.55,,1955,1823,2088,1993,2900,2768,35.0813607,-119.3050137,532.30,,8.625,X52,ERW,1363
MFL,731,6.500,339+05,34570.66,34570.64,11526,ML Ext ,U18.05,18.05,33.50,2.25,D441.42,4556.09,441.42,0.219,12,22,0.43,0.41,359,51.55,,2259,2252,2258,2248,3136,3123,35.0813613,-119.3050137,532.29,,8.625,X52,ERW,1363
MFL,731,6.500,339+05,34570.81,34570.78,11527,ML Ext ,U18.21,18.21,33.34,2.12,D441.26,4556.25,441.26,0.219,10,20,0.47,0.57,338,51.55,,2260,2251,2258,2247,3136,3121,35.0813617,-119.3050137,532.28,,8.625,X52,ERW,1363
MFL,731,6.500,339+05,34570.82,34570.79,11528,ML Ext Cluster,U18.21,18.21,33.34,1.69,D441.26,4556.25,441.26,0.219,24,34,4.03,1.28,269,51.55,,1966,1825,2151,2076,2987,2883,35.0813617,-119.3050137,532.28,,8.625,X52,ERW,1363
MFL,731,6.500,339+05,34571.03,34570.92,11529,ML Ext Cluster,U18.43,18.43,33.12,2.11,D441.04,4556.47,441.04,0.219,13,23,1.53,1.64,336,51.55,,2199,2138,2226,2187,3091,3037,35.0813621,-119.3050137,532.28,,8.625,X52,ERW,1363
MFL,731,6.500,339+05,34571.32,34571.20,11530,ML Ext Cluster,U18.72,18.72,32.83,1.83,D440.75,4556.76,440.75,0.219,21,31,1.68,0.66,292,51.55,,2137,2060,2205,2172,3063,3017,35.0813628,-119.3050138,532.27,,8.625,X52,ERW,1363
MFL,731,6.501,339+11,34577.56,34577.55,11531,ML Ext ,U24.96,24.96,26.59,1.61,D434.51,4563.00,434.51,0.219,11,21,0.43,0.39,256,51.55,,2260,2253,2259,2249,3137,3124,35.0813802,-119.3050140,531.98,,8.625,X52,ERW,1363
MFL,731,6.501,339+12,34577.77,34577.75,11532,ML Ext Cluster,U25.17,25.17,26.38,1.64,D434.30,4563.20,434.30,0.219,11,21,2.35,3.07,262,51.55,,2177,2085,2193,2120,3046,2944,35.0813807,-119.3050140,531.97,,8.625,X52,ERW,1363
MFL,731,6.501,339+12,34578.19,34578.17,11533,ML Ext ,U25.58,25.58,25.97,1.57,D433.89,4563.62,433.89,0.219,10,20,0.39,0.40,250,51.55,,2262,2256,2261,2253,3140,3129,35.0813819,-119.3050140,531.94,,8.625,X52,ERW,1363
MFL,731,6.501,339+13,34578.77,34578.76,11534,ML Ext ,D25.38,26.17,25.38,1.12,D433.30,4564.21,433.30,0.219,15,25,0.63,0.40,179,51.55,,2247,2231,2243,2223,3116,3087,35.0813835,-119.3050140,531.91,,8.625,X52,ERW,1363
MFL,731,6.501,339+13,34579.24,34579.23,11535,ML Ext ,D24.91,26.64,24.91,1.15,D432.83,4564.67,432.83,0.219,16,26,0.47,0.52,183,51.55,,2255,2245,2252,2240,3128,3111,35.0813848,-119.3050141,531.89,,8.625,X52,ERW,1363
MFL,731,6.501,339+13,34579.49,34579.47,11536,ML Ext ,D24.66,26.88,24.66,1.15,D432.59,4564.92,432.59,0.219,10,20,0.55,0.69,184,51.55,,2257,2246,2255,2241,3132,3112,35.0813855,-119.3050141,531.87,,8.625,X52,ERW,1363
MFL,731,6.501,339+14,34579.65,34579.63,11537,ML Ext ,D24.50,27.05,24.50,1.12,D432.42,4565.09,432.42,0.219,10,20,0.43,0.40,179,51.55,,2261,2253,2260,2250,3138,3126,35.0813859,-119.3050141,531.87,,8.625,X52,ERW,1363
MFL,731,6.502,339+15,34580.85,34580.75,11538,ML Ext Cluster,D23.40,28.25,23.30,1.44,D431.22,4566.29,431.22,0.219,18,28,5.01,3.26,230,51.55,,2025,1879,2157,2061,2995,2862,35.0813890,-119.3050141,531.81,,8.625,X52,ERW,1363
MFL,732,6.506,339+38,34604.15,,11539,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.08,51.55,1.08,,D407.92,4589.59,407.92,0.322,,,,,,1.08,,,,,,,,35.0814529,-119.3050121,530.55,,8.625,X52,ERW,1363
MFL,733,6.506,339+39,34605.23,,11540,"Weld; Begin 0.322in Wall, API 5L X52- SMLS",U1.08,1.08,12.24,,D406.84,4590.67,406.84,0.322,,,,,,12.24,,,,,,,,35.0814559,-119.3050119,530.49,,8.625,X52,SMLS,1363
MFL,733,6.507,339+45,34611.49,,11541,Bend - 90° 9D Right Induction Bend,D5.98,6.26,5.98,,D400.58,4596.92,400.58,0.322,,,,,,12.24,,,,,,,,35.0814708,-119.3050033,530.26,,8.625,X52,SMLS,1363
MFL,734,6.509,339+51,34617.47,,11542,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.08,12.24,1.08,,D394.61,4602.90,394.61,0.322,,,,,,1.08,,,,,,,,35.0814751,-119.3049846,530.50,,8.625,X52,ERW,1363
MFL,735,6.509,339+52,34618.55,,11543,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.08,1.08,7.84,,D393.52,4603.99,393.52,0.219,,,,,,7.84,,,,,,,,35.0814752,-119.3049810,530.57,,8.625,X52,ERW,1363
MFL,736,6.510,339+60,34626.39,,11544,Weld,U7.84,7.84,59.31,,D385.68,4611.83,385.68,0.219,,,,,,59.31,300,,,,,,,35.0814761,-119.3049550,531.06,,8.625,X52,ERW,1363
MFL,736,6.521,340+19,34684.07,,11545,Tap,D1.63,57.68,1.63,,D328.00,4669.51,328.00,0.219,,,,,340,59.31,,,,,,,,35.0814754,-119.3047631,531.34,,8.625,X52,ERW,1363
MFL,737,6.522,340+21,34685.70,,11546,Weld,D5.49,59.31,5.49,,D326.37,4671.13,326.37,0.219,,,,,,5.49,,,,,,,,35.0814753,-119.3047577,531.27,,8.625,X52,ERW,1363
MFL,738,6.523,340+26,34691.19,,11547,"Weld; Begin 0.322in Wall, API 5L X52- ERW",U5.49,5.49,13.90,,D320.89,4676.62,320.89,0.322,,,,,,13.90,312,,,,,,,35.0814751,-119.3047394,531.03,,8.625,X52,ERW,1363
MFL,739,6.525,340+40,34705.08,,11548,Weld,U13.90,13.90,22.37,,D306.99,4690.52,306.99,0.322,,,,,,22.37,348,,,,,,,35.0814747,-119.3046932,530.51,,8.625,X52,ERW,1363
MFL,740,6.530,340+63,34727.45,,11549,Weld,U22.37,22.37,44.56,,D284.62,4712.89,284.62,0.322,,,,,,44.56,258,,,,,,,35.0814745,-119.3046187,529.74,,8.625,X52,ERW,1363
MFL,741,6.538,341+09,34772.01,,11550,Weld,D3.13,44.56,3.13,,D240.06,4757.45,240.06,0.322,,,,,,3.13,,,,,,,,35.0814767,-119.3044704,527.53,,8.625,X52,Elbow,1363
MFL,741,6.539,341+10,34773.62,,11551,Bend - 90° 3D Left Forged Bend,D1.52,1.61,1.52,,D238.45,4759.06,238.45,0.322,,,,,,3.13,,,,,,,,35.0814787,-119.3044659,527.46,,8.625,X52,Elbow,1363
MFL,742,6.539,341+12,34775.14,,11552,Weld,U3.13,3.13,44.54,,D236.93,4760.57,236.93,0.322,,,,,,44.54,38,,,,,,,35.0814826,-119.3044644,527.47,,8.625,X52,ERW,1363
MFL,743,6.547,341+56,34819.67,,11553,Weld,D44.51,44.54,44.51,,D192.40,4805.11,192.40,0.322,,,,,,44.51,287,,,,,,,35.0816043,-119.3044654,528.64,,8.625,X52,ERW,1363
MFL,744,6.556,342+01,34864.18,,11554,Weld,D5.27,44.51,5.27,,D147.89,4849.61,147.89,0.322,,,,,,5.27,28,,,,,,,35.0817261,-119.3044646,529.12,,8.625,X52,ERW,1363
MFL,745,6.557,342+06,34869.45,,11555,Weld,U5.27,5.27,34.90,,D142.62,4854.89,142.62,0.322,,,,,,34.90,66,,,,,,,35.0817405,-119.3044644,529.06,,8.625,X52,ERW,1363
MFL,746,6.563,342+41,34904.35,,11556,Weld,U34.90,34.90,42.82,,D107.72,4889.79,107.72,0.322,,,,,,42.82,331,,,,,,,35.0818360,-119.3044634,528.16,,8.625,X52,ERW,1363
MFL,747,6.571,342+83,34947.17,,11557,Weld,D36.49,42.82,36.49,,D64.90,4932.61,64.90,0.322,,,,,,36.49,96,,,,,,,35.0819532,-119.3044631,527.82,,8.625,X52,ERW,1363
MFL,748,6.578,343+20,34983.66,,11558,Weld,D5.81,36.49,5.81,,D28.41,4969.10,28.41,0.322,,,,,,5.81,65,,,,,,,35.0820531,-119.3044630,528.44,,8.625,X52,ERW,1363
MFL,749,6.579,343+26,34989.47,,11559,"Weld; Begin 0.219in Wall, API 5L X52- ERW",D3.96,5.81,3.96,,D22.60,4974.91,22.60,0.219,,,,,,3.96,18,,,,,,,35.0820690,-119.3044631,528.48,,8.625,X52,ERW,1363
MFL,750,6.580,343+30,34993.43,,11560,"Weld; Begin 0.322in Wall, API 5L X52- ERW",U3.96,3.96,9.22,,D18.64,4978.87,18.64,0.322,,,,,,9.22,279,,,,,,,35.0820798,-119.3044631,528.51,,8.625,X52,ERW,1363
MFL,750,6.581,343+34,34998.15,,11561,Bend - 45° 7D Sag Induction Bend,D4.49,4.72,4.49,,D13.92,4983.59,13.92,0.322,,,,,,9.22,,,,,,,,35.0820925,-119.3044631,529.01,,8.625,X52,ERW,1363
MFL,751,6.582,343+38,35002.65,,11562,Weld,D4.93,9.22,4.93,,D9.43,4988.08,9.43,0.322,,,,,,4.93,328,,,,,,,35.0821017,-119.3044629,531.82,,8.625,X52,ERW,1363
MFL,752,6.583,343+41,35007.58,,11563,Weld,D1.58,4.93,1.58,,D4.50,4993.01,4.50,0.322,,,,,,1.58,,,,,,,,35.0821112,-119.3044627,535.24,,8.625,X52,Elbow,1363
MFL,752,6.583,343+42,35008.39,,11564,Bend - 45° 3D Over Forged Bend,D0.77,0.81,0.77,,D3.68,4993.82,3.68,0.322,,,,,,1.58,,,,,,,,35.0821131,-119.3044627,535.62,,8.625,X52,Elbow,1363
MFL,753,6.583,343+42,35009.16,,11565,Weld,D1.30,1.58,1.30,,D2.91,4994.60,2.91,0.322,,,,,,1.30,,,,,,,,35.0821151,-119.3044628,535.78,,8.625,X52,Tee,1363
MFL,753,6.583,343+43,35009.81,,11566,Tee,D0.65,0.65,0.65,,D2.26,4995.25,2.26,0.322,,,,,278,1.30,,,,,,,,35.0821169,-119.3044628,535.78,,8.625,X52,Tee,1363
MFL,754,6.583,343+44,35010.46,,11567,Weld,U1.30,1.30,3.16,,D1.61,4995.90,1.61,0.322,,,,,,3.16,,,,,,,,35.0821187,-119.3044628,535.79,,8.625,X52,Valve,1363
MFL,754,6.583,343+44,35010.94,,11568,Flange,U0.48,0.48,2.68,,D1.14,4996.37,1.14,0.322,,,,,,3.16,,,,,,,,35.0821200,-119.3044628,535.79,,8.625,X52,Valve,1363
MFL,754,6.583,343+45,35012.07,,11569,Valve Receiver - Pentland,D1.55,1.61,1.55,,U0.00,0.00,0.00,0.322,,,,,,3.16,,,,,,,,35.0821231,-119.3044628,535.80,,8.625,X52,Valve,1363
MFL,754,6.583,343+46,35013.16,,11570,Flange,D0.47,2.69,0.47,,U1.08,1.08,,0.322,,,,,,3.16,,,,,,,,35.0821260,-119.3044628,535.80,,8.625,X52,Valve,1363
MFL,755,6.583,343+47,35013.62,,11571,Weld,U3.16,3.16,,,U1.55,1.55,,0.322,,,,,,,,,,,,,,35.0821273,-119.3044628,535.80,,8.625,X52,ERW,1363
