"Item
Number","Joint
Number","Joint Length
(ft)","Dist. to U/S GW
(ft)","Dist. to D/S GW
(ft)","Absolute Distance
(ft)",Feature,Ext/Int,"Depth
(%)","Depth
(in)","Length
(in)","Width
(in)","O'clock
(hh:mm)",Comments,Pipe Type,"WT
(in)","Pipe
Grade","Pipe OD
(in)","MOP
(psi)",Long Seam,ERF,"Safe Burst
Pressure
(psi)","Burst
Pressure
(psi)","Latitude
(deg)","Longitude
(deg)","Elevation
(ft)",,,,,,
1,10,4.64,,4.64,-2.22,Girth Weld,,,,,,,,Valve,,,8.625,1440,,,,,35.64987740,-119.74530655,379.60,,,,,,
2,10,4.64,0.60,4.04,-1.62,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.64987822,-119.74530691,379.60,,,,,,
3,10,4.64,2.22,2.43,0.00,Valve - AGM Launcher,,,,,,,Valve (Launcher) Sta. 485+11 Lost Hill 2,Valve,,,8.625,1440,,,,,35.64988066,-119.74530795,379.57,,,,,,
4,10,4.64,3.93,0.71,1.71,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.64988670,-119.74531055,379.51,,,,,,
5,20,1.73,4.64,1.73,2.43,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.64989011,-119.74531203,379.48,,,,,,
6,20,1.73,1.02,0.71,3.45,Tap,,,,,,00:46,,ERW,0.322,X35,8.625,1440,,,,,35.64989323,-119.74531338,379.44,,,,,,
7,30,0.93,1.73,0.93,4.16,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.64989390,-119.74531367,379.43,,,,,,
8,30,0.93,0.52,0.42,4.67,Tee,,,,,,03:49,,Tee,,,8.625,1440,,,,,35.64989448,-119.74531392,379.43,,,,,,
9,40,0.82,0.93,0.82,5.09,Girth Weld,,,,,,,,Flange,,,8.625,1440,,,,,35.64989481,-119.74531407,379.43,,,,,,
10,40,0.82,0.47,0.34,5.56,Flange,,,,,,,,Flange,,,8.625,1440,,,,,35.64989529,-119.74531427,379.42,,,,,,
11,50,3.44,0.82,3.44,5.90,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.64989555,-119.74531438,379.42,,,,,,
12,50,3.44,1.83,1.61,7.73,Bend,,,,,,06:04,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.64989931,-119.74531601,378.69,,,,,,
13,60,10.88,3.44,10.88,9.34,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.64990081,-119.74531674,377.22,,,,,,
14,60,10.88,1.48,9.40,10.82,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.64990080,-119.74531679,375.79,,,,,,
15,60,10.88,2.72,8.16,12.06,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.64990077,-119.74531682,374.59,,,,,,
16,60,10.88,5.52,5.36,14.86,Bend,,,,,,00:03,90° 5D Sag Induction Bend,ERW,0.322,X35,8.625,1440,,,,,35.64990319,-119.74531797,372.15,,,,,,
17,70,15.68,10.88,15.68,20.22,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:36,,,,35.64991585,-119.74532328,370.92,,,,,,
18,80,40.62,15.68,40.62,35.90,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:58,,,,35.64995669,-119.74534026,370.54,,,,,,
19,90,0.87,40.62,0.87,76.52,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65006234,-119.74538371,369.69,,,,,,
20,90,0.87,0.43,0.44,76.95,Bend,,,,,,09:06,22.5° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.65006313,-119.74538429,369.69,,,,,,
21,100,40.32,0.87,40.32,77.39,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:57,,,,35.65006434,-119.74538532,369.69,,,,,,
22,110,40.63,40.32,40.63,117.71,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:52,,,,35.65014443,-119.74547888,369.56,,,,,,
23,120,40.17,40.63,40.17,158.34,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:25,,,,35.65022472,-119.74557336,368.06,,,,,,
24,130,40.74,40.17,40.74,198.51,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:28,,,,35.65030396,-119.74566647,366.45,,,,,,
25,140,40.62,40.74,40.62,239.25,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:50,,,,35.65038414,-119.74576173,365.53,,,,,,
26,150,40.48,40.62,40.48,279.87,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:03,,,,35.65046366,-119.74585643,364.22,,,,,,
27,160,40.56,40.48,40.56,320.35,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:41,,,,35.65054325,-119.74595053,362.67,,,,,,
28,160,40.56,0.03,40.52,320.38,Metal Loss Group,External,21,0.053,0.3,2.5,04:49,,ERW,0.250,X56,8.625,1440,,0.524,2748,3817,35.65054334,-119.74595064,362.67,,,,,,
29,160,40.56,0.04,40.51,320.39,Metal Loss Group,External,19,0.048,1.3,1.9,07:18,,ERW,0.250,X56,8.625,1440,,0.541,2663,3699,35.65054335,-119.74595064,362.67,,,,,,
30,160,40.56,0.26,40.30,320.61,Metal Loss,External,10,0.025,0.4,0.8,07:01,,ERW,0.250,X56,8.625,1440,,0.524,2748,3817,35.65054405,-119.74595146,362.66,,,,,,
31,160,40.56,0.26,40.29,320.61,Metal Loss,External,19,0.048,0.4,0.8,04:31,,ERW,0.250,X56,8.625,1440,,0.524,2745,3813,35.65054405,-119.74595147,362.66,,,,,,
32,160,40.56,22.99,17.56,343.34,Metal Loss,External,17,0.043,0.3,0.6,11:41,,ERW,0.250,X56,8.625,1440,,0.524,2748,3817,35.65058870,-119.74600365,362.30,,,,,,
33,170,40.62,40.56,40.62,360.90,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:27,,,,35.65062374,-119.74604461,362.23,,,,,,
34,180,40.58,40.62,40.58,401.52,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:53,,,,35.65070430,-119.74613884,362.93,,,,,,
35,190,40.51,40.58,40.51,442.11,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:01,,,,35.65078449,-119.74623286,364.15,,,,,,
36,200,40.64,40.51,40.64,482.61,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:42,,,,35.65086433,-119.74632748,365.50,,,,,,
37,210,40.29,40.64,40.29,523.25,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:40,,,,35.65094431,-119.74642241,367.10,,,,,,
38,220,40.62,40.29,40.62,563.53,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:23,,,,35.65102383,-119.74651647,368.68,,,,,,
39,230,40.56,40.62,40.56,604.16,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:12,,,,35.65110404,-119.74661104,368.73,,,,,,
40,240,40.26,40.56,40.26,644.72,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:36,,,,35.65118435,-119.74670519,366.85,,,,,,
41,250,40.15,40.26,40.15,684.98,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:43,,,,35.65126437,-119.74679813,364.47,,,,,,
42,260,40.59,40.15,40.59,725.13,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,05:27,,,,35.65134383,-119.74689012,363.30,,,,,,
43,270,40.55,40.59,40.55,765.71,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:18,,,,35.65142439,-119.74698436,362.04,,,,,,
44,280,40.61,40.55,40.61,806.27,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:25,,,,35.65150444,-119.74707787,360.67,,,,,,
45,290,40.62,40.61,40.62,846.88,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:32,,,,35.65158483,-119.74717231,358.80,,,,,,
46,300,40.51,40.62,40.51,887.50,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:42,,,,35.65166532,-119.74726609,356.08,,,,,,
47,310,40.54,40.51,40.54,928.01,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:01,,,,35.65174448,-119.74735886,351.62,,,,,,
48,320,40.48,40.54,40.48,968.55,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:01,,,,35.65182409,-119.74745269,347.68,,,,,,
49,330,40.55,40.48,40.55,1009.03,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:16,,,,35.65190325,-119.74754744,346.43,,,,,,
50,340,40.64,40.55,40.64,1049.58,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:28,,,,35.65198241,-119.74764294,345.71,,,,,,
51,350,40.55,40.64,40.55,1090.21,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:42,,,,35.65206208,-119.74773819,345.12,,,,,,
52,360,40.18,40.55,40.18,1130.76,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:30,,,,35.65214247,-119.74783292,344.30,,,,,,
53,370,40.64,40.18,40.64,1170.94,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:01,,,,35.65222227,-119.74792594,343.96,,,,,,
54,380,40.59,40.64,40.59,1211.58,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:58,,,,35.65230304,-119.74801933,343.76,,,,,,
55,390,40.52,40.59,40.52,1252.16,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:33,,,,35.65236084,-119.74808705,343.46,,,,,,
56,400,40.63,40.52,40.63,1292.69,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:19,,,,35.65246358,-119.74820900,342.65,,,,,,
57,410,40.52,40.63,40.52,1333.31,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:41,,,,35.65254272,-119.74830390,342.20,,,,,,
58,420,40.69,40.52,40.69,1373.84,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:40,,,,35.65262199,-119.74839882,342.62,,,,,,
59,430,40.71,40.69,40.71,1414.53,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:35,,,,35.65270193,-119.74849393,341.96,,,,,,
60,440,18.48,40.71,18.48,1455.24,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:09,,,,35.65278237,-119.74858838,341.01,,,,,,
61,450,40.64,18.48,40.64,1473.72,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:09,,,,35.65281900,-119.74863100,340.30,,,,,,
62,460,1.37,40.64,1.37,1514.36,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65289983,-119.74872495,339.25,,,,,,
63,460,1.37,0.72,0.65,1515.08,Bend,,,,,,09:00,45° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.65290076,-119.74872699,339.24,,,,,,
64,470,40.64,1.37,40.64,1515.73,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:48,,,,35.65290117,-119.74872893,339.23,,,,,,
65,480,40.62,40.64,40.62,1556.37,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:44,,,,35.65291394,-119.74886468,339.29,,,,,,
66,490,40.62,40.62,40.62,1596.99,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:56,,,,35.65292904,-119.74899988,339.94,,,,,,
67,500,40.67,40.62,40.67,1637.61,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:19,,,,35.65294406,-119.74913494,339.84,,,,,,
68,510,40.58,40.67,40.58,1678.28,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:17,,,,35.65295947,-119.74927020,339.47,,,,,,
69,520,40.61,40.58,40.61,1718.86,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:20,,,,35.65297523,-119.74940507,339.18,,,,,,
70,530,40.67,40.61,40.67,1759.47,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:40,,,,35.65299149,-119.74953986,338.91,,,,,,
71,540,40.58,40.67,40.58,1800.13,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:07,,,,35.65300824,-119.74967503,338.46,,,,,,
72,550,40.67,40.58,40.67,1840.71,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:48,,,,35.65300453,-119.74980994,339.00,,,,,,
73,550,40.67,22.34,18.34,1863.05,Close Metal Object,,,,2.7,1.8,01:49,,ERW,0.250,X56,8.625,1440,,,,,35.65299167,-119.74988307,339.73,,,,,,
74,560,40.64,40.67,40.64,1881.38,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:49,,,,35.65297907,-119.74994278,340.31,,,,,,
75,570,40.57,40.64,40.57,1922.02,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:00,,,,35.65295109,-119.75007482,340.88,,,,,,
76,570,40.57,1.09,39.47,1923.12,Close Metal Object,,,,1.3,1.1,03:06,,ERW,0.250,X56,8.625,1440,,,,,35.65295028,-119.75007830,340.90,,,,,,
77,580,40.63,40.57,40.63,1962.59,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:18,,,,35.65291848,-119.75020515,341.83,,,,,,
78,590,40.66,40.63,40.66,2003.22,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:18,,,,35.65287677,-119.75033136,342.69,,,,,,
79,600,40.64,40.66,40.64,2043.88,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:53,,,,35.65282166,-119.75044960,342.35,,,,,,
80,610,40.59,40.64,40.59,2084.53,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:57,,,,35.65275716,-119.75056084,342.28,,,,,,
81,620,40.70,40.59,40.70,2125.11,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:54,,,,35.65269313,-119.75067252,342.02,,,,,,
82,630,40.65,40.70,40.65,2165.81,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:38,,,,35.65262882,-119.75078386,341.86,,,,,,
83,640,40.24,40.65,40.24,2206.45,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:00,,,,35.65256427,-119.75089508,342.52,,,,,,
84,650,40.62,40.24,40.62,2246.69,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:02,,,,35.65250022,-119.75100538,342.63,,,,,,
85,660,40.63,40.62,40.63,2287.31,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:50,,,,35.65243539,-119.75111621,343.12,,,,,,
86,670,40.63,40.63,40.63,2327.94,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:23,,,,35.65237064,-119.75122731,343.22,,,,,,
87,680,40.69,40.63,40.69,2368.57,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:49,,,,35.65230613,-119.75133843,343.98,,,,,,
88,690,40.66,40.69,40.66,2409.26,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:31,,,,35.65224206,-119.75145029,344.63,,,,,,
89,700,40.67,40.66,40.67,2449.92,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:49,,,,35.65217821,-119.75156250,345.31,,,,,,
90,710,14.01,40.67,14.01,2490.59,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:45,,,,35.65211502,-119.75167476,346.09,,,,,,
91,720,1.18,14.01,1.18,2504.60,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65209307,-119.75171341,346.29,,,,,,
92,720,1.18,0.58,0.60,2505.18,Bend,,,,,,03:06,30° 3D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.65209254,-119.75171528,346.29,,,,,,
93,730,40.62,1.18,40.62,2505.78,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:07,,,,35.65209239,-119.75171721,346.29,,,,,,
94,740,40.38,40.62,40.38,2546.40,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:47,,,,35.65209111,-119.75185362,345.67,,,,,,
95,750,40.55,40.38,40.55,2586.78,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:18,,,,35.65208982,-119.75198917,346.23,,,,,,
96,760,5.15,40.55,5.15,2627.33,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:48,,,,35.65209044,-119.75212525,346.17,,,,,,
97,770,1.57,5.15,1.57,2632.49,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65209050,-119.75214263,346.11,,,,,,
98,770,1.57,0.79,0.78,2633.28,Bend,,,,,,03:03,45° 3D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.65209112,-119.75214513,346.10,,,,,,
99,780,40.73,1.57,40.73,2634.06,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:04,,,,35.65209242,-119.75214715,346.09,,,,,,
100,780,40.73,6.23,34.50,2640.28,Close Metal Object,,,,1.4,0.9,08:20,,ERW,0.250,X56,8.625,1440,,,,,35.65210495,-119.75216128,345.94,,,,,,
101,790,40.61,40.73,40.61,2674.79,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:17,,,,35.65217497,-119.75223902,345.38,,,,,,
102,800,40.68,40.61,40.68,2715.40,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:33,,,,35.65225836,-119.75232969,345.26,,,,,,
103,810,40.06,40.68,40.06,2756.08,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:04,,,,35.65234160,-119.75241996,344.16,,,,,,
104,810,40.06,24.28,15.79,2780.35,AGM 1,,,,,,,AGM 1 Sta. 457+00 PLM E/S of RD @ MP 8.5- from 2017 Data,ERW,0.250,X56,8.625,1440,,,,,35.65239097,-119.75247441,343.12,,,,,,
105,820,40.71,40.06,40.71,2796.14,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:45,,,,35.65242267,-119.75251055,342.64,,,,,,
106,830,40.56,40.71,40.56,2836.85,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:53,,,,35.65250099,-119.75260757,343.10,,,,,,
107,840,40.66,40.56,40.66,2877.42,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,06:13,,,,35.65257243,-119.75271214,344.40,,,,,,
108,850,40.54,40.66,40.54,2918.07,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:32,,,,35.65264293,-119.75281800,345.24,,,,,,
109,860,40.61,40.54,40.61,2958.61,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,05:32,,,,35.65271267,-119.75292420,346.25,,,,,,
110,870,37.14,40.61,37.14,2999.22,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:10,,,,35.65278231,-119.75303054,347.46,,,,,,
111,880,40.69,37.14,40.69,3036.36,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:38,,,,35.65284658,-119.75312720,349.36,,,,,,
112,890,40.59,40.69,40.59,3077.05,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:55,,,,35.65290523,-119.75324315,351.31,,,,,,
113,890,40.59,31.07,9.52,3108.12,Close Metal Object,,,,2.5,1.6,05:19,,ERW,0.250,X56,8.625,1440,,,,,35.65294801,-119.75333331,353.04,,,,,,
114,900,40.63,40.59,40.63,3117.64,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:37,,,,35.65296107,-119.75336090,353.57,,,,,,
115,910,40.65,40.63,40.65,3158.27,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:48,,,,35.65301667,-119.75347916,354.82,,,,,,
116,920,40.57,40.65,40.57,3198.91,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:17,,,,35.65307237,-119.75359766,355.62,,,,,,
117,930,40.68,40.57,40.68,3239.49,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:50,,,,35.65312790,-119.75371544,357.40,,,,,,
118,940,40.22,40.68,40.22,3280.17,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:51,,,,35.65318385,-119.75383356,360.04,,,,,,
119,950,40.65,40.22,40.65,3320.38,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:03,,,,35.65323885,-119.75395061,362.78,,,,,,
120,960,40.70,40.65,40.70,3361.03,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,05:44,,,,35.65329419,-119.75406893,365.51,,,,,,
121,960,40.70,29.00,11.70,3390.03,Bend,,,,,,03:08,12.7° 33.9D Right Cold Bend,ERW,0.250,X56,8.625,1440,,,,,35.65333462,-119.75415269,367.65,,,,,,
122,970,40.66,40.70,40.66,3401.73,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:41,,,,35.65335695,-119.75418073,368.30,,,,,,
123,970,40.66,27.62,13.03,3429.36,Close Metal Object,,,,1.6,1.5,02:36,,ERW,0.250,X56,8.625,1440,,,,,35.65341045,-119.75424635,368.86,,,,,,
124,980,40.71,40.66,40.71,3442.39,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:26,,,,35.65343565,-119.75427746,368.79,,,,,,
125,990,40.75,40.71,40.75,3483.10,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:26,,,,35.65351443,-119.75437439,368.80,,,,,,
126,1000,40.66,40.75,40.66,3523.84,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:09,,,,35.65359268,-119.75447191,370.09,,,,,,
127,1010,40.57,40.66,40.57,3564.50,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:42,,,,35.65367071,-119.75456958,371.63,,,,,,
128,1020,40.65,40.57,40.65,3605.07,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:49,,,,35.65374852,-119.75466695,373.08,,,,,,
129,1030,40.61,40.65,40.61,3645.71,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:32,,,,35.65382654,-119.75476431,374.98,,,,,,
130,1040,40.63,40.61,40.63,3686.32,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:26,,,,35.65390439,-119.75486187,376.68,,,,,,
131,1050,40.56,40.63,40.56,3726.95,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:31,,,,35.65398174,-119.75495998,378.54,,,,,,
132,1060,40.63,40.56,40.63,3767.51,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:59,,,,35.65405814,-119.75505896,379.51,,,,,,
133,1070,40.59,40.63,40.59,3808.14,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:26,,,,35.65413425,-119.75515857,381.16,,,,,,
134,1080,40.64,40.59,40.64,3848.73,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:03,,,,35.65421007,-119.75525832,382.94,,,,,,
135,1090,40.68,40.64,40.68,3889.36,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:59,,,,35.65428629,-119.75535803,384.27,,,,,,
136,1100,35.37,40.68,35.37,3930.04,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:29,,,,35.65436316,-119.75545683,386.68,,,,,,
137,1110,6.79,35.37,6.79,3965.41,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:44,,,,35.65443054,-119.75554208,388.68,,,,,,
138,1120,40.52,6.79,40.52,3972.20,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:35,,,,35.65444350,-119.75555849,389.01,,,,,,
139,1130,40.58,40.52,40.58,4012.72,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:46,,,,35.65452037,-119.75565690,391.29,,,,,,
140,1140,40.59,40.58,40.59,4053.30,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:22,,,,35.65459701,-119.75575525,393.49,,,,,,
141,1150,40.49,40.59,40.49,4093.89,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:57,,,,35.65467415,-119.75585352,396.12,,,,,,
142,1160,40.59,40.49,40.59,4134.37,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:37,,,,35.65475113,-119.75595130,398.76,,,,,,
143,1160,40.59,10.18,30.40,4144.56,Close Metal Object,,,,1.1,1.0,09:36,,ERW,0.250,X56,8.625,1440,,,,,35.65477046,-119.75597589,399.11,,,,,,
144,1170,40.61,40.59,40.61,4174.96,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:24,,,,35.65482833,-119.75604961,399.74,,,,,,
145,1180,40.61,40.61,40.61,4215.57,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:17,,,,35.65490551,-119.75614797,400.56,,,,,,
146,1190,40.58,40.61,40.58,4256.18,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:41,,,,35.65498291,-119.75624564,401.70,,,,,,
147,1200,40.14,40.58,40.14,4296.75,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:40,,,,35.65506115,-119.75634274,402.60,,,,,,
148,1210,40.54,40.14,40.54,4336.89,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:55,,,,35.65513882,-119.75643837,402.59,,,,,,
149,1220,40.13,40.54,40.13,4377.43,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:47,,,,35.65521749,-119.75653474,403.23,,,,,,
150,1230,40.58,40.13,40.58,4417.56,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:25,,,,35.65529478,-119.75663047,402.89,,,,,,
151,1230,40.58,13.02,27.57,4430.58,Close Metal Object,,,,0.8,0.9,02:11,,ERW,0.250,X56,8.625,1440,,,,,35.65531993,-119.75666155,402.92,,,,,,
152,1240,40.72,40.58,40.72,4458.15,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:08,,,,35.65537334,-119.75672716,403.38,,,,,,
153,1250,40.58,40.72,40.58,4498.87,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:02,,,,35.65545223,-119.75682378,404.02,,,,,,
154,1260,40.55,40.58,40.55,4539.45,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:39,,,,35.65553121,-119.75691996,404.35,,,,,,
155,1270,40.62,40.55,40.62,4580.00,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:27,,,,35.65561002,-119.75701613,405.25,,,,,,
156,1280,40.59,40.62,40.59,4620.62,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:13,,,,35.65568905,-119.75711227,406.01,,,,,,
157,1280,40.59,2.50,38.09,4623.12,Close Metal Object,,,,6.3,5.7,07:56,,ERW,0.250,X56,8.625,1440,,,,,35.65569391,-119.75711819,406.06,,,,,,
158,1290,40.57,40.59,40.57,4661.21,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:44,,,,35.65576763,-119.75720891,406.25,,,,,,
159,1300,40.56,40.57,40.56,4701.78,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:03,,,,35.65584580,-119.75730578,406.66,,,,,,
160,1310,40.75,40.56,40.75,4742.35,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:36,,,,35.65592438,-119.75740207,408.23,,,,,,
161,1320,40.68,40.75,40.68,4783.09,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:30,,,,35.65600335,-119.75749912,409.09,,,,,,
162,1330,40.66,40.68,40.66,4823.77,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:27,,,,35.65608220,-119.75759584,408.94,,,,,,
163,1340,40.57,40.66,40.57,4864.43,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:22,,,,35.65615980,-119.75769376,409.44,,,,,,
164,1350,40.64,40.57,40.64,4905.00,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:07,,,,35.65623604,-119.75779282,409.63,,,,,,
165,1360,40.62,40.64,40.62,4945.64,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:20,,,,35.65631219,-119.75789276,410.01,,,,,,
166,1370,40.67,40.62,40.67,4986.26,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:07,,,,35.65638810,-119.75799246,410.81,,,,,,
167,1380,40.57,40.67,40.57,5026.92,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:39,,,,35.65646406,-119.75809262,411.41,,,,,,
168,1390,40.63,40.57,40.63,5067.49,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:03,,,,35.65654016,-119.75819203,412.21,,,,,,
169,1400,40.64,40.63,40.64,5108.13,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:44,,,,35.65661749,-119.75829030,412.14,,,,,,
170,1410,40.55,40.64,40.55,5148.76,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:23,,,,35.65669517,-119.75838817,412.07,,,,,,
171,1420,40.54,40.55,40.54,5189.31,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:06,,,,35.65677314,-119.75848535,412.16,,,,,,
172,1430,40.60,40.54,40.60,5229.86,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:56,,,,35.65685084,-119.75858275,412.22,,,,,,
173,1440,40.56,40.60,40.56,5270.45,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:47,,,,35.65692856,-119.75868038,411.88,,,,,,
174,1450,40.68,40.56,40.68,5311.01,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:27,,,,35.65700592,-119.75877810,411.83,,,,,,
175,1460,40.70,40.68,40.70,5351.69,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:38,,,,35.65708360,-119.75887604,412.22,,,,,,
176,1470,40.56,40.70,40.56,5392.39,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:21,,,,35.65716126,-119.75897448,412.39,,,,,,
177,1480,40.64,40.56,40.64,5432.95,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:39,,,,35.65723880,-119.75907213,412.40,,,,,,
178,1490,40.74,40.64,40.74,5473.59,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:34,,,,35.65731690,-119.75916942,412.98,,,,,,
179,1500,40.74,40.74,40.74,5514.33,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:02,,,,35.65739500,-119.75926724,412.93,,,,,,
180,1510,40.71,40.74,40.71,5555.07,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:58,,,,35.65747297,-119.75936547,413.33,,,,,,
181,1520,40.63,40.71,40.63,5595.79,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:20,,,,35.65755118,-119.75946292,414.19,,,,,,
182,1530,40.68,40.63,40.68,5636.42,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:15,,,,35.65762957,-119.75955986,414.62,,,,,,
183,1540,40.18,40.68,40.18,5677.10,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:03,,,,35.65770876,-119.75965625,415.24,,,,,,
184,1550,40.62,40.18,40.62,5717.28,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:08,,,,35.65778744,-119.75975056,415.77,,,,,,
185,1560,40.66,40.62,40.66,5757.90,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:13,,,,35.65786704,-119.75984594,416.21,,,,,,
186,1570,40.60,40.66,40.60,5798.56,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:36,,,,35.65794691,-119.75994162,416.71,,,,,,
187,1580,40.58,40.60,40.58,5839.16,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:13,,,,35.65802664,-119.76003664,417.46,,,,,,
188,1590,40.57,40.58,40.57,5879.74,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:12,,,,35.65810639,-119.76013186,418.76,,,,,,
189,1600,40.64,40.57,40.64,5920.31,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:57,,,,35.65818546,-119.76022778,419.99,,,,,,
190,1610,40.65,40.64,40.65,5960.95,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:33,,,,35.65826407,-119.76032449,420.69,,,,,,
191,1620,40.65,40.65,40.65,6001.60,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:12,,,,35.65834189,-119.76042191,421.58,,,,,,
192,1630,40.59,40.65,40.59,6042.25,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:04,,,,35.65841912,-119.76052065,422.99,,,,,,
193,1640,40.67,40.59,40.67,6082.84,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:34,,,,35.65849609,-119.76061935,424.20,,,,,,
194,1650,40.42,40.67,40.42,6123.51,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,06:06,,,,35.65857312,-119.76071786,425.41,,,,,,
195,1660,40.66,40.42,40.66,6163.93,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,07:32,,,,35.65865010,-119.76081551,426.29,,,,,,
196,1670,16.99,40.66,16.99,6204.59,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,06:20,,,,35.65872774,-119.76091365,427.35,,,,,,
197,1680,10.59,16.99,10.59,6221.58,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,,,,,35.65875951,-119.76095543,428.27,,,,,,
198,1680,10.59,5.26,5.33,6226.84,Bend,,,,,,08:57,90° 5D Left Induction Bend,ERW,0.344,X24,8.625,1440,,,,,35.65876581,-119.76097032,428.55,,,,,,
199,1680,10.59,10.01,0.58,6231.59,Sleeve Start,,,,,,,,ERW,0.344,X24,8.625,1440,,,,,35.65875830,-119.76098210,428.72,,,,,,
200,1690,7.86,10.59,7.86,6232.17,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:18,,,,35.65875700,-119.76098338,428.73,,,,,,
201,1690,7.86,1.98,5.88,6234.15,Sleeve End,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.65875269,-119.76098759,428.78,,,,,,
202,1700,10.76,7.86,10.76,6240.03,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,,,,,35.65873990,-119.76100009,428.92,,,,,,
203,1700,10.76,5.24,5.52,6245.26,Bend,,,,,,03:01,90° 5D Right Induction Bend,ERW,0.344,X24,8.625,1440,,,,,35.65873137,-119.76101342,429.05,,,,,,
204,1710,40.69,10.76,40.69,6250.78,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:04,,,,35.65873827,-119.76102868,429.14,,,,,,
205,1710,40.69,11.32,29.37,6262.11,AGM 2,,,,,,,AGM 2 Sta. 422+45 25' U/S Check Valve 202- from 2017 Data,ERW,0.250,X56,8.625,1440,,,,,35.65875907,-119.76105789,429.29,,,,,,
206,1720,28.39,40.69,28.39,6291.47,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:11,,,,35.65881332,-119.76113265,428.40,,,,,,
207,1730,3.06,28.39,3.06,6319.86,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65886599,-119.76120456,427.30,,,,,,
208,1730,3.06,1.55,1.51,6321.41,Bend,,,,,,11:53,90° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.65886833,-119.76120780,427.96,,,,,,
209,1740,2.99,3.06,2.99,6322.91,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.65886897,-119.76120902,429.35,,,,,,
210,1750,3.10,2.99,3.10,6325.90,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65886838,-119.76120915,432.24,,,,,,
211,1750,3.10,1.45,1.64,6327.36,Bend,,,,,,05:54,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.65886940,-119.76121079,433.44,,,,,,
212,1760,3.07,3.10,3.07,6329.00,Girth Weld,,,,,,,,Valve,,,8.625,1440,,,,,35.65887216,-119.76121455,433.94,,,,,,
213,1760,3.07,0.44,2.63,6329.44,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.65887313,-119.76121585,433.93,,,,,,
214,1760,3.07,1.63,1.44,6330.62,Valve - AGM MLV,,,,,,,MAINLINE VALVE Sta. 422+14,Valve,,,8.625,1440,,,,,35.65887527,-119.76121869,433.89,,,,,,
215,1760,3.07,2.62,0.44,6331.62,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.65887705,-119.76122107,433.91,,,,,,
216,1770,1.17,3.07,1.17,6332.06,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.65887790,-119.76122221,433.91,,,,,,
217,1770,1.17,0.57,0.61,6332.63,Tee,,,,,,09:16,,Tee,,,8.625,1440,,,,,35.65887875,-119.76122334,433.92,,,,,,
218,1780,2.05,1.17,2.05,6333.24,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.65888011,-119.76122516,433.93,,,,,,
219,1780,2.05,0.66,1.39,6333.90,Tap,,,,,,06:29,,ERW,0.250,X56,8.625,1440,,,,,35.65888141,-119.76122690,433.94,,,,,,
220,1780,2.05,1.45,0.60,6334.69,Tap,,,,,,00:23,,ERW,0.250,X56,8.625,1440,,,,,35.65888266,-119.76122858,433.95,,,,,,
221,1790,1.15,2.05,1.15,6335.29,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.65888393,-119.76123031,433.95,,,,,,
222,1790,1.15,0.54,0.60,6335.83,Tee,,,,,,03:52,,Tee,,,8.625,1440,,,,,35.65888487,-119.76123159,433.96,,,,,,
223,1800,3.14,1.15,3.14,6336.43,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65888598,-119.76123311,433.96,,,,,,
224,1800,3.14,1.54,1.61,6337.97,Bend,,,,,,05:59,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.65888847,-119.76123643,433.29,,,,,,
225,1810,2.99,3.14,2.99,6339.58,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.65888931,-119.76123760,431.79,,,,,,
226,1820,3.06,2.99,3.06,6342.56,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65888944,-119.76123785,428.86,,,,,,
227,1820,3.06,1.55,1.51,6344.11,Bend,,,,,,11:58,90° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.65889066,-119.76123950,427.56,,,,,,
228,1830,35.93,3.06,35.93,6345.62,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:26,,,,35.65889332,-119.76124310,427.15,,,,,,
229,1840,40.19,35.93,40.19,6381.55,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:04,,,,35.65895888,-119.76133306,427.28,,,,,,
230,1850,40.66,40.19,40.66,6421.74,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:01,,,,35.65903235,-119.76143394,427.57,,,,,,
231,1860,40.71,40.66,40.71,6462.40,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:10,,,,35.65910677,-119.76153577,427.23,,,,,,
232,1870,1.59,40.71,1.59,6503.11,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65918129,-119.76163754,426.30,,,,,,
233,1870,1.59,0.81,0.78,6503.92,Bend,,,,,,03:04,45° 3D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.65918305,-119.76163896,426.26,,,,,,
234,1880,40.82,1.59,40.82,6504.70,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:42,,,,35.65918516,-119.76163962,426.21,,,,,,
235,1890,40.28,40.82,40.28,6545.52,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:50,,,,35.65929696,-119.76164421,424.33,,,,,,
236,1900,40.64,40.28,40.64,6585.80,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:45,,,,35.65940722,-119.76164839,422.67,,,,,,
237,1910,40.62,40.64,40.62,6626.44,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:03,,,,35.65951863,-119.76165177,421.24,,,,,,
238,1920,40.63,40.62,40.63,6667.06,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:47,,,,35.65962999,-119.76165509,420.42,,,,,,
239,1930,40.67,40.63,40.67,6707.69,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:44,,,,35.65974132,-119.76165834,419.15,,,,,,
240,1940,40.61,40.67,40.61,6748.36,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:00,,,,35.65985281,-119.76166205,418.48,,,,,,
241,1950,15.52,40.61,15.52,6788.96,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:12,,,,35.65996415,-119.76166610,419.15,,,,,,
242,1960,40.54,15.52,40.54,6804.48,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:13,,,,35.66000678,-119.76166730,419.27,,,,,,
243,1970,40.73,40.54,40.73,6845.02,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:47,,,,35.66011773,-119.76167073,417.96,,,,,,
244,1980,40.65,40.73,40.65,6885.75,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:26,,,,35.66022927,-119.76167464,416.74,,,,,,
245,1990,40.63,40.65,40.63,6926.40,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:03,,,,35.66034074,-119.76167864,416.83,,,,,,
246,2000,40.66,40.63,40.66,6967.03,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:06,,,,35.66045228,-119.76168259,416.91,,,,,,
247,2010,40.52,40.66,40.52,7007.69,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:25,,,,35.66056391,-119.76168696,416.91,,,,,,
248,2020,40.65,40.52,40.65,7048.22,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:18,,,,35.66067479,-119.76169195,416.60,,,,,,
249,2030,40.61,40.65,40.61,7088.87,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:14,,,,35.66078631,-119.76169716,416.31,,,,,,
250,2040,40.65,40.61,40.65,7129.48,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,09:06,,,,35.66089741,-119.76170150,414.43,,,,,,
251,2050,40.63,40.65,40.63,7170.13,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:00,,,,35.66100877,-119.76170583,413.71,,,,,,
252,2060,40.63,40.63,40.63,7210.76,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:57,,,,35.66112029,-119.76171018,413.35,,,,,,
253,2070,40.26,40.63,40.26,7251.39,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:43,,,,35.66123169,-119.76171269,413.48,,,,,,
254,2080,40.66,40.26,40.66,7291.65,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,07:41,,,,35.66134120,-119.76172762,414.00,,,,,,
255,2090,40.68,40.66,40.68,7332.31,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:07,,,,35.66145141,-119.76174317,410.32,,,,,,
256,2100,40.61,40.68,40.61,7372.98,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:31,,,,35.66156215,-119.76176074,408.96,,,,,,
257,2110,40.63,40.61,40.63,7413.59,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,03:18,,,,35.66167224,-119.76177786,407.57,,,,,,
258,2120,40.30,40.63,40.30,7454.22,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:29,,,,35.66178280,-119.76179505,406.21,,,,,,
259,2130,40.60,40.30,40.60,7494.52,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:33,,,,35.66189234,-119.76181227,404.46,,,,,,
260,2140,40.68,40.60,40.68,7535.12,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:39,,,,35.66200277,-119.76182773,402.84,,,,,,
261,2150,40.60,40.68,40.60,7575.80,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:14,,,,35.66211371,-119.76184293,402.21,,,,,,
262,2160,40.75,40.60,40.75,7616.40,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:43,,,,35.66222442,-119.76185713,401.56,,,,,,
263,2170,20.14,40.75,20.14,7657.15,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,06:15,,,,35.66233575,-119.76187031,401.75,,,,,,
264,2180,1.52,20.14,1.52,7677.30,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66239065,-119.76187718,402.60,,,,,,
265,2180,1.52,0.76,0.76,7678.05,Bend,,,,,,03:06,45° 3D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.66239258,-119.76187670,402.63,,,,,,
266,2190,40.92,1.52,40.92,7678.82,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:51,,,,35.66239448,-119.76187539,402.66,,,,,,
267,2200,40.59,40.92,40.59,7719.74,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:43,,,,35.66248103,-119.76178794,402.47,,,,,,
268,2210,40.62,40.59,40.62,7760.33,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:05,,,,35.66256725,-119.76170222,399.75,,,,,,
269,2220,15.41,40.62,15.41,7800.95,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,00:35,,,,35.66265310,-119.76161672,395.48,,,,,,
270,2230,40.64,15.41,40.64,7816.36,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,07:09,,,,35.66268574,-119.76158402,394.17,,,,,,
271,2240,40.61,40.64,40.61,7857.00,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:59,,,,35.66277264,-119.76149904,391.26,,,,,,
272,2250,1.50,40.61,1.50,7897.61,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66285839,-119.76141262,389.32,,,,,,
273,2250,1.50,0.77,0.73,7898.38,Bend,,,,,,09:04,45° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66286034,-119.76141149,389.29,,,,,,
274,2260,40.76,1.50,40.76,7899.11,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,07:18,,,,35.66286228,-119.76141115,389.27,,,,,,
275,2270,40.62,40.76,40.62,7939.87,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,04:42,,,,35.66297414,-119.76140950,388.90,,,,,,
276,2270,40.62,38.89,1.73,7978.76,AGM 3,,,,,,,AGM 3 Sta. 405+29 PLM 9' U/S C.V. 203- from 2017 Data,ERW,0.250,X56,8.625,1440,,,,,35.66308075,-119.76140759,388.37,,,,,,
277,2280,40.17,40.62,40.17,7980.49,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:22,,,,35.66308536,-119.76140734,388.16,,,,,,
278,2290,3.15,40.17,3.15,8020.66,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66319275,-119.76140117,383.66,,,,,,
279,2290,3.15,1.56,1.59,8022.22,Bend,,,,,,00:04,90° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.66319646,-119.76140093,384.22,,,,,,
280,2300,3.12,3.15,3.12,8023.81,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.66319782,-119.76140077,385.54,,,,,,
281,2310,3.25,3.12,3.25,8026.93,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66319795,-119.76140060,388.40,,,,,,
282,2310,3.25,1.71,1.54,8028.64,Bend,,,,,,06:00,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.66319891,-119.76140285,389.68,,,,,,
283,2320,1.26,3.25,1.26,8030.17,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.66320073,-119.76140697,390.06,,,,,,
284,2320,1.26,0.58,0.69,8030.75,Tee,,,,,,03:12,,Tee,,,8.625,1440,,,,,35.66320140,-119.76140851,390.01,,,,,,
285,2330,2.12,1.26,2.12,8031.43,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.66320222,-119.76141044,389.93,,,,,,
286,2330,2.12,0.70,1.43,8032.13,Tap,,,,,,06:18,,ERW,0.250,X56,8.625,1440,,,,,35.66320310,-119.76141249,389.86,,,,,,
287,2330,2.12,1.46,0.66,8032.89,Tap,,,,,,00:44,,ERW,0.250,X56,8.625,1440,,,,,35.66320393,-119.76141445,389.79,,,,,,
288,2340,3.10,2.12,3.10,8033.55,Girth Weld,,,,,,,,Valve,,,8.625,1440,,,,,35.66320490,-119.76141671,389.70,,,,,,
289,2340,3.10,0.44,2.65,8034.00,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.66320542,-119.76141792,389.66,,,,,,
290,2340,3.10,1.55,1.55,8035.11,Valve - AGM MLV,,,,,,,MAINLINE VALVE Sta. 405+16,Valve,,,8.625,1440,,,,,35.66320686,-119.76142129,389.53,,,,,,
291,2340,3.10,2.62,0.48,8036.18,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.66320808,-119.76142440,389.53,,,,,,
292,2350,2.05,3.10,2.05,8036.65,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.66320865,-119.76142584,389.52,,,,,,
293,2350,2.05,0.70,1.35,8037.35,Tap,,,,,,06:35,,ERW,0.250,X56,8.625,1440,,,,,35.66320943,-119.76142782,389.52,,,,,,
294,2350,2.05,1.36,0.69,8038.01,Tap,,,,,,00:35,,ERW,0.250,X56,8.625,1440,,,,,35.66321022,-119.76142983,389.51,,,,,,
295,2360,1.14,2.05,1.14,8038.70,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.66321103,-119.76143189,389.51,,,,,,
296,2360,1.14,0.55,0.59,8039.25,Tee,,,,,,03:31,,Tee,,,8.625,1440,,,,,35.66321172,-119.76143363,389.51,,,,,,
297,2370,3.30,1.14,3.30,8039.84,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66321249,-119.76143559,389.50,,,,,,
298,2370,3.30,1.65,1.65,8041.49,Bend,,,,,,06:05,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.66321411,-119.76143995,388.76,,,,,,
299,2380,3.20,3.30,3.20,8043.14,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,,,,,35.66321456,-119.76144163,387.31,,,,,,
300,2390,3.27,3.20,3.27,8046.33,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66321437,-119.76144191,384.17,,,,,,
301,2390,3.27,1.56,1.72,8047.89,Bend,,,,,,00:05,90° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.66321499,-119.76144378,382.84,,,,,,
302,2400,40.66,3.27,40.66,8049.61,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,08:30,,,,35.66321681,-119.76144838,382.23,,,,,,
303,2410,40.53,40.66,40.53,8090.26,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:48,,,,35.66326705,-119.76157047,382.68,,,,,,
304,2420,40.16,40.53,40.16,8130.79,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,07:48,,,,35.66331703,-119.76169197,383.07,,,,,,
305,2430,40.63,40.16,40.63,8170.95,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:28,,,,35.66336206,-119.76181505,384.15,,,,,,
306,2440,40.61,40.63,40.61,8211.58,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:05,,,,35.66340743,-119.76193977,385.42,,,,,,
307,2450,40.57,40.61,40.57,8252.19,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,02:40,,,,35.66345252,-119.76206431,386.43,,,,,,
308,2460,40.53,40.57,40.53,8292.76,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,11:55,,,,35.66349711,-119.76218919,387.64,,,,,,
309,2470,40.18,40.53,40.18,8333.29,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,01:51,,,,35.66354099,-119.76231415,388.66,,,,,,
310,2480,21.34,40.18,21.34,8373.47,Girth Weld,,,,,,,,ERW,0.250,X56,8.625,1440,10:21,,,,35.66358349,-119.76243853,389.15,,,,,,
311,2490,39.14,21.34,39.14,8394.80,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,11:28,,,,35.66360712,-119.76250393,389.91,,,,,,
312,2490,39.14,0.80,38.33,8395.60,Metal Loss Group,External,10,0.032,1.5,2.8,08:01,,ERW,0.322,X35,8.625,1440,,0.606,2377,3302,35.66360803,-119.76250641,389.95,,,,,,
313,2490,39.14,1.55,37.58,8396.35,Metal Loss,External,10,0.032,0.5,0.9,08:37,,ERW,0.322,X35,8.625,1440,,0.597,2414,3353,35.66360887,-119.76250869,389.99,,,,,,
314,2490,39.14,1.84,37.30,8396.64,Metal Loss,External,10,0.032,0.5,0.9,07:17,,ERW,0.322,X35,8.625,1440,,0.597,2414,3353,35.66360917,-119.76250949,390.00,,,,,,
315,2490,39.14,3.55,35.58,8398.36,Tap,,,,,,00:33,,ERW,0.322,X35,8.625,1440,,,,,35.66361116,-119.76251489,390.08,,,,,,
316,2490,39.14,3.79,35.34,8398.59,Metal Loss,External,19,0.061,0.6,0.6,05:14,,ERW,0.322,X35,8.625,1440,,0.599,2404,3339,35.66361144,-119.76251565,390.09,,,,,,
317,2490,39.14,15.00,24.14,8409.80,Metal Loss Group,External,16,0.052,0.7,1.1,06:16,,ERW,0.322,X35,8.625,1440,,0.600,2400,3333,35.66362414,-119.76255034,390.75,,,,,,
318,2490,39.14,15.33,23.80,8410.14,Metal Loss,External,10,0.032,0.5,0.9,06:17,,ERW,0.322,X35,8.625,1440,,0.597,2414,3353,35.66362452,-119.76255139,390.77,,,,,,
319,2490,39.14,19.60,19.54,8414.40,Metal Loss,External,19,0.061,0.3,0.5,08:11,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66362925,-119.76256432,391.03,,,,,,
320,2490,39.14,19.71,19.42,8414.51,Metal Loss,External,16,0.052,0.3,0.5,06:45,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66362936,-119.76256464,391.03,,,,,,
321,2490,39.14,19.97,19.17,8414.77,Metal Loss,External,13,0.042,0.3,0.6,08:04,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66362969,-119.76256553,391.05,,,,,,
322,2490,39.14,20.05,19.09,8414.85,Metal Loss,External,10,0.032,0.6,1.1,11:18,At Seam,ERW,0.322,X35,8.625,1440,,0.598,2410,3347,35.66362974,-119.76256566,391.05,,,,,,
323,2490,39.14,20.07,19.07,8414.87,Metal Loss Group,External,19,0.061,3.7,8.0,04:08,,ERW,0.322,X35,8.625,1440,,0.653,2206,3064,35.66362975,-119.76256570,391.05,,,,,,
324,2490,39.14,20.12,19.02,8414.92,Metal Loss Group,External,17,0.055,1.3,1.1,08:00,,ERW,0.322,X35,8.625,1440,,0.609,2363,3282,35.66362982,-119.76256589,391.06,,,,,,
325,2490,39.14,20.24,18.89,8415.04,Metal Loss Group,External,16,0.052,2.0,1.4,09:22,,ERW,0.322,X35,8.625,1440,,0.621,2319,3221,35.66362998,-119.76256631,391.06,,,,,,
326,2490,39.14,20.47,18.67,8415.27,Metal Loss,External,10,0.032,0.3,0.6,05:08,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66363021,-119.76256695,391.08,,,,,,
327,2490,39.14,20.87,18.27,8415.67,Metal Loss,External,14,0.045,0.5,0.9,06:39,,ERW,0.322,X35,8.625,1440,,0.597,2411,3349,35.66363072,-119.76256836,391.10,,,,,,
328,2490,39.14,21.44,17.69,8416.25,Metal Loss,External,14,0.045,0.3,0.6,07:09,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66363130,-119.76256994,391.14,,,,,,
329,2490,39.14,21.56,17.58,8416.36,Metal Loss Group,External,18,0.058,0.9,1.5,07:14,,ERW,0.322,X35,8.625,1440,,0.603,2387,3315,35.66363141,-119.76257025,391.14,,,,,,
330,2490,39.14,21.60,17.53,8416.40,Metal Loss,External,13,0.042,0.3,0.6,05:42,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66363150,-119.76257047,391.15,,,,,,
331,2490,39.14,21.75,17.38,8416.56,Metal Loss Group,External,18,0.058,1.6,2.4,05:38,,ERW,0.322,X35,8.625,1440,,0.617,2333,3241,35.66363166,-119.76257092,391.15,,,,,,
332,2490,39.14,21.99,17.15,8416.79,Metal Loss,External,13,0.042,0.3,0.6,05:30,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66363192,-119.76257163,391.17,,,,,,
333,2490,39.14,22.40,16.74,8417.20,Metal Loss Group,External,15,0.048,1.3,3.9,03:31,,ERW,0.322,X35,8.625,1440,,0.607,2371,3292,35.66363241,-119.76257298,391.20,,,,,,
334,2490,39.14,23.46,15.68,8418.26,Metal Loss,External,16,0.052,0.3,0.5,00:13,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66363356,-119.76257613,391.26,,,,,,
335,2490,39.14,24.02,15.12,8418.82,Metal Loss Group,External,16,0.052,0.6,2.9,09:16,,ERW,0.322,X35,8.625,1440,,0.599,2403,3338,35.66363416,-119.76257776,391.29,,,,,,
336,2490,39.14,24.33,14.81,8419.13,Metal Loss,External,16,0.052,0.3,0.5,00:17,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66363451,-119.76257871,391.31,,,,,,
337,2490,39.14,30.25,8.88,8425.05,Metal Loss Group,Internal,15,0.048,1.0,2.7,05:33,,ERW,0.322,X35,8.625,1440,,0.604,2384,3312,35.66364109,-119.76259672,391.66,,,,,,
338,2490,39.14,32.19,6.95,8426.99,Metal Loss,External,15,0.048,0.3,0.6,10:38,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66364328,-119.76260272,391.78,,,,,,
339,2490,39.14,32.28,6.85,8427.09,Metal Loss,External,17,0.055,0.3,0.5,04:17,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66364340,-119.76260304,391.78,,,,,,
340,2490,39.14,33.12,6.02,8427.92,Metal Loss Group,External,10,0.032,1.6,2.6,04:03,,ERW,0.322,X35,8.625,1440,,0.606,2376,3300,35.66364430,-119.76260553,391.81,,,,,,
341,2490,39.14,34.31,4.83,8429.11,Metal Loss,External,10,0.032,0.3,0.6,03:18,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66364562,-119.76260918,391.85,,,,,,
342,2490,39.14,34.54,4.60,8429.34,Metal Loss,External,13,0.042,0.3,0.6,11:33,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66364587,-119.76260988,391.86,,,,,,
343,2490,39.14,35.09,4.05,8429.89,Metal Loss Group,External,12,0.039,0.8,2.4,02:21,,ERW,0.322,X35,8.625,1440,,0.599,2402,3336,35.66364648,-119.76261157,391.88,,,,,,
344,2490,39.14,35.40,3.74,8430.20,Metal Loss,External,12,0.039,0.3,0.6,11:33,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66364686,-119.76261262,391.90,,,,,,
345,2490,39.14,35.79,3.35,8430.59,Metal Loss,External,14,0.045,0.3,0.6,03:51,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66364728,-119.76261378,391.91,,,,,,
346,2490,39.14,36.37,2.77,8431.17,Metal Loss Group,External,10,0.032,0.7,1.5,02:59,,ERW,0.322,X35,8.625,1440,,0.598,2406,3342,35.66364791,-119.76261551,391.93,,,,,,
347,2490,39.14,36.62,2.51,8431.42,Metal Loss,External,10,0.032,0.3,0.6,02:58,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66364819,-119.76261629,391.94,,,,,,
348,2490,39.14,36.75,2.39,8431.55,Metal Loss,External,10,0.032,0.6,1.1,03:10,,ERW,0.322,X35,8.625,1440,,0.597,2411,3349,35.66364832,-119.76261665,391.94,,,,,,
349,2500,40.21,39.14,40.21,8433.94,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,05:46,,,,35.66365100,-119.76262405,392.03,,,,,,
350,2500,40.21,3.68,36.54,8437.61,Metal Loss,External,12,0.039,0.3,0.6,10:32,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66365513,-119.76263545,392.15,,,,,,
351,2500,40.21,5.11,35.11,8439.04,Metal Loss,External,13,0.042,0.3,0.6,06:16,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66365670,-119.76263978,392.18,,,,,,
352,2500,40.21,7.79,32.42,8441.73,Metal Loss,External,10,0.032,0.4,0.7,03:36,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66365975,-119.76264815,392.24,,,,,,
353,2500,40.21,8.17,32.05,8442.11,Metal Loss Group,External,15,0.048,1.0,4.1,02:15,,ERW,0.322,X35,8.625,1440,,0.603,2387,3315,35.66366016,-119.76264926,392.25,,,,,,
354,2500,40.21,9.60,30.62,8443.53,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66366172,-119.76265355,392.28,,,,,,
355,2500,40.21,17.18,23.04,8451.11,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66367028,-119.76267705,392.46,,,,,,
356,2500,40.21,19.05,21.16,8452.99,Metal Loss,External,16,0.052,0.6,1.0,09:14,,ERW,0.322,X35,8.625,1440,,0.598,2407,3343,35.66367233,-119.76268266,392.50,,,,,,
357,2510,40.22,40.21,40.22,8474.15,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,05:32,,,,35.66369588,-119.76274727,392.93,,,,,,
358,2510,40.22,2.34,37.88,8476.49,Metal Loss,External,11,0.035,0.5,0.9,01:49,,ERW,0.322,X35,8.625,1440,,0.597,2413,3352,35.66369849,-119.76275440,392.96,,,,,,
359,2510,40.22,2.93,37.30,8477.08,Metal Loss,External,18,0.058,0.4,0.7,01:39,,ERW,0.322,X35,8.625,1440,,0.597,2412,3350,35.66369913,-119.76275617,392.97,,,,,,
360,2510,40.22,22.97,17.25,8497.12,Metal Loss,External,15,0.048,0.3,0.5,04:15,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66372162,-119.76281772,393.26,,,,,,
361,2520,40.26,40.22,40.26,8514.37,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,11:50,,,,35.66374089,-119.76287099,393.64,,,,,,
362,2520,40.26,21.39,18.87,8535.76,Metal Loss,External,10,0.032,0.8,1.1,06:20,,ERW,0.322,X35,8.625,1440,,0.599,2405,3341,35.66376443,-119.76293642,394.20,,,,,,
363,2530,40.30,40.26,40.30,8554.63,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,10:45,,,,35.66378518,-119.76299445,394.75,,,,,,
364,2530,40.30,7.96,32.34,8562.59,Metal Loss,Internal,18,0.058,0.3,0.5,06:32,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66379400,-119.76301922,395.01,,,,,,
365,2530,40.30,9.16,31.14,8563.79,Metal Loss,Internal,10,0.032,0.3,0.5,06:43,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66379529,-119.76302286,395.05,,,,,,
366,2530,40.30,10.59,29.71,8565.22,Metal Loss,Internal,10,0.032,0.4,0.5,06:26,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66379685,-119.76302722,395.09,,,,,,
367,2530,40.30,22.97,17.33,8577.60,Metal Loss Group,Internal,17,0.055,2.0,1.3,06:07,,ERW,0.322,X35,8.625,1440,,0.622,2315,3215,35.66381029,-119.76306506,395.61,,,,,,
