"Item
368,2530,40.30,24.12,16.18,8578.75,Metal Loss,External,16,0.052,0.4,0.6,04:09,,ERW,0.322,X35,8.625,1440,,0.597,2414,3353,35.66381160,-119.76306872,395.66,,,,,,
369,2530,40.30,26.23,14.07,8580.86,Metal Loss,External,13,0.042,0.3,0.6,04:25,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66381387,-119.76307511,395.74,,,,,,
370,2530,40.30,26.42,13.88,8581.05,Metal Loss Group,External,16,0.052,0.9,2.9,05:11,,ERW,0.322,X35,8.625,1440,,0.602,2391,3321,35.66381410,-119.76307577,395.75,,,,,,
371,2530,40.30,28.05,12.25,8582.68,Metal Loss,External,16,0.052,0.3,0.5,11:00,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66381590,-119.76308082,395.82,,,,,,
372,2530,40.30,28.15,12.15,8582.78,Metal Loss,External,16,0.052,0.3,0.5,09:39,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66381601,-119.76308113,395.83,,,,,,
373,2530,40.30,31.42,8.88,8586.05,Metal Loss Group,External,17,0.055,0.4,2.5,11:00,,ERW,0.322,X35,8.625,1440,,0.597,2414,3352,35.66381958,-119.76309118,395.96,,,,,,
374,2530,40.30,32.06,8.24,8586.69,Metal Loss Group,External,14,0.045,0.4,1.6,00:41,,ERW,0.322,X35,8.625,1440,,0.597,2413,3351,35.66382021,-119.76309295,395.99,,,,,,
375,2530,40.30,33.16,7.14,8587.79,Metal Loss Group,External,13,0.042,1.1,1.9,00:04,,ERW,0.322,X35,8.625,1440,,0.604,2386,3314,35.66382147,-119.76309650,396.04,,,,,,
376,2530,40.30,33.33,6.97,8587.96,Metal Loss,External,10,0.032,0.5,0.9,02:56,,ERW,0.322,X35,8.625,1440,,0.597,2413,3351,35.66382163,-119.76309695,396.04,,,,,,
377,2530,40.30,33.90,6.40,8588.53,Metal Loss,External,14,0.045,0.3,0.6,04:12,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66382226,-119.76309873,396.07,,,,,,
378,2530,40.30,33.93,6.37,8588.56,Metal Loss,External,12,0.039,0.3,0.6,10:03,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66382235,-119.76309898,396.07,,,,,,
379,2530,40.30,34.00,6.29,8588.64,Metal Loss,External,15,0.048,0.3,0.5,00:27,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66382240,-119.76309913,396.07,,,,,,
380,2530,40.30,34.20,6.10,8588.83,Metal Loss Group,External,16,0.052,0.9,3.1,11:27,,ERW,0.322,X35,8.625,1440,,0.603,2389,3318,35.66382262,-119.76309973,396.08,,,,,,
381,2530,40.30,34.39,5.91,8589.02,Metal Loss,External,10,0.032,0.4,0.6,01:15,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66382284,-119.76310036,396.09,,,,,,
382,2530,40.30,34.79,5.51,8589.43,Metal Loss Group,External,19,0.061,0.7,2.6,00:30,,ERW,0.322,X35,8.625,1440,,0.602,2393,3323,35.66382325,-119.76310152,396.10,,,,,,
383,2530,40.30,35.47,4.83,8590.10,Metal Loss Group,External,19,0.061,1.0,2.6,01:50,,ERW,0.322,X35,8.625,1440,,0.606,2377,3301,35.66382402,-119.76310369,396.13,,,,,,
384,2530,40.30,35.76,4.54,8590.39,Metal Loss Group,External,18,0.058,3.3,4.5,01:07,,ERW,0.322,X35,8.625,1440,,0.645,2233,3102,35.66382431,-119.76310449,396.14,,,,,,
385,2530,40.30,36.20,4.09,8590.84,Metal Loss Group,External,17,0.055,0.3,0.8,02:17,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66382479,-119.76310586,396.16,,,,,,
386,2530,40.30,36.63,3.67,8591.26,Metal Loss Group,External,19,0.061,0.7,3.2,01:08,,ERW,0.322,X35,8.625,1440,,0.601,2395,3327,35.66382528,-119.76310723,396.18,,,,,,
387,2530,40.30,36.85,3.45,8591.48,Metal Loss,External,12,0.039,0.3,0.6,01:34,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66382555,-119.76310798,396.19,,,,,,
388,2530,40.30,37.12,3.18,8591.75,Metal Loss Group,External,12,0.039,0.7,2.1,01:00,,ERW,0.322,X35,8.625,1440,,0.599,2404,3338,35.66382581,-119.76310873,396.20,,,,,,
389,2530,40.30,37.43,2.86,8592.07,Metal Loss,External,11,0.035,0.3,0.6,03:56,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66382616,-119.76310972,396.22,,,,,,
390,2530,40.30,37.47,2.83,8592.10,Metal Loss,External,14,0.045,0.3,0.6,00:52,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66382619,-119.76310979,396.22,,,,,,
391,2530,40.30,37.61,2.69,8592.24,Metal Loss Group,External,16,0.052,1.3,3.3,01:41,,ERW,0.322,X35,8.625,1440,,0.610,2362,3280,35.66382633,-119.76311019,396.22,,,,,,
392,2530,40.30,40.04,0.25,8594.68,Metal Loss,External,15,0.048,0.3,0.6,06:08,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66382901,-119.76311776,396.33,,,,,,
393,2530,40.30,40.19,0.10,8594.83,Metal Loss Group,External,17,0.055,0.4,2.0,06:01,,ERW,0.322,X35,8.625,1440,,0.597,2412,3350,35.66382920,-119.76311830,396.33,,,,,,
394,2540,40.26,40.30,40.26,8594.93,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,09:36,,,,35.66382927,-119.76311850,396.34,,,,,,
395,2540,40.26,0.12,40.14,8595.05,Metal Loss,External,14,0.045,0.3,0.6,01:22,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66382944,-119.76311899,396.34,,,,,,
396,2540,40.26,1.01,39.25,8595.94,Metal Loss Group,External,14,0.045,0.4,2.0,01:31,,ERW,0.322,X35,8.625,1440,,0.597,2414,3352,35.66383039,-119.76312168,396.38,,,,,,
397,2540,40.26,1.14,39.12,8596.07,Metal Loss Group,External,18,0.058,1.5,2.0,09:28,At Seam,ERW,0.322,X35,8.625,1440,,0.615,2342,3253,35.66383052,-119.76312207,396.39,,,,,,
398,2540,40.26,2.13,38.13,8597.06,Metal Loss Group,External,16,0.052,0.9,2.0,10:04,,ERW,0.322,X35,8.625,1440,,0.603,2389,3318,35.66383162,-119.76312517,396.43,,,,,,
399,2540,40.26,2.36,37.90,8597.29,Metal Loss Group,External,12,0.039,0.6,1.4,10:19,,ERW,0.322,X35,8.625,1440,,0.598,2409,3346,35.66383187,-119.76312590,396.44,,,,,,
400,2540,40.26,3.25,37.01,8598.18,Metal Loss Group,External,14,0.045,0.8,0.6,09:42,,ERW,0.322,X35,8.625,1440,,0.601,2397,3329,35.66383278,-119.76312848,396.47,,,,,,
401,2540,40.26,3.37,36.89,8598.30,Metal Loss Group,External,19,0.061,0.4,1.7,00:01,,ERW,0.322,X35,8.625,1440,,0.597,2413,3351,35.66383291,-119.76312883,396.48,,,,,,
402,2540,40.26,8.90,31.36,8603.83,Metal Loss Group,External,19,0.061,0.4,0.5,07:26,,ERW,0.322,X35,8.625,1440,,0.597,2413,3351,35.66383893,-119.76314593,396.72,,,,,,
403,2540,40.26,9.13,31.13,8604.06,Metal Loss,External,18,0.058,0.3,0.5,07:24,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66383917,-119.76314662,396.73,,,,,,
404,2540,40.26,10.07,30.19,8605.00,Metal Loss Group,External,17,0.055,1.5,4.8,06:19,,ERW,0.322,X35,8.625,1440,,0.614,2347,3259,35.66384020,-119.76314954,396.77,,,,,,
405,2540,40.26,10.71,29.55,8605.64,Metal Loss,External,10,0.032,0.6,1.0,08:41,,ERW,0.322,X35,8.625,1440,,0.597,2412,3350,35.66384084,-119.76315136,396.79,,,,,,
406,2540,40.26,10.93,29.33,8605.86,Metal Loss Group,External,16,0.052,0.5,2.2,08:56,At Seam,ERW,0.322,X35,8.625,1440,,0.597,2410,3347,35.66384112,-119.76315215,396.80,,,,,,
407,2540,40.26,12.84,27.42,8607.77,Metal Loss Group,External,15,0.048,0.5,4.6,07:09,,ERW,0.322,X35,8.625,1440,,0.597,2411,3348,35.66384321,-119.76315810,396.88,,,,,,
408,2540,40.26,12.98,27.29,8607.91,Metal Loss Group,External,12,0.039,1.2,1.4,08:12,,ERW,0.322,X35,8.625,1440,,0.604,2385,3312,35.66384335,-119.76315850,396.89,,,,,,
409,2540,40.26,13.37,26.89,8608.30,Metal Loss Group,External,24,0.077,1.4,7.3,06:49,At Seam,ERW,0.322,X35,8.625,1440,,0.620,2323,3226,35.66384375,-119.76315963,396.90,,,,,,
410,2540,40.26,14.39,25.87,8609.32,Metal Loss Group,External,13,0.042,2.5,4.5,07:17,,ERW,0.322,X35,8.625,1440,,0.621,2319,3220,35.66384489,-119.76316286,396.95,,,,,,
411,2540,40.26,14.66,25.60,8609.59,Metal Loss,External,10,0.032,0.6,1.1,07:24,,ERW,0.322,X35,8.625,1440,,0.597,2411,3349,35.66384515,-119.76316361,396.96,,,,,,
412,2540,40.26,14.81,25.45,8609.74,Metal Loss Group,External,24,0.077,2.6,5.0,09:33,At Seam,ERW,0.322,X35,8.625,1440,,0.652,2209,3068,35.66384535,-119.76316418,396.97,,,,,,
413,2540,40.26,15.20,25.06,8610.13,Metal Loss Group,External,18,0.058,1.3,4.2,09:49,,ERW,0.322,X35,8.625,1440,,0.611,2356,3273,35.66384577,-119.76316537,396.98,,,,,,
414,2540,40.26,15.33,24.93,8610.26,Metal Loss,External,13,0.042,0.3,0.6,08:03,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66384592,-119.76316578,396.99,,,,,,
415,2540,40.26,15.69,24.58,8610.62,Metal Loss Group,External,16,0.052,0.5,1.4,05:07,,ERW,0.322,X35,8.625,1440,,0.597,2410,3347,35.66384629,-119.76316684,397.00,,,,,,
416,2540,40.26,16.02,24.25,8610.94,Metal Loss,External,10,0.032,0.4,0.8,07:30,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66384664,-119.76316784,397.02,,,,,,
417,2540,40.26,16.32,23.95,8611.24,Metal Loss Group,External,11,0.035,0.5,2.4,08:46,At Seam,ERW,0.322,X35,8.625,1440,,0.597,2412,3350,35.66384698,-119.76316881,397.03,,,,,,
418,2540,40.26,17.87,22.39,8612.80,Metal Loss Group,External,22,0.071,0.3,0.9,04:24,,ERW,0.322,X35,8.625,1440,,0.597,2413,3352,35.66384866,-119.76317357,397.10,,,,,,
419,2540,40.26,19.01,21.26,8613.93,Metal Loss,External,11,0.035,0.4,0.7,08:23,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66384990,-119.76317710,397.15,,,,,,
420,2540,40.26,20.05,20.21,8614.98,Metal Loss,External,10,0.032,0.4,0.6,07:47,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66385105,-119.76318036,397.19,,,,,,
421,2540,40.26,20.23,20.03,8615.16,Metal Loss,External,11,0.035,0.4,0.7,07:24,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66385127,-119.76318098,397.20,,,,,,
422,2540,40.26,20.94,19.32,8615.87,Metal Loss Group,External,17,0.055,1.0,4.5,09:58,,ERW,0.322,X35,8.625,1440,,0.605,2382,3308,35.66385202,-119.76318313,397.22,,,,,,
423,2540,40.26,21.00,19.26,8615.93,Metal Loss,External,11,0.035,0.4,0.6,08:42,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66385207,-119.76318325,397.22,,,,,,
424,2540,40.26,21.84,18.43,8616.77,Metal Loss,External,14,0.045,0.3,0.6,10:11,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66385296,-119.76318577,397.26,,,,,,
425,2540,40.26,22.62,17.64,8617.55,Metal Loss,External,16,0.052,0.3,0.5,09:36,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66385384,-119.76318828,397.29,,,,,,
426,2540,40.26,25.48,14.78,8620.41,Metal Loss Group,External,17,0.055,0.6,3.9,11:25,,ERW,0.322,X35,8.625,1440,,0.599,2404,3339,35.66385694,-119.76319710,397.39,,,,,,
427,2540,40.26,28.01,12.26,8622.94,Metal Loss Group,External,18,0.058,0.4,0.9,00:06,,ERW,0.322,X35,8.625,1440,,0.597,2412,3350,35.66385962,-119.76320471,397.48,,,,,,
428,2550,40.25,40.26,40.25,8635.19,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,06:05,,,,35.66387302,-119.76324281,397.94,,,,,,
429,2550,40.25,23.23,17.03,8658.41,Metal Loss,External,11,0.035,0.4,0.7,00:20,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66389819,-119.76331433,398.77,,,,,,
430,2550,40.25,26.79,13.47,8661.98,Metal Loss Group,External,20,0.064,1.3,7.2,09:30,,ERW,0.322,X35,8.625,1440,,0.612,2352,3266,35.66390205,-119.76332528,398.89,,,,,,
431,2550,40.25,27.08,13.17,8662.27,Metal Loss,External,13,0.042,0.3,0.6,02:13,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66390240,-119.76332628,398.90,,,,,,
432,2550,40.25,27.44,12.81,8662.63,Metal Loss Group,External,18,0.058,0.8,1.5,10:37,,ERW,0.322,X35,8.625,1440,,0.602,2392,3322,35.66390279,-119.76332741,398.90,,,,,,
433,2550,40.25,27.57,12.69,8662.76,Metal Loss Group,External,20,0.064,0.6,1.5,02:09,,ERW,0.322,X35,8.625,1440,,0.600,2401,3335,35.66390292,-119.76332777,398.91,,,,,,
434,2550,40.25,27.71,12.55,8662.90,Metal Loss Group,External,16,0.052,0.9,0.8,11:14,,ERW,0.322,X35,8.625,1440,,0.603,2387,3315,35.66390306,-119.76332817,398.91,,,,,,
435,2550,40.25,28.88,11.37,8664.07,Metal Loss,External,17,0.055,0.3,0.5,04:33,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66390433,-119.76333179,398.93,,,,,,
436,2550,40.25,31.47,8.79,8666.66,Metal Loss Group,External,18,0.058,0.9,2.4,03:18,,ERW,0.322,X35,8.625,1440,,0.604,2385,3312,35.66390710,-119.76333970,398.99,,,,,,
437,2550,40.25,31.68,8.57,8666.87,Metal Loss,External,11,0.035,0.4,0.7,04:25,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66390733,-119.76334035,398.99,,,,,,
438,2550,40.25,33.45,6.81,8668.64,Metal Loss Group,External,16,0.052,2.4,5.2,08:32,,ERW,0.322,X35,8.625,1440,,0.626,2300,3194,35.66390923,-119.76334576,399.03,,,,,,
439,2550,40.25,33.93,6.32,8669.12,Metal Loss Group,External,12,0.039,0.8,0.7,06:38,,ERW,0.322,X35,8.625,1440,,0.600,2401,3334,35.66390974,-119.76334722,399.04,,,,,,
440,2550,40.25,34.06,6.20,8669.24,Metal Loss Group,External,16,0.052,1.1,1.5,10:32,,ERW,0.322,X35,8.625,1440,,0.606,2374,3298,35.66390987,-119.76334758,399.04,,,,,,
441,2550,40.25,34.29,5.96,8669.48,Metal Loss Group,External,15,0.048,1.1,2.5,09:54,,ERW,0.322,X35,8.625,1440,,0.604,2382,3309,35.66391018,-119.76334846,399.04,,,,,,
442,2550,40.25,34.35,5.90,8669.54,Metal Loss Group,External,14,0.045,0.7,3.0,00:49,,ERW,0.322,X35,8.625,1440,,0.600,2401,3334,35.66391024,-119.76334862,399.05,,,,,,
443,2550,40.25,34.47,5.79,8669.66,Metal Loss Group,External,14,0.045,1.0,1.7,09:08,,ERW,0.322,X35,8.625,1440,,0.603,2387,3315,35.66391035,-119.76334895,399.05,,,,,,
444,2550,40.25,34.66,5.60,8669.85,Metal Loss Group,External,16,0.052,0.6,2.6,11:56,,ERW,0.322,X35,8.625,1440,,0.599,2405,3341,35.66391059,-119.76334962,399.05,,,,,,
445,2550,40.25,34.86,5.39,8670.05,Metal Loss Group,External,14,0.045,1.6,3.4,08:31,,ERW,0.322,X35,8.625,1440,,0.612,2352,3267,35.66391081,-119.76335026,399.06,,,,,,
446,2550,40.25,35.39,4.87,8670.58,Metal Loss Group,External,17,0.055,0.4,0.9,10:32,,ERW,0.322,X35,8.625,1440,,0.597,2411,3349,35.66391134,-119.76335178,399.07,,,,,,
447,2550,40.25,35.56,4.69,8670.75,Metal Loss,External,10,0.032,0.4,0.8,09:12,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66391150,-119.76335222,399.07,,,,,,
448,2550,40.25,35.80,4.45,8670.99,Metal Loss Group,External,20,0.064,1.3,4.8,08:01,,ERW,0.322,X35,8.625,1440,,0.614,2345,3257,35.66391181,-119.76335312,399.08,,,,,,
449,2550,40.25,36.06,4.19,8671.25,Metal Loss Group,External,16,0.052,0.3,0.8,00:02,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66391209,-119.76335392,399.08,,,,,,
450,2550,40.25,36.08,4.18,8671.27,Metal Loss Group,External,19,0.061,1.7,6.3,09:05,,ERW,0.322,X35,8.625,1440,,0.621,2319,3220,35.66391211,-119.76335396,399.08,,,,,,
451,2550,40.25,36.55,3.70,8671.74,Metal Loss Group,External,17,0.055,1.5,4.6,09:18,,ERW,0.322,X35,8.625,1440,,0.614,2344,3256,35.66391261,-119.76335539,399.09,,,,,,
452,2550,40.25,37.03,3.22,8672.22,Metal Loss,External,16,0.052,0.3,0.5,04:35,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66391311,-119.76335682,399.10,,,,,,
453,2550,40.25,37.22,3.04,8672.41,Metal Loss,External,13,0.042,0.3,0.6,09:30,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66391336,-119.76335753,399.11,,,,,,
454,2550,40.25,37.32,2.94,8672.51,Metal Loss Group,External,16,0.052,2.5,8.0,07:46,,ERW,0.322,X35,8.625,1440,,0.629,2289,3180,35.66391346,-119.76335780,399.11,,,,,,
455,2550,40.25,37.34,2.92,8672.53,Metal Loss,External,13,0.042,0.3,0.6,05:42,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66391347,-119.76335784,399.11,,,,,,
456,2550,40.25,37.63,2.63,8672.82,Metal Loss Group,External,17,0.055,2.7,8.2,04:11,At Seam,ERW,0.322,X35,8.625,1440,,0.633,2274,3159,35.66391383,-119.76335886,399.11,,,,,,
457,2550,40.25,38.37,1.89,8673.56,Metal Loss Group,External,16,0.052,0.6,4.0,04:00,,ERW,0.322,X35,8.625,1440,,0.599,2405,3341,35.66391460,-119.76336105,399.13,,,,,,
458,2550,40.25,38.43,1.82,8673.62,Metal Loss Group,External,13,0.042,2.9,4.7,07:43,,ERW,0.322,X35,8.625,1440,,0.625,2304,3199,35.66391464,-119.76336118,399.13,,,,,,
459,2550,40.25,39.21,1.04,8674.40,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66391551,-119.76336365,399.15,,,,,,
460,2560,40.22,40.25,40.22,8675.44,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,02:31,,,,35.66391672,-119.76336710,399.17,,,,,,
461,2560,40.22,0.99,39.23,8676.44,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66391776,-119.76337007,399.19,,,,,,
462,2560,40.22,2.25,37.97,8677.69,Metal Loss Group,External,11,0.035,1.1,2.3,09:29,,ERW,0.322,X35,8.625,1440,,0.602,2393,3324,35.66391913,-119.76337396,399.22,,,,,,
463,2560,40.22,3.44,36.78,8678.89,Metal Loss Group,External,11,0.035,0.6,1.4,07:27,,ERW,0.322,X35,8.625,1440,,0.597,2410,3347,35.66392047,-119.76337778,399.24,,,,,,
464,2560,40.22,4.86,35.36,8680.30,Metal Loss,External,10,0.032,0.4,0.7,09:22,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66392199,-119.76338212,399.27,,,,,,
465,2560,40.22,5.51,34.72,8680.95,Metal Loss,External,11,0.035,0.4,0.7,08:15,,ERW,0.322,X35,8.625,1440,,0.596,2415,3354,35.66392265,-119.76338400,399.28,,,,,,
466,2560,40.22,6.04,34.18,8681.48,Metal Loss Group,External,14,0.045,1.1,1.9,10:09,,ERW,0.322,X35,8.625,1440,,0.604,2383,3310,35.66392326,-119.76338576,399.29,,,,,,
467,2560,40.22,6.19,34.04,8681.63,Metal Loss Group,External,13,0.042,0.9,3.3,07:07,,ERW,0.322,X35,8.625,1440,,0.601,2395,3327,35.66392340,-119.76338615,399.30,,,,,,
468,2560,40.22,37.69,2.53,8713.13,Metal Loss Group,Internal,17,0.055,3.8,1.9,06:08,,ERW,0.322,X35,8.625,1440,,0.646,2229,3095,35.66395765,-119.76348322,400.08,,,,,,
469,2570,40.25,40.22,40.25,8715.67,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66396037,-119.76349086,400.18,,,,,,
470,2570,40.25,9.73,30.52,8725.40,Metal Loss Group,Internal,10,0.032,1.0,1.6,05:27,,ERW,0.322,X35,8.625,1440,,0.600,2398,3331,35.66397108,-119.76352087,400.56,,,,,,
471,2570,40.25,10.45,29.81,8726.11,Metal Loss Group,Internal,13,0.042,1.8,2.1,04:40,,ERW,0.322,X35,8.625,1440,,0.613,2349,3263,35.66397183,-119.76352298,400.59,,,,,,
472,2570,40.25,10.50,29.76,8726.16,Metal Loss,Internal,22,0.071,0.4,0.7,08:05,,ERW,0.322,X35,8.625,1440,,0.598,2410,3347,35.66397194,-119.76352327,400.59,,,,,,
473,2570,40.25,10.62,29.63,8726.29,Metal Loss,Internal,10,0.032,0.3,0.6,07:31,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66397206,-119.76352361,400.60,,,,,,
474,2570,40.25,10.97,29.28,8726.64,Metal Loss Group,Internal,16,0.052,1.3,1.0,06:24,,ERW,0.322,X35,8.625,1440,,0.610,2362,3280,35.66397245,-119.76352471,400.61,,,,,,
475,2570,40.25,39.11,1.14,8754.78,Metal Loss,External,14,0.045,0.3,0.6,02:07,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66400345,-119.76361126,401.74,,,,,,
476,2570,40.25,39.98,0.27,8755.65,Metal Loss,External,18,0.058,0.3,0.6,02:35,,ERW,0.322,X35,8.625,1440,,0.596,2414,3353,35.66400446,-119.76361406,401.77,,,,,,
477,2580,40.25,40.25,40.25,8755.92,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,07:46,,,,35.66400474,-119.76361486,401.78,,,,,,
478,2580,40.25,0.75,39.51,8756.67,Metal Loss Group,External,13,0.042,0.6,1.4,02:39,,ERW,0.322,X35,8.625,1440,,0.598,2408,3345,35.66400555,-119.76361709,401.80,,,,,,
479,2580,40.25,0.89,39.36,8756.81,Metal Loss,External,11,0.035,0.3,0.6,04:26,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66400575,-119.76361765,401.81,,,,,,
480,2580,40.25,1.45,38.80,8757.37,Metal Loss,External,18,0.058,0.3,0.5,02:46,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66400631,-119.76361922,401.82,,,,,,
481,2580,40.25,31.76,8.49,8787.68,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66403958,-119.76371223,402.69,,,,,,
482,2590,40.24,40.25,40.24,8796.17,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,07:25,,,,35.66404892,-119.76373856,402.84,,,,,,
483,2590,40.24,0.61,39.63,8796.78,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66404955,-119.76374034,402.85,,,,,,
484,2590,40.24,0.85,39.38,8797.03,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66404982,-119.76374109,402.85,,,,,,
485,2590,40.24,17.77,22.47,8813.95,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66406830,-119.76379320,403.14,,,,,,
486,2590,40.24,18.27,21.97,8814.44,Metal Loss Group,External,17,0.055,1.8,6.0,11:29,,ERW,0.322,X35,8.625,1440,,0.619,2328,3233,35.66406881,-119.76379466,403.14,,,,,,
487,2590,40.24,18.69,21.55,8814.87,Metal Loss,External,12,0.039,0.3,0.6,00:37,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66406934,-119.76379615,403.15,,,,,,
488,2590,40.24,19.01,21.23,8815.18,Metal Loss,External,10,0.032,0.5,0.9,01:04,,ERW,0.322,X35,8.625,1440,,0.597,2413,3351,35.66406965,-119.76379705,403.15,,,,,,
489,2590,40.24,19.64,20.60,8815.81,Metal Loss,External,12,0.039,0.3,0.6,02:40,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66407031,-119.76379891,403.16,,,,,,
490,2590,40.24,31.20,9.04,8827.37,Sleeve Start,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66408291,-119.76383448,403.25,,,,,,
491,2590,40.24,39.95,0.29,8836.12,Sleeve End,,,,,,,,ERW,0.322,X35,8.625,1440,,,,,35.66409262,-119.76386162,403.26,,,,,,
492,2600,29.44,40.24,29.44,8836.41,Girth Weld,,,,,,,,ERW,0.322,X35,8.625,1440,04:21,,,,35.66409298,-119.76386260,403.26,,,,,,
493,2600,29.44,4.87,24.57,8841.28,Metal Loss Group,External,15,0.048,1.3,2.2,05:39,,ERW,0.322,X35,8.625,1440,,0.607,2371,3292,35.66409820,-119.76387719,403.27,,,,,,
494,2600,29.44,5.41,24.02,8841.82,Metal Loss,External,12,0.039,0.3,0.6,01:31,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66409875,-119.76387872,403.27,,,,,,
495,2600,29.44,6.59,22.84,8843.00,Metal Loss,External,10,0.032,0.6,1.1,00:22,,ERW,0.322,X35,8.625,1440,,0.598,2410,3347,35.66410009,-119.76388247,403.27,,,,,,
496,2600,29.44,6.62,22.81,8843.03,Metal Loss Group,External,16,0.052,2.1,2.4,05:27,,ERW,0.322,X35,8.625,1440,,0.622,2315,3215,35.66410011,-119.76388252,403.27,,,,,,
497,2600,29.44,6.65,22.79,8843.06,Metal Loss,External,18,0.058,0.3,0.5,09:54,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66410012,-119.76388256,403.27,,,,,,
498,2600,29.44,9.11,20.32,8845.53,Metal Loss Group,External,14,0.045,0.7,3.4,10:04,,ERW,0.322,X35,8.625,1440,,0.599,2402,3337,35.66410282,-119.76389009,403.27,,,,,,
499,2600,29.44,9.98,19.46,8846.39,Metal Loss Group,External,15,0.048,1.8,1.6,00:39,,ERW,0.322,X35,8.625,1440,,0.617,2335,3243,35.66410378,-119.76389278,403.27,,,,,,
500,2600,29.44,10.09,19.34,8846.50,Metal Loss Group,External,18,0.058,1.0,3.6,09:53,,ERW,0.322,X35,8.625,1440,,0.606,2376,3301,35.66410390,-119.76389312,403.27,,,,,,
501,2600,29.44,10.67,18.77,8847.08,Metal Loss Group,External,19,0.061,0.6,3.0,00:31,,ERW,0.322,X35,8.625,1440,,0.599,2404,3339,35.66410457,-119.76389497,403.28,,,,,,
502,2600,29.44,11.56,17.88,8847.97,Metal Loss Group,External,14,0.045,1.2,2.3,02:09,,ERW,0.322,X35,8.625,1440,,0.605,2379,3304,35.66410555,-119.76389773,403.28,,,,,,
503,2600,29.44,11.72,17.72,8848.13,Metal Loss Group,External,11,0.035,1.6,3.1,11:25,,ERW,0.322,X35,8.625,1440,,0.608,2369,3291,35.66410571,-119.76389818,403.28,,,,,,
504,2600,29.44,11.97,17.46,8848.39,Metal Loss,External,10,0.032,0.4,0.6,10:11,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66410599,-119.76389895,403.28,,,,,,
505,2600,29.44,12.01,17.42,8848.42,Metal Loss Group,External,16,0.052,0.6,1.8,04:31,,ERW,0.322,X35,8.625,1440,,0.598,2407,3343,35.66410609,-119.76389922,403.28,,,,,,
506,2600,29.44,12.05,17.39,8848.46,Metal Loss Group,External,16,0.052,0.9,2.8,11:26,,ERW,0.322,X35,8.625,1440,,0.603,2387,3315,35.66410611,-119.76389928,403.28,,,,,,
507,2600,29.44,12.12,17.31,8848.54,Metal Loss Group,External,15,0.048,1.2,1.5,01:45,,ERW,0.322,X35,8.625,1440,,0.606,2375,3299,35.66410620,-119.76389953,403.28,,,,,,
508,2600,29.44,12.26,17.18,8848.67,Metal Loss,External,14,0.045,0.3,0.6,04:26,,ERW,0.322,X35,8.625,1440,,0.596,2416,3355,35.66410634,-119.76389992,403.28,,,,,,
509,2600,29.44,12.27,17.16,8848.69,Metal Loss,External,10,0.032,0.5,0.9,00:22,,ERW,0.322,X35,8.625,1440,,0.597,2414,3353,35.66410635,-119.76389995,403.28,,,,,,
510,2600,29.44,12.37,17.07,8848.78,Metal Loss Group,External,13,0.042,0.9,1.1,04:12,At Seam,ERW,0.322,X35,8.625,1440,,0.602,2393,3324,35.66410647,-119.76390029,403.28,,,,,,
511,2600,29.44,12.44,16.99,8848.85,Metal Loss Group,External,16,0.052,0.7,0.8,08:57,,ERW,0.322,X35,8.625,1440,,0.601,2398,3330,35.66410652,-119.76390044,403.28,,,,,,
512,2600,29.44,12.50,16.94,8848.91,Metal Loss Group,External,19,0.061,0.5,1.2,01:13,,ERW,0.322,X35,8.625,1440,,0.598,2408,3345,35.66410659,-119.76390064,403.28,,,,,,
513,2600,29.44,12.59,16.84,8849.00,Metal Loss Group,External,13,0.042,1.5,0.8,11:38,,ERW,0.322,X35,8.625,1440,,0.609,2365,3285,35.66410670,-119.76390094,403.28,,,,,,
514,2600,29.44,12.62,16.81,8849.03,Metal Loss,External,12,0.039,0.3,0.6,01:11,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66410673,-119.76390101,403.28,,,,,,
515,2600,29.44,12.94,16.50,8849.35,Metal Loss,External,10,0.032,0.4,0.6,00:55,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66410708,-119.76390199,403.28,,,,,,
516,2600,29.44,13.09,16.34,8849.50,Metal Loss,External,15,0.048,0.4,0.7,00:28,,ERW,0.322,X35,8.625,1440,,0.597,2413,3352,35.66410722,-119.76390240,403.28,,,,,,
517,2600,29.44,13.25,16.19,8849.66,Metal Loss,External,10,0.032,0.3,0.6,00:01,,ERW,0.322,X35,8.625,1440,,0.596,2417,3357,35.66410740,-119.76390290,403.28,,,,,,
518,2600,29.44,13.54,15.89,8849.95,Metal Loss Group,External,17,0.055,0.5,2.0,01:54,,ERW,0.322,X35,8.625,1440,,0.598,2408,3344,35.66410776,-119.76390390,403.28,,,,,,
519,2600,29.44,13.74,15.70,8850.15,Metal Loss Group,External,17,0.055,0.5,1.3,00:40,,ERW,0.322,X35,8.625,1440,,0.598,2409,3346,35.66410799,-119.76390454,403.28,,,,,,
520,2600,29.44,14.78,14.66,8851.19,Metal Loss,External,16,0.052,0.3,0.5,08:55,,ERW,0.322,X35,8.625,1440,,0.596,2416,3356,35.66410913,-119.76390773,403.28,,,,,,
521,2600,29.44,14.95,14.49,8851.36,Metal Loss Group,External,19,0.061,0.6,1.4,01:48,,ERW,0.322,X35,8.625,1440,,0.600,2400,3333,35.66410930,-119.76390821,403.28,,,,,,
522,2600,29.44,16.51,12.92,8852.92,Metal Loss Group,External,19,0.061,0.6,4.8,06:11,,ERW,0.322,X35,8.625,1440,,0.600,2400,3333,35.66411106,-119.76391311,403.28,,,,,,
523,2600,29.44,16.78,12.66,8853.19,Metal Loss Group,External,23,0.074,4.2,6.7,06:23,,ERW,0.322,X35,8.625,1440,,0.675,2135,2965,35.66411133,-119.76391387,403.28,,,,,,
524,2600,29.44,17.42,12.02,8853.83,Metal Loss,External,15,0.048,0.3,0.6,07:35,,ERW,0.322,X35,8.625,1440,,0.596,2415,3355,35.66411207,-119.76391593,403.28,,,,,,
525,2600,29.44,25.46,3.98,8861.87,Metal Loss Group,External,17,0.055,0.6,2.5,06:38,,ERW,0.322,X35,8.625,1440,,0.598,2406,3342,35.66412098,-119.76394061,403.26,,,,,,
526,2610,45.17,29.44,45.17,8865.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:12,,,,35.66412547,-119.76395294,403.24,,,,,,
527,2620,45.18,45.17,45.18,8911.01,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66417706,-119.76409076,403.66,,,,,,
528,2620,45.18,25.27,19.91,8936.28,Metal Loss,External,15,0.028,0.3,0.5,06:21,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66420595,-119.76416787,404.48,,,,,,
529,2620,45.18,44.13,1.05,8955.14,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66422767,-119.76422546,405.17,,,,,,
530,2630,45.15,45.18,45.15,8956.19,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66422889,-119.76422876,405.21,,,,,,
531,2630,45.15,1.01,44.14,8957.20,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66423003,-119.76423186,405.26,,,,,,
532,2630,45.15,1.52,43.63,8957.71,Metal Loss,Internal,14,0.026,0.3,0.5,05:41,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66423063,-119.76423347,405.28,,,,,,
533,2630,45.15,15.68,29.47,8971.87,Metal Loss,Internal,17,0.032,0.3,0.5,07:34,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.66424651,-119.76427654,405.83,,,,,,
534,2630,45.15,24.76,20.39,8980.95,Metal Loss,Internal,10,0.019,0.3,0.6,07:29,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66425670,-119.76430437,406.08,,,,,,
535,2630,45.15,24.89,20.26,8981.08,Metal Loss Group,Internal,19,0.036,2.1,1.9,07:12,,ERW,0.188,X46,8.625,1440,,0.881,1634,2270,35.66425684,-119.76430476,406.09,,,,,,
536,2630,45.15,25.16,20.00,8981.34,Metal Loss Group,Internal,17,0.032,0.8,0.8,07:29,,ERW,0.188,X46,8.625,1440,,0.834,1726,2397,35.66425712,-119.76430552,406.09,,,,,,
537,2630,45.15,25.37,19.78,8981.56,Metal Loss Group,Internal,10,0.019,1.2,0.7,07:37,,ERW,0.188,X46,8.625,1440,,0.835,1725,2397,35.66425734,-119.76430612,406.10,,,,,,
538,2640,45.20,45.15,45.20,9001.34,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,07:52,,,,35.66427924,-119.76436703,406.95,,,,,,
539,2640,45.20,1.81,43.39,9003.15,Metal Loss Group,Internal,16,0.030,0.8,0.8,06:22,,ERW,0.188,X46,8.625,1440,,0.833,1728,2400,35.66428118,-119.76437252,407.01,,,,,,
540,2640,45.20,6.11,39.09,9007.45,Metal Loss Group,Internal,19,0.036,7.3,2.9,07:25,At Seam,ERW,0.188,X46,8.625,1440,,0.940,1532,2128,35.66428582,-119.76438569,407.15,,,,,,
541,2640,45.20,6.94,38.26,9008.28,Metal Loss,Internal,10,0.019,0.3,0.6,08:36,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66428675,-119.76438833,407.18,,,,,,
542,2640,45.20,11.68,33.52,9013.02,Metal Loss Group,Internal,24,0.045,1.3,1.9,06:06,,ERW,0.188,X46,8.625,1440,,0.863,1668,2316,35.66429187,-119.76440287,407.33,,,,,,
543,2640,45.20,15.43,29.76,9016.78,Metal Loss Group,Internal,21,0.039,8.1,2.4,07:31,At Seam,ERW,0.188,X46,8.625,1440,,0.958,1502,2087,35.66429597,-119.76441451,407.45,,,,,,
544,2640,45.20,35.66,9.54,9037.00,Metal Loss Group,Internal,11,0.021,0.9,0.8,06:25,,ERW,0.188,X46,8.625,1440,,0.830,1735,2410,35.66431800,-119.76447692,408.09,,,,,,
545,2640,45.20,35.92,9.28,9037.26,Metal Loss,Internal,23,0.043,0.3,0.5,06:12,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.66431827,-119.76447769,408.10,,,,,,
546,2640,45.20,41.11,4.09,9042.45,Metal Loss Group,Internal,20,0.038,1.1,0.9,07:13,,ERW,0.188,X46,8.625,1440,,0.847,1701,2362,35.66432400,-119.76449380,408.22,,,,,,
547,2650,44.06,45.20,44.06,9046.54,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:41,,,,35.66432851,-119.76450646,408.32,,,,,,
548,2650,44.06,7.22,36.84,9053.76,Metal Loss,Internal,16,0.030,0.3,0.5,06:40,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66433635,-119.76452850,408.50,,,,,,
549,2650,44.06,20.97,23.09,9067.51,Metal Loss Group,Internal,20,0.038,2.8,0.8,07:07,,ERW,0.188,X46,8.625,1440,,0.903,1595,2215,35.66435139,-119.76457087,408.81,,,,,,
550,2650,44.06,29.14,14.92,9075.68,Metal Loss Group,Internal,23,0.043,4.2,1.8,07:39,,ERW,0.188,X46,8.625,1440,,0.945,1524,2116,35.66436034,-119.76459608,409.12,,,,,,
551,2650,44.06,29.57,14.49,9076.11,Metal Loss Group,Internal,23,0.043,1.2,1.5,07:49,,ERW,0.188,X46,8.625,1440,,0.859,1676,2328,35.66436081,-119.76459740,409.14,,,,,,
552,2650,44.06,30.11,13.96,9076.64,Metal Loss,Internal,23,0.043,0.3,0.5,08:02,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.66436143,-119.76459914,409.17,,,,,,
553,2660,45.13,44.06,45.13,9090.60,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:18,,,,35.66437668,-119.76464204,409.81,,,,,,
554,2660,45.13,0.57,44.56,9091.17,Metal Loss,Internal,11,0.021,0.3,0.6,07:26,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66437729,-119.76464374,409.83,,,,,,
555,2660,45.13,3.09,42.04,9093.69,Metal Loss,Internal,16,0.030,0.3,0.5,06:59,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66438005,-119.76465144,409.92,,,,,,
556,2660,45.13,6.15,38.98,9096.75,Metal Loss Group,Internal,13,0.024,0.7,1.1,05:29,,ERW,0.188,X46,8.625,1440,,0.827,1741,2418,35.66438343,-119.76466088,410.03,,,,,,
557,2660,45.13,6.33,38.80,9096.93,Metal Loss,Internal,15,0.028,0.3,0.5,05:40,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66438366,-119.76466152,410.04,,,,,,
558,2660,45.13,6.79,38.34,9097.39,Metal Loss,Internal,10,0.019,0.3,0.6,05:17,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66438415,-119.76466288,410.05,,,,,,
559,2660,45.13,10.02,35.11,9100.62,Metal Loss Group,Internal,11,0.021,2.7,1.2,07:12,,ERW,0.188,X46,8.625,1440,,0.860,1674,2325,35.66438772,-119.76467286,410.17,,,,,,
560,2660,45.13,10.34,34.79,9100.94,Metal Loss Group,Internal,22,0.041,7.0,1.7,07:08,,ERW,0.188,X46,8.625,1440,,0.962,1497,2079,35.66438809,-119.76467389,410.18,,,,,,
561,2660,45.13,12.28,32.85,9102.88,Metal Loss,Internal,10,0.019,0.3,0.6,07:34,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66439019,-119.76467975,410.25,,,,,,
562,2660,45.13,12.89,32.24,9103.49,Metal Loss Group,Internal,14,0.026,0.9,1.0,07:14,,ERW,0.188,X46,8.625,1440,,0.834,1726,2397,35.66439088,-119.76468166,410.27,,,,,,
563,2660,45.13,15.87,29.27,9106.47,Metal Loss,Internal,18,0.034,0.3,0.5,05:48,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.66439422,-119.76469077,410.46,,,,,,
564,2660,45.13,22.17,22.96,9112.77,Metal Loss Group,Internal,18,0.034,1.0,0.6,05:27,,ERW,0.188,X46,8.625,1440,,0.842,1710,2375,35.66440124,-119.76470992,410.85,,,,,,
565,2660,45.13,22.59,22.54,9113.19,Metal Loss Group,Internal,15,0.028,0.4,1.2,07:01,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.66440171,-119.76471123,410.88,,,,,,
566,2660,45.13,26.21,18.92,9116.81,Metal Loss,Internal,14,0.026,0.3,0.5,05:32,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66440582,-119.76472219,411.18,,,,,,
567,2660,45.13,29.26,15.87,9119.87,Metal Loss,Internal,21,0.039,0.3,0.5,05:28,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.66440933,-119.76473157,411.44,,,,,,
568,2660,45.13,30.50,14.63,9121.10,Metal Loss,Internal,10,0.019,0.3,0.6,07:19,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66441072,-119.76473529,411.55,,,,,,
569,2660,45.13,30.80,14.33,9121.40,Metal Loss,Internal,10,0.019,0.3,0.6,07:11,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66441108,-119.76473625,411.57,,,,,,
570,2660,45.13,30.97,14.16,9121.57,Metal Loss,Internal,14,0.026,0.3,0.5,07:31,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66441128,-119.76473679,411.59,,,,,,
571,2660,45.13,31.11,14.02,9121.71,Metal Loss,Internal,10,0.019,0.3,0.6,07:18,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66441147,-119.76473727,411.60,,,,,,
572,2660,45.13,31.33,13.80,9121.93,Metal Loss,Internal,10,0.019,0.3,0.6,07:27,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66441168,-119.76473786,411.62,,,,,,
573,2660,45.13,31.55,13.58,9122.15,Metal Loss Group,Internal,15,0.028,2.3,0.9,07:30,,ERW,0.188,X46,8.625,1440,,0.870,1655,2298,35.66441194,-119.76473854,411.64,,,,,,
574,2660,45.13,31.93,13.20,9122.53,Metal Loss,Internal,10,0.019,0.3,0.6,08:06,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66441234,-119.76473961,411.67,,,,,,
575,2660,45.13,32.20,12.93,9122.80,Metal Loss Group,Internal,14,0.026,0.7,0.7,07:30,,ERW,0.188,X46,8.625,1440,,0.829,1736,2411,35.66441267,-119.76474048,411.69,,,,,,
576,2660,45.13,32.41,12.72,9123.01,Metal Loss Group,Internal,10,0.019,1.6,0.8,07:33,,ERW,0.188,X46,8.625,1440,,0.841,1711,2377,35.66441294,-119.76474120,411.71,,,,,,
577,2660,45.13,32.76,12.37,9123.36,Metal Loss,Internal,11,0.021,0.3,0.6,06:29,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66441330,-119.76474217,411.74,,,,,,
578,2660,45.13,35.63,9.50,9126.23,Metal Loss,Internal,17,0.032,0.3,0.5,07:18,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.66441658,-119.76475093,411.98,,,,,,
579,2660,45.13,37.18,7.95,9127.78,Metal Loss,Internal,15,0.028,0.3,0.5,05:28,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66441838,-119.76475574,412.11,,,,,,
580,2660,45.13,44.46,0.67,9135.06,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66442676,-119.76477766,412.67,,,,,,
581,2670,45.15,45.13,45.15,9135.73,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:04,,,,35.66442759,-119.76477983,412.72,,,,,,
582,2670,45.15,10.79,34.36,9146.52,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66444011,-119.76481308,413.36,,,,,,
583,2670,45.15,16.23,28.93,9151.96,Metal Loss,Internal,10,0.019,0.5,0.9,07:39,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.66444614,-119.76482928,413.61,,,,,,
584,2670,45.15,16.81,28.34,9152.54,Metal Loss,Internal,10,0.019,0.4,0.8,07:05,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.66444677,-119.76483099,413.63,,,,,,
585,2670,45.15,22.56,22.59,9158.29,Metal Loss,External,16,0.030,0.6,0.7,03:34,,ERW,0.188,X46,8.625,1440,,0.828,1739,2415,35.66445329,-119.76484873,413.80,,,,,,
586,2670,45.15,26.87,18.28,9162.60,Metal Loss Group,Internal,18,0.034,1.6,1.1,06:05,,ERW,0.188,X46,8.625,1440,,0.862,1670,2319,35.66445817,-119.76486215,413.88,,,,,,
587,2670,45.15,44.43,0.72,9180.16,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66447710,-119.76491620,413.92,,,,,,
588,2680,45.18,45.15,45.18,9180.88,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:12,,,,35.66447785,-119.76491838,413.92,,,,,,
589,2680,45.18,0.73,44.45,9181.61,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66447865,-119.76492074,413.92,,,,,,
590,2680,45.18,21.56,23.62,9202.44,Metal Loss,Internal,14,0.026,0.3,0.5,05:27,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66450017,-119.76498547,414.05,,,,,,
591,2680,45.18,40.85,4.33,9221.73,Metal Loss,Internal,17,0.032,0.3,0.5,07:04,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.66452016,-119.76504535,414.25,,,,,,
592,2690,45.20,45.18,45.20,9226.06,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,06:57,,,,35.66452474,-119.76505884,414.25,,,,,,
593,2690,45.20,1.83,43.36,9227.89,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66452662,-119.76506439,414.25,,,,,,
594,2690,45.20,2.89,42.31,9228.95,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.66452777,-119.76506775,414.25,,,,,,
595,2700,45.08,45.20,45.08,9271.26,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:38,,,,35.66457471,-119.76519761,414.90,,,,,,
596,2700,45.08,8.78,36.30,9280.03,Metal Loss,Internal,11,0.021,0.3,0.6,05:30,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.66458496,-119.76522439,414.97,,,,,,
597,2700,45.08,13.25,31.83,9284.50,Metal Loss,Internal,15,0.028,0.3,0.5,05:17,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66459028,-119.76523792,415.00,,,,,,
598,2700,45.08,13.53,31.55,9284.79,Metal Loss,Internal,15,0.028,0.3,0.5,05:12,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66459058,-119.76523870,415.00,,,,,,
599,2700,45.08,14.41,30.67,9285.67,Metal Loss,Internal,10,0.019,0.3,0.6,05:20,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66459162,-119.76524135,415.01,,,,,,
600,2700,45.08,21.87,23.22,9293.12,Metal Loss,Internal,15,0.028,0.3,0.5,05:23,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.66460050,-119.76526398,415.05,,,,,,
601,2700,45.08,23.63,21.45,9294.89,Close Metal Object,,,,1.3,1.0,10:19,,ERW,0.188,X46,8.625,1440,,,,,35.66460260,-119.76526933,415.07,,,,,,
602,2700,45.08,25.08,20.00,9296.33,Metal Loss,Internal,10,0.019,0.3,0.6,05:17,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66460429,-119.76527363,415.08,,,,,,
603,2700,45.08,27.41,17.68,9298.66,Metal Loss Group,Internal,15,0.028,1.5,1.6,04:39,,ERW,0.188,X46,8.625,1440,,0.850,1694,2353,35.66460707,-119.76528057,415.06,,,,,,
604,2700,45.08,27.67,17.41,9298.92,Metal Loss,Internal,10,0.019,0.3,0.6,04:55,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66460743,-119.76528148,415.06,,,,,,
605,2700,45.08,27.93,17.15,9299.19,Metal Loss,Internal,10,0.019,0.3,0.6,04:58,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66460774,-119.76528225,415.05,,,,,,
606,2700,45.08,28.86,16.22,9300.12,Metal Loss,Internal,10,0.019,0.3,0.6,05:17,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66460888,-119.76528510,415.05,,,,,,
607,2700,45.08,30.15,14.93,9301.41,Metal Loss,Internal,10,0.019,0.3,0.6,05:13,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66461039,-119.76528887,415.04,,,,,,
608,2700,45.08,38.33,6.75,9309.58,Metal Loss,Internal,13,0.024,0.3,0.5,04:17,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.66462023,-119.76531356,414.96,,,,,,
609,2700,45.08,39.93,5.15,9311.19,Metal Loss,Internal,17,0.032,0.3,0.5,04:28,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.66462214,-119.76531841,414.92,,,,,,
610,2710,15.93,45.08,15.93,9316.34,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,05:02,,,,35.66462827,-119.76533399,414.82,,,,,,
611,2710,15.93,10.70,5.23,9327.04,Tap,,,,,,00:34,,ERW,0.188,X46,8.625,1440,,,,,35.66464048,-119.76536680,414.77,,,,,,
612,2720,21.98,15.93,21.98,9332.27,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,10:51,,,,35.66464643,-119.76538306,414.81,,,,,,
613,2730,44.62,21.98,44.62,9354.24,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,03:16,,,,35.66467097,-119.76545047,415.10,,,,,,
614,2740,44.64,44.62,44.64,9398.87,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,06:56,,,,35.66472230,-119.76558633,415.16,,,,,,
615,2750,44.31,44.64,44.31,9443.51,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,02:41,,,,35.66477782,-119.76571974,415.48,,,,,,
616,2760,44.70,44.31,44.70,9487.82,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,00:20,,,,35.66483583,-119.76585046,416.63,,,,,,
617,2760,44.70,18.81,25.90,9506.63,Bend,,,,,,09:15,11.4° 75.4D Left Cold Bend,ERW,0.250,X52,8.625,1440,,,,,35.66486027,-119.76590590,417.05,,,,,,
618,2770,44.63,44.70,44.63,9532.53,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,08:40,,,,35.66488266,-119.76598865,418.31,,,,,,
619,2780,44.66,44.63,44.66,9577.16,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,11:33,,,,35.66492194,-119.76613049,420.66,,,,,,
620,2790,44.64,44.66,44.64,9621.82,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,01:40,,,,35.66496391,-119.76627124,422.23,,,,,,
621,2800,44.70,44.64,44.70,9666.46,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,10:27,,,,35.66500760,-119.76641134,423.65,,,,,,
622,2810,35.72,44.70,35.72,9711.16,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,07:33,,,,35.66505375,-119.76655044,424.61,,,,,,
623,2820,0.56,35.72,0.56,9746.88,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66509294,-119.76666017,425.93,,,,,,
624,2820,0.56,0.30,0.26,9747.18,Bend,,,,,,09:10,30° 1.5D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66509308,-119.76666121,425.95,,,,,,
625,2830,8.46,0.56,8.46,9747.44,Girth Weld,,,,,,,,ERW,0.250,X52,8.625,1440,00:57,,,,35.66509310,-119.76666201,425.97,,,,,,
626,2840,21.87,8.46,21.87,9755.90,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,04:36,,,,35.66509042,-119.76669017,426.74,,,,,,
627,2840,21.87,4.93,16.93,9760.83,Tap,,,,,,00:43,,ERW,0.277,X42,8.625,1440,,,,,35.66508851,-119.76670679,427.22,,,,,,
628,2850,40.48,21.87,40.48,9777.76,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,06:16,,,,35.66508204,-119.76676269,428.83,,,,,,
629,2860,40.58,40.48,40.58,9818.24,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:46,,,,35.66506870,-119.76689734,432.11,,,,,,
630,2870,1.63,40.58,1.63,9858.82,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66505593,-119.76703275,432.47,,,,,,
631,2870,1.63,0.76,0.86,9859.58,Bend,,,,,,03:00,90° 1.5D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.66505665,-119.76703506,432.47,,,,,,
632,2880,40.57,1.63,40.57,9860.45,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,09:04,,,,35.66505872,-119.76703642,432.45,,,,,,
633,2890,1.62,40.57,1.62,9901.02,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66516915,-119.76705118,431.91,,,,,,
634,2890,1.62,0.80,0.82,9901.82,Bend,,,,,,09:08,90° 1.5D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66517088,-119.76705276,431.92,,,,,,
635,2900,40.78,1.62,40.78,9902.64,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:50,,,,35.66517138,-119.76705533,431.96,,,,,,
636,2900,40.78,8.04,32.75,9910.68,Metal Loss,Internal,11,0.030,0.5,0.9,06:37,,ERW,0.277,X42,8.625,1440,,0.601,2398,3331,35.66516928,-119.76708195,432.46,,,,,,
637,2900,40.78,23.19,17.59,9925.84,Metal Loss,External,13,0.036,0.3,0.6,10:12,,ERW,0.277,X42,8.625,1440,,0.600,2401,3335,35.66516502,-119.76713266,433.41,,,,,,
638,2900,40.78,24.49,16.29,9927.13,Metal Loss Group,External,20,0.055,0.7,3.9,01:35,,ERW,0.277,X42,8.625,1440,,0.607,2373,3296,35.66516466,-119.76713698,433.49,,,,,,
639,2900,40.78,40.45,0.34,9943.09,Metal Loss Group,External,36,0.100,3.8,9.5,03:59,,ERW,0.277,X42,8.625,1440,,0.741,1942,2697,35.66516025,-119.76719022,434.37,,,,,,
640,2910,40.48,40.78,40.48,9943.43,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,11:34,,,,35.66516015,-119.76719141,434.39,,,,,,
641,2910,40.48,11.74,28.73,9955.17,Metal Loss Group,External,22,0.061,12.1,14.5,10:58,At Seam,ERW,0.277,X42,8.625,1440,,0.710,2027,2816,35.66515702,-119.76723056,435.10,,,,,,
642,2910,40.48,16.81,23.67,9960.24,Metal Loss Group,External,16,0.044,1.9,3.3,02:53,,ERW,0.277,X42,8.625,1440,,0.625,2304,3200,35.66515569,-119.76724752,435.42,,,,,,
643,2910,40.48,17.19,23.28,9960.62,Metal Loss Group,External,15,0.042,0.6,1.5,05:35,,ERW,0.277,X42,8.625,1440,,0.602,2390,3320,35.66515560,-119.76724870,435.45,,,,,,
644,2910,40.48,17.45,23.02,9960.88,Metal Loss Group,External,11,0.030,1.8,1.2,02:34,,ERW,0.277,X42,8.625,1440,,0.616,2339,3249,35.66515552,-119.76724973,435.47,,,,,,
645,2910,40.48,18.08,22.40,9961.50,Metal Loss,External,15,0.042,0.3,0.5,03:23,,ERW,0.277,X42,8.625,1440,,0.600,2401,3335,35.66515536,-119.76725176,435.50,,,,,,
646,2910,40.48,18.34,22.13,9961.77,Metal Loss,External,10,0.028,0.5,0.9,02:43,,ERW,0.277,X42,8.625,1440,,0.601,2398,3330,35.66515530,-119.76725255,435.52,,,,,,
647,2910,40.48,18.99,21.49,9962.42,Metal Loss,External,10,0.028,0.4,0.8,02:42,,ERW,0.277,X42,8.625,1440,,0.600,2400,3333,35.66515512,-119.76725487,435.56,,,,,,
648,2920,40.64,40.48,40.64,9983.90,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,09:07,,,,35.66514965,-119.76732679,436.75,,,,,,
649,2930,40.44,40.64,40.44,10024.54,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:47,,,,35.66514118,-119.76746294,437.95,,,,,,
650,2940,40.48,40.44,40.48,10064.98,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:17,,,,35.66513566,-119.76759842,438.82,,,,,,
651,2950,40.60,40.48,40.60,10105.45,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:29,,,,35.66513264,-119.76773435,440.50,,,,,,
652,2960,40.67,40.60,40.67,10146.05,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:12,,,,35.66513141,-119.76787067,442.75,,,,,,
653,2970,20.41,40.67,20.41,10186.72,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,,,,,35.66513136,-119.76800716,444.32,,,,,,
654,2980,40.53,20.41,40.53,10207.13,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:19,,,,35.66513114,-119.76807576,445.24,,,,,,
655,2990,40.60,40.53,40.60,10247.67,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,09:54,,,,35.66512914,-119.76821177,446.55,,,,,,
656,3000,40.52,40.60,40.52,10288.27,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,03:08,,,,35.66512808,-119.76834819,447.32,,,,,,
657,3010,40.21,40.52,40.21,10328.79,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:55,,,,35.66512680,-119.76848434,448.03,,,,,,
658,3020,40.50,40.21,40.50,10369.00,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,02:14,,,,35.66512480,-119.76861934,448.67,,,,,,
659,3030,40.40,40.50,40.40,10409.49,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:17,,,,35.66512211,-119.76875515,449.78,,,,,,
660,3040,40.09,40.40,40.09,10449.89,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,06:36,,,,35.66511829,-119.76889083,451.15,,,,,,
661,3050,40.56,40.09,40.56,10489.99,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,03:37,,,,35.66511461,-119.76902557,451.45,,,,,,
662,3050,40.56,35.78,4.78,10525.77,Close Metal Object,,,,1.6,1.1,01:30,,ERW,0.277,X42,8.625,1440,,,,,35.66511162,-119.76914552,451.71,,,,,,
663,3060,40.36,40.56,40.36,10530.55,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,07:04,,,,35.66511123,-119.76916157,451.78,,,,,,
664,3070,40.52,40.36,40.52,10570.91,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:56,,,,35.66510902,-119.76929701,452.19,,,,,,
665,3080,40.58,40.52,40.58,10611.43,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,06:21,,,,35.66510775,-119.76943319,453.64,,,,,,
666,3090,39.74,40.58,39.74,10652.01,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,07:29,,,,35.66510610,-119.76956952,454.87,,,,,,
667,3100,40.53,39.74,40.53,10691.75,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:26,,,,35.66510376,-119.76970271,453.95,,,,,,
668,3110,33.58,40.53,33.58,10732.28,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,00:15,,,,35.66510015,-119.76983859,452.75,,,,,,
669,3120,1.05,33.58,1.05,10765.85,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66509768,-119.76995120,452.38,,,,,,
670,3120,1.05,0.51,0.54,10766.37,Bend,,,,,,03:02,60° 1.5D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.66509824,-119.76995269,452.36,,,,,,
671,3130,40.57,1.05,40.57,10766.91,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,09:24,,,,35.66509936,-119.76995382,452.34,,,,,,
672,3130,40.57,9.78,30.79,10776.68,Metal Loss Group,External,29,0.080,0.8,1.6,05:17,,ERW,0.277,X42,8.625,1440,,0.613,2350,3263,35.66512169,-119.76997182,452.03,,,,,,
673,3130,40.57,18.47,22.09,10785.38,Metal Loss,External,10,0.028,0.5,0.9,08:12,,ERW,0.277,X42,8.625,1440,,0.601,2398,3330,35.66514165,-119.76998781,451.83,,,,,,
674,3140,40.56,40.57,40.56,10807.48,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,10:24,,,,35.66519234,-119.77002826,452.03,,,,,,
675,3150,40.66,40.56,40.66,10848.04,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,05:12,,,,35.66528544,-119.77010281,453.26,,,,,,
676,3150,40.66,10.34,30.32,10858.38,Metal Loss Group,External,15,0.042,0.9,0.8,04:03,,ERW,0.277,X42,8.625,1440,,0.607,2373,3296,35.66530913,-119.77012194,453.33,,,,,,
677,3160,40.61,40.66,40.61,10888.70,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,10:15,,,,35.66537828,-119.77017853,453.55,,,,,,
678,3170,40.63,40.61,40.63,10929.31,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,06:09,,,,35.66547052,-119.77025484,453.89,,,,,,
679,3180,14.07,40.63,14.07,10969.94,Girth Weld,,,,,,,,ERW,0.277,X42,8.625,1440,01:20,,,,35.66556214,-119.77033202,454.23,,,,,,
680,3180,14.07,9.57,4.50,10979.51,Tap,,,,,,00:49,,ERW,0.277,X42,8.625,1440,,,,,35.66558364,-119.77035036,454.14,,,,,,
681,3190,27.99,14.07,27.99,10984.01,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,11:09,,,,35.66559384,-119.77035906,454.06,,,,,,
682,3200,1.97,27.99,1.97,11011.99,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66565668,-119.77041294,453.89,,,,,,
683,3200,1.97,1.00,0.97,11012.99,Bend,,,,,,09:01,60° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66565822,-119.77041568,453.89,,,,,,
