"Item
684,3210,40.07,1.97,40.07,11013.96,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,09:50,,,,35.66565860,-119.77041887,453.90,,,,,,
685,3220,39.81,40.07,39.81,11054.03,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,00:31,,,,35.66565481,-119.77055332,454.24,,,,,,
686,3230,40.38,39.81,40.38,11093.84,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,01:01,,,,35.66565257,-119.77068699,454.54,,,,,,
687,3240,39.58,40.38,39.58,11134.22,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,02:35,,,,35.66565029,-119.77082243,453.86,,,,,,
688,3250,40.02,39.58,40.02,11173.81,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,07:13,,,,35.66564788,-119.77095531,453.92,,,,,,
689,3260,39.87,40.02,39.87,11213.83,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,06:17,,,,35.66564543,-119.77108961,453.02,,,,,,
690,3270,16.62,39.87,16.62,11253.69,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,08:03,,,,35.66564332,-119.77122339,452.94,,,,,,
691,3280,40.28,16.62,40.28,11270.31,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,05:09,,,,35.66564261,-119.77127915,453.19,,,,,,
692,3290,3.14,40.28,3.14,11310.59,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66564187,-119.77141438,453.25,,,,,,
693,3290,3.14,0.66,2.48,11311.25,AGM 4,,,,,,,AGM 4 Sta. 372+37 Sec. 13 90deg Pl @ PLM- from 2017 Data,Elbow,,,8.625,1440,,,,,35.66564139,-119.77141649,453.25,,,,,,
694,3290,3.14,1.60,1.54,11312.18,Bend,,,,,,09:01,90° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66563972,-119.77141884,453.27,,,,,,
695,3300,12.03,3.14,12.03,11313.72,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,10:59,,,,35.66563572,-119.77142029,453.26,,,,,,
696,3310,35.56,12.03,35.56,11325.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.66560273,-119.77141838,453.26,,,,,,
697,3310,35.56,1.16,34.40,11326.91,Close Metal Object,,,,1.6,3.7,00:26,,ERW,0.250,X42,8.625,1440,,,,,35.66559951,-119.77141819,453.27,,,,,,
698,3310,35.56,3.63,31.94,11329.38,Tap,,,,,,00:33,,ERW,0.250,X42,8.625,1440,,,,,35.66559288,-119.77141766,453.29,,,,,,
699,3310,35.56,5.08,30.48,11330.83,Close Metal Object,,,,1.9,4.0,00:38,,ERW,0.250,X42,8.625,1440,,,,,35.66558902,-119.77141735,453.30,,,,,,
700,3320,41.33,35.56,41.33,11361.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.66550527,-119.77141083,453.53,,,,,,
701,3330,39.41,41.33,39.41,11402.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:06,,,,35.66539213,-119.77140185,453.85,,,,,,
702,3340,41.37,39.41,41.37,11442.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:35,,,,35.66528440,-119.77139073,454.00,,,,,,
703,3350,39.93,41.37,39.93,11483.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.66517151,-119.77137574,454.08,,,,,,
704,3350,39.93,9.45,30.47,11492.88,Close Metal Object,,,,2.8,4.2,01:15,,ERW,0.250,X42,8.625,1440,,,,,35.66514563,-119.77137182,453.97,,,,,,
705,3360,39.38,39.93,39.38,11523.36,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:25,,,,35.66506290,-119.77135789,453.97,,,,,,
706,3370,39.35,39.38,39.35,11562.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:15,,,,35.66495596,-119.77133866,454.01,,,,,,
707,3380,39.23,39.35,39.23,11602.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:30,,,,35.66484909,-119.77131935,454.24,,,,,,
708,3380,39.23,7.47,31.76,11609.56,Metal Loss,Internal,19,0.048,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66482902,-119.77131594,454.02,,,,,,
709,3390,39.46,39.23,39.46,11641.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:52,,,,35.66474246,-119.77130227,453.10,,,,,,
710,3400,30.12,39.46,30.12,11680.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:49,,,,35.66463489,-119.77129170,451.04,,,,,,
711,3410,39.42,30.12,39.42,11710.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:34,,,,35.66455230,-119.77128781,450.01,,,,,,
712,3420,39.44,39.42,39.44,11750.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,06:20,,,,35.66444438,-119.77128454,448.70,,,,,,
713,3430,41.38,39.44,41.38,11789.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:41,,,,35.66433625,-119.77128230,447.98,,,,,,
714,3440,41.42,41.38,41.42,11831.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:00,,,,35.66422271,-119.77127981,447.87,,,,,,
715,3450,41.35,41.42,41.35,11872.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:27,,,,35.66410943,-119.77127654,446.91,,,,,,
716,3450,41.35,9.06,32.29,11881.62,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66408434,-119.77127569,446.64,,,,,,
717,3450,41.35,35.93,5.42,11908.50,Metal Loss,Internal,14,0.035,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66401077,-119.77127316,445.93,,,,,,
718,3460,41.40,41.35,41.40,11913.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:27,,,,35.66399588,-119.77127268,445.83,,,,,,
719,3460,41.40,1.46,39.93,11915.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66399180,-119.77127254,445.80,,,,,,
720,3460,41.40,2.34,39.06,11916.25,Metal Loss Group,Internal,20,0.050,2.2,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.710,2027,2815,35.66398940,-119.77127247,445.79,,,,,,
721,3460,41.40,2.86,38.54,11916.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66398800,-119.77127243,445.79,,,,,,
722,3460,41.40,3.05,38.34,11916.97,Metal Loss Group,Internal,10,0.025,1.3,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.66398750,-119.77127241,445.79,,,,,,
723,3460,41.40,3.30,38.10,11917.22,Metal Loss Group,Internal,10,0.025,1.4,1.7,06:13,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.66398678,-119.77127239,445.79,,,,,,
724,3460,41.40,3.88,37.51,11917.80,Metal Loss,Internal,18,0.045,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66398516,-119.77127235,445.79,,,,,,
725,3460,41.40,4.06,37.34,11917.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66398469,-119.77127234,445.79,,,,,,
726,3460,41.40,4.24,37.16,11918.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66398415,-119.77127233,445.79,,,,,,
727,3460,41.40,11.17,30.22,11925.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66396523,-119.77127185,445.80,,,,,,
728,3460,41.40,11.62,29.77,11925.54,Metal Loss Group,Internal,10,0.025,0.7,1.5,06:29,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.66396394,-119.77127181,445.80,,,,,,
729,3460,41.40,12.47,28.93,11926.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66396173,-119.77127176,445.80,,,,,,
730,3460,41.40,12.79,28.61,11926.71,Metal Loss,Internal,10,0.025,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66396088,-119.77127173,445.80,,,,,,
731,3460,41.40,12.93,28.47,11926.85,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.66396043,-119.77127172,445.80,,,,,,
732,3460,41.40,13.16,28.23,11927.08,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.66395981,-119.77127171,445.80,,,,,,
733,3460,41.40,13.36,28.03,11927.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66395925,-119.77127169,445.80,,,,,,
734,3460,41.40,13.49,27.91,11927.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66395891,-119.77127168,445.80,,,,,,
735,3460,41.40,13.74,27.66,11927.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66395830,-119.77127167,445.80,,,,,,
736,3460,41.40,14.63,26.77,11928.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66395578,-119.77127160,445.81,,,,,,
737,3460,41.40,16.04,25.35,11929.96,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66395187,-119.77127150,445.81,,,,,,
738,3460,41.40,20.51,20.89,11934.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66393966,-119.77127108,445.82,,,,,,
739,3460,41.40,21.44,19.95,11935.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66393701,-119.77127099,445.83,,,,,,
740,3460,41.40,26.25,15.15,11940.16,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66392388,-119.77127054,445.84,,,,,,
741,3460,41.40,26.66,14.74,11940.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66392274,-119.77127050,445.84,,,,,,
742,3460,41.40,26.80,14.60,11940.71,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66392238,-119.77127049,445.84,,,,,,
743,3460,41.40,27.33,14.06,11941.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66392085,-119.77127043,445.85,,,,,,
744,3460,41.40,27.73,13.67,11941.65,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66391984,-119.77127040,445.85,,,,,,
745,3460,41.40,30.99,10.40,11944.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66391089,-119.77127009,445.86,,,,,,
746,3460,41.40,31.52,9.87,11945.44,Metal Loss,Internal,21,0.053,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66390936,-119.77127004,445.86,,,,,,
747,3460,41.40,33.42,7.97,11947.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66390416,-119.77126986,445.86,,,,,,
748,3460,41.40,33.89,7.50,11947.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66390290,-119.77126982,445.87,,,,,,
749,3460,41.40,34.17,7.23,11948.09,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66390221,-119.77126979,445.87,,,,,,
750,3460,41.40,35.88,5.52,11949.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66389748,-119.77126963,445.87,,,,,,
751,3460,41.40,36.75,4.65,11950.66,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66389511,-119.77126955,445.88,,,,,,
752,3460,41.40,37.44,3.96,11951.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66389320,-119.77126949,445.88,,,,,,
753,3460,41.40,38.07,3.33,11951.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66389145,-119.77126943,445.88,,,,,,
754,3460,41.40,39.11,2.28,11953.03,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66388860,-119.77126933,445.88,,,,,,
755,3460,41.40,39.38,2.02,11953.30,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66388789,-119.77126930,445.88,,,,,,
756,3460,41.40,39.62,1.78,11953.53,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66388727,-119.77126928,445.88,,,,,,
757,3470,41.44,41.40,41.44,11955.31,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:20,,,,35.66388234,-119.77126915,445.88,,,,,,
758,3470,41.44,13.86,27.59,11969.17,Metal Loss,Internal,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66384448,-119.77126822,445.81,,,,,,
759,3470,41.44,22.01,19.44,11977.32,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66382207,-119.77126776,445.74,,,,,,
760,3470,41.44,40.46,0.99,11995.77,Metal Loss Group,External,20,0.050,2.5,8.2,11:04,,ERW,0.250,X42,8.625,1440,,0.718,2005,2785,35.66377120,-119.77126700,445.53,,,,,,
761,3470,41.44,41.03,0.42,11996.34,Metal Loss,External,12,0.030,0.3,0.6,00:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66376961,-119.77126698,445.53,,,,,,
762,3480,41.35,41.44,41.35,11996.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:48,,,,35.66376855,-119.77126696,445.52,,,,,,
763,3480,41.35,0.39,40.97,11997.14,Metal Loss,External,11,0.028,0.3,0.6,00:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66376743,-119.77126695,445.52,,,,,,
764,3480,41.35,0.60,40.76,11997.35,Metal Loss Group,External,13,0.033,0.9,3.5,02:10,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.66376697,-119.77126694,445.52,,,,,,
765,3480,41.35,7.83,33.53,12004.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66374712,-119.77126665,445.43,,,,,,
766,3480,41.35,10.85,30.50,12007.61,Metal Loss,Internal,16,0.040,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66373885,-119.77126654,445.41,,,,,,
767,3480,41.35,16.33,25.02,12013.09,Metal Loss,Internal,20,0.050,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66372397,-119.77126644,445.38,,,,,,
768,3480,41.35,17.95,23.41,12014.70,Metal Loss Group,Internal,21,0.053,1.6,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.66371946,-119.77126641,445.37,,,,,,
769,3480,41.35,18.43,22.92,12015.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66371807,-119.77126640,445.36,,,,,,
770,3480,41.35,19.44,21.91,12016.20,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66371532,-119.77126638,445.36,,,,,,
771,3480,41.35,20.60,20.76,12017.35,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66371216,-119.77126636,445.35,,,,,,
772,3480,41.35,21.31,20.04,12018.07,Metal Loss,Internal,20,0.050,0.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.66371026,-119.77126634,445.35,,,,,,
773,3480,41.35,21.75,19.60,12018.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66370905,-119.77126634,445.35,,,,,,
774,3480,41.35,21.87,19.49,12018.62,Metal Loss,Internal,24,0.060,0.6,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.66370873,-119.77126633,445.35,,,,,,
775,3480,41.35,22.54,18.81,12019.30,Metal Loss Group,Internal,16,0.040,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.66370687,-119.77126632,445.34,,,,,,
776,3480,41.35,22.83,18.52,12019.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66370605,-119.77126631,445.34,,,,,,
777,3480,41.35,22.98,18.37,12019.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66370563,-119.77126631,445.34,,,,,,
778,3480,41.35,23.24,18.11,12020.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66370499,-119.77126631,445.34,,,,,,
779,3480,41.35,25.14,16.22,12021.89,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66369971,-119.77126627,445.33,,,,,,
780,3480,41.35,26.18,15.18,12022.93,Metal Loss Group,Internal,13,0.033,1.5,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.66369690,-119.77126625,445.32,,,,,,
781,3480,41.35,27.14,14.21,12023.90,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66369425,-119.77126623,445.32,,,,,,
782,3480,41.35,29.17,12.18,12025.93,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66368867,-119.77126619,445.30,,,,,,
783,3480,41.35,34.83,6.52,12031.59,Metal Loss Group,Internal,18,0.045,0.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66367313,-119.77126609,445.27,,,,,,
784,3480,41.35,35.59,5.76,12032.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66367102,-119.77126607,445.27,,,,,,
785,3480,41.35,36.71,4.65,12033.46,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66366794,-119.77126605,445.26,,,,,,
786,3490,33.32,41.35,33.32,12038.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:44,,,,35.66365524,-119.77126608,445.22,,,,,,
787,3490,33.32,32.02,1.30,12070.13,Tap,,,,,,00:45,,ERW,0.250,X42,8.625,1440,,,,,35.66356740,-119.77126757,444.80,,,,,,
788,3500,7.01,33.32,7.01,12071.43,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,00:56,,,,35.66356394,-119.77126770,444.77,,,,,,
789,3510,3.14,7.01,3.14,12078.44,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66354457,-119.77126830,444.62,,,,,,
790,3510,3.14,1.61,1.53,12080.05,Bend,,,,,,09:06,90° 3D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.66354079,-119.77126598,444.61,,,,,,
791,3520,3.00,3.14,3.00,12081.57,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,,,,,35.66353949,-119.77126120,444.66,,,,,,
792,3530,42.91,3.00,42.91,12084.57,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,06:28,,,,35.66353920,-119.77125117,444.75,,,,,,
793,3540,3.17,42.91,3.17,12127.48,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.66353533,-119.77110695,445.83,,,,,,
794,3540,3.17,1.60,1.57,12129.08,Bend,,,,,,03:06,90° 3D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.66353323,-119.77110256,445.82,,,,,,
795,3550,3.12,3.17,3.12,12130.65,Girth Weld,,,,,,,,ERW,0.344,X24,8.625,1440,,,,,35.66352914,-119.77110115,445.76,,,,,,
796,3560,12.77,3.12,12.77,12133.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:28,,,,35.66352054,-119.77110179,445.62,,,,,,
797,3560,12.77,1.33,11.43,12135.10,Tap,,,,,,00:30,,ERW,0.250,X42,8.625,1440,,,,,35.66351691,-119.77110216,445.55,,,,,,
798,3560,12.77,1.85,10.92,12135.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66351555,-119.77110231,445.52,,,,,,
799,3560,12.77,3.02,9.75,12136.79,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66351227,-119.77110265,445.46,,,,,,
800,3560,12.77,3.64,9.13,12137.41,Metal Loss,Internal,10,0.025,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66351064,-119.77110282,445.43,,,,,,
801,3560,12.77,4.10,8.67,12137.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66350939,-119.77110295,445.41,,,,,,
802,3560,12.77,5.17,7.60,12138.94,Metal Loss Group,Internal,11,0.028,1.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.66350657,-119.77110324,445.35,,,,,,
803,3560,12.77,9.25,3.52,12143.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66349568,-119.77110455,445.14,,,,,,
804,3560,12.77,10.14,2.63,12143.91,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66349333,-119.77110486,445.10,,,,,,
805,3560,12.77,10.34,2.42,12144.11,Metal Loss,Internal,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.66349285,-119.77110492,445.09,,,,,,
806,3560,12.77,11.02,1.75,12144.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66349097,-119.77110517,445.05,,,,,,
807,3560,12.77,11.89,0.88,12145.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66348856,-119.77110549,445.00,,,,,,
808,3560,12.77,12.72,0.05,12146.49,Metal Loss,External,17,0.043,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66348631,-119.77110578,444.96,,,,,,
809,3570,41.36,12.77,41.36,12146.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:48,,,,35.66348618,-119.77110580,444.96,,,,,,
810,3570,41.36,4.23,37.13,12150.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66347459,-119.77110733,444.73,,,,,,
811,3570,41.36,8.49,32.87,12155.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66346264,-119.77110913,444.50,,,,,,
812,3570,41.36,16.34,25.02,12162.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66344139,-119.77111255,444.11,,,,,,
813,3570,41.36,22.28,19.09,12168.81,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66342538,-119.77111555,443.89,,,,,,
814,3570,41.36,28.39,12.98,12174.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66340890,-119.77111873,443.69,,,,,,
815,3570,41.36,33.22,8.15,12179.75,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66339574,-119.77112146,443.58,,,,,,
816,3570,41.36,33.77,7.60,12180.30,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66339437,-119.77112175,443.56,,,,,,
817,3570,41.36,33.88,7.49,12180.41,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66339409,-119.77112180,443.56,,,,,,
818,3570,41.36,34.05,7.32,12180.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66339359,-119.77112191,443.56,,,,,,
819,3580,25.75,41.36,25.75,12187.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:52,,,,35.66337383,-119.77112607,443.40,,,,,,
820,3590,8.05,25.75,8.05,12213.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,06:01,,,,35.66330432,-119.77114156,442.92,,,,,,
821,3600,12.53,8.05,12.53,12221.70,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:29,,,,35.66328260,-119.77114651,442.74,,,,,,
822,3610,28.39,12.53,28.39,12234.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:46,,,,35.66324878,-119.77115421,442.47,,,,,,
823,3620,41.24,28.39,41.24,12262.61,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.66317231,-119.77117100,441.89,,,,,,
824,3620,41.24,5.99,35.25,12268.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66315605,-119.77117433,441.79,,,,,,
825,3620,41.24,28.93,12.31,12291.54,Metal Loss Group,Internal,19,0.048,0.4,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.66309384,-119.77118662,441.51,,,,,,
826,3620,41.24,29.36,11.89,12291.97,Metal Loss Group,Internal,19,0.048,1.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.692,2079,2888,35.66309278,-119.77118682,441.51,,,,,,
827,3620,41.24,32.02,9.22,12294.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66308550,-119.77118820,441.48,,,,,,
828,3630,41.25,41.24,41.25,12303.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:11,,,,35.66306059,-119.77119275,441.41,,,,,,
829,3630,41.25,14.05,27.20,12317.90,Metal Loss,External,10,0.025,0.6,1.0,09:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66302248,-119.77119917,441.36,,,,,,
830,3630,41.25,14.99,26.26,12318.85,Metal Loss,External,12,0.030,0.3,0.6,09:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66301976,-119.77119960,441.36,,,,,,
831,3630,41.25,17.11,24.14,12320.96,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.66301411,-119.77120050,441.36,,,,,,
832,3630,41.25,18.48,22.77,12322.33,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.66301037,-119.77120110,441.36,,,,,,
833,3630,41.25,20.20,21.05,12324.05,Metal Loss,Internal,13,0.033,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.66300557,-119.77120187,441.36,,,,,,
834,3630,41.25,20.66,20.59,12324.51,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.66300433,-119.77120206,441.37,,,,,,
835,3630,41.25,22.46,18.80,12326.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66299946,-119.77120284,441.37,,,,,,
836,3630,41.25,23.30,17.95,12327.15,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66299717,-119.77120320,441.37,,,,,,
837,3630,41.25,26.44,14.81,12330.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66298855,-119.77120456,441.38,,,,,,
838,3630,41.25,29.23,12.02,12333.08,Metal Loss,Internal,18,0.045,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66298098,-119.77120570,441.42,,,,,,
839,3630,41.25,29.90,11.35,12333.75,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66297917,-119.77120597,441.43,,,,,,
840,3630,41.25,31.76,9.50,12335.61,Metal Loss,Internal,18,0.045,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66297412,-119.77120673,441.46,,,,,,
841,3630,41.25,32.96,8.29,12336.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66297086,-119.77120722,441.47,,,,,,
842,3630,41.25,33.71,7.54,12337.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66296889,-119.77120752,441.48,,,,,,
843,3630,41.25,34.21,7.04,12338.07,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66296738,-119.77120775,441.49,,,,,,
844,3630,41.25,35.27,5.98,12339.12,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.66296457,-119.77120817,441.51,,,,,,
845,3630,41.25,37.22,4.03,12341.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66295917,-119.77120898,441.53,,,,,,
846,3640,41.29,41.25,41.29,12345.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:23,,,,35.66294835,-119.77121061,441.59,,,,,,
847,3650,41.37,41.29,41.37,12386.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.66283557,-119.77122613,441.04,,,,,,
848,3660,41.39,41.37,41.39,12427.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:33,,,,35.66272310,-119.77124226,439.88,,,,,,
849,3660,41.39,33.55,7.84,12461.31,Metal Loss,Internal,13,0.033,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66263208,-119.77125750,438.22,,,,,,
850,3670,41.38,41.39,41.38,12469.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:28,,,,35.66261088,-119.77126116,437.78,,,,,,
851,3670,41.38,29.03,12.35,12498.17,Metal Loss,Internal,21,0.053,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66253217,-119.77127578,436.26,,,,,,
852,3670,41.38,31.49,9.89,12500.64,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66252562,-119.77127700,436.13,,,,,,
853,3680,41.29,41.38,41.29,12510.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:00,,,,35.66249878,-119.77128204,435.63,,,,,,
854,3680,41.29,28.92,12.37,12539.44,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66242067,-119.77129695,434.12,,,,,,
855,3690,41.34,41.29,41.34,12551.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:39,,,,35.66238729,-119.77130334,433.38,,,,,,
856,3690,41.34,12.64,28.70,12564.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66235309,-119.77130979,432.70,,,,,,
857,3690,41.34,19.35,22.00,12571.16,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66233499,-119.77131317,432.37,,,,,,
858,3690,41.34,22.83,18.51,12574.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66232553,-119.77131497,432.23,,,,,,
859,3690,41.34,26.28,15.06,12578.10,Metal Loss,Internal,13,0.033,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66231622,-119.77131674,432.10,,,,,,
860,3690,41.34,30.50,10.84,12582.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66230478,-119.77131892,431.93,,,,,,
861,3700,41.45,41.34,41.45,12593.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:00,,,,35.66227538,-119.77132453,431.51,,,,,,
862,3700,41.45,1.87,39.59,12595.02,Metal Loss,External,10,0.025,0.6,1.1,07:46,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.66227024,-119.77132553,431.44,,,,,,
863,3700,41.45,2.05,39.40,12595.21,Metal Loss Group,External,10,0.025,1.5,1.4,08:46,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.66226985,-119.77132560,431.44,,,,,,
864,3700,41.45,2.29,39.17,12595.44,Metal Loss,External,10,0.025,0.3,0.6,09:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66226919,-119.77132573,431.43,,,,,,
865,3700,41.45,2.44,39.02,12595.59,Metal Loss,External,11,0.028,0.3,0.6,09:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66226875,-119.77132582,431.42,,,,,,
866,3700,41.45,4.97,36.48,12598.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66226193,-119.77132714,431.33,,,,,,
867,3700,41.45,6.35,35.11,12599.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66225821,-119.77132786,431.28,,,,,,
868,3700,41.45,10.09,31.37,12603.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66224803,-119.77132983,431.15,,,,,,
869,3700,41.45,12.92,28.53,12606.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66224038,-119.77133131,431.05,,,,,,
870,3710,41.40,41.45,41.40,12634.61,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:47,,,,35.66216317,-119.77134620,429.82,,,,,,
871,3710,41.40,3.32,38.08,12637.93,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66215429,-119.77134789,429.69,,,,,,
872,3710,41.40,3.60,37.80,12638.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66215346,-119.77134805,429.68,,,,,,
873,3710,41.40,3.91,37.49,12638.52,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66215251,-119.77134823,429.66,,,,,,
874,3710,41.40,5.84,35.56,12640.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66214732,-119.77134920,429.59,,,,,,
875,3710,41.40,7.56,33.84,12642.17,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.66214273,-119.77135005,429.53,,,,,,
876,3710,41.40,8.88,32.52,12643.49,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66213922,-119.77135071,429.48,,,,,,
877,3710,41.40,9.96,31.44,12644.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66213625,-119.77135127,429.44,,,,,,
878,3710,41.40,10.56,30.84,12645.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66213468,-119.77135156,429.42,,,,,,
879,3710,41.40,11.58,29.82,12646.19,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66213192,-119.77135208,429.38,,,,,,
880,3710,41.40,11.97,29.43,12646.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66213082,-119.77135228,429.37,,,,,,
881,3710,41.40,12.72,28.68,12647.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66212883,-119.77135265,429.34,,,,,,
882,3710,41.40,13.37,28.03,12647.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66212706,-119.77135299,429.32,,,,,,
883,3710,41.40,15.52,25.88,12650.13,Metal Loss Group,Internal,22,0.055,1.5,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.698,2063,2865,35.66212123,-119.77135408,429.24,,,,,,
884,3710,41.40,16.18,25.22,12650.79,Metal Loss,Internal,21,0.053,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66211946,-119.77135441,429.21,,,,,,
885,3710,41.40,16.70,24.70,12651.31,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66211798,-119.77135468,429.19,,,,,,
886,3710,41.40,18.19,23.21,12652.80,Metal Loss,Internal,24,0.060,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.66211396,-119.77135544,429.14,,,,,,
887,3710,41.40,18.83,22.57,12653.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66211236,-119.77135574,429.12,,,,,,
888,3710,41.40,19.36,22.04,12653.97,Metal Loss,Internal,21,0.053,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66211081,-119.77135603,429.10,,,,,,
889,3710,41.40,19.58,21.82,12654.19,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66211020,-119.77135614,429.09,,,,,,
890,3710,41.40,20.24,21.16,12654.84,Metal Loss,Internal,18,0.045,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66210849,-119.77135646,429.07,,,,,,
891,3710,41.40,21.10,20.30,12655.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66210603,-119.77135692,429.03,,,,,,
892,3710,41.40,22.15,19.25,12656.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66210323,-119.77135744,428.99,,,,,,
893,3710,41.40,22.75,18.65,12657.35,Metal Loss,Internal,23,0.058,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66210166,-119.77135774,428.97,,,,,,
894,3710,41.40,23.03,18.37,12657.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66210098,-119.77135787,428.96,,,,,,
895,3710,41.40,24.34,17.06,12658.95,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66209735,-119.77135855,428.92,,,,,,
896,3710,41.40,27.56,13.84,12662.17,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66208858,-119.77136021,428.82,,,,,,
897,3710,41.40,27.80,13.60,12662.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66208795,-119.77136033,428.81,,,,,,
898,3710,41.40,28.25,13.15,12662.86,Metal Loss,Internal,21,0.053,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66208668,-119.77136057,428.80,,,,,,
899,3710,41.40,29.34,12.06,12663.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66208370,-119.77136114,428.76,,,,,,
900,3710,41.40,29.55,11.85,12664.15,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66208322,-119.77136123,428.76,,,,,,
901,3710,41.40,29.82,11.58,12664.42,Metal Loss,Internal,20,0.050,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66208243,-119.77136138,428.75,,,,,,
902,3710,41.40,30.03,11.37,12664.64,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66208187,-119.77136149,428.74,,,,,,
903,3710,41.40,30.59,10.81,12665.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66208033,-119.77136178,428.73,,,,,,
904,3710,41.40,31.09,10.31,12665.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66207901,-119.77136203,428.71,,,,,,
905,3710,41.40,31.36,10.04,12665.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66207834,-119.77136216,428.70,,,,,,
906,3710,41.40,31.69,9.71,12666.30,Metal Loss,Internal,16,0.040,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66207745,-119.77136233,428.69,,,,,,
907,3710,41.40,31.85,9.55,12666.46,Metal Loss,Internal,16,0.040,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66207693,-119.77136243,428.69,,,,,,
908,3710,41.40,32.18,9.22,12666.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66207601,-119.77136260,428.68,,,,,,
909,3710,41.40,33.24,8.16,12667.85,Metal Loss,Internal,21,0.053,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66207322,-119.77136313,428.65,,,,,,
910,3710,41.40,33.55,7.85,12668.15,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66207231,-119.77136331,428.64,,,,,,
911,3710,41.40,34.28,7.12,12668.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66207041,-119.77136367,428.61,,,,,,
912,3710,41.40,34.89,6.51,12669.50,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66206866,-119.77136400,428.59,,,,,,
913,3710,41.40,35.44,5.96,12670.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66206715,-119.77136429,428.58,,,,,,
914,3710,41.40,35.68,5.72,12670.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66206668,-119.77136438,428.57,,,,,,
915,3710,41.40,36.18,5.22,12670.79,Metal Loss,Internal,21,0.053,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66206524,-119.77136465,428.56,,,,,,
916,3710,41.40,36.44,4.96,12671.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66206453,-119.77136479,428.55,,,,,,
917,3710,41.40,36.70,4.70,12671.31,Metal Loss,Internal,22,0.055,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66206376,-119.77136493,428.54,,,,,,
918,3710,41.40,37.03,4.37,12671.63,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66206288,-119.77136510,428.53,,,,,,
919,3710,41.40,38.13,3.27,12672.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66205997,-119.77136565,428.50,,,,,,
920,3710,41.40,38.61,2.79,12673.22,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.66205860,-119.77136591,428.48,,,,,,
921,3710,41.40,39.08,2.32,12673.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66205737,-119.77136615,428.47,,,,,,
922,3710,41.40,39.45,1.95,12674.06,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66205633,-119.77136635,428.46,,,,,,
923,3710,41.40,39.60,1.80,12674.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66205597,-119.77136641,428.45,,,,,,
924,3710,41.40,40.66,0.74,12675.26,Metal Loss Group,External,10,0.025,1.3,2.0,07:39,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.66205303,-119.77136697,428.42,,,,,,
925,3710,41.40,40.91,0.49,12675.51,Metal Loss,External,17,0.043,0.3,0.5,08:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66205237,-119.77136710,428.41,,,,,,
926,3720,37.45,41.40,37.45,12676.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:52,,,,35.66205111,-119.77136734,428.40,,,,,,
927,3720,37.45,3.85,33.60,12679.86,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66204066,-119.77136932,428.28,,,,,,
928,3720,37.45,4.17,33.29,12680.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66203980,-119.77136949,428.27,,,,,,
929,3720,37.45,4.89,32.56,12680.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66203777,-119.77136987,428.25,,,,,,
930,3720,37.45,6.96,30.50,12682.96,Metal Loss Group,Internal,18,0.045,1.1,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2114,2937,35.66203221,-119.77137093,428.20,,,,,,
931,3720,37.45,7.91,29.55,12683.91,Metal Loss,Internal,16,0.040,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66202963,-119.77137143,428.18,,,,,,
932,3720,37.45,8.27,29.18,12684.28,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66202857,-119.77137163,428.18,,,,,,
933,3720,37.45,8.53,28.93,12684.53,Metal Loss,Internal,13,0.033,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66202792,-119.77137176,428.17,,,,,,
934,3720,37.45,11.67,25.79,12687.68,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66201955,-119.77137336,428.12,,,,,,
935,3720,37.45,22.99,14.47,12698.99,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66198889,-119.77137923,427.94,,,,,,
936,3720,37.45,25.91,11.54,12701.92,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66198099,-119.77138076,427.90,,,,,,
937,3720,37.45,26.17,11.28,12702.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66198015,-119.77138093,427.90,,,,,,
938,3720,37.45,26.42,11.03,12702.43,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66197951,-119.77138105,427.89,,,,,,
939,3720,37.45,28.49,8.97,12704.50,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66197397,-119.77138213,427.86,,,,,,
940,3720,37.45,29.06,8.40,12705.06,Metal Loss,Internal,13,0.033,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66197241,-119.77138243,427.86,,,,,,
941,3720,37.45,29.96,7.49,12705.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66196999,-119.77138290,427.84,,,,,,
942,3720,37.45,30.08,7.37,12706.09,Metal Loss,Internal,13,0.033,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66196968,-119.77138296,427.84,,,,,,
943,3720,37.45,31.23,6.22,12707.24,Metal Loss,Internal,20,0.050,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66196660,-119.77138356,427.83,,,,,,
944,3720,37.45,31.85,5.61,12707.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66196480,-119.77138391,427.82,,,,,,
945,3720,37.45,32.03,5.42,12708.04,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66196439,-119.77138399,427.81,,,,,,
946,3720,37.45,32.35,5.10,12708.36,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66196351,-119.77138416,427.81,,,,,,
947,3730,41.31,37.45,41.31,12713.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:55,,,,35.66194979,-119.77138682,427.74,,,,,,
948,3730,41.31,26.51,14.80,12739.97,Metal Loss,External,10,0.025,0.5,0.9,07:09,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.66187791,-119.77140094,427.21,,,,,,
949,3730,41.31,28.89,12.42,12742.35,Metal Loss,External,10,0.025,0.6,1.0,08:04,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66187143,-119.77140222,427.16,,,,,,
950,3730,41.31,29.35,11.96,12742.81,Metal Loss,External,10,0.025,0.7,1.2,07:26,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.66187023,-119.77140246,427.15,,,,,,
951,3740,41.46,41.31,41.46,12754.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:29,,,,35.66183768,-119.77140866,426.85,,,,,,
952,3740,41.46,6.37,35.10,12761.14,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66182053,-119.77141172,426.65,,,,,,
953,3740,41.46,8.37,33.10,12763.14,Metal Loss,Internal,22,0.055,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66181499,-119.77141271,426.59,,,,,,
954,3740,41.46,8.63,32.84,12763.40,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66181437,-119.77141282,426.58,,,,,,
955,3740,41.46,8.88,32.58,12763.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66181368,-119.77141294,426.57,,,,,,
956,3740,41.46,9.80,31.66,12764.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66181106,-119.77141341,426.54,,,,,,
957,3740,41.46,10.25,31.22,12765.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66180999,-119.77141360,426.53,,,,,,
958,3740,41.46,20.13,21.33,12774.90,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66178311,-119.77141840,426.21,,,,,,
959,3740,41.46,21.31,20.16,12776.08,Deformation,,1.4,0.119,4.1,3.2,06:12,,ERW,0.250,X42,8.625,1440,,,,,35.66177995,-119.77141897,426.17,,,,,,
960,3750,41.44,41.46,41.44,12796.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:29,,,,35.66172536,-119.77142866,425.56,,,,,,
961,3750,41.44,10.35,31.09,12806.59,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66169718,-119.77143365,425.26,,,,,,
962,3760,41.41,41.44,41.41,12837.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:47,,,,35.66161282,-119.77144824,424.49,,,,,,
963,3770,41.34,41.41,41.34,12879.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:51,,,,35.66150035,-119.77146651,422.79,,,,,,
964,3780,41.46,41.34,41.46,12920.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:30,,,,35.66138806,-119.77148429,421.19,,,,,,
965,3780,41.46,28.37,13.10,12948.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66131110,-119.77149734,420.00,,,,,,
966,3780,41.46,35.76,5.71,12956.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66129103,-119.77150107,419.75,,,,,,
967,3790,41.40,41.46,41.40,12961.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:45,,,,35.66127565,-119.77150393,419.56,,,,,,
968,3800,40.83,41.40,40.83,13003.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:11,,,,35.66116360,-119.77152549,418.45,,,,,,
969,3800,40.83,22.53,18.29,13025.81,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66110266,-119.77153768,417.68,,,,,,
970,3800,40.83,37.31,3.52,13040.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66106265,-119.77154588,417.15,,,,,,
971,3810,40.92,40.83,40.92,13044.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:29,,,,35.66105318,-119.77154782,417.03,,,,,,
972,3810,40.92,2.79,38.13,13046.89,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66104562,-119.77154937,416.93,,,,,,
973,3810,40.92,2.91,38.00,13047.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66104530,-119.77154944,416.92,,,,,,
974,3810,40.92,9.21,31.71,13053.31,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66102818,-119.77155284,416.74,,,,,,
975,3820,41.37,40.92,41.37,13085.02,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:54,,,,35.66094242,-119.77156954,416.05,,,,,,
976,3830,41.37,41.37,41.37,13126.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:39,,,,35.66083033,-119.77158945,414.51,,,,,,
977,3830,41.37,7.58,33.79,13133.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66080956,-119.77159309,414.25,,,,,,
978,3830,41.37,10.79,30.58,13137.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66080091,-119.77159461,414.16,,,,,,
979,3830,41.37,12.35,29.02,13138.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66079679,-119.77159533,414.12,,,,,,
980,3830,41.37,13.50,27.87,13139.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66079353,-119.77159590,414.08,,,,,,
981,3830,41.37,15.54,25.83,13141.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66078805,-119.77159687,414.02,,,,,,
982,3830,41.37,19.02,22.35,13145.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66077853,-119.77159854,413.92,,,,,,
983,3830,41.37,19.32,22.06,13145.70,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66077782,-119.77159866,413.91,,,,,,
984,3830,41.37,19.90,21.47,13146.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66077627,-119.77159893,413.90,,,,,,
985,3830,41.37,20.15,21.22,13146.54,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66077544,-119.77159908,413.89,,,,,,
986,3830,41.37,20.89,20.48,13147.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66077355,-119.77159941,413.87,,,,,,
987,3830,41.37,21.00,20.37,13147.39,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66077323,-119.77159947,413.87,,,,,,
988,3830,41.37,23.47,17.90,13149.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66076651,-119.77160064,413.79,,,,,,
989,3830,41.37,23.96,17.41,13150.34,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66076526,-119.77160086,413.78,,,,,,
990,3830,41.37,25.11,16.26,13151.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66076213,-119.77160141,413.75,,,,,,
991,3830,41.37,25.84,15.53,13152.22,Metal Loss,Internal,20,0.050,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66076009,-119.77160177,413.72,,,,,,
992,3830,41.37,28.52,12.85,13154.91,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66075284,-119.77160304,413.65,,,,,,
993,3830,41.37,28.81,12.56,13155.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66075201,-119.77160319,413.64,,,,,,
994,3830,41.37,29.09,12.28,13155.48,Metal Loss,Internal,23,0.058,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66075137,-119.77160330,413.63,,,,,,
995,3830,41.37,29.32,12.05,13155.70,Metal Loss Group,Internal,23,0.058,1.4,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.66075074,-119.77160341,413.62,,,,,,
996,3830,41.37,29.73,11.64,13156.12,Metal Loss Group,Internal,19,0.048,1.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.66074957,-119.77160362,413.61,,,,,,
997,3830,41.37,30.14,11.23,13156.53,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.66074838,-119.77160383,413.60,,,,,,
