"Item
998,3830,41.37,30.55,10.82,13156.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66074734,-119.77160401,413.59,,,,,,
999,3830,41.37,30.99,10.38,13157.38,Metal Loss,Internal,14,0.035,0.3,0.5,07:00,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66074617,-119.77160421,413.58,,,,,,
1000,3830,41.37,31.13,10.24,13157.51,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66074580,-119.77160428,413.57,,,,,,
1001,3830,41.37,31.53,9.84,13157.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66074470,-119.77160448,413.56,,,,,,
1002,3830,41.37,32.57,8.81,13158.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66074188,-119.77160499,413.52,,,,,,
1003,3830,41.37,33.11,8.26,13159.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66074035,-119.77160527,413.50,,,,,,
1004,3830,41.37,33.22,8.15,13159.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66074008,-119.77160532,413.50,,,,,,
1005,3830,41.37,33.35,8.02,13159.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66073974,-119.77160539,413.50,,,,,,
1006,3830,41.37,33.57,7.80,13159.96,Metal Loss,Internal,21,0.053,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66073917,-119.77160549,413.49,,,,,,
1007,3830,41.37,33.73,7.64,13160.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66073879,-119.77160556,413.49,,,,,,
1008,3830,41.37,33.91,7.46,13160.30,Metal Loss Group,Internal,20,0.050,1.1,1.7,06:28,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.66073825,-119.77160566,413.48,,,,,,
1009,3830,41.37,34.45,6.92,13160.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66073671,-119.77160594,413.46,,,,,,
1010,3830,41.37,35.23,6.14,13161.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66073475,-119.77160629,413.44,,,,,,
1011,3830,41.37,35.51,5.86,13161.90,Metal Loss Group,Internal,10,0.025,0.8,1.5,06:32,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.66073390,-119.77160645,413.43,,,,,,
1012,3830,41.37,35.68,5.69,13162.07,Metal Loss Group,Internal,22,0.055,0.9,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.66073339,-119.77160654,413.42,,,,,,
1013,3830,41.37,36.08,5.29,13162.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66073237,-119.77160673,413.41,,,,,,
1014,3830,41.37,36.65,4.72,13163.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66073082,-119.77160701,413.39,,,,,,
1015,3830,41.37,37.83,3.55,13164.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66072770,-119.77160758,413.35,,,,,,
1016,3830,41.37,38.15,3.22,13164.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66072681,-119.77160774,413.34,,,,,,
1017,3830,41.37,38.44,2.93,13164.83,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66072595,-119.77160790,413.33,,,,,,
1018,3830,41.37,38.55,2.82,13164.94,Metal Loss Group,Internal,17,0.043,1.6,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.690,2088,2899,35.66072559,-119.77160796,413.33,,,,,,
1019,3830,41.37,38.93,2.44,13165.31,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66072467,-119.77160813,413.31,,,,,,
1020,3830,41.37,39.19,2.18,13165.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66072400,-119.77160825,413.31,,,,,,
1021,3830,41.37,40.06,1.31,13166.45,Metal Loss Group,Internal,21,0.053,1.5,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.695,2072,2877,35.66072155,-119.77160870,413.28,,,,,,
1022,3840,41.54,41.37,41.54,13167.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:33,,,,35.66071795,-119.77160935,413.23,,,,,,
1023,3840,41.54,0.59,40.95,13168.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66071642,-119.77160963,413.21,,,,,,
1024,3840,41.54,0.90,40.64,13168.66,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66071556,-119.77160979,413.20,,,,,,
1025,3840,41.54,1.16,40.37,13168.92,Metal Loss,Internal,20,0.050,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66071495,-119.77160990,413.20,,,,,,
1026,3840,41.54,1.33,40.21,13169.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66071436,-119.77161001,413.19,,,,,,
1027,3840,41.54,1.51,40.03,13169.26,Metal Loss Group,Internal,15,0.038,1.3,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.66071393,-119.77161009,413.18,,,,,,
1028,3840,41.54,1.78,39.76,13169.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66071312,-119.77161023,413.17,,,,,,
1029,3840,41.54,2.13,39.41,13169.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66071223,-119.77161040,413.16,,,,,,
1030,3840,41.54,2.36,39.17,13170.12,Metal Loss,Internal,19,0.048,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66071159,-119.77161051,413.16,,,,,,
1031,3840,41.54,2.73,38.80,13170.49,Metal Loss,Internal,19,0.048,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66071058,-119.77161070,413.14,,,,,,
1032,3840,41.54,2.94,38.60,13170.69,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66071002,-119.77161080,413.14,,,,,,
1033,3840,41.54,3.21,38.33,13170.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66070935,-119.77161092,413.13,,,,,,
1034,3840,41.54,3.36,38.18,13171.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66070898,-119.77161099,413.12,,,,,,
1035,3840,41.54,3.54,38.00,13171.30,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66070847,-119.77161108,413.12,,,,,,
1036,3840,41.54,4.07,37.46,13171.83,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.66070692,-119.77161136,413.10,,,,,,
1037,3840,41.54,4.25,37.29,13172.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66070651,-119.77161144,413.09,,,,,,
1038,3840,41.54,4.87,36.66,13172.63,Metal Loss,Internal,19,0.048,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66070481,-119.77161175,413.07,,,,,,
1039,3840,41.54,5.30,36.24,13173.06,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66070363,-119.77161196,413.06,,,,,,
1040,3840,41.54,5.50,36.03,13173.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66070318,-119.77161205,413.05,,,,,,
1041,3840,41.54,5.81,35.72,13173.57,Metal Loss,Internal,23,0.058,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66070228,-119.77161221,413.04,,,,,,
1042,3840,41.54,6.56,34.98,13174.31,Metal Loss,Internal,20,0.050,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66070024,-119.77161258,413.02,,,,,,
1043,3840,41.54,6.75,34.78,13174.51,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66069978,-119.77161267,413.01,,,,,,
1044,3840,41.54,7.23,34.30,13174.99,Metal Loss,Internal,18,0.045,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66069836,-119.77161292,413.00,,,,,,
1045,3840,41.54,7.88,33.65,13175.64,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66069658,-119.77161325,412.97,,,,,,
1046,3840,41.54,8.23,33.31,13175.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66069564,-119.77161342,412.96,,,,,,
1047,3840,41.54,8.56,32.98,13176.31,Metal Loss Group,Internal,23,0.058,0.7,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.66069473,-119.77161359,412.95,,,,,,
1048,3840,41.54,8.75,32.78,13176.51,Metal Loss,Internal,14,0.035,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66069429,-119.77161366,412.95,,,,,,
1049,3840,41.54,9.40,32.14,13177.15,Metal Loss Group,Internal,16,0.040,1.5,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.66069254,-119.77161398,412.93,,,,,,
1050,3840,41.54,10.31,31.23,13178.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66069005,-119.77161445,412.88,,,,,,
1051,3840,41.54,10.70,30.83,13178.46,Metal Loss,Internal,18,0.045,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66068910,-119.77161463,412.87,,,,,,
1052,3840,41.54,10.88,30.66,13178.64,Metal Loss Group,Internal,10,0.025,1.4,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.66068854,-119.77161473,412.86,,,,,,
1053,3840,41.54,11.13,30.41,13178.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66068784,-119.77161486,412.85,,,,,,
1054,3840,41.54,11.26,30.27,13179.02,Metal Loss,Internal,22,0.055,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66068740,-119.77161494,412.84,,,,,,
1055,3840,41.54,11.42,30.12,13179.18,Metal Loss Group,Internal,22,0.055,1.2,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.688,2092,2906,35.66068703,-119.77161501,412.83,,,,,,
1056,3840,41.54,11.72,29.82,13179.48,Metal Loss Group,Internal,27,0.068,2.2,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.732,1968,2733,35.66068618,-119.77161517,412.82,,,,,,
1057,3840,41.54,12.29,29.24,13180.05,Metal Loss,Internal,21,0.053,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66068478,-119.77161544,412.79,,,,,,
1058,3840,41.54,12.68,28.85,13180.44,Metal Loss Group,Internal,22,0.055,1.5,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.697,2066,2870,35.66068363,-119.77161565,412.77,,,,,,
1059,3840,41.54,13.06,28.47,13180.82,Metal Loss Group,Internal,24,0.060,1.2,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.690,2088,2899,35.66068265,-119.77161584,412.76,,,,,,
1060,3840,41.54,13.25,28.29,13181.01,Metal Loss Group,Internal,22,0.055,1.3,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.66068211,-119.77161594,412.75,,,,,,
1061,3840,41.54,13.46,28.08,13181.21,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66068157,-119.77161604,412.74,,,,,,
1062,3840,41.54,13.57,27.97,13181.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66068124,-119.77161610,412.73,,,,,,
1063,3840,41.54,13.77,27.77,13181.52,Metal Loss,Internal,19,0.048,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66068082,-119.77161618,412.73,,,,,,
1064,3840,41.54,13.90,27.64,13181.65,Metal Loss Group,Internal,20,0.050,1.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.66068036,-119.77161626,412.72,,,,,,
1065,3840,41.54,14.32,27.22,13182.07,Metal Loss,Internal,21,0.053,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66067915,-119.77161649,412.70,,,,,,
1066,3840,41.54,14.53,27.00,13182.29,Metal Loss Group,Internal,12,0.030,2.1,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.66067869,-119.77161658,412.69,,,,,,
1067,3840,41.54,15.07,26.47,13182.82,Metal Loss Group,Internal,21,0.053,1.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.66067723,-119.77161685,412.66,,,,,,
1068,3840,41.54,15.34,26.20,13183.10,Metal Loss Group,Internal,23,0.058,1.5,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.697,2065,2867,35.66067641,-119.77161700,412.65,,,,,,
1069,3840,41.54,15.65,25.89,13183.40,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66067567,-119.77161714,412.64,,,,,,
1070,3840,41.54,15.88,25.65,13183.64,Metal Loss,Internal,21,0.053,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66067504,-119.77161726,412.63,,,,,,
1071,3840,41.54,16.16,25.37,13183.92,Metal Loss Group,Internal,21,0.053,2.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.716,2011,2793,35.66067422,-119.77161741,412.61,,,,,,
1072,3840,41.54,16.56,24.98,13184.31,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.66067323,-119.77161760,412.60,,,,,,
1073,3840,41.54,16.88,24.66,13184.63,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66067233,-119.77161777,412.58,,,,,,
1074,3840,41.54,17.11,24.42,13184.87,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66067169,-119.77161789,412.57,,,,,,
1075,3840,41.54,17.30,24.24,13185.05,Metal Loss,Internal,23,0.058,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.66067115,-119.77161799,412.56,,,,,,
1076,3840,41.54,17.53,24.00,13185.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66067052,-119.77161811,412.55,,,,,,
1077,3840,41.54,17.72,23.82,13185.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66067000,-119.77161821,412.54,,,,,,
1078,3840,41.54,17.85,23.68,13185.61,Metal Loss,Internal,19,0.048,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66066965,-119.77161827,412.53,,,,,,
1079,3840,41.54,18.06,23.48,13185.82,Metal Loss Group,Internal,19,0.048,1.5,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.692,2079,2888,35.66066907,-119.77161838,412.52,,,,,,
1080,3840,41.54,18.34,23.20,13186.10,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66066831,-119.77161852,412.51,,,,,,
1081,3840,41.54,18.49,23.05,13186.24,Metal Loss Group,Internal,20,0.050,1.2,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.66066786,-119.77161861,412.50,,,,,,
1082,3840,41.54,18.69,22.84,13186.45,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66066740,-119.77161869,412.50,,,,,,
1083,3840,41.54,18.88,22.65,13186.64,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66066686,-119.77161879,412.49,,,,,,
1084,3840,41.54,19.02,22.51,13186.78,Metal Loss,Internal,12,0.030,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66066654,-119.77161885,412.48,,,,,,
1085,3840,41.54,19.41,22.13,13187.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66066555,-119.77161904,412.46,,,,,,
1086,3840,41.54,19.53,22.01,13187.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66066510,-119.77161912,412.46,,,,,,
1087,3840,41.54,19.72,21.81,13187.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66066464,-119.77161921,412.45,,,,,,
1088,3840,41.54,20.00,21.53,13187.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66066381,-119.77161937,412.43,,,,,,
1089,3840,41.54,20.12,21.41,13187.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66066351,-119.77161942,412.43,,,,,,
1090,3840,41.54,20.36,21.18,13188.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66066289,-119.77161954,412.42,,,,,,
1091,3840,41.54,20.68,20.85,13188.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66066202,-119.77161970,412.40,,,,,,
1092,3840,41.54,20.82,20.71,13188.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66066169,-119.77161976,412.40,,,,,,
1093,3840,41.54,20.99,20.54,13188.75,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66066113,-119.77161987,412.39,,,,,,
1094,3840,41.54,21.16,20.38,13188.91,Metal Loss Group,Internal,18,0.045,1.4,1.2,06:34,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.66066076,-119.77161994,412.38,,,,,,
1095,3840,41.54,21.41,20.13,13189.17,Metal Loss,Internal,23,0.058,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66066006,-119.77162007,412.37,,,,,,
1096,3840,41.54,21.56,19.98,13189.32,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66065960,-119.77162016,412.36,,,,,,
1097,3840,41.54,21.84,19.70,13189.60,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66065892,-119.77162028,412.35,,,,,,
1098,3840,41.54,22.04,19.50,13189.79,Metal Loss,Internal,21,0.053,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66065834,-119.77162039,412.34,,,,,,
1099,3840,41.54,22.15,19.39,13189.90,Metal Loss,Internal,19,0.048,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.66065806,-119.77162044,412.33,,,,,,
1100,3840,41.54,22.34,19.20,13190.09,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66065763,-119.77162052,412.33,,,,,,
1101,3840,41.54,22.57,18.97,13190.32,Metal Loss,Internal,22,0.055,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66065686,-119.77162067,412.31,,,,,,
1102,3840,41.54,22.68,18.86,13190.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66065654,-119.77162073,412.31,,,,,,
1103,3840,41.54,22.89,18.65,13190.65,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66065608,-119.77162081,412.30,,,,,,
1104,3840,41.54,23.08,18.46,13190.84,Metal Loss Group,Internal,22,0.055,1.4,1.3,06:07,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.66065556,-119.77162091,412.29,,,,,,
1105,3840,41.54,23.40,18.14,13191.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66065471,-119.77162107,412.28,,,,,,
1106,3840,41.54,23.62,17.92,13191.37,Metal Loss,Internal,20,0.050,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66065408,-119.77162119,412.27,,,,,,
1107,3840,41.54,23.87,17.67,13191.62,Metal Loss Group,Internal,23,0.058,2.0,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.715,2015,2799,35.66065341,-119.77162132,412.25,,,,,,
1108,3840,41.54,24.14,17.39,13191.90,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66065255,-119.77162148,412.24,,,,,,
1109,3840,41.54,24.30,17.23,13192.06,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66065219,-119.77162154,412.23,,,,,,
1110,3840,41.54,24.42,17.12,13192.18,Metal Loss Group,Internal,23,0.058,1.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.692,2080,2889,35.66065190,-119.77162160,412.23,,,,,,
1111,3840,41.54,24.63,16.91,13192.38,Metal Loss,Internal,22,0.055,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66065132,-119.77162171,412.22,,,,,,
1112,3840,41.54,24.75,16.78,13192.51,Metal Loss Group,Internal,20,0.050,1.5,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.66065104,-119.77162176,412.21,,,,,,
1113,3840,41.54,25.18,16.36,13192.94,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66064984,-119.77162199,412.19,,,,,,
1114,3840,41.54,25.35,16.18,13193.11,Metal Loss,Internal,22,0.055,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66064940,-119.77162207,412.19,,,,,,
1115,3840,41.54,25.60,15.94,13193.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66064874,-119.77162219,412.17,,,,,,
1116,3840,41.54,25.91,15.63,13193.67,Metal Loss,Internal,20,0.050,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66064790,-119.77162235,412.16,,,,,,
1117,3840,41.54,26.10,15.44,13193.85,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66064736,-119.77162245,412.15,,,,,,
1118,3840,41.54,26.34,15.20,13194.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66064671,-119.77162257,412.14,,,,,,
1119,3840,41.54,26.48,15.06,13194.24,Metal Loss Group,Internal,22,0.055,1.5,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.66064636,-119.77162264,412.13,,,,,,
1120,3840,41.54,26.96,14.58,13194.71,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66064494,-119.77162290,412.11,,,,,,
1121,3840,41.54,27.07,14.47,13194.83,Metal Loss Group,Internal,21,0.053,1.1,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.66064476,-119.77162294,412.11,,,,,,
1122,3840,41.54,27.34,14.20,13195.10,Metal Loss Group,Internal,19,0.048,1.1,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.66064397,-119.77162308,412.09,,,,,,
1123,3840,41.54,27.66,13.87,13195.42,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66064310,-119.77162325,412.08,,,,,,
1124,3840,41.54,27.77,13.77,13195.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66064281,-119.77162330,412.07,,,,,,
1125,3840,41.54,27.91,13.62,13195.67,Metal Loss Group,Internal,10,0.025,1.2,1.4,06:30,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.66064248,-119.77162336,412.07,,,,,,
1126,3840,41.54,28.12,13.42,13195.87,Metal Loss,Internal,21,0.053,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66064186,-119.77162348,412.06,,,,,,
1127,3840,41.54,28.43,13.11,13196.19,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66064098,-119.77162365,412.04,,,,,,
1128,3840,41.54,28.58,12.95,13196.34,Metal Loss Group,Internal,19,0.048,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.66064062,-119.77162371,412.03,,,,,,
1129,3840,41.54,29.09,12.45,13196.84,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66063934,-119.77162395,412.01,,,,,,
1130,3840,41.54,29.40,12.13,13197.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66063849,-119.77162411,412.00,,,,,,
1131,3840,41.54,29.62,11.92,13197.37,Metal Loss Group,Internal,15,0.038,0.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.66063783,-119.77162424,411.99,,,,,,
1132,3840,41.54,29.81,11.73,13197.56,Metal Loss Group,Internal,22,0.055,1.1,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.66063727,-119.77162434,411.98,,,,,,
1133,3840,41.54,30.18,11.36,13197.94,Metal Loss,Internal,23,0.058,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66063631,-119.77162452,411.96,,,,,,
1134,3840,41.54,30.79,10.75,13198.55,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66063474,-119.77162482,411.93,,,,,,
1135,3840,41.54,35.15,6.38,13202.91,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66062285,-119.77162709,411.70,,,,,,
1136,3840,41.54,39.62,1.92,13207.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66061066,-119.77162942,411.46,,,,,,
1137,3850,41.37,41.54,41.37,13209.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:24,,,,35.66060558,-119.77163039,411.36,,,,,,
1138,3850,41.37,6.35,35.02,13215.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66058829,-119.77163367,411.02,,,,,,
1139,3850,41.37,8.01,33.36,13217.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66058391,-119.77163449,410.94,,,,,,
1140,3850,41.37,8.24,33.13,13217.53,Metal Loss,Internal,19,0.048,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66058326,-119.77163461,410.93,,,,,,
1141,3850,41.37,9.75,31.63,13219.04,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66057912,-119.77163538,410.85,,,,,,
1142,3850,41.37,10.56,30.81,13219.85,Metal Loss,Internal,22,0.055,0.3,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.66057697,-119.77163578,410.81,,,,,,
1143,3850,41.37,11.04,30.33,13220.33,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66057567,-119.77163602,410.79,,,,,,
1144,3850,41.37,12.73,28.65,13222.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66057112,-119.77163687,410.70,,,,,,
1145,3850,41.37,15.69,25.68,13224.98,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66056314,-119.77163836,410.55,,,,,,
1146,3850,41.37,18.31,23.06,13227.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66055604,-119.77163968,410.42,,,,,,
1147,3850,41.37,19.45,21.92,13228.74,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66055283,-119.77164028,410.36,,,,,,
1148,3850,41.37,19.64,21.73,13228.93,Metal Loss,Internal,20,0.050,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66055235,-119.77164037,410.35,,,,,,
1149,3850,41.37,19.80,21.57,13229.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66055191,-119.77164045,410.34,,,,,,
1150,3850,41.37,20.01,21.36,13229.31,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66055141,-119.77164054,410.33,,,,,,
1151,3850,41.37,22.82,18.55,13232.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66054379,-119.77164196,410.19,,,,,,
1152,3850,41.37,25.39,15.98,13234.69,Metal Loss,Internal,19,0.048,0.3,0.5,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66053681,-119.77164326,410.06,,,,,,
1153,3850,41.37,25.71,15.67,13235.00,Metal Loss,Internal,21,0.053,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66053595,-119.77164342,410.04,,,,,,
1154,3850,41.37,26.16,15.22,13235.45,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66053474,-119.77164364,410.02,,,,,,
1155,3850,41.37,26.92,14.45,13236.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66053265,-119.77164403,409.99,,,,,,
1156,3850,41.37,27.96,13.42,13237.25,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66052985,-119.77164455,409.95,,,,,,
1157,3850,41.37,28.59,12.78,13237.88,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66052824,-119.77164484,409.92,,,,,,
1158,3850,41.37,29.33,12.04,13238.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66052611,-119.77164523,409.89,,,,,,
1159,3850,41.37,30.75,10.63,13240.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66052225,-119.77164594,409.83,,,,,,
1160,3850,41.37,31.02,10.36,13240.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66052155,-119.77164607,409.82,,,,,,
1161,3850,41.37,31.57,9.80,13240.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66052007,-119.77164634,409.80,,,,,,
1162,3850,41.37,31.77,9.60,13241.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66051947,-119.77164646,409.79,,,,,,
1163,3850,41.37,32.44,8.93,13241.73,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.66051765,-119.77164679,409.76,,,,,,
1164,3850,41.37,32.98,8.40,13242.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66051633,-119.77164703,409.74,,,,,,
1165,3850,41.37,33.25,8.13,13242.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66051549,-119.77164719,409.73,,,,,,
1166,3850,41.37,34.18,7.19,13243.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66051301,-119.77164765,409.69,,,,,,
1167,3850,41.37,35.11,6.27,13244.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66051054,-119.77164810,409.65,,,,,,
1168,3850,41.37,35.72,5.66,13245.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66050882,-119.77164842,409.63,,,,,,
1169,3850,41.37,35.85,5.52,13245.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66050851,-119.77164847,409.62,,,,,,
1170,3850,41.37,36.82,4.55,13246.11,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66050592,-119.77164895,409.58,,,,,,
1171,3850,41.37,37.43,3.95,13246.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66050419,-119.77164927,409.56,,,,,,
1172,3850,41.37,37.68,3.70,13246.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66050354,-119.77164939,409.55,,,,,,
1173,3860,41.44,41.37,41.44,13250.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.66049352,-119.77165123,409.39,,,,,,
1174,3860,41.44,1.55,39.90,13252.21,Metal Loss Group,Internal,14,0.035,1.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.66048942,-119.77165199,409.33,,,,,,
1175,3860,41.44,5.45,35.99,13256.12,Metal Loss,Internal,24,0.060,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.66047884,-119.77165392,409.17,,,,,,
1176,3860,41.44,6.13,35.32,13256.79,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66047690,-119.77165426,409.14,,,,,,
1177,3860,41.44,11.58,29.87,13262.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66046227,-119.77165688,408.90,,,,,,
1178,3860,41.44,14.77,26.68,13265.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66045350,-119.77165845,408.76,,,,,,
1179,3860,41.44,18.67,22.77,13269.34,Metal Loss,Internal,17,0.043,0.3,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66044304,-119.77166032,408.60,,,,,,
1180,3860,41.44,27.13,14.31,13277.80,Metal Loss,Internal,20,0.050,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66042008,-119.77166444,408.31,,,,,,
1181,3860,41.44,33.14,8.30,13283.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66040380,-119.77166736,408.12,,,,,,
1182,3860,41.44,36.54,4.90,13287.21,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66039466,-119.77166899,408.01,,,,,,
1183,3860,41.44,36.81,4.64,13287.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66039386,-119.77166914,408.00,,,,,,
1184,3860,41.44,37.52,3.93,13288.18,Metal Loss Group,External,17,0.043,1.5,3.1,04:13,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.66039193,-119.77166948,407.98,,,,,,
1185,3860,41.44,37.73,3.71,13288.40,Metal Loss Group,External,21,0.053,0.5,1.3,04:10,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.66039133,-119.77166959,407.97,,,,,,
1186,3860,41.44,37.96,3.49,13288.62,Metal Loss Group,External,24,0.060,1.1,1.9,04:18,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.66039074,-119.77166970,407.96,,,,,,
1187,3860,41.44,37.99,3.45,13288.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66039068,-119.77166971,407.96,,,,,,
1188,3860,41.44,38.28,3.16,13288.95,Metal Loss Group,External,18,0.045,2.9,2.2,04:34,,ERW,0.250,X42,8.625,1440,,0.719,2003,2782,35.66038985,-119.77166986,407.95,,,,,,
1189,3860,41.44,38.96,2.48,13289.63,Metal Loss,Internal,17,0.043,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.66038800,-119.77167019,407.93,,,,,,
1190,3860,41.44,38.99,2.46,13289.65,Metal Loss Group,External,10,0.025,1.3,2.0,04:26,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.66038798,-119.77167019,407.93,,,,,,
1191,3860,41.44,39.25,2.20,13289.91,Metal Loss,External,18,0.045,0.3,0.5,04:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66038729,-119.77167031,407.92,,,,,,
1192,3860,41.44,39.34,2.10,13290.01,Metal Loss,Internal,13,0.033,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66038703,-119.77167036,407.92,,,,,,
1193,3860,41.44,39.60,1.85,13290.26,Metal Loss Group,External,18,0.045,3.2,1.6,03:53,,ERW,0.250,X42,8.625,1440,,0.722,1994,2769,35.66038637,-119.77167048,407.91,,,,,,
1194,3860,41.44,39.97,1.47,13290.64,Metal Loss Group,External,16,0.040,1.5,0.9,04:04,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.66038524,-119.77167068,407.90,,,,,,
1195,3860,41.44,40.53,0.91,13291.20,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66038372,-119.77167095,407.88,,,,,,
1196,3870,41.41,41.44,41.41,13292.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.66038125,-119.77167139,407.84,,,,,,
1197,3870,41.41,8.70,32.70,13300.81,Metal Loss,External,12,0.030,0.3,0.6,05:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66035761,-119.77167553,407.47,,,,,,
1198,3870,41.41,11.30,30.11,13303.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66035054,-119.77167677,407.36,,,,,,
1199,3870,41.41,13.89,27.51,13306.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66034370,-119.77167797,407.25,,,,,,
1200,3880,41.42,41.41,41.42,13333.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.66026888,-119.77169191,406.56,,,,,,
1201,3880,41.42,29.45,11.98,13362.96,Metal Loss,Internal,14,0.035,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66018917,-119.77170756,406.08,,,,,,
1202,3880,41.42,38.31,3.12,13371.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66016527,-119.77171261,405.97,,,,,,
1203,3890,41.36,41.42,41.36,13374.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:47,,,,35.66015690,-119.77171444,405.95,,,,,,
1204,3890,41.36,0.06,41.30,13375.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66015670,-119.77171449,405.94,,,,,,
1205,3890,41.36,13.08,28.28,13388.02,Metal Loss,Internal,23,0.058,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66012161,-119.77172263,405.72,,,,,,
1206,3890,41.36,13.44,27.92,13388.37,Metal Loss,Internal,23,0.058,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66012063,-119.77172287,405.72,,,,,,
1207,3890,41.36,13.86,27.50,13388.80,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66011946,-119.77172315,405.71,,,,,,
1208,3890,41.36,27.37,13.99,13402.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66008328,-119.77173224,405.47,,,,,,
1209,3890,41.36,27.81,13.55,13402.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66008206,-119.77173256,405.46,,,,,,
1210,3890,41.36,29.28,12.08,13404.22,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66007812,-119.77173356,405.43,,,,,,
1211,3890,41.36,29.51,11.85,13404.45,Metal Loss,Internal,23,0.058,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66007753,-119.77173371,405.43,,,,,,
1212,3890,41.36,29.83,11.53,13404.76,Metal Loss,Internal,20,0.050,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.66007667,-119.77173393,405.43,,,,,,
1213,3890,41.36,30.10,11.26,13405.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66007602,-119.77173410,405.42,,,,,,
1214,3890,41.36,30.35,11.01,13405.29,Metal Loss,Internal,23,0.058,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66007518,-119.77173431,405.42,,,,,,
1215,3890,41.36,30.64,10.72,13405.58,Metal Loss,Internal,22,0.055,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66007450,-119.77173449,405.41,,,,,,
1216,3890,41.36,30.79,10.57,13405.73,Metal Loss,Internal,23,0.058,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66007409,-119.77173459,405.41,,,,,,
1217,3890,41.36,30.90,10.46,13405.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.66007381,-119.77173466,405.41,,,,,,
1218,3890,41.36,31.04,10.32,13405.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.66007351,-119.77173474,405.41,,,,,,
1219,3890,41.36,31.24,10.12,13406.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.66007294,-119.77173488,405.40,,,,,,
1220,3890,41.36,31.39,9.97,13406.33,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.66007243,-119.77173501,405.40,,,,,,
1221,3890,41.36,31.77,9.59,13406.71,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.66007140,-119.77173527,405.40,,,,,,
1222,3890,41.36,31.99,9.37,13406.93,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66007084,-119.77173542,405.39,,,,,,
1223,3890,41.36,32.55,8.81,13407.49,Metal Loss,Internal,18,0.045,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.66006935,-119.77173580,405.39,,,,,,
1224,3890,41.36,32.93,8.43,13407.87,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.66006831,-119.77173606,405.38,,,,,,
1225,3890,41.36,39.55,1.81,13414.49,Metal Loss Group,External,18,0.045,0.4,0.9,09:58,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.66005057,-119.77174057,405.30,,,,,,
1226,3890,41.36,40.01,1.35,13414.94,Metal Loss Group,External,19,0.048,1.1,1.7,09:27,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.66004936,-119.77174088,405.29,,,,,,
1227,3890,41.36,40.49,0.87,13415.42,Metal Loss Group,External,20,0.050,3.8,4.8,08:49,At Seam,ERW,0.250,X42,8.625,1440,,0.738,1950,2709,35.66004805,-119.77174122,405.29,,,,,,
1228,3900,39.42,41.36,39.42,13416.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:58,,,,35.66004575,-119.77174180,405.28,,,,,,
1229,3900,39.42,0.37,39.06,13416.66,Metal Loss Group,External,26,0.065,2.0,5.2,08:30,,ERW,0.250,X42,8.625,1440,,0.722,1995,2770,35.66004473,-119.77174206,405.27,,,,,,
1230,3900,39.42,19.19,20.23,13435.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65999410,-119.77175403,404.72,,,,,,
1231,3900,39.42,19.64,19.79,13435.94,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65999293,-119.77175429,404.70,,,,,,
1232,3900,39.42,22.67,16.76,13438.97,Metal Loss Group,Internal,19,0.048,1.5,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65998476,-119.77175614,404.60,,,,,,
1233,3900,39.42,23.05,16.37,13439.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65998372,-119.77175638,404.58,,,,,,
1234,3900,39.42,24.56,14.86,13440.86,Metal Loss,Internal,24,0.060,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65997957,-119.77175732,404.53,,,,,,
1235,3900,39.42,24.97,14.45,13441.27,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65997854,-119.77175755,404.51,,,,,,
1236,3900,39.42,25.65,13.78,13441.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65997669,-119.77175797,404.49,,,,,,
1237,3900,39.42,25.77,13.65,13442.07,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65997642,-119.77175803,404.48,,,,,,
1238,3900,39.42,26.22,13.20,13442.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65997520,-119.77175830,404.47,,,,,,
1239,3900,39.42,26.85,12.58,13443.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65997345,-119.77175870,404.44,,,,,,
1240,3900,39.42,28.97,10.46,13445.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65996766,-119.77176001,404.37,,,,,,
1241,3900,39.42,29.27,10.15,13445.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65996692,-119.77176018,404.36,,,,,,
1242,3900,39.42,29.58,9.84,13445.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65996605,-119.77176037,404.34,,,,,,
1243,3900,39.42,29.73,9.70,13446.03,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65996570,-119.77176045,404.34,,,,,,
1244,3900,39.42,30.13,9.29,13446.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65996453,-119.77176072,404.32,,,,,,
1245,3900,39.42,30.31,9.11,13446.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65996399,-119.77176084,404.32,,,,,,
1246,3900,39.42,30.56,8.86,13446.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65996335,-119.77176099,404.31,,,,,,
1247,3900,39.42,33.41,6.01,13449.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65995572,-119.77176276,404.24,,,,,,
1248,3910,41.35,39.42,41.35,13455.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:31,,,,35.65993955,-119.77176653,404.10,,,,,,
1249,3910,41.35,5.39,35.96,13461.11,Metal Loss,Internal,14,0.035,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65992496,-119.77176993,403.97,,,,,,
1250,3910,41.35,6.49,34.86,13462.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65992197,-119.77177063,403.94,,,,,,
1251,3910,41.35,6.82,34.53,13462.54,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65992119,-119.77177081,403.93,,,,,,
1252,3910,41.35,7.49,33.87,13463.21,Metal Loss,External,13,0.033,0.3,0.6,09:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65991937,-119.77177123,403.91,,,,,,
1253,3910,41.35,20.03,21.32,13475.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65988560,-119.77177879,403.36,,,,,,
1254,3910,41.35,22.89,18.47,13478.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65987797,-119.77178050,403.24,,,,,,
1255,3910,41.35,23.16,18.19,13478.88,Metal Loss,Internal,18,0.045,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65987707,-119.77178070,403.22,,,,,,
1256,3910,41.35,23.35,18.00,13479.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65987653,-119.77178082,403.21,,,,,,
1257,3910,41.35,24.77,16.58,13480.49,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65987276,-119.77178166,403.15,,,,,,
1258,3910,41.35,26.19,15.16,13481.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65986888,-119.77178253,403.09,,,,,,
1259,3910,41.35,26.47,14.89,13482.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65986818,-119.77178269,403.08,,,,,,
1260,3910,41.35,26.71,14.64,13482.43,Metal Loss,Internal,21,0.053,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65986759,-119.77178282,403.07,,,,,,
1261,3910,41.35,27.05,14.30,13482.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65986668,-119.77178302,403.05,,,,,,
1262,3910,41.35,27.95,13.41,13483.67,Metal Loss,Internal,17,0.043,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65986423,-119.77178357,403.01,,,,,,
1263,3910,41.35,28.25,13.10,13483.97,Metal Loss,Internal,16,0.040,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65986339,-119.77178376,403.00,,,,,,
1264,3910,41.35,29.48,11.88,13485.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65986008,-119.77178450,402.95,,,,,,
1265,3910,41.35,29.74,11.61,13485.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65985940,-119.77178465,402.94,,,,,,
1266,3910,41.35,30.06,11.29,13485.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65985852,-119.77178485,402.93,,,,,,
1267,3910,41.35,30.30,11.06,13486.02,Metal Loss,Internal,19,0.048,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65985791,-119.77178499,402.92,,,,,,
1268,3910,41.35,30.50,10.86,13486.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:56,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65985731,-119.77178512,402.92,,,,,,
1269,3910,41.35,31.21,10.15,13486.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65985545,-119.77178553,402.90,,,,,,
1270,3910,41.35,32.09,9.27,13487.81,Metal Loss Group,Internal,18,0.045,0.5,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65985301,-119.77178608,402.88,,,,,,
1271,3910,41.35,32.58,8.78,13488.30,Metal Loss Group,Internal,20,0.050,0.7,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65985178,-119.77178635,402.86,,,,,,
1272,3910,41.35,32.60,8.75,13488.32,Metal Loss,External,10,0.025,0.4,0.8,03:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65985174,-119.77178636,402.86,,,,,,
1273,3910,41.35,32.74,8.61,13488.46,Metal Loss,External,16,0.040,0.3,0.5,04:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65985139,-119.77178644,402.86,,,,,,
1274,3910,41.35,32.86,8.50,13488.58,Metal Loss Group,External,15,0.038,1.3,1.2,03:38,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65985094,-119.77178654,402.85,,,,,,
1275,3910,41.35,33.10,8.25,13488.82,Metal Loss Group,External,15,0.038,2.3,2.0,03:29,,ERW,0.250,X42,8.625,1440,,0.699,2059,2859,35.65985032,-119.77178668,402.85,,,,,,
1276,3910,41.35,33.38,7.98,13489.10,Metal Loss,External,10,0.025,0.5,0.9,03:46,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65984962,-119.77178683,402.84,,,,,,
1277,3910,41.35,33.53,7.82,13489.25,Metal Loss Group,External,20,0.050,1.7,1.8,03:40,,ERW,0.250,X42,8.625,1440,,0.700,2058,2859,35.65984912,-119.77178694,402.84,,,,,,
1278,3910,41.35,33.82,7.53,13489.54,Metal Loss Group,External,24,0.060,2.0,2.0,03:56,,ERW,0.250,X42,8.625,1440,,0.717,2007,2788,35.65984838,-119.77178711,402.83,,,,,,
1279,3910,41.35,35.04,6.31,13490.76,Metal Loss,External,13,0.033,0.3,0.6,04:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65984508,-119.77178784,402.80,,,,,,
1280,3920,41.42,41.35,41.42,13497.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:51,,,,35.65982812,-119.77179162,402.63,,,,,,
1281,3920,41.42,21.33,20.09,13518.40,Metal Loss,External,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65977068,-119.77180474,402.08,,,,,,
1282,3920,41.42,23.06,18.36,13520.13,Metal Loss,External,12,0.030,0.3,0.6,08:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65976593,-119.77180585,402.04,,,,,,
1283,3920,41.42,25.12,16.30,13522.19,Metal Loss Group,External,17,0.043,0.7,2.8,08:15,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65976043,-119.77180714,401.99,,,,,,
1284,3920,41.42,27.81,13.61,13524.88,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65975325,-119.77180882,401.92,,,,,,
1285,3920,41.42,29.93,11.49,13527.00,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65974745,-119.77181018,401.87,,,,,,
1286,3920,41.42,31.70,9.72,13528.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65974267,-119.77181130,401.83,,,,,,
1287,3920,41.42,32.06,9.36,13529.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65974175,-119.77181151,401.82,,,,,,
1288,3920,41.42,41.27,0.14,13538.35,Metal Loss,External,10,0.025,0.5,0.9,07:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65971676,-119.77181755,401.58,,,,,,
1289,3930,39.45,41.42,39.45,13538.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.65971642,-119.77181763,401.57,,,,,,
1290,3930,39.45,11.09,28.36,13549.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65968658,-119.77182492,401.28,,,,,,
1291,3930,39.45,11.99,27.46,13550.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65968419,-119.77182550,401.26,,,,,,
1292,3930,39.45,12.26,27.19,13550.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65968356,-119.77182565,401.25,,,,,,
1293,3930,39.45,13.46,25.99,13551.95,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65968023,-119.77182646,401.22,,,,,,
1294,3930,39.45,22.28,17.17,13560.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65965657,-119.77183224,400.99,,,,,,
