"Item
1295,3930,39.45,26.49,12.96,13564.98,Metal Loss,Internal,19,0.048,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65964531,-119.77183497,400.88,,,,,,
1296,3930,39.45,27.05,12.40,13565.54,Metal Loss,Internal,19,0.048,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65964377,-119.77183534,400.86,,,,,,
1297,3930,39.45,34.98,4.47,13573.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65962259,-119.77184042,400.66,,,,,,
1298,3940,40.23,39.45,40.23,13577.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.65961047,-119.77184333,400.54,,,,,,
1299,3940,40.23,5.96,34.27,13583.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65959436,-119.77184717,400.40,,,,,,
1300,3940,40.23,14.06,26.17,13591.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65957266,-119.77185223,400.25,,,,,,
1301,3940,40.23,14.90,25.33,13592.83,Metal Loss,Internal,21,0.053,0.3,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65957033,-119.77185277,400.24,,,,,,
1302,3940,40.23,15.09,25.14,13593.02,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65956990,-119.77185287,400.24,,,,,,
1303,3940,40.23,15.55,24.68,13593.48,Metal Loss,Internal,22,0.055,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65956851,-119.77185320,400.23,,,,,,
1304,3940,40.23,15.86,24.37,13593.79,Metal Loss Group,Internal,18,0.045,0.9,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65956776,-119.77185337,400.22,,,,,,
1305,3940,40.23,30.78,9.44,13608.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65952761,-119.77186273,399.96,,,,,,
1306,3950,41.26,40.23,41.26,13618.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:24,,,,35.65950209,-119.77186869,399.80,,,,,,
1307,3960,41.39,41.26,41.39,13659.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:10,,,,35.65939091,-119.77189467,399.14,,,,,,
1308,3960,41.39,11.65,29.75,13671.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65935957,-119.77190191,398.87,,,,,,
1309,3960,41.39,16.41,24.98,13675.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65934672,-119.77190491,398.78,,,,,,
1310,3960,41.39,23.28,18.12,13682.69,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65932816,-119.77190928,398.71,,,,,,
1311,3960,41.39,26.62,14.77,13686.04,Metal Loss,Internal,20,0.050,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65931922,-119.77191138,398.68,,,,,,
1312,3960,41.39,26.86,14.53,13686.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65931859,-119.77191153,398.68,,,,,,
1313,3960,41.39,28.19,13.20,13687.60,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65931500,-119.77191238,398.67,,,,,,
1314,3960,41.39,31.26,10.13,13690.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65930673,-119.77191433,398.64,,,,,,
1315,3960,41.39,33.05,8.35,13692.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65930190,-119.77191547,398.62,,,,,,
1316,3960,41.39,36.20,5.19,13695.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65929336,-119.77191748,398.59,,,,,,
1317,3970,41.40,41.39,41.40,13700.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:31,,,,35.65927936,-119.77192078,398.53,,,,,,
1318,3970,41.40,18.02,23.38,13718.83,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65923095,-119.77193220,398.48,,,,,,
1319,3970,41.40,18.17,23.23,13718.97,Metal Loss Group,Internal,18,0.045,1.1,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65923049,-119.77193231,398.48,,,,,,
1320,3970,41.40,18.56,22.84,13719.36,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65922951,-119.77193254,398.48,,,,,,
1321,3970,41.40,18.70,22.70,13719.51,Metal Loss,Internal,21,0.053,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65922900,-119.77193266,398.48,,,,,,
1322,3980,41.50,41.40,41.50,13742.21,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:17,,,,35.65916798,-119.77194742,398.29,,,,,,
1323,3980,41.50,5.80,35.70,13748.01,Metal Loss Group,External,13,0.033,0.3,1.1,08:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65915231,-119.77195114,398.27,,,,,,
1324,3980,41.50,8.04,33.46,13750.25,Metal Loss,External,13,0.033,0.3,0.6,08:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65914628,-119.77195258,398.26,,,,,,
1325,3980,41.50,9.59,31.91,13751.79,Metal Loss Group,External,21,0.053,1.8,2.7,06:08,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.65914207,-119.77195358,398.26,,,,,,
1326,3980,41.50,12.27,29.23,13754.48,Metal Loss,External,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65913495,-119.77195527,398.25,,,,,,
1327,3980,41.50,12.42,29.08,13754.63,Metal Loss Group,External,12,0.030,0.8,1.5,05:52,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65913447,-119.77195538,398.25,,,,,,
1328,3980,41.50,13.31,28.19,13755.51,Metal Loss,External,11,0.028,0.3,0.6,07:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65913205,-119.77195596,398.25,,,,,,
1329,3980,41.50,14.03,27.47,13756.23,Metal Loss,External,13,0.033,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65913016,-119.77195641,398.25,,,,,,
1330,3980,41.50,15.22,26.28,13757.42,Metal Loss,External,10,0.025,0.4,0.8,07:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65912700,-119.77195716,398.25,,,,,,
1331,3980,41.50,15.59,25.90,13757.80,Metal Loss Group,External,16,0.040,0.6,2.4,07:04,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65912589,-119.77195742,398.24,,,,,,
1332,3980,41.50,16.01,25.49,13758.21,Metal Loss,External,16,0.040,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65912486,-119.77195767,398.24,,,,,,
1333,3980,41.50,16.12,25.38,13758.32,Metal Loss Group,External,12,0.030,1.6,1.1,07:17,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65912457,-119.77195774,398.24,,,,,,
1334,3980,41.50,16.37,25.12,13758.58,Metal Loss Group,External,24,0.060,1.0,3.3,07:41,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65912381,-119.77195792,398.24,,,,,,
1335,3980,41.50,16.55,24.94,13758.76,Metal Loss,External,11,0.028,0.3,0.6,08:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65912340,-119.77195802,398.24,,,,,,
1336,3980,41.50,22.03,19.47,13764.23,Metal Loss,External,12,0.030,0.3,0.6,07:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65910868,-119.77196138,398.15,,,,,,
1337,3980,41.50,22.94,18.55,13765.15,Metal Loss,External,11,0.028,0.3,0.6,08:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65910618,-119.77196195,398.13,,,,,,
1338,3980,41.50,26.32,15.18,13768.52,Metal Loss,External,10,0.025,0.4,0.8,05:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65909709,-119.77196403,398.07,,,,,,
1339,3980,41.50,26.54,14.96,13768.74,Metal Loss Group,External,17,0.043,0.5,1.2,07:07,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65909651,-119.77196416,398.06,,,,,,
1340,3980,41.50,26.64,14.85,13768.85,Metal Loss,External,12,0.030,0.3,0.6,05:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65909620,-119.77196424,398.06,,,,,,
1341,3980,41.50,26.78,14.72,13768.98,Metal Loss Group,External,15,0.038,1.6,2.0,06:30,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65909584,-119.77196432,398.06,,,,,,
1342,3980,41.50,27.37,14.13,13769.57,Metal Loss Group,External,15,0.038,1.6,3.3,06:53,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.65909425,-119.77196468,398.05,,,,,,
1343,3980,41.50,27.86,13.64,13770.06,Metal Loss Group,External,20,0.050,0.6,1.6,07:29,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65909289,-119.77196499,398.04,,,,,,
1344,3980,41.50,28.10,13.40,13770.31,Metal Loss,External,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65909223,-119.77196514,398.03,,,,,,
1345,3980,41.50,28.13,13.37,13770.33,Metal Loss,External,10,0.025,0.4,0.6,07:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65909219,-119.77196515,398.03,,,,,,
1346,3980,41.50,28.31,13.19,13770.51,Metal Loss,External,11,0.028,0.3,0.6,07:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65909163,-119.77196528,398.03,,,,,,
1347,3980,41.50,28.43,13.07,13770.63,Metal Loss,External,11,0.028,0.3,0.6,07:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65909133,-119.77196535,398.03,,,,,,
1348,3980,41.50,28.57,12.93,13770.78,Metal Loss Group,External,17,0.043,2.2,2.7,06:43,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.65909095,-119.77196543,398.03,,,,,,
1349,3980,41.50,29.20,12.30,13771.40,Metal Loss Group,External,16,0.040,2.1,2.1,06:28,,ERW,0.250,X42,8.625,1440,,0.698,2063,2865,35.65908935,-119.77196580,398.01,,,,,,
1350,3980,41.50,29.48,12.02,13771.68,Metal Loss,External,11,0.028,0.3,0.6,06:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65908854,-119.77196599,398.01,,,,,,
1351,3980,41.50,30.47,11.03,13772.68,Metal Loss,External,11,0.028,0.3,0.6,07:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65908595,-119.77196658,397.99,,,,,,
1352,3980,41.50,30.66,10.84,13772.87,Metal Loss,External,13,0.033,0.3,0.6,07:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65908542,-119.77196670,397.99,,,,,,
1353,3980,41.50,30.86,10.64,13773.06,Metal Loss Group,External,23,0.058,0.4,1.6,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65908485,-119.77196683,397.98,,,,,,
1354,3980,41.50,31.12,10.38,13773.32,Metal Loss Group,External,23,0.058,0.5,2.0,06:00,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65908414,-119.77196699,397.98,,,,,,
1355,3980,41.50,31.30,10.20,13773.50,Metal Loss Group,External,15,0.038,1.3,0.8,05:06,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65908359,-119.77196712,397.98,,,,,,
1356,3980,41.50,31.54,9.96,13773.75,Metal Loss,External,15,0.038,0.3,0.5,05:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65908300,-119.77196725,397.97,,,,,,
1357,3980,41.50,31.72,9.77,13773.93,Metal Loss Group,External,17,0.043,1.4,0.9,04:59,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65908245,-119.77196738,397.97,,,,,,
1358,3980,41.50,32.80,8.69,13775.01,Metal Loss Group,External,16,0.040,0.3,0.8,04:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65907956,-119.77196804,397.95,,,,,,
1359,3980,41.50,34.20,7.30,13776.41,Metal Loss Group,External,10,0.025,1.1,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65907571,-119.77196892,397.92,,,,,,
1360,3980,41.50,34.44,7.05,13776.65,Metal Loss,External,11,0.028,0.3,0.6,04:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65907507,-119.77196906,397.92,,,,,,
1361,3980,41.50,34.76,6.73,13776.97,Metal Loss,External,10,0.025,0.4,0.7,05:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65907434,-119.77196923,397.91,,,,,,
1362,3980,41.50,35.00,6.49,13777.21,Metal Loss,External,18,0.045,0.3,0.5,04:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65907358,-119.77196940,397.91,,,,,,
1363,3980,41.50,35.70,5.80,13777.90,Metal Loss Group,External,15,0.038,1.5,2.1,03:56,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65907169,-119.77196984,397.90,,,,,,
1364,3980,41.50,36.09,5.41,13778.30,Metal Loss Group,External,10,0.025,1.4,0.7,04:32,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65907072,-119.77197006,397.89,,,,,,
1365,3980,41.50,36.35,5.15,13778.55,Metal Loss Group,External,12,0.030,3.3,1.2,04:09,,ERW,0.250,X42,8.625,1440,,0.701,2053,2851,35.65907005,-119.77197021,397.88,,,,,,
1366,3980,41.50,37.33,4.17,13779.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65906738,-119.77197083,397.88,,,,,,
1367,3980,41.50,37.72,3.78,13779.93,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65906624,-119.77197109,397.88,,,,,,
1368,3980,41.50,37.85,3.65,13780.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65906592,-119.77197117,397.88,,,,,,
1369,3980,41.50,38.34,3.16,13780.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65906466,-119.77197146,397.87,,,,,,
1370,3990,41.40,41.50,41.40,13783.70,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.65905610,-119.77197346,397.87,,,,,,
1371,3990,41.40,0.23,41.17,13783.93,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65905549,-119.77197360,397.87,,,,,,
1372,3990,41.40,0.67,40.73,13784.37,Metal Loss Group,External,11,0.028,1.6,4.2,07:14,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65905430,-119.77197388,397.87,,,,,,
1373,3990,41.40,1.40,40.00,13785.10,Metal Loss Group,External,11,0.028,1.4,1.8,07:58,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.65905224,-119.77197435,397.87,,,,,,
1374,3990,41.40,1.61,39.79,13785.31,Metal Loss,External,11,0.028,0.3,0.6,08:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65905180,-119.77197446,397.87,,,,,,
1375,3990,41.40,1.92,39.48,13785.62,Metal Loss,External,10,0.025,0.4,0.8,08:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65905093,-119.77197466,397.86,,,,,,
1376,3990,41.40,3.39,38.01,13787.09,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65904698,-119.77197558,397.86,,,,,,
1377,3990,41.40,4.11,37.29,13787.81,Metal Loss,Internal,23,0.058,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65904506,-119.77197602,397.86,,,,,,
1378,3990,41.40,5.23,36.17,13788.93,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65904198,-119.77197674,397.86,,,,,,
1379,3990,41.40,5.42,35.98,13789.12,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65904145,-119.77197687,397.86,,,,,,
1380,3990,41.40,5.72,35.68,13789.43,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65904061,-119.77197706,397.86,,,,,,
1381,3990,41.40,7.57,33.83,13791.27,Metal Loss,Internal,15,0.038,0.3,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65903569,-119.77197821,397.85,,,,,,
1382,3990,41.40,7.71,33.69,13791.41,Metal Loss,External,13,0.033,0.3,0.6,08:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65903533,-119.77197829,397.85,,,,,,
1383,3990,41.40,7.77,33.63,13791.47,Metal Loss,Internal,24,0.060,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65903511,-119.77197834,397.85,,,,,,
1384,3990,41.40,8.01,33.39,13791.71,Metal Loss Group,Internal,20,0.050,0.4,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65903451,-119.77197848,397.85,,,,,,
1385,3990,41.40,8.64,32.76,13792.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65903273,-119.77197890,397.85,,,,,,
1386,3990,41.40,9.07,32.33,13792.77,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65903167,-119.77197914,397.85,,,,,,
1387,3990,41.40,9.22,32.18,13792.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65903118,-119.77197926,397.85,,,,,,
1388,3990,41.40,9.46,31.94,13793.16,Metal Loss,Internal,22,0.055,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65903050,-119.77197942,397.85,,,,,,
1389,3990,41.40,9.88,31.52,13793.58,Metal Loss,Internal,17,0.043,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65902937,-119.77197968,397.85,,,,,,
1390,3990,41.40,10.04,31.36,13793.74,Metal Loss Group,Internal,17,0.043,1.3,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.65902898,-119.77197977,397.85,,,,,,
1391,3990,41.40,10.55,30.85,13794.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65902771,-119.77198006,397.85,,,,,,
1392,3990,41.40,10.74,30.66,13794.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65902713,-119.77198020,397.85,,,,,,
1393,3990,41.40,11.11,30.29,13794.82,Metal Loss Group,Internal,18,0.045,1.2,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.682,2111,2933,35.65902602,-119.77198046,397.85,,,,,,
1394,3990,41.40,11.31,30.09,13795.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65902555,-119.77198057,397.85,,,,,,
1395,3990,41.40,11.50,29.90,13795.20,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65902504,-119.77198069,397.85,,,,,,
1396,3990,41.40,11.73,29.67,13795.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65902443,-119.77198083,397.85,,,,,,
1397,3990,41.40,12.31,29.09,13796.01,Metal Loss,Internal,21,0.053,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65902293,-119.77198118,397.84,,,,,,
1398,3990,41.40,12.72,28.68,13796.42,Metal Loss,Internal,27,0.068,0.5,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65902169,-119.77198147,397.84,,,,,,
1399,3990,41.40,13.80,27.60,13797.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65901885,-119.77198213,397.84,,,,,,
1400,3990,41.40,13.91,27.49,13797.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65901857,-119.77198219,397.84,,,,,,
1401,3990,41.40,14.06,27.34,13797.76,Metal Loss Group,Internal,13,0.033,2.3,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.694,2076,2884,35.65901811,-119.77198230,397.84,,,,,,
1402,3990,41.40,15.15,26.25,13798.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65901518,-119.77198298,397.84,,,,,,
1403,3990,41.40,15.84,25.56,13799.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65901345,-119.77198338,397.84,,,,,,
1404,3990,41.40,16.10,25.30,13799.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65901278,-119.77198354,397.84,,,,,,
1405,3990,41.40,17.54,23.86,13801.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65900887,-119.77198448,397.83,,,,,,
1406,3990,41.40,17.75,23.65,13801.45,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65900826,-119.77198463,397.83,,,,,,
1407,3990,41.40,19.61,21.79,13803.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65900321,-119.77198587,397.82,,,,,,
1408,3990,41.40,20.34,21.06,13804.04,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65900134,-119.77198633,397.82,,,,,,
1409,3990,41.40,23.65,17.75,13807.35,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65899256,-119.77198849,397.80,,,,,,
1410,3990,41.40,25.45,15.95,13809.15,Metal Loss Group,Internal,19,0.048,1.5,1.5,06:04,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65898767,-119.77198969,397.80,,,,,,
1411,3990,41.40,25.97,15.43,13809.67,Metal Loss,Internal,18,0.045,0.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65898635,-119.77199002,397.79,,,,,,
1412,3990,41.40,27.80,13.60,13811.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65898134,-119.77199125,397.78,,,,,,
1413,3990,41.40,28.98,12.42,13812.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65897822,-119.77199202,397.78,,,,,,
1414,3990,41.40,29.29,12.11,13812.99,Metal Loss Group,Internal,16,0.040,0.5,2.5,06:07,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65897739,-119.77199222,397.78,,,,,,
1415,3990,41.40,30.19,11.21,13813.89,Metal Loss,Internal,12,0.030,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65897494,-119.77199283,397.77,,,,,,
1416,3990,41.40,31.23,10.17,13814.93,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65897215,-119.77199351,397.77,,,,,,
1417,3990,41.40,33.47,7.93,13817.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65896609,-119.77199500,397.76,,,,,,
1418,3990,41.40,35.37,6.03,13819.07,Metal Loss Group,Internal,13,0.033,2.0,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.690,2086,2898,35.65896097,-119.77199626,397.75,,,,,,
1419,3990,41.40,35.64,5.76,13819.34,Metal Loss Group,Internal,19,0.048,1.8,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.65896030,-119.77199643,397.75,,,,,,
1420,3990,41.40,36.01,5.39,13819.71,Metal Loss Group,Internal,11,0.028,0.7,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65895932,-119.77199667,397.75,,,,,,
1421,3990,41.40,36.19,5.21,13819.90,Metal Loss Group,Internal,21,0.053,0.9,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65895877,-119.77199680,397.75,,,,,,
1422,3990,41.40,36.39,5.01,13820.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65895815,-119.77199695,397.74,,,,,,
1423,3990,41.40,36.54,4.86,13820.25,Metal Loss,Internal,14,0.035,0.5,1.0,06:04,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65895780,-119.77199704,397.74,,,,,,
1424,3990,41.40,36.79,4.61,13820.49,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65895717,-119.77199720,397.74,,,,,,
1425,3990,41.40,36.96,4.44,13820.66,Metal Loss,Internal,21,0.053,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65895668,-119.77199732,397.74,,,,,,
1426,3990,41.40,37.12,4.28,13820.83,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65895634,-119.77199740,397.74,,,,,,
1427,3990,41.40,37.27,4.13,13820.97,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65895581,-119.77199753,397.74,,,,,,
1428,3990,41.40,37.38,4.02,13821.08,Metal Loss Group,Internal,15,0.038,3.0,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.709,2032,2822,35.65895553,-119.77199760,397.74,,,,,,
1429,3990,41.40,37.81,3.59,13821.51,Metal Loss Group,Internal,20,0.050,3.2,1.5,06:20,,ERW,0.250,X42,8.625,1440,,0.731,1971,2737,35.65895430,-119.77199790,397.74,,,,,,
1430,3990,41.40,38.44,2.96,13822.14,Metal Loss,Internal,18,0.045,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65895272,-119.77199829,397.73,,,,,,
1431,3990,41.40,38.69,2.71,13822.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65895208,-119.77199845,397.73,,,,,,
1432,3990,41.40,38.87,2.53,13822.57,Metal Loss,Internal,14,0.035,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65895155,-119.77199858,397.73,,,,,,
1433,3990,41.40,39.10,2.30,13822.80,Metal Loss Group,Internal,10,0.025,0.8,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65895089,-119.77199874,397.73,,,,,,
1434,3990,41.40,39.57,1.83,13823.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65894964,-119.77199905,397.73,,,,,,
1435,3990,41.40,40.11,1.29,13823.81,Metal Loss,Internal,19,0.048,0.3,0.5,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65894818,-119.77199941,397.72,,,,,,
1436,3990,41.40,40.34,1.06,13824.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65894752,-119.77199958,397.72,,,,,,
1437,3990,41.40,40.56,0.84,13824.27,Metal Loss,Internal,18,0.045,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65894689,-119.77199973,397.72,,,,,,
1438,3990,41.40,40.69,0.71,13824.39,Metal Loss Group,Internal,14,0.035,1.3,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65894656,-119.77199981,397.72,,,,,,
1439,4000,41.39,41.40,41.39,13825.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:01,,,,35.65894475,-119.77200026,397.71,,,,,,
1440,4000,41.39,0.32,41.07,13825.42,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65894385,-119.77200048,397.71,,,,,,
1441,4000,41.39,0.46,40.93,13825.56,Metal Loss Group,Internal,18,0.045,1.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.65894350,-119.77200057,397.71,,,,,,
1442,4000,41.39,0.67,40.72,13825.77,Metal Loss,Internal,14,0.035,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65894292,-119.77200071,397.71,,,,,,
1443,4000,41.39,0.97,40.42,13826.07,Metal Loss Group,Internal,21,0.053,0.5,1.9,05:56,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65894205,-119.77200093,397.70,,,,,,
1444,4000,41.39,1.24,40.15,13826.34,Metal Loss Group,Internal,18,0.045,1.5,1.9,06:08,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65894137,-119.77200109,397.70,,,,,,
1445,4000,41.39,1.58,39.81,13826.68,Metal Loss Group,Internal,25,0.063,0.7,2.1,05:55,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65894045,-119.77200132,397.70,,,,,,
1446,4000,41.39,1.77,39.62,13826.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65893988,-119.77200146,397.70,,,,,,
1447,4000,41.39,1.89,39.50,13826.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65893959,-119.77200153,397.70,,,,,,
1448,4000,41.39,1.99,39.40,13827.09,Metal Loss Group,Internal,25,0.063,0.4,1.8,05:58,,ERW,0.250,X42,8.625,1440,,0.668,2155,2994,35.65893928,-119.77200161,397.70,,,,,,
1449,4000,41.39,2.12,39.27,13827.22,Metal Loss,Internal,18,0.045,0.3,0.5,05:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65893897,-119.77200168,397.70,,,,,,
1450,4000,41.39,2.32,39.07,13827.42,Metal Loss Group,Internal,11,0.028,1.5,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65893839,-119.77200183,397.69,,,,,,
1451,4000,41.39,2.61,38.78,13827.71,Metal Loss Group,Internal,16,0.040,1.5,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.65893769,-119.77200200,397.69,,,,,,
1452,4000,41.39,2.96,38.43,13828.06,Metal Loss,Internal,21,0.053,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65893679,-119.77200222,397.69,,,,,,
1453,4000,41.39,3.51,37.88,13828.61,Metal Loss Group,Internal,16,0.040,2.1,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.698,2063,2865,35.65893519,-119.77200262,397.69,,,,,,
1454,4000,41.39,3.86,37.53,13828.96,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65893433,-119.77200283,397.68,,,,,,
1455,4000,41.39,4.00,37.39,13829.10,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65893385,-119.77200295,397.68,,,,,,
1456,4000,41.39,4.24,37.15,13829.34,Metal Loss,Internal,21,0.053,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65893323,-119.77200310,397.68,,,,,,
1457,4000,41.39,4.40,36.99,13829.50,Metal Loss,Internal,13,0.033,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65893285,-119.77200319,397.68,,,,,,
1458,4000,41.39,4.67,36.72,13829.77,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65893204,-119.77200340,397.68,,,,,,
1459,4000,41.39,4.78,36.61,13829.88,Metal Loss,Internal,16,0.040,0.5,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65893173,-119.77200347,397.68,,,,,,
1460,4000,41.39,5.05,36.34,13830.15,Metal Loss Group,Internal,20,0.050,0.9,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.65893103,-119.77200364,397.67,,,,,,
1461,4000,41.39,5.25,36.14,13830.35,Metal Loss,Internal,22,0.055,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65893048,-119.77200378,397.67,,,,,,
1462,4000,41.39,5.93,35.46,13831.03,Metal Loss,Internal,20,0.050,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65892869,-119.77200422,397.67,,,,,,
1463,4000,41.39,6.41,34.98,13831.51,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65892736,-119.77200455,397.66,,,,,,
1464,4000,41.39,6.70,34.69,13831.80,Metal Loss Group,Internal,20,0.050,7.1,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.763,1888,2622,35.65892655,-119.77200475,397.66,,,,,,
1465,4000,41.39,7.52,33.87,13832.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65892439,-119.77200528,397.66,,,,,,
1466,4000,41.39,7.66,33.73,13832.76,Metal Loss,Internal,22,0.055,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65892405,-119.77200537,397.65,,,,,,
1467,4000,41.39,8.13,33.26,13833.23,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65892280,-119.77200567,397.65,,,,,,
1468,4000,41.39,8.36,33.03,13833.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65892219,-119.77200583,397.65,,,,,,
1469,4000,41.39,8.50,32.89,13833.60,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65892183,-119.77200592,397.65,,,,,,
1470,4000,41.39,8.69,32.70,13833.79,Metal Loss Group,Internal,18,0.045,3.5,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.726,1983,2754,35.65892128,-119.77200605,397.65,,,,,,
1471,4000,41.39,9.17,32.22,13834.27,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65891999,-119.77200637,397.64,,,,,,
1472,4000,41.39,9.73,31.66,13834.83,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65891851,-119.77200673,397.64,,,,,,
1473,4000,41.39,10.65,30.74,13835.75,Metal Loss Group,Internal,15,0.038,3.1,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.710,2029,2818,35.65891602,-119.77200735,397.63,,,,,,
1474,4000,41.39,11.14,30.25,13836.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65891476,-119.77200766,397.63,,,,,,
1475,4000,41.39,11.88,29.51,13836.98,Metal Loss,Internal,11,0.028,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65891272,-119.77200816,397.62,,,,,,
1476,4000,41.39,12.08,29.31,13837.18,Metal Loss Group,Internal,20,0.050,0.8,2.8,05:34,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65891211,-119.77200831,397.62,,,,,,
1477,4000,41.39,12.66,28.73,13837.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65891060,-119.77200869,397.62,,,,,,
1478,4000,41.39,13.02,28.37,13838.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65890967,-119.77200892,397.62,,,,,,
1479,4000,41.39,13.15,28.24,13838.25,Metal Loss Group,Internal,19,0.048,3.5,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.730,1971,2738,35.65890935,-119.77200900,397.61,,,,,,
1480,4000,41.39,13.70,27.69,13838.80,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65890782,-119.77200937,397.61,,,,,,
1481,4000,41.39,14.07,27.32,13839.17,Metal Loss,Internal,21,0.053,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65890685,-119.77200961,397.61,,,,,,
1482,4000,41.39,14.26,27.13,13839.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65890632,-119.77200974,397.61,,,,,,
1483,4000,41.39,14.71,26.68,13839.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65890507,-119.77201005,397.60,,,,,,
1484,4000,41.39,15.04,26.35,13840.14,Metal Loss,Internal,18,0.045,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65890418,-119.77201027,397.60,,,,,,
1485,4000,41.39,15.50,25.89,13840.60,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65890298,-119.77201057,397.60,,,,,,
1486,4000,41.39,15.84,25.55,13840.94,Metal Loss,Internal,11,0.028,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65890209,-119.77201079,397.59,,,,,,
1487,4000,41.39,17.15,24.24,13842.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65889862,-119.77201164,397.58,,,,,,
1488,4000,41.39,18.56,22.83,13843.66,Metal Loss,Internal,21,0.053,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65889477,-119.77201259,397.57,,,,,,
1489,4000,41.39,19.12,22.27,13844.22,Metal Loss Group,Internal,15,0.038,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65889321,-119.77201298,397.57,,,,,,
1490,4000,41.39,19.39,22.00,13844.49,Metal Loss,Internal,19,0.048,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65889256,-119.77201314,397.57,,,,,,
1491,4000,41.39,19.76,21.63,13844.86,Metal Loss,Internal,21,0.053,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65889161,-119.77201337,397.57,,,,,,
1492,4000,41.39,20.08,21.31,13845.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65889072,-119.77201359,397.56,,,,,,
1493,4000,41.39,20.50,20.89,13845.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65888957,-119.77201388,397.56,,,,,,
1494,4000,41.39,20.84,20.54,13845.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65888861,-119.77201411,397.56,,,,,,
1495,4000,41.39,21.40,19.99,13846.50,Metal Loss,Internal,20,0.050,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65888714,-119.77201448,397.55,,,,,,
1496,4000,41.39,21.98,19.41,13847.08,Metal Loss,Internal,22,0.055,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65888555,-119.77201487,397.55,,,,,,
1497,4000,41.39,22.93,18.46,13848.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65888307,-119.77201548,397.54,,,,,,
1498,4000,41.39,23.27,18.12,13848.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65888200,-119.77201574,397.54,,,,,,
1499,4000,41.39,23.58,17.81,13848.68,Metal Loss,Internal,24,0.060,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65888125,-119.77201593,397.54,,,,,,
1500,4000,41.39,23.77,17.62,13848.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65888071,-119.77201606,397.54,,,,,,
1501,4000,41.39,24.22,17.17,13849.32,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65887951,-119.77201636,397.53,,,,,,
1502,4000,41.39,26.57,14.82,13851.67,Metal Loss Group,External,20,0.050,0.6,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65887311,-119.77201794,397.51,,,,,,
1503,4000,41.39,27.24,14.15,13852.34,Metal Loss,External,14,0.035,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65887144,-119.77201835,397.50,,,,,,
1504,4000,41.39,27.94,13.45,13853.04,Metal Loss,Internal,17,0.043,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65886943,-119.77201884,397.49,,,,,,
1505,4000,41.39,29.64,11.75,13854.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65886493,-119.77201995,397.47,,,,,,
1506,4000,41.39,32.07,9.32,13857.17,Metal Loss,Internal,20,0.050,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65885839,-119.77202155,397.43,,,,,,
1507,4000,41.39,33.19,8.20,13858.29,Metal Loss,Internal,16,0.040,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65885546,-119.77202228,397.42,,,,,,
1508,4000,41.39,33.79,7.60,13858.89,Metal Loss,Internal,11,0.028,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65885370,-119.77202271,397.41,,,,,,
1509,4000,41.39,34.44,6.95,13859.54,Metal Loss Group,Internal,14,0.035,1.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.65885202,-119.77202312,397.40,,,,,,
1510,4000,41.39,34.80,6.59,13859.90,Metal Loss,Internal,20,0.050,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65885096,-119.77202338,397.39,,,,,,
1511,4000,41.39,35.07,6.32,13860.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65885027,-119.77202355,397.39,,,,,,
1512,4000,41.39,35.36,6.03,13860.46,Metal Loss,Internal,18,0.045,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65884960,-119.77202372,397.39,,,,,,
1513,4000,41.39,35.59,5.80,13860.69,Metal Loss Group,Internal,21,0.053,0.6,1.2,06:14,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65884898,-119.77202387,397.38,,,,,,
1514,4000,41.39,36.21,5.18,13861.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65884721,-119.77202430,397.37,,,,,,
1515,4000,41.39,36.62,4.76,13861.73,Metal Loss,Internal,11,0.028,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65884609,-119.77202458,397.37,,,,,,
1516,4000,41.39,37.08,4.31,13862.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65884487,-119.77202488,397.36,,,,,,
1517,4000,41.39,38.64,2.75,13863.74,Metal Loss Group,Internal,13,0.033,1.7,1.4,06:29,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65884069,-119.77202591,397.34,,,,,,
1518,4000,41.39,39.02,2.37,13864.12,Metal Loss,Internal,12,0.030,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65883961,-119.77202617,397.33,,,,,,
1519,4000,41.39,39.20,2.19,13864.30,Metal Loss,Internal,18,0.045,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65883909,-119.77202630,397.33,,,,,,
1520,4000,41.39,39.48,1.91,13864.58,Metal Loss,Internal,12,0.030,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65883843,-119.77202646,397.33,,,,,,
1521,4000,41.39,39.72,1.67,13864.82,Metal Loss,Internal,14,0.035,0.7,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65883782,-119.77202661,397.32,,,,,,
1522,4000,41.39,40.39,1.00,13865.49,Metal Loss,Internal,11,0.028,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65883596,-119.77202707,397.31,,,,,,
1523,4000,41.39,41.09,0.30,13866.19,Metal Loss Group,Internal,18,0.045,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65883413,-119.77202752,397.30,,,,,,
1524,4000,41.39,41.30,0.09,13866.40,Metal Loss Group,External,19,0.048,0.3,2.0,08:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65883354,-119.77202767,397.30,,,,,,
1525,4010,41.40,41.39,41.40,13866.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:29,,,,35.65883328,-119.77202773,397.30,,,,,,
1526,4010,41.40,0.25,41.15,13866.74,Metal Loss,External,10,0.025,0.5,0.9,08:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65883255,-119.77202791,397.30,,,,,,
1527,4010,41.40,0.74,40.67,13867.23,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65883136,-119.77202820,397.29,,,,,,
1528,4010,41.40,0.93,40.47,13867.42,Metal Loss,Internal,12,0.030,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65883079,-119.77202834,397.29,,,,,,
1529,4010,41.40,2.38,39.03,13868.87,Metal Loss,Internal,21,0.053,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65882691,-119.77202929,397.27,,,,,,
1530,4010,41.40,2.67,38.73,13869.16,Metal Loss,Internal,14,0.035,0.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65882620,-119.77202947,397.26,,,,,,
1531,4010,41.40,2.91,38.49,13869.40,Metal Loss,External,10,0.025,0.6,1.0,07:02,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65882554,-119.77202963,397.26,,,,,,
1532,4010,41.40,3.28,38.12,13869.77,Metal Loss,Internal,13,0.033,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65882444,-119.77202990,397.25,,,,,,
1533,4010,41.40,3.42,37.98,13869.91,Metal Loss,Internal,23,0.058,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65882410,-119.77202998,397.25,,,,,,
1534,4010,41.40,3.94,37.46,13870.43,Metal Loss Group,Internal,19,0.048,0.7,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65882281,-119.77203030,397.24,,,,,,
1535,4010,41.40,4.70,36.70,13871.19,Metal Loss,External,13,0.033,0.3,0.6,07:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65882071,-119.77203082,397.24,,,,,,
1536,4010,41.40,4.96,36.44,13871.45,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65881993,-119.77203102,397.24,,,,,,
1537,4010,41.40,5.21,36.20,13871.69,Metal Loss,Internal,21,0.053,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65881932,-119.77203117,397.24,,,,,,
1538,4010,41.40,5.50,35.90,13871.99,Metal Loss,External,10,0.025,0.3,0.6,08:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65881861,-119.77203134,397.24,,,,,,
1539,4010,41.40,5.70,35.70,13872.19,Metal Loss,Internal,20,0.050,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65881807,-119.77203148,397.24,,,,,,
1540,4010,41.40,6.03,35.37,13872.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65881710,-119.77203172,397.24,,,,,,
1541,4010,41.40,6.16,35.24,13872.65,Metal Loss,External,14,0.035,0.3,0.5,08:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65881676,-119.77203180,397.24,,,,,,
1542,4010,41.40,6.26,35.14,13872.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65881648,-119.77203187,397.23,,,,,,
1543,4010,41.40,6.45,34.95,13872.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65881594,-119.77203201,397.23,,,,,,
1544,4010,41.40,6.64,34.77,13873.13,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65881556,-119.77203210,397.23,,,,,,
1545,4010,41.40,6.79,34.61,13873.28,Metal Loss,Internal,16,0.040,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65881505,-119.77203223,397.23,,,,,,
1546,4010,41.40,7.78,33.62,13874.27,Metal Loss,Internal,15,0.038,0.4,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65881243,-119.77203288,397.23,,,,,,
1547,4010,41.40,8.13,33.27,13874.62,Metal Loss,Internal,14,0.035,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65881155,-119.77203309,397.23,,,,,,
1548,4010,41.40,8.58,32.82,13875.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65881028,-119.77203341,397.23,,,,,,
1549,4010,41.40,8.74,32.66,13875.23,Metal Loss,External,12,0.030,0.3,0.5,03:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65880983,-119.77203352,397.23,,,,,,
1550,4010,41.40,9.14,32.26,13875.63,Metal Loss,Internal,19,0.048,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65880884,-119.77203377,397.23,,,,,,
1551,4010,41.40,9.16,32.24,13875.65,Metal Loss Group,External,14,0.035,0.8,0.9,03:48,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65880866,-119.77203381,397.23,,,,,,
1552,4010,41.40,9.84,31.56,13876.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65880700,-119.77203422,397.22,,,,,,
1553,4010,41.40,10.44,30.96,13876.93,Metal Loss Group,Internal,17,0.043,1.5,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65880526,-119.77203465,397.22,,,,,,
1554,4010,41.40,10.67,30.73,13877.16,Metal Loss,External,10,0.025,0.5,0.9,08:57,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65880463,-119.77203481,397.22,,,,,,
1555,4010,41.40,10.69,30.72,13877.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65880462,-119.77203481,397.22,,,,,,
1556,4010,41.40,11.08,30.32,13877.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65880365,-119.77203505,397.22,,,,,,
1557,4010,41.40,12.04,29.37,13878.53,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65880101,-119.77203571,397.22,,,,,,
1558,4010,41.40,12.09,29.32,13878.57,Metal Loss,External,10,0.025,0.5,0.9,03:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65880092,-119.77203573,397.22,,,,,,
1559,4010,41.40,12.57,28.84,13879.05,Metal Loss Group,External,13,0.033,3.1,2.2,03:01,,ERW,0.250,X42,8.625,1440,,0.703,2049,2846,35.65879968,-119.77203604,397.22,,,,,,
1560,4010,41.40,12.96,28.44,13879.45,Metal Loss,External,14,0.035,0.3,0.5,03:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65879849,-119.77203633,397.21,,,,,,
1561,4010,41.40,13.65,27.75,13880.14,Metal Loss Group,External,15,0.038,4.0,1.6,03:19,,ERW,0.250,X42,8.625,1440,,0.719,2004,2783,35.65879669,-119.77203678,397.21,,,,,,
1562,4010,41.40,13.67,27.74,13880.16,Metal Loss,Internal,18,0.045,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65879666,-119.77203679,397.21,,,,,,
1563,4010,41.40,13.92,27.49,13880.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65879603,-119.77203694,397.21,,,,,,
1564,4010,41.40,13.92,27.48,13880.41,Metal Loss Group,External,21,0.053,1.9,0.7,08:58,,ERW,0.250,X42,8.625,1440,,0.707,2036,2828,35.65879603,-119.77203694,397.21,,,,,,
1565,4010,41.40,14.18,27.22,13880.67,Metal Loss,External,11,0.028,0.4,0.6,03:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65879522,-119.77203714,397.21,,,,,,
1566,4010,41.40,14.39,27.01,13880.88,Metal Loss Group,External,11,0.028,1.6,2.2,08:22,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65879462,-119.77203729,397.21,,,,,,
1567,4010,41.40,14.42,26.98,13880.91,Metal Loss Group,External,10,0.025,1.9,0.9,03:13,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65879455,-119.77203731,397.21,,,,,,
1568,4010,41.40,14.58,26.82,13881.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65879416,-119.77203741,397.21,,,,,,
1569,4010,41.40,14.63,26.77,13881.12,Metal Loss,External,10,0.025,0.3,0.6,08:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65879399,-119.77203745,397.21,,,,,,
1570,4010,41.40,14.81,26.60,13881.29,Metal Loss,External,10,0.025,0.5,0.9,09:00,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65879360,-119.77203755,397.21,,,,,,
1571,4010,41.40,14.82,26.59,13881.30,Metal Loss Group,External,10,0.025,1.4,0.9,03:45,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65879359,-119.77203755,397.21,,,,,,
1572,4010,41.40,14.85,26.55,13881.34,Metal Loss Group,External,14,0.035,1.5,3.4,06:16,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65879341,-119.77203759,397.21,,,,,,
1573,4010,41.40,14.98,26.42,13881.47,Metal Loss Group,External,10,0.025,1.2,3.0,07:54,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65879309,-119.77203767,397.21,,,,,,
1574,4010,41.40,15.02,26.38,13881.51,Metal Loss Group,External,10,0.025,1.5,0.8,03:52,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65879303,-119.77203769,397.21,,,,,,
1575,4010,41.40,15.07,26.34,13881.56,Metal Loss,External,11,0.028,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65879297,-119.77203770,397.21,,,,,,
1576,4010,41.40,15.27,26.13,13881.76,Metal Loss,External,12,0.030,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65879237,-119.77203785,397.21,,,,,,
1577,4010,41.40,15.28,26.12,13881.77,Metal Loss Group,External,14,0.035,5.2,4.0,07:21,,ERW,0.250,X42,8.625,1440,,0.722,1994,2770,35.65879236,-119.77203785,397.21,,,,,,
1578,4010,41.40,15.28,26.12,13881.77,Metal Loss Group,External,12,0.030,2.4,1.6,03:12,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.65879234,-119.77203786,397.21,,,,,,
1579,4010,41.40,15.42,25.99,13881.90,Metal Loss,External,12,0.030,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65879192,-119.77203796,397.21,,,,,,
1580,4010,41.40,15.63,25.78,13882.12,Metal Loss Group,External,16,0.040,1.2,1.6,03:06,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65879146,-119.77203808,397.21,,,,,,
1581,4010,41.40,15.85,25.56,13882.33,Metal Loss Group,External,10,0.025,1.9,1.2,03:26,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65879071,-119.77203826,397.21,,,,,,
1582,4010,41.40,15.86,25.54,13882.35,Metal Loss Group,External,19,0.048,10.3,5.1,06:37,,ERW,0.250,X42,8.625,1440,,0.765,1882,2614,35.65879071,-119.77203826,397.21,,,,,,
1583,4010,41.40,16.02,25.38,13882.51,Metal Loss Group,External,12,0.030,0.9,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65879029,-119.77203837,397.21,,,,,,
1584,4010,41.40,16.11,25.29,13882.60,Metal Loss,External,10,0.025,0.3,0.6,03:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65879002,-119.77203843,397.21,,,,,,
1585,4010,41.40,16.23,25.17,13882.72,Metal Loss Group,External,10,0.025,3.4,1.8,03:06,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.65878971,-119.77203851,397.20,,,,,,
1586,4010,41.40,16.28,25.12,13882.77,Metal Loss Group,External,20,0.050,0.8,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65878963,-119.77203853,397.20,,,,,,
1587,4010,41.40,16.73,24.67,13883.22,Metal Loss Group,External,22,0.055,2.7,1.6,03:35,,ERW,0.250,X42,8.625,1440,,0.729,1975,2743,35.65878846,-119.77203882,397.20,,,,,,
1588,4010,41.40,16.81,24.59,13883.30,Metal Loss Group,External,16,0.040,1.5,6.5,05:41,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.65878819,-119.77203889,397.20,,,,,,
1589,4010,41.40,16.97,24.43,13883.46,Metal Loss,External,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65878781,-119.77203898,397.20,,,,,,
