"Item
1590,4010,41.40,17.08,24.32,13883.57,Metal Loss,External,17,0.043,0.3,0.6,08:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65878747,-119.77203907,397.20,,,,,,
1591,4010,41.40,17.19,24.21,13883.68,Metal Loss Group,External,22,0.055,2.9,1.4,03:31,,ERW,0.250,X42,8.625,1440,,0.734,1962,2725,35.65878716,-119.77203914,397.20,,,,,,
1592,4010,41.40,17.30,24.10,13883.79,Metal Loss Group,External,11,0.028,0.9,0.6,08:14,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65878691,-119.77203920,397.20,,,,,,
1593,4010,41.40,17.53,23.87,13884.02,Metal Loss,External,10,0.025,0.5,0.9,03:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65878626,-119.77203937,397.20,,,,,,
1594,4010,41.40,17.62,23.78,13884.11,Metal Loss Group,External,10,0.025,1.9,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65878601,-119.77203943,397.20,,,,,,
1595,4010,41.40,17.71,23.69,13884.20,Metal Loss Group,External,10,0.025,0.8,1.4,03:19,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65878579,-119.77203948,397.20,,,,,,
1596,4010,41.40,17.88,23.53,13884.37,Metal Loss Group,External,10,0.025,2.4,1.4,03:20,,ERW,0.250,X42,8.625,1440,,0.688,2095,2909,35.65878536,-119.77203959,397.20,,,,,,
1597,4010,41.40,18.20,23.20,13884.69,Metal Loss,External,11,0.028,0.4,0.6,03:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65878447,-119.77203981,397.20,,,,,,
1598,4010,41.40,18.21,23.19,13884.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65878445,-119.77203981,397.20,,,,,,
1599,4010,41.40,18.40,23.01,13884.88,Metal Loss Group,Internal,17,0.043,1.7,2.4,06:04,,ERW,0.250,X42,8.625,1440,,0.692,2080,2888,35.65878393,-119.77203994,397.20,,,,,,
1600,4010,41.40,18.48,22.92,13884.97,Metal Loss Group,External,21,0.053,2.0,1.7,03:01,,ERW,0.250,X42,8.625,1440,,0.708,2033,2824,35.65878363,-119.77204002,397.20,,,,,,
1601,4010,41.40,18.63,22.77,13885.12,Metal Loss Group,Internal,15,0.038,1.8,2.4,06:00,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65878329,-119.77204010,397.20,,,,,,
1602,4010,41.40,18.89,22.51,13885.38,Metal Loss Group,External,23,0.058,2.7,1.1,03:28,,ERW,0.250,X42,8.625,1440,,0.732,1967,2732,35.65878248,-119.77204030,397.20,,,,,,
1603,4010,41.40,18.94,22.47,13885.43,Metal Loss Group,Internal,24,0.060,18.5,2.7,05:57,,ERW,0.250,X42,8.625,1440,,0.813,1771,2459,35.65878241,-119.77204032,397.20,,,,,,
1604,4010,41.40,19.20,22.20,13885.69,Metal Loss Group,External,10,0.025,0.8,1.5,03:08,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65878175,-119.77204048,397.20,,,,,,
1605,4010,41.40,19.93,21.47,13886.42,Metal Loss Group,External,17,0.043,1.5,0.9,03:21,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65877973,-119.77204098,397.19,,,,,,
1606,4010,41.40,20.39,21.01,13886.88,Metal Loss,External,10,0.025,0.3,0.6,03:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65877848,-119.77204129,397.19,,,,,,
1607,4010,41.40,20.54,20.86,13887.03,Metal Loss,External,16,0.040,0.3,0.5,03:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65877811,-119.77204139,397.19,,,,,,
1608,4010,41.40,20.63,20.78,13887.12,Metal Loss Group,Internal,29,0.073,9.4,3.2,05:52,,ERW,0.250,X42,8.625,1440,,0.833,1729,2401,35.65877787,-119.77204145,397.19,,,,,,
1609,4010,41.40,20.87,20.53,13887.36,Metal Loss,External,10,0.025,0.4,0.8,03:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65877726,-119.77204160,397.19,,,,,,
1610,4010,41.40,21.69,19.72,13888.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65877504,-119.77204215,397.19,,,,,,
1611,4010,41.40,21.82,19.58,13888.31,Metal Loss Group,Internal,18,0.045,0.8,1.9,05:47,,ERW,0.250,X42,8.625,1440,,0.674,2137,2969,35.65877471,-119.77204223,397.19,,,,,,
1612,4010,41.40,21.84,19.56,13888.33,Metal Loss Group,External,10,0.025,1.8,1.0,08:24,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65877457,-119.77204226,397.19,,,,,,
1613,4010,41.40,22.01,19.39,13888.50,Metal Loss Group,Internal,10,0.025,2.1,1.6,06:13,,ERW,0.250,X42,8.625,1440,,0.684,2106,2924,35.65877415,-119.77204237,397.19,,,,,,
1614,4010,41.40,22.31,19.09,13888.80,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65877334,-119.77204257,397.19,,,,,,
1615,4010,41.40,22.32,19.09,13888.80,Metal Loss,External,10,0.025,0.3,0.6,08:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65877333,-119.77204257,397.19,,,,,,
1616,4010,41.40,22.65,18.76,13889.13,Metal Loss,External,10,0.025,0.3,0.6,08:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65877244,-119.77204279,397.19,,,,,,
1617,4010,41.40,22.65,18.75,13889.14,Metal Loss Group,Internal,16,0.040,0.9,1.7,06:03,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.65877242,-119.77204280,397.19,,,,,,
1618,4010,41.40,22.80,18.60,13889.29,Metal Loss,External,10,0.025,0.5,0.9,08:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65877203,-119.77204290,397.18,,,,,,
1619,4010,41.40,22.82,18.58,13889.31,Metal Loss Group,Internal,10,0.025,0.6,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65877201,-119.77204290,397.18,,,,,,
1620,4010,41.40,22.94,18.47,13889.42,Metal Loss,External,11,0.028,0.3,0.6,08:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65877171,-119.77204297,397.18,,,,,,
1621,4010,41.40,23.13,18.28,13889.62,Metal Loss Group,External,10,0.025,1.2,1.5,08:06,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65877115,-119.77204311,397.18,,,,,,
1622,4010,41.40,23.46,17.95,13889.95,Metal Loss,External,10,0.025,0.6,1.1,07:51,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65877026,-119.77204333,397.18,,,,,,
1623,4010,41.40,23.71,17.69,13890.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65876957,-119.77204350,397.18,,,,,,
1624,4010,41.40,24.08,17.32,13890.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65876861,-119.77204375,397.18,,,,,,
1625,4010,41.40,24.15,17.26,13890.63,Metal Loss,External,10,0.025,0.4,0.6,08:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65876848,-119.77204378,397.18,,,,,,
1626,4010,41.40,24.22,17.18,13890.71,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:11,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65876816,-119.77204386,397.18,,,,,,
1627,4010,41.40,24.36,17.04,13890.85,Metal Loss,External,10,0.025,0.3,0.6,08:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65876783,-119.77204394,397.18,,,,,,
1628,4010,41.40,24.52,16.88,13891.01,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65876741,-119.77204405,397.18,,,,,,
1629,4010,41.40,24.75,16.65,13891.24,Metal Loss,Internal,19,0.048,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65876679,-119.77204420,397.18,,,,,,
1630,4010,41.40,25.49,15.92,13891.97,Metal Loss,External,12,0.030,0.3,0.6,07:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65876478,-119.77204471,397.18,,,,,,
1631,4010,41.40,25.50,15.91,13891.98,Metal Loss Group,Internal,18,0.045,0.9,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65876476,-119.77204471,397.18,,,,,,
1632,4010,41.40,25.76,15.65,13892.25,Metal Loss,Internal,19,0.048,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65876409,-119.77204488,397.18,,,,,,
1633,4010,41.40,25.98,15.42,13892.47,Metal Loss,Internal,20,0.050,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65876347,-119.77204504,397.18,,,,,,
1634,4010,41.40,26.77,14.64,13893.26,Metal Loss,Internal,15,0.038,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65876141,-119.77204555,397.17,,,,,,
1635,4010,41.40,28.06,13.34,13894.55,Metal Loss,Internal,16,0.040,0.4,1.0,06:44,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65875801,-119.77204640,397.17,,,,,,
1636,4010,41.40,28.20,13.21,13894.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65875753,-119.77204652,397.17,,,,,,
1637,4010,41.40,28.59,12.81,13895.08,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65875647,-119.77204679,397.17,,,,,,
1638,4010,41.40,28.95,12.46,13895.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65875556,-119.77204702,397.17,,,,,,
1639,4010,41.40,29.59,11.82,13896.08,Metal Loss,External,11,0.028,0.3,0.6,08:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65875382,-119.77204746,397.17,,,,,,
1640,4010,41.40,29.76,11.64,13896.25,Metal Loss,External,15,0.038,0.6,0.8,08:33,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.65875328,-119.77204759,397.17,,,,,,
1641,4010,41.40,29.79,11.61,13896.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65875324,-119.77204760,397.17,,,,,,
1642,4010,41.40,29.92,11.48,13896.41,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65875295,-119.77204767,397.17,,,,,,
1643,4010,41.40,30.09,11.31,13896.58,Metal Loss,Internal,13,0.033,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65875236,-119.77204782,397.17,,,,,,
1644,4010,41.40,30.31,11.09,13896.80,Metal Loss Group,Internal,24,0.060,1.9,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.714,2017,2802,35.65875189,-119.77204794,397.16,,,,,,
1645,4010,41.40,30.62,10.78,13897.11,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65875104,-119.77204815,397.16,,,,,,
1646,4010,41.40,30.76,10.65,13897.24,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65875074,-119.77204823,397.16,,,,,,
1647,4010,41.40,30.92,10.48,13897.41,Metal Loss Group,Internal,19,0.048,0.9,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65875020,-119.77204836,397.16,,,,,,
1648,4010,41.40,31.13,10.27,13897.62,Metal Loss Group,Internal,23,0.058,0.5,1.6,05:59,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65874962,-119.77204851,397.16,,,,,,
1649,4010,41.40,31.38,10.02,13897.87,Metal Loss Group,Internal,20,0.050,2.2,1.9,06:05,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.65874895,-119.77204868,397.16,,,,,,
1650,4010,41.40,31.67,9.73,13898.16,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65874824,-119.77204885,397.16,,,,,,
1651,4010,41.40,31.95,9.45,13898.44,Metal Loss Group,Internal,18,0.045,3.4,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.725,1987,2759,35.65874745,-119.77204905,397.16,,,,,,
1652,4010,41.40,32.36,9.05,13898.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65874645,-119.77204930,397.16,,,,,,
1653,4010,41.40,32.48,8.92,13898.97,Metal Loss,Internal,22,0.055,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65874608,-119.77204939,397.16,,,,,,
1654,4010,41.40,32.61,8.79,13899.10,Metal Loss,Internal,13,0.033,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65874563,-119.77204951,397.16,,,,,,
1655,4010,41.40,32.73,8.67,13899.22,Metal Loss Group,Internal,19,0.048,1.0,1.3,06:11,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65874534,-119.77204958,397.16,,,,,,
1656,4010,41.40,32.90,8.50,13899.39,Metal Loss Group,Internal,23,0.058,0.7,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65874496,-119.77204968,397.16,,,,,,
1657,4010,41.40,33.11,8.29,13899.60,Metal Loss,Internal,13,0.033,0.6,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65874433,-119.77204983,397.16,,,,,,
1658,4010,41.40,33.35,8.05,13899.84,Metal Loss Group,Internal,13,0.033,2.0,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.690,2086,2898,35.65874371,-119.77204999,397.16,,,,,,
1659,4010,41.40,33.79,7.61,13900.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65874255,-119.77205028,397.16,,,,,,
1660,4010,41.40,33.91,7.49,13900.40,Metal Loss Group,Internal,21,0.053,1.9,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.706,2039,2832,35.65874222,-119.77205036,397.16,,,,,,
1661,4010,41.40,34.17,7.23,13900.66,Metal Loss Group,Internal,25,0.063,1.3,2.3,06:10,,ERW,0.250,X42,8.625,1440,,0.695,2070,2876,35.65874159,-119.77205052,397.15,,,,,,
1662,4010,41.40,34.40,7.00,13900.89,Metal Loss,Internal,18,0.045,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65874079,-119.77205072,397.15,,,,,,
1663,4010,41.40,34.54,6.86,13901.03,Metal Loss Group,Internal,12,0.030,2.3,1.4,06:11,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.65874046,-119.77205080,397.15,,,,,,
1664,4010,41.40,34.71,6.69,13901.20,Metal Loss,External,16,0.040,0.3,0.5,08:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65874009,-119.77205090,397.15,,,,,,
1665,4010,41.40,34.85,6.55,13901.34,Metal Loss Group,Internal,20,0.050,2.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.716,2010,2791,35.65873972,-119.77205099,397.15,,,,,,
1666,4010,41.40,34.89,6.51,13901.38,Metal Loss Group,External,14,0.035,3.1,3.2,08:15,,ERW,0.250,X42,8.625,1440,,0.707,2038,2831,35.65873957,-119.77205103,397.15,,,,,,
1667,4010,41.40,35.15,6.25,13901.64,Metal Loss Group,Internal,21,0.053,5.2,1.5,06:27,,ERW,0.250,X42,8.625,1440,,0.757,1901,2641,35.65873890,-119.77205119,397.15,,,,,,
1668,4010,41.40,35.69,5.71,13902.18,Metal Loss Group,Internal,25,0.063,2.2,1.4,06:29,,ERW,0.250,X42,8.625,1440,,0.726,1982,2753,35.65873745,-119.77205156,397.15,,,,,,
1669,4010,41.40,35.92,5.48,13902.41,Metal Loss,External,10,0.025,0.4,0.6,09:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65873679,-119.77205172,397.15,,,,,,
1670,4010,41.40,37.21,4.20,13903.69,Metal Loss,External,12,0.030,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65873335,-119.77205257,397.13,,,,,,
1671,4010,41.40,38.32,3.09,13904.81,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65873042,-119.77205328,397.10,,,,,,
1672,4020,40.89,41.40,40.89,13907.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:39,,,,35.65872190,-119.77205536,397.04,,,,,,
1673,4020,40.89,3.39,37.50,13911.28,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65871278,-119.77205758,396.96,,,,,,
1674,4020,40.89,3.56,37.34,13911.45,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65871222,-119.77205772,396.96,,,,,,
1675,4020,40.89,8.63,32.27,13916.52,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65869848,-119.77206107,396.85,,,,,,
1676,4020,40.89,14.26,26.63,13922.15,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65868365,-119.77206468,396.73,,,,,,
1677,4020,40.89,29.36,11.54,13937.25,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65864280,-119.77207441,396.57,,,,,,
1678,4020,40.89,29.85,11.05,13937.74,Metal Loss Group,Internal,22,0.055,1.4,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65864153,-119.77207471,396.57,,,,,,
1679,4020,40.89,31.00,9.89,13938.89,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65863839,-119.77207546,396.56,,,,,,
1680,4020,40.89,32.45,8.44,13940.35,Metal Loss,Internal,16,0.040,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65863455,-119.77207637,396.55,,,,,,
1681,4020,40.89,32.72,8.18,13940.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65863390,-119.77207652,396.55,,,,,,
1682,4020,40.89,33.18,7.71,13941.08,Metal Loss,Internal,21,0.053,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65863271,-119.77207680,396.54,,,,,,
1683,4020,40.89,34.34,6.56,13942.23,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65862961,-119.77207754,396.54,,,,,,
1684,4020,40.89,39.43,1.47,13947.32,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65861580,-119.77208078,396.56,,,,,,
1685,4030,41.44,40.89,41.44,13948.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:01,,,,35.65861189,-119.77208170,396.57,,,,,,
1686,4030,41.44,0.19,41.26,13948.97,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65861150,-119.77208179,396.58,,,,,,
1687,4030,41.44,23.38,18.07,13972.16,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65854875,-119.77209613,396.84,,,,,,
1688,4030,41.44,23.89,17.55,13972.68,Metal Loss,Internal,23,0.058,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65854728,-119.77209646,396.84,,,,,,
1689,4030,41.44,25.60,15.84,13974.39,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65854283,-119.77209746,396.86,,,,,,
1690,4030,41.44,25.75,15.69,13974.54,Metal Loss,Internal,16,0.040,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65854237,-119.77209756,396.86,,,,,,
1691,4030,41.44,27.04,14.40,13975.83,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65853891,-119.77209830,396.86,,,,,,
1692,4030,41.44,27.30,14.15,13976.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65853826,-119.77209844,396.86,,,,,,
1693,4030,41.44,28.76,12.69,13977.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65853429,-119.77209929,396.85,,,,,,
1694,4030,41.44,32.62,8.82,13981.41,Metal Loss,External,13,0.033,0.3,0.6,09:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65852392,-119.77210151,396.83,,,,,,
1695,4030,41.44,32.82,8.63,13981.60,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65852339,-119.77210162,396.83,,,,,,
1696,4030,41.44,33.08,8.36,13981.86,Metal Loss,Internal,19,0.048,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65852273,-119.77210176,396.83,,,,,,
1697,4030,41.44,33.12,8.33,13981.90,Metal Loss,External,10,0.025,0.5,0.9,09:01,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65852257,-119.77210179,396.83,,,,,,
1698,4030,41.44,33.57,7.87,13982.36,Metal Loss,External,19,0.048,0.3,0.6,09:08,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65852148,-119.77210203,396.83,,,,,,
1699,4030,41.44,33.70,7.75,13982.48,Metal Loss,External,17,0.043,0.3,0.6,09:01,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65852113,-119.77210210,396.83,,,,,,
1700,4030,41.44,41.22,0.22,13990.01,Metal Loss Group,External,11,0.028,0.4,1.6,05:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65850063,-119.77210639,396.79,,,,,,
1701,4030,41.44,41.23,0.22,13990.01,Metal Loss,External,16,0.040,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65850061,-119.77210640,396.79,,,,,,
1702,4030,41.44,41.28,0.17,13990.06,Metal Loss,External,11,0.028,0.4,0.7,03:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65850040,-119.77210644,396.79,,,,,,
1703,4030,41.44,41.35,0.10,13990.13,Metal Loss Group,External,22,0.055,1.8,7.2,04:45,At Weld,ERW,0.250,X42,8.625,1440,,0.705,2042,2836,35.65850028,-119.77210646,396.79,,,,,,
1704,4040,41.15,41.44,41.15,13990.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:05,,,,35.65850003,-119.77210652,396.79,,,,,,
1705,4040,41.15,0.33,40.83,13990.56,Metal Loss Group,External,17,0.043,0.5,1.9,08:56,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65849915,-119.77210669,396.78,,,,,,
1706,4040,41.15,2.77,38.38,13993.00,Metal Loss,Internal,16,0.040,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65849263,-119.77210801,396.77,,,,,,
1707,4040,41.15,4.53,36.63,13994.76,Metal Loss,Internal,15,0.038,0.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65848787,-119.77210897,396.76,,,,,,
1708,4040,41.15,4.77,36.38,13995.00,Metal Loss Group,Internal,20,0.050,1.4,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65848724,-119.77210909,396.76,,,,,,
1709,4040,41.15,5.16,36.00,13995.38,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65848626,-119.77210929,396.75,,,,,,
1710,4040,41.15,8.24,32.91,13998.47,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65847760,-119.77211104,396.73,,,,,,
1711,4040,41.15,8.38,32.77,13998.61,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65847727,-119.77211110,396.73,,,,,,
1712,4040,41.15,9.52,31.64,13999.75,Metal Loss Group,Internal,11,0.028,0.6,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65847416,-119.77211173,396.74,,,,,,
1713,4040,41.15,10.08,31.08,14000.31,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65847278,-119.77211201,396.74,,,,,,
1714,4040,41.15,11.74,29.42,14001.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65846821,-119.77211292,396.76,,,,,,
1715,4040,41.15,11.88,29.28,14002.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65846790,-119.77211298,396.76,,,,,,
1716,4040,41.15,12.06,29.09,14002.29,Metal Loss Group,Internal,14,0.035,2.2,2.5,06:03,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.65846735,-119.77211309,396.76,,,,,,
1717,4040,41.15,12.45,28.71,14002.68,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65846618,-119.77211333,396.76,,,,,,
1718,4040,41.15,12.67,28.49,14002.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65846572,-119.77211342,396.76,,,,,,
1719,4040,41.15,12.81,28.35,14003.04,Metal Loss Group,Internal,18,0.045,2.2,2.0,06:08,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.65846522,-119.77211352,396.76,,,,,,
1720,4040,41.15,13.33,27.83,14003.56,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65846392,-119.77211378,396.77,,,,,,
1721,4040,41.15,13.66,27.50,14003.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65846299,-119.77211397,396.77,,,,,,
1722,4040,41.15,13.79,27.36,14004.02,Metal Loss Group,Internal,16,0.040,2.5,2.1,06:02,,ERW,0.250,X42,8.625,1440,,0.705,2041,2835,35.65846264,-119.77211404,396.77,,,,,,
1723,4040,41.15,14.15,27.00,14004.38,Metal Loss Group,Internal,14,0.035,1.5,2.0,06:07,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65846155,-119.77211426,396.77,,,,,,
1724,4040,41.15,14.40,26.76,14004.63,Metal Loss Group,Internal,18,0.045,1.8,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.697,2066,2869,35.65846092,-119.77211438,396.78,,,,,,
1725,4040,41.15,14.79,26.37,14005.02,Metal Loss,Internal,13,0.033,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65845993,-119.77211458,396.78,,,,,,
1726,4040,41.15,15.11,26.05,14005.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65845895,-119.77211478,396.78,,,,,,
1727,4040,41.15,15.39,25.77,14005.61,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65845828,-119.77211491,396.78,,,,,,
1728,4040,41.15,15.67,25.49,14005.89,Metal Loss Group,Internal,19,0.048,1.4,1.3,06:33,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65845747,-119.77211508,396.79,,,,,,
1729,4040,41.15,15.98,25.18,14006.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65845661,-119.77211525,396.79,,,,,,
1730,4040,41.15,16.09,25.06,14006.32,Metal Loss,Internal,17,0.043,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65845631,-119.77211531,396.79,,,,,,
1731,4040,41.15,16.26,24.89,14006.49,Metal Loss,Internal,21,0.053,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65845593,-119.77211538,396.79,,,,,,
1732,4040,41.15,17.03,24.13,14007.25,Metal Loss Group,Internal,19,0.048,1.6,1.4,06:29,,ERW,0.250,X42,8.625,1440,,0.694,2073,2880,35.65845376,-119.77211582,396.80,,,,,,
1733,4040,41.15,17.62,23.54,14007.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65845222,-119.77211613,396.80,,,,,,
1734,4040,41.15,17.99,23.16,14008.22,Metal Loss Group,Internal,16,0.040,0.4,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65845123,-119.77211632,396.80,,,,,,
1735,4040,41.15,18.67,22.48,14008.90,Metal Loss Group,Internal,15,0.038,0.8,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65844937,-119.77211670,396.81,,,,,,
1736,4040,41.15,19.01,22.15,14009.23,Metal Loss,Internal,23,0.058,0.4,0.7,06:55,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65844848,-119.77211688,396.81,,,,,,
1737,4040,41.15,19.58,21.58,14009.81,Metal Loss,Internal,19,0.048,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65844692,-119.77211719,396.81,,,,,,
1738,4040,41.15,20.54,20.61,14010.77,Metal Loss Group,Internal,16,0.040,0.6,1.3,06:32,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65844441,-119.77211769,396.82,,,,,,
1739,4040,41.15,21.63,19.52,14011.86,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65844144,-119.77211829,396.83,,,,,,
1740,4040,41.15,21.86,19.30,14012.08,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65844082,-119.77211841,396.83,,,,,,
1741,4040,41.15,22.63,18.52,14012.86,Metal Loss,Internal,15,0.038,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65843868,-119.77211884,396.84,,,,,,
1742,4040,41.15,23.22,17.94,14013.45,Metal Loss,Internal,14,0.035,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65843713,-119.77211915,396.84,,,,,,
1743,4040,41.15,24.36,16.79,14014.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65843404,-119.77211977,396.85,,,,,,
1744,4040,41.15,25.13,16.02,14015.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65843193,-119.77212019,396.85,,,,,,
1745,4040,41.15,26.98,14.17,14017.21,Metal Loss Group,Internal,20,0.050,1.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.65842694,-119.77212120,396.87,,,,,,
1746,4040,41.15,27.22,13.93,14017.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65842631,-119.77212132,396.87,,,,,,
1747,4040,41.15,27.35,13.80,14017.58,Metal Loss Group,Internal,17,0.043,0.4,1.6,06:04,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65842599,-119.77212139,396.87,,,,,,
1748,4040,41.15,27.51,13.65,14017.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65842562,-119.77212146,396.87,,,,,,
1749,4040,41.15,27.81,13.35,14018.04,Metal Loss,Internal,19,0.048,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65842475,-119.77212163,396.87,,,,,,
1750,4040,41.15,28.91,12.25,14019.13,Metal Loss,Internal,16,0.040,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65842173,-119.77212224,396.88,,,,,,
1751,4040,41.15,29.31,11.84,14019.54,Metal Loss,Internal,22,0.055,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65842066,-119.77212245,396.88,,,,,,
1752,4040,41.15,30.54,10.61,14020.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65841732,-119.77212313,396.89,,,,,,
1753,4040,41.15,31.74,9.41,14021.97,Metal Loss,Internal,15,0.038,0.5,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65841405,-119.77212379,396.88,,,,,,
1754,4040,41.15,31.98,9.18,14022.21,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65841341,-119.77212392,396.88,,,,,,
1755,4040,41.15,33.17,7.99,14023.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65841026,-119.77212456,396.87,,,,,,
1756,4040,41.15,33.55,7.61,14023.78,Metal Loss Group,Internal,15,0.038,1.4,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65840914,-119.77212479,396.87,,,,,,
1757,4040,41.15,34.08,7.07,14024.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65840764,-119.77212510,396.87,,,,,,
1758,4040,41.15,35.39,5.76,14025.62,Metal Loss,Internal,21,0.053,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65840415,-119.77212581,396.86,,,,,,
1759,4040,41.15,36.30,4.86,14026.52,Metal Loss,External,16,0.040,0.3,0.5,03:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65840171,-119.77212630,396.86,,,,,,
1760,4040,41.15,36.43,4.73,14026.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65840137,-119.77212637,396.85,,,,,,
1761,4040,41.15,36.63,4.53,14026.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65840082,-119.77212649,396.85,,,,,,
1762,4040,41.15,37.20,3.96,14027.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65839930,-119.77212679,396.85,,,,,,
1763,4040,41.15,37.59,3.56,14027.82,Metal Loss,Internal,19,0.048,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65839818,-119.77212702,396.85,,,,,,
1764,4040,41.15,38.09,3.07,14028.31,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65839685,-119.77212729,396.85,,,,,,
1765,4040,41.15,39.57,1.59,14029.79,Metal Loss,Internal,23,0.058,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65839284,-119.77212811,396.84,,,,,,
1766,4040,41.15,39.78,1.37,14030.01,Metal Loss Group,Internal,20,0.050,1.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65839225,-119.77212823,396.84,,,,,,
1767,4040,41.15,40.18,0.97,14030.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65839114,-119.77212846,396.83,,,,,,
1768,4050,41.39,41.15,41.39,14031.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:02,,,,35.65838863,-119.77212897,396.83,,,,,,
1769,4050,41.39,0.57,40.81,14031.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65838702,-119.77212929,396.83,,,,,,
1770,4050,41.39,0.96,40.43,14032.34,Metal Loss Group,Internal,20,0.050,1.2,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65838593,-119.77212952,396.82,,,,,,
1771,4050,41.39,1.60,39.79,14032.98,Metal Loss Group,Internal,17,0.043,2.0,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.698,2062,2864,35.65838425,-119.77212986,396.82,,,,,,
1772,4050,41.39,2.16,39.23,14033.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65838278,-119.77213016,396.82,,,,,,
1773,4050,41.39,2.49,38.90,14033.87,Metal Loss,Internal,10,0.025,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65838189,-119.77213034,396.81,,,,,,
1774,4050,41.39,2.92,38.46,14034.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65838066,-119.77213059,396.81,,,,,,
1775,4050,41.39,3.22,38.16,14034.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65837979,-119.77213077,396.81,,,,,,
1776,4050,41.39,3.41,37.97,14034.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65837925,-119.77213088,396.81,,,,,,
1777,4050,41.39,3.62,37.76,14035.01,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65837881,-119.77213097,396.81,,,,,,
1778,4050,41.39,3.80,37.59,14035.18,Metal Loss,Internal,17,0.043,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65837820,-119.77213109,396.81,,,,,,
1779,4050,41.39,4.09,37.29,14035.48,Metal Loss,Internal,12,0.030,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65837739,-119.77213126,396.81,,,,,,
1780,4050,41.39,4.39,37.00,14035.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65837667,-119.77213140,396.80,,,,,,
1781,4050,41.39,4.77,36.62,14036.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65837559,-119.77213162,396.80,,,,,,
1782,4050,41.39,5.30,36.08,14036.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65837419,-119.77213191,396.80,,,,,,
1783,4050,41.39,8.11,33.28,14039.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65836660,-119.77213344,396.79,,,,,,
1784,4050,41.39,13.05,28.34,14044.43,Metal Loss Group,Internal,21,0.053,0.9,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.65835338,-119.77213609,396.79,,,,,,
1785,4050,41.39,13.33,28.05,14044.72,Metal Loss,Internal,16,0.040,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65835254,-119.77213626,396.79,,,,,,
1786,4050,41.39,17.51,23.88,14048.89,Metal Loss Group,Internal,11,0.028,0.9,1.9,06:08,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.65834122,-119.77213853,396.79,,,,,,
1787,4050,41.39,17.69,23.70,14049.07,Metal Loss,Internal,12,0.030,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65834079,-119.77213862,396.79,,,,,,
1788,4050,41.39,18.37,23.02,14049.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65833895,-119.77213899,396.78,,,,,,
1789,4050,41.39,18.78,22.61,14050.16,Metal Loss Group,Internal,17,0.043,1.7,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.692,2080,2888,35.65833779,-119.77213922,396.78,,,,,,
1790,4050,41.39,19.06,22.33,14050.44,Metal Loss Group,Internal,11,0.028,0.9,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65833711,-119.77213935,396.78,,,,,,
1791,4050,41.39,19.25,22.13,14050.64,Metal Loss,Internal,13,0.033,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65833648,-119.77213948,396.78,,,,,,
1792,4050,41.39,20.81,20.58,14052.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65833226,-119.77214033,396.78,,,,,,
1793,4050,41.39,20.99,20.40,14052.37,Metal Loss Group,Internal,15,0.038,4.8,2.6,05:51,,ERW,0.250,X42,8.625,1440,,0.724,1988,2761,35.65833187,-119.77214041,396.78,,,,,,
1794,4050,41.39,21.49,19.90,14052.87,Metal Loss Group,Internal,12,0.030,2.7,1.1,06:13,,ERW,0.250,X42,8.625,1440,,0.695,2070,2876,35.65833044,-119.77214069,396.78,,,,,,
1795,4050,41.39,21.90,19.49,14053.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65832942,-119.77214090,396.78,,,,,,
1796,4050,41.39,22.03,19.36,14053.41,Metal Loss,Internal,11,0.028,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65832913,-119.77214096,396.78,,,,,,
1797,4050,41.39,23.64,17.75,14055.02,Metal Loss,Internal,10,0.025,0.7,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65832458,-119.77214187,396.78,,,,,,
1798,4050,41.39,23.97,17.42,14055.35,Metal Loss Group,Internal,21,0.053,0.3,1.2,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65832367,-119.77214205,396.78,,,,,,
1799,4050,41.39,24.16,17.23,14055.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65832311,-119.77214216,396.78,,,,,,
1800,4050,41.39,24.84,16.55,14056.22,Metal Loss Group,Internal,10,0.025,0.4,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65832142,-119.77214250,396.78,,,,,,
1801,4050,41.39,25.09,16.30,14056.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65832064,-119.77214266,396.78,,,,,,
1802,4050,41.39,25.68,15.70,14057.07,Metal Loss Group,Internal,18,0.045,1.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65831905,-119.77214296,396.78,,,,,,
1803,4050,41.39,26.11,15.28,14057.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65831788,-119.77214318,396.78,,,,,,
1804,4050,41.39,26.89,14.50,14058.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65831575,-119.77214359,396.78,,,,,,
1805,4050,41.39,27.14,14.25,14058.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65831511,-119.77214371,396.78,,,,,,
1806,4050,41.39,27.39,13.99,14058.78,Metal Loss Group,Internal,19,0.048,4.0,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.736,1956,2717,35.65831447,-119.77214383,396.78,,,,,,
1807,4050,41.39,28.43,12.96,14059.81,Metal Loss,Internal,22,0.055,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65831166,-119.77214436,396.78,,,,,,
1808,4050,41.39,28.69,12.69,14060.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65831088,-119.77214451,396.78,,,,,,
1809,4050,41.39,28.86,12.52,14060.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65831046,-119.77214459,396.79,,,,,,
1810,4050,41.39,29.04,12.34,14060.43,Metal Loss,Internal,23,0.058,0.3,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65830992,-119.77214469,396.79,,,,,,
1811,4050,41.39,29.28,12.11,14060.66,Metal Loss,Internal,18,0.045,0.3,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65830928,-119.77214481,396.79,,,,,,
1812,4050,41.39,29.82,11.57,14061.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65830779,-119.77214510,396.79,,,,,,
1813,4050,41.39,30.23,11.15,14061.62,Metal Loss Group,Internal,19,0.048,0.6,1.5,06:09,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65830678,-119.77214529,396.79,,,,,,
1814,4050,41.39,30.39,11.00,14061.77,Metal Loss Group,Internal,20,0.050,1.1,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65830631,-119.77214538,396.79,,,,,,
1815,4050,41.39,30.63,10.76,14062.01,Metal Loss Group,Internal,22,0.055,7.2,1.8,06:08,,ERW,0.250,X42,8.625,1440,,0.775,1857,2580,35.65830561,-119.77214551,396.79,,,,,,
1816,4050,41.39,31.32,10.07,14062.70,Metal Loss Group,Internal,20,0.050,1.0,2.0,05:49,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65830379,-119.77214586,396.79,,,,,,
1817,4050,41.39,31.64,9.75,14063.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65830292,-119.77214602,396.79,,,,,,
1818,4050,41.39,31.80,9.59,14063.18,Metal Loss Group,Internal,10,0.025,4.0,2.4,06:08,,ERW,0.250,X42,8.625,1440,,0.698,2062,2863,35.65830257,-119.77214609,396.79,,,,,,
1819,4050,41.39,32.42,8.97,14063.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65830077,-119.77214643,396.79,,,,,,
1820,4050,41.39,32.63,8.75,14064.02,Metal Loss Group,Internal,11,0.028,4.0,2.1,06:11,,ERW,0.250,X42,8.625,1440,,0.703,2050,2847,35.65830017,-119.77214654,396.79,,,,,,
1821,4050,41.39,33.10,8.29,14064.48,Metal Loss,External,10,0.025,0.5,0.9,03:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65829895,-119.77214677,396.79,,,,,,
1822,4050,41.39,33.11,8.28,14064.49,Metal Loss Group,Internal,19,0.048,5.0,2.3,06:11,,ERW,0.250,X42,8.625,1440,,0.746,1931,2682,35.65829894,-119.77214678,396.79,,,,,,
1823,4050,41.39,33.28,8.10,14064.67,Metal Loss,External,10,0.025,0.4,0.8,03:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65829859,-119.77214684,396.79,,,,,,
1824,4050,41.39,33.63,7.76,14065.01,Metal Loss,Internal,10,0.025,0.4,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65829766,-119.77214702,396.79,,,,,,
1825,4050,41.39,33.80,7.58,14065.19,Metal Loss,Internal,25,0.063,0.5,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65829704,-119.77214714,396.79,,,,,,
1826,4050,41.39,34.10,7.29,14065.48,Metal Loss Group,Internal,23,0.058,4.7,1.7,06:24,,ERW,0.250,X42,8.625,1440,,0.764,1886,2619,35.65829622,-119.77214729,396.79,,,,,,
1827,4050,41.39,34.26,7.13,14065.64,Metal Loss Group,External,17,0.043,1.2,0.9,03:24,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65829586,-119.77214736,396.79,,,,,,
1828,4050,41.39,34.46,6.93,14065.84,Metal Loss,External,11,0.028,0.3,0.6,03:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65829528,-119.77214747,396.79,,,,,,
1829,4050,41.39,34.64,6.75,14066.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65829487,-119.77214755,396.79,,,,,,
1830,4050,41.39,34.76,6.63,14066.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65829454,-119.77214761,396.79,,,,,,
1831,4050,41.39,34.87,6.52,14066.25,Metal Loss Group,Internal,21,0.053,2.7,1.2,05:52,,ERW,0.250,X42,8.625,1440,,0.726,1985,2757,35.65829429,-119.77214766,396.79,,,,,,
1832,4050,41.39,34.96,6.42,14066.34,Metal Loss,External,10,0.025,0.7,1.3,03:17,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65829395,-119.77214772,396.79,,,,,,
1833,4050,41.39,35.35,6.04,14066.73,Metal Loss,Internal,17,0.043,0.3,0.7,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65829286,-119.77214793,396.80,,,,,,
1834,4050,41.39,36.48,4.90,14067.87,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65828977,-119.77214852,396.80,,,,,,
1835,4050,41.39,37.97,3.42,14069.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65828575,-119.77214928,396.80,,,,,,
1836,4050,41.39,40.05,1.34,14071.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65828021,-119.77215033,396.80,,,,,,
1837,4050,41.39,41.16,0.23,14072.54,Metal Loss,External,12,0.030,0.3,0.6,04:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65827713,-119.77215092,396.81,,,,,,
1838,4060,41.27,41.39,41.27,14072.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:33,,,,35.65827649,-119.77215104,396.81,,,,,,
1839,4060,41.27,0.05,41.22,14072.82,Metal Loss Group,External,15,0.038,1.2,2.0,07:42,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.65827635,-119.77215107,396.81,,,,,,
1840,4060,41.27,0.25,41.02,14073.02,Metal Loss,External,10,0.025,0.4,0.8,08:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65827587,-119.77215116,396.81,,,,,,
1841,4060,41.27,1.33,39.94,14074.10,Metal Loss,Internal,20,0.050,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65827291,-119.77215172,396.81,,,,,,
1842,4060,41.27,1.70,39.57,14074.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65827195,-119.77215190,396.81,,,,,,
1843,4060,41.27,2.00,39.27,14074.76,Metal Loss,Internal,18,0.045,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65827110,-119.77215206,396.81,,,,,,
1844,4060,41.27,2.13,39.14,14074.90,Metal Loss Group,Internal,18,0.045,1.5,1.8,06:07,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65827065,-119.77215215,396.81,,,,,,
1845,4060,41.27,2.40,38.87,14075.17,Metal Loss Group,Internal,16,0.040,0.3,1.7,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65826992,-119.77215229,396.81,,,,,,
1846,4060,41.27,5.78,35.49,14078.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65826073,-119.77215398,396.83,,,,,,
1847,4060,41.27,5.97,35.30,14078.74,Metal Loss Group,Internal,14,0.035,1.6,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.65826037,-119.77215404,396.83,,,,,,
1848,4060,41.27,6.27,35.00,14079.04,Metal Loss Group,Internal,16,0.040,2.3,1.8,06:07,,ERW,0.250,X42,8.625,1440,,0.702,2053,2851,35.65825935,-119.77215423,396.83,,,,,,
1849,4060,41.27,6.59,34.67,14079.36,Metal Loss Group,Internal,17,0.043,2.3,1.7,06:11,,ERW,0.250,X42,8.625,1440,,0.704,2044,2839,35.65825853,-119.77215438,396.84,,,,,,
1850,4060,41.27,6.88,34.39,14079.65,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65825779,-119.77215451,396.84,,,,,,
1851,4060,41.27,7.06,34.20,14079.83,Metal Loss Group,Internal,21,0.053,3.7,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.742,1941,2696,35.65825724,-119.77215461,396.84,,,,,,
1852,4060,41.27,9.25,32.02,14082.01,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65825118,-119.77215570,396.86,,,,,,
1853,4060,41.27,10.30,30.97,14083.06,Metal Loss,Internal,16,0.040,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65824835,-119.77215621,396.87,,,,,,
1854,4060,41.27,11.18,30.09,14083.94,Metal Loss Group,Internal,19,0.048,1.2,1.7,06:05,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.65824597,-119.77215664,396.88,,,,,,
1855,4060,41.27,11.58,29.69,14084.35,Metal Loss Group,Internal,17,0.043,1.4,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65824496,-119.77215682,396.88,,,,,,
1856,4060,41.27,11.79,29.48,14084.56,Metal Loss,Internal,14,0.035,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65824436,-119.77215693,396.88,,,,,,
1857,4060,41.27,13.01,28.26,14085.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65824098,-119.77215754,396.90,,,,,,
1858,4060,41.27,13.87,27.40,14086.63,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65823861,-119.77215796,396.90,,,,,,
1859,4060,41.27,14.02,27.25,14086.79,Metal Loss Group,Internal,22,0.055,0.4,1.3,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65823826,-119.77215803,396.90,,,,,,
1860,4060,41.27,14.26,27.01,14087.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65823761,-119.77215814,396.91,,,,,,
1861,4060,41.27,14.72,26.54,14087.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65823640,-119.77215836,396.91,,,,,,
1862,4060,41.27,15.57,25.70,14088.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65823411,-119.77215877,396.92,,,,,,
1863,4060,41.27,16.34,24.93,14089.11,Metal Loss,Internal,16,0.040,0.6,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65823197,-119.77215916,396.93,,,,,,
1864,4060,41.27,16.67,24.59,14089.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65823109,-119.77215932,396.93,,,,,,
1865,4060,41.27,16.89,24.38,14089.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65823049,-119.77215943,396.93,,,,,,
1866,4060,41.27,17.15,24.12,14089.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65822985,-119.77215954,396.93,,,,,,
1867,4060,41.27,18.46,22.80,14091.23,Metal Loss,Internal,14,0.035,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65822624,-119.77216019,396.94,,,,,,
1868,4060,41.27,19.01,22.26,14091.77,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65822473,-119.77216046,396.95,,,,,,
1869,4060,41.27,19.33,21.93,14092.10,Metal Loss,Internal,12,0.030,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65822383,-119.77216063,396.95,,,,,,
1870,4060,41.27,19.75,21.52,14092.52,Metal Loss,Internal,13,0.033,0.4,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65822280,-119.77216081,396.96,,,,,,
1871,4060,41.27,20.14,21.12,14092.91,Metal Loss,Internal,10,0.025,0.4,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65822166,-119.77216102,396.96,,,,,,
1872,4060,41.27,20.35,20.92,14093.12,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65822107,-119.77216112,396.96,,,,,,
1873,4060,41.27,20.98,20.29,14093.74,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65821945,-119.77216142,396.97,,,,,,
1874,4060,41.27,21.16,20.11,14093.93,Metal Loss,Internal,18,0.045,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65821892,-119.77216151,396.97,,,,,,
1875,4060,41.27,21.73,19.54,14094.49,Metal Loss Group,Internal,22,0.055,1.4,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65821735,-119.77216179,396.97,,,,,,
1876,4060,41.27,22.17,19.10,14094.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65821615,-119.77216201,396.98,,,,,,
1877,4060,41.27,22.41,18.86,14095.17,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65821553,-119.77216212,396.98,,,,,,
1878,4060,41.27,23.19,18.08,14095.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65821339,-119.77216251,396.99,,,,,,
1879,4060,41.27,24.11,17.16,14096.88,Metal Loss Group,Internal,11,0.028,1.2,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65821092,-119.77216295,397.00,,,,,,
1880,4060,41.27,25.17,16.10,14097.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65820808,-119.77216346,397.00,,,,,,
1881,4060,41.27,26.75,14.52,14099.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65820381,-119.77216423,397.02,,,,,,
1882,4060,41.27,27.09,14.18,14099.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65820288,-119.77216440,397.02,,,,,,
1883,4060,41.27,27.44,13.83,14100.21,Metal Loss Group,Internal,14,0.035,2.2,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.65820192,-119.77216457,397.02,,,,,,
1884,4060,41.27,27.74,13.52,14100.51,Metal Loss Group,Internal,24,0.060,0.5,1.2,06:13,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.65820105,-119.77216473,397.03,,,,,,
1885,4060,41.27,28.01,13.26,14100.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65820037,-119.77216485,397.03,,,,,,
1886,4060,41.27,28.19,13.08,14100.95,Metal Loss,Internal,19,0.048,0.4,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65819999,-119.77216492,397.03,,,,,,
