"Item
1887,4060,41.27,28.32,12.95,14101.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65819952,-119.77216500,397.03,,,,,,
1888,4060,41.27,28.57,12.70,14101.33,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65819889,-119.77216511,397.02,,,,,,
1889,4060,41.27,28.88,12.39,14101.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65819798,-119.77216527,397.01,,,,,,
1890,4060,41.27,29.51,11.76,14102.28,Metal Loss,Internal,24,0.060,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65819634,-119.77216555,397.00,,,,,,
1891,4060,41.27,29.89,11.38,14102.66,Metal Loss Group,Internal,17,0.043,1.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.65819538,-119.77216572,396.99,,,,,,
1892,4060,41.27,35.23,6.04,14108.00,Metal Loss,Internal,16,0.040,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65818079,-119.77216823,396.87,,,,,,
1893,4060,41.27,35.68,5.59,14108.44,Metal Loss,Internal,21,0.053,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65817957,-119.77216844,396.86,,,,,,
1894,4060,41.27,36.53,4.74,14109.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65817729,-119.77216883,396.83,,,,,,
1895,4060,41.27,36.84,4.43,14109.61,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65817643,-119.77216898,396.82,,,,,,
1896,4060,41.27,37.64,3.63,14110.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65817424,-119.77216935,396.79,,,,,,
1897,4060,41.27,37.79,3.48,14110.56,Metal Loss,Internal,18,0.045,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65817375,-119.77216944,396.78,,,,,,
1898,4060,41.27,38.36,2.91,14111.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65817222,-119.77216970,396.76,,,,,,
1899,4060,41.27,39.20,2.06,14111.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65816988,-119.77217009,396.72,,,,,,
1900,4060,41.27,39.48,1.78,14112.25,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65816912,-119.77217022,396.71,,,,,,
1901,4060,41.27,39.92,1.35,14112.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65816790,-119.77217043,396.70,,,,,,
1902,4060,41.27,40.24,1.03,14113.01,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65816698,-119.77217059,396.68,,,,,,
1903,4060,41.27,40.65,0.62,14113.41,Metal Loss,Internal,15,0.038,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65816600,-119.77217076,396.67,,,,,,
1904,4070,41.33,41.27,41.33,14114.04,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:27,,,,35.65816434,-119.77217104,396.64,,,,,,
1905,4070,41.33,4.59,36.74,14118.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65815173,-119.77217318,396.46,,,,,,
1906,4070,41.33,5.18,36.16,14119.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65815020,-119.77217345,396.44,,,,,,
1907,4070,41.33,5.30,36.04,14119.33,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65814990,-119.77217350,396.43,,,,,,
1908,4070,41.33,5.43,35.90,14119.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814958,-119.77217355,396.43,,,,,,
1909,4070,41.33,5.75,35.58,14119.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814867,-119.77217371,396.41,,,,,,
1910,4070,41.33,5.95,35.38,14119.99,Metal Loss Group,Internal,11,0.028,1.0,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.65814807,-119.77217381,396.41,,,,,,
1911,4070,41.33,6.44,34.89,14120.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65814679,-119.77217403,396.39,,,,,,
1912,4070,41.33,7.43,33.91,14121.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65814410,-119.77217448,396.35,,,,,,
1913,4070,41.33,7.84,33.49,14121.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65814291,-119.77217469,396.33,,,,,,
1914,4070,41.33,7.96,33.38,14121.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814260,-119.77217474,396.33,,,,,,
1915,4070,41.33,8.07,33.26,14122.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814241,-119.77217477,396.32,,,,,,
1916,4070,41.33,8.21,33.13,14122.24,Metal Loss Group,Internal,16,0.040,0.8,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65814199,-119.77217484,396.32,,,,,,
1917,4070,41.33,8.42,32.92,14122.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814151,-119.77217493,396.31,,,,,,
1918,4070,41.33,8.72,32.61,14122.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65814062,-119.77217508,396.30,,,,,,
1919,4070,41.33,9.34,32.00,14123.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:09,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65813889,-119.77217537,396.27,,,,,,
1920,4070,41.33,9.72,31.61,14123.76,Metal Loss Group,Internal,11,0.028,1.2,1.1,06:10,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.65813793,-119.77217554,396.26,,,,,,
1921,4070,41.33,9.97,31.37,14124.00,Metal Loss Group,Internal,20,0.050,1.1,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65813731,-119.77217564,396.25,,,,,,
1922,4070,41.33,10.25,31.08,14124.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65813645,-119.77217579,396.24,,,,,,
1923,4070,41.33,10.39,30.95,14124.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65813608,-119.77217585,396.23,,,,,,
1924,4070,41.33,10.51,30.83,14124.54,Metal Loss Group,Internal,15,0.038,2.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.701,2053,2852,35.65813576,-119.77217590,396.23,,,,,,
1925,4070,41.33,11.13,30.20,14125.17,Metal Loss,Internal,22,0.055,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65813419,-119.77217617,396.20,,,,,,
1926,4070,41.33,11.27,30.06,14125.31,Metal Loss Group,Internal,16,0.040,1.3,1.6,06:12,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65813381,-119.77217624,396.20,,,,,,
1927,4070,41.33,11.76,29.58,14125.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65813241,-119.77217647,396.18,,,,,,
1928,4070,41.33,11.94,29.40,14125.97,Metal Loss Group,Internal,11,0.028,1.0,1.5,06:12,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.65813198,-119.77217655,396.17,,,,,,
1929,4070,41.33,12.32,29.02,14126.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65813089,-119.77217673,396.15,,,,,,
1930,4070,41.33,12.56,28.78,14126.59,Metal Loss Group,Internal,14,0.035,1.2,1.6,06:08,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65813027,-119.77217684,396.14,,,,,,
1931,4070,41.33,12.88,28.45,14126.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65812944,-119.77217698,396.13,,,,,,
1932,4070,41.33,13.55,27.78,14127.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65812762,-119.77217729,396.11,,,,,,
1933,4070,41.33,15.08,26.25,14129.12,Metal Loss,Internal,13,0.033,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65812342,-119.77217800,396.06,,,,,,
1934,4070,41.33,15.20,26.14,14129.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65812313,-119.77217805,396.06,,,,,,
1935,4070,41.33,15.76,25.57,14129.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65812161,-119.77217830,396.05,,,,,,
1936,4070,41.33,16.53,24.80,14130.57,Metal Loss,Internal,14,0.035,0.4,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65811947,-119.77217866,396.03,,,,,,
1937,4070,41.33,26.29,15.05,14140.32,Metal Loss,Internal,19,0.048,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65809301,-119.77218306,395.88,,,,,,
1938,4070,41.33,26.54,14.79,14140.58,Metal Loss,Internal,16,0.040,0.4,0.8,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65809234,-119.77218317,395.88,,,,,,
1939,4070,41.33,26.75,14.58,14140.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65809178,-119.77218326,395.88,,,,,,
1940,4070,41.33,31.01,10.33,14145.04,Metal Loss Group,Internal,10,0.025,2.5,0.8,06:54,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65808032,-119.77218512,395.90,,,,,,
1941,4070,41.33,31.41,9.92,14145.45,Metal Loss,Internal,20,0.050,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65807907,-119.77218532,395.90,,,,,,
1942,4070,41.33,31.70,9.63,14145.74,Metal Loss Group,Internal,24,0.060,0.6,1.6,06:08,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65807826,-119.77218546,395.90,,,,,,
1943,4070,41.33,31.84,9.49,14145.88,Metal Loss Group,Internal,11,0.028,1.5,1.6,06:09,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65807790,-119.77218551,395.90,,,,,,
1944,4070,41.33,32.06,9.27,14146.10,Metal Loss,Internal,22,0.055,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65807731,-119.77218561,395.90,,,,,,
1945,4070,41.33,32.20,9.14,14146.23,Metal Loss Group,Internal,20,0.050,2.3,2.2,06:02,,ERW,0.250,X42,8.625,1440,,0.713,2019,2805,35.65807698,-119.77218566,395.90,,,,,,
1946,4070,41.33,32.62,8.72,14146.65,Metal Loss,Internal,20,0.050,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65807582,-119.77218585,395.90,,,,,,
1947,4070,41.33,33.38,7.95,14147.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65807370,-119.77218620,395.90,,,,,,
1948,4070,41.33,35.98,5.36,14150.02,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65806660,-119.77218735,395.91,,,,,,
1949,4070,41.33,37.40,3.93,14151.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65806281,-119.77218797,395.92,,,,,,
1950,4070,41.33,38.83,2.50,14152.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65805886,-119.77218862,395.92,,,,,,
1951,4080,41.13,41.33,41.13,14155.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:09,,,,35.65805211,-119.77218971,395.93,,,,,,
1952,4080,41.13,2.42,38.71,14157.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65804545,-119.77219080,395.94,,,,,,
1953,4080,41.13,3.05,38.09,14158.42,Metal Loss Group,Internal,21,0.053,1.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.689,2089,2902,35.65804381,-119.77219107,395.94,,,,,,
1954,4080,41.13,3.98,37.15,14159.35,Metal Loss Group,Internal,19,0.048,0.7,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65804132,-119.77219147,395.94,,,,,,
1955,4080,41.13,4.29,36.85,14159.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65804043,-119.77219162,395.95,,,,,,
1956,4080,41.13,6.10,35.03,14161.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65803544,-119.77219243,395.97,,,,,,
1957,4080,41.13,7.92,33.21,14163.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65803043,-119.77219325,396.00,,,,,,
1958,4080,41.13,8.14,32.99,14163.51,Metal Loss,Internal,16,0.040,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65802986,-119.77219335,396.00,,,,,,
1959,4080,41.13,8.40,32.73,14163.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65802904,-119.77219348,396.00,,,,,,
1960,4080,41.13,8.74,32.40,14164.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65802811,-119.77219363,396.01,,,,,,
1961,4080,41.13,9.37,31.76,14164.74,Metal Loss Group,Internal,16,0.040,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65802647,-119.77219390,396.02,,,,,,
1962,4080,41.13,9.61,31.52,14164.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65802584,-119.77219401,396.02,,,,,,
1963,4080,41.13,10.36,30.77,14165.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65802371,-119.77219436,396.03,,,,,,
1964,4080,41.13,11.52,29.62,14166.88,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65802061,-119.77219486,396.04,,,,,,
1965,4080,41.13,12.79,28.35,14168.16,Metal Loss,Internal,22,0.055,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65801713,-119.77219543,396.06,,,,,,
1966,4080,41.13,12.94,28.19,14168.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65801664,-119.77219551,396.06,,,,,,
1967,4080,41.13,13.28,27.86,14168.65,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65801583,-119.77219565,396.07,,,,,,
1968,4080,41.13,18.31,22.82,14173.68,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65800218,-119.77219788,396.14,,,,,,
1969,4080,41.13,31.60,9.54,14186.97,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65796614,-119.77220381,396.20,,,,,,
1970,4080,41.13,32.52,8.62,14187.89,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65796368,-119.77220422,396.20,,,,,,
1971,4080,41.13,33.35,7.78,14188.72,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65796145,-119.77220459,396.19,,,,,,
1972,4080,41.13,37.10,4.03,14192.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65795119,-119.77220629,396.16,,,,,,
1973,4080,41.13,37.33,3.80,14192.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65795060,-119.77220639,396.16,,,,,,
1974,4080,41.13,39.98,1.15,14195.35,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65794333,-119.77220765,396.11,,,,,,
1975,4080,41.13,40.25,0.88,14195.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65794262,-119.77220777,396.10,,,,,,
1976,4080,41.13,40.54,0.59,14195.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65794181,-119.77220791,396.10,,,,,,
1977,4080,41.13,40.73,0.40,14196.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65794124,-119.77220801,396.09,,,,,,
1978,4090,41.38,41.13,41.38,14196.50,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:00,,,,35.65794022,-119.77220819,396.09,,,,,,
1979,4090,41.38,1.73,39.65,14198.23,Metal Loss,Internal,23,0.058,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65793538,-119.77220904,396.05,,,,,,
1980,4090,41.38,2.55,38.83,14199.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65793323,-119.77220941,396.04,,,,,,
1981,4090,41.38,2.90,38.48,14199.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65793230,-119.77220957,396.03,,,,,,
1982,4090,41.38,3.07,38.32,14199.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65793173,-119.77220967,396.02,,,,,,
1983,4090,41.38,3.38,38.00,14199.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65793103,-119.77220980,396.02,,,,,,
1984,4090,41.38,3.62,37.76,14200.12,Metal Loss,Internal,12,0.030,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65793035,-119.77220991,396.01,,,,,,
1985,4090,41.38,3.89,37.49,14200.39,Metal Loss,Internal,13,0.033,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65792956,-119.77221005,396.01,,,,,,
1986,4090,41.38,4.17,37.21,14200.67,Metal Loss,Internal,21,0.053,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65792882,-119.77221018,396.00,,,,,,
1987,4090,41.38,4.52,36.87,14201.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65792778,-119.77221036,396.00,,,,,,
1988,4090,41.38,4.69,36.70,14201.19,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65792737,-119.77221043,395.99,,,,,,
1989,4090,41.38,4.83,36.55,14201.33,Metal Loss,Internal,19,0.048,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65792702,-119.77221050,395.99,,,,,,
1990,4090,41.38,5.05,36.34,14201.55,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65792646,-119.77221059,395.99,,,,,,
1991,4090,41.38,6.62,34.76,14203.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65792218,-119.77221134,395.96,,,,,,
1992,4090,41.38,6.88,34.50,14203.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65792151,-119.77221146,395.95,,,,,,
1993,4090,41.38,7.01,34.37,14203.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65792105,-119.77221154,395.95,,,,,,
1994,4090,41.38,7.32,34.07,14203.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65792030,-119.77221167,395.94,,,,,,
1995,4090,41.38,7.44,33.94,14203.94,Metal Loss Group,Internal,16,0.040,2.0,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.696,2069,2874,35.65791995,-119.77221173,395.94,,,,,,
1996,4090,41.38,8.31,33.08,14204.81,Metal Loss Group,Internal,16,0.040,1.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65791764,-119.77221213,395.92,,,,,,
1997,4090,41.38,8.54,32.85,14205.04,Metal Loss,Internal,17,0.043,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65791695,-119.77221225,395.92,,,,,,
1998,4090,41.38,8.70,32.68,14205.20,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65791644,-119.77221234,395.91,,,,,,
1999,4090,41.38,9.87,31.51,14206.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65791334,-119.77221288,395.89,,,,,,
2000,4090,41.38,10.11,31.28,14206.61,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65791273,-119.77221299,395.89,,,,,,
2001,4090,41.38,10.27,31.11,14206.77,Metal Loss Group,Internal,14,0.035,0.5,1.2,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65791230,-119.77221306,395.88,,,,,,
2002,4090,41.38,10.44,30.94,14206.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65791178,-119.77221315,395.88,,,,,,
2003,4090,41.38,10.70,30.68,14207.20,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65791115,-119.77221326,395.88,,,,,,
2004,4090,41.38,10.83,30.55,14207.33,Metal Loss,Internal,19,0.048,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65791083,-119.77221332,395.87,,,,,,
2005,4090,41.38,10.99,30.39,14207.49,Metal Loss,Internal,13,0.033,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65791032,-119.77221341,395.87,,,,,,
2006,4090,41.38,11.12,30.26,14207.62,Metal Loss Group,Internal,18,0.045,1.1,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65790999,-119.77221347,395.87,,,,,,
2007,4090,41.38,11.33,30.06,14207.83,Metal Loss Group,Internal,16,0.040,3.0,2.1,06:07,,ERW,0.250,X42,8.625,1440,,0.712,2022,2808,35.65790941,-119.77221357,395.86,,,,,,
2008,4090,41.38,11.68,29.70,14208.18,Metal Loss Group,Internal,19,0.048,1.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65790842,-119.77221374,395.86,,,,,,
2009,4090,41.38,12.07,29.31,14208.57,Metal Loss,Internal,18,0.045,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65790746,-119.77221391,395.85,,,,,,
2010,4090,41.38,12.52,28.86,14209.02,Metal Loss Group,Internal,24,0.060,1.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.65790628,-119.77221411,395.84,,,,,,
2011,4090,41.38,12.86,28.53,14209.36,Metal Loss Group,Internal,19,0.048,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65790537,-119.77221427,395.83,,,,,,
2012,4090,41.38,13.13,28.25,14209.63,Metal Loss,Internal,17,0.043,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65790451,-119.77221442,395.83,,,,,,
2013,4090,41.38,13.54,27.84,14210.04,Metal Loss,Internal,15,0.038,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65790350,-119.77221460,395.82,,,,,,
2014,4090,41.38,13.76,27.63,14210.26,Metal Loss,Internal,20,0.050,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65790291,-119.77221470,395.82,,,,,,
2015,4090,41.38,14.05,27.33,14210.55,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65790226,-119.77221482,395.81,,,,,,
2016,4090,41.38,15.05,26.33,14211.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65789950,-119.77221530,395.79,,,,,,
2017,4090,41.38,15.74,25.65,14212.24,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65789758,-119.77221563,395.78,,,,,,
2018,4090,41.38,15.99,25.39,14212.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65789684,-119.77221576,395.77,,,,,,
2019,4090,41.38,16.12,25.26,14212.62,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65789654,-119.77221581,395.77,,,,,,
2020,4090,41.38,16.26,25.12,14212.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65789614,-119.77221588,395.77,,,,,,
2021,4090,41.38,16.88,24.50,14213.38,Metal Loss,Internal,16,0.040,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65789448,-119.77221617,395.76,,,,,,
2022,4090,41.38,17.37,24.02,14213.87,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65789312,-119.77221642,395.75,,,,,,
2023,4090,41.38,17.50,23.89,14214.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65789278,-119.77221648,395.75,,,,,,
2024,4090,41.38,17.73,23.65,14214.23,Metal Loss Group,Internal,14,0.035,1.5,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65789216,-119.77221660,395.74,,,,,,
2025,4090,41.38,18.11,23.27,14214.61,Metal Loss Group,Internal,20,0.050,1.6,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65789117,-119.77221678,395.74,,,,,,
2026,4090,41.38,18.80,22.59,14215.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65788918,-119.77221715,395.73,,,,,,
2027,4090,41.38,19.00,22.38,14215.50,Metal Loss Group,Internal,15,0.038,0.9,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65788872,-119.77221724,395.73,,,,,,
2028,4090,41.38,19.50,21.89,14216.00,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65788732,-119.77221750,395.72,,,,,,
2029,4090,41.38,20.24,21.14,14216.74,Metal Loss,Internal,11,0.028,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65788534,-119.77221787,395.71,,,,,,
2030,4090,41.38,20.44,20.95,14216.94,Metal Loss,Internal,12,0.030,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65788478,-119.77221797,395.71,,,,,,
2031,4090,41.38,20.74,20.64,14217.24,Metal Loss,Internal,20,0.050,0.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65788395,-119.77221812,395.71,,,,,,
2032,4090,41.38,20.98,20.41,14217.48,Metal Loss,Internal,13,0.033,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65788334,-119.77221824,395.71,,,,,,
2033,4090,41.38,21.46,19.92,14217.96,Metal Loss,Internal,13,0.033,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65788201,-119.77221849,395.70,,,,,,
2034,4090,41.38,21.59,19.79,14218.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65788165,-119.77221855,395.70,,,,,,
2035,4090,41.38,21.82,19.56,14218.32,Metal Loss,Internal,21,0.053,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65788106,-119.77221866,395.70,,,,,,
2036,4090,41.38,21.96,19.42,14218.46,Metal Loss,Internal,14,0.035,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65788071,-119.77221873,395.69,,,,,,
2037,4090,41.38,22.60,18.79,14219.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65787894,-119.77221906,395.69,,,,,,
2038,4090,41.38,22.84,18.55,14219.34,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65787825,-119.77221919,395.68,,,,,,
2039,4090,41.38,23.06,18.33,14219.56,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65787767,-119.77221929,395.68,,,,,,
2040,4090,41.38,23.67,17.71,14220.17,Metal Loss Group,Internal,21,0.053,0.9,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65787610,-119.77221959,395.68,,,,,,
2041,4090,41.38,24.09,17.30,14220.59,Metal Loss Group,Internal,18,0.045,1.2,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.682,2111,2933,35.65787488,-119.77221981,395.67,,,,,,
2042,4090,41.38,24.37,17.02,14220.87,Metal Loss,Internal,19,0.048,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65787406,-119.77221996,395.67,,,,,,
2043,4090,41.38,27.57,13.82,14224.07,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65786539,-119.77222158,395.63,,,,,,
2044,4090,41.38,27.81,13.57,14224.31,Metal Loss Group,Internal,14,0.035,1.0,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65786482,-119.77222168,395.63,,,,,,
2045,4090,41.38,28.33,13.05,14224.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65786329,-119.77222197,395.62,,,,,,
2046,4090,41.38,28.61,12.78,14225.11,Metal Loss Group,Internal,16,0.040,1.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65786256,-119.77222210,395.62,,,,,,
2047,4090,41.38,28.83,12.55,14225.33,Metal Loss Group,Internal,16,0.040,0.9,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65786196,-119.77222222,395.61,,,,,,
2048,4090,41.38,29.03,12.35,14225.53,Metal Loss Group,Internal,14,0.035,0.7,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65786142,-119.77222232,395.61,,,,,,
2049,4090,41.38,29.72,11.67,14226.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65785958,-119.77222266,395.60,,,,,,
2050,4090,41.38,29.85,11.53,14226.35,Metal Loss,Internal,16,0.040,0.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65785918,-119.77222273,395.60,,,,,,
2051,4090,41.38,30.93,10.46,14227.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65785636,-119.77222326,395.59,,,,,,
2052,4090,41.38,31.71,9.68,14228.21,Metal Loss,Internal,16,0.040,0.3,0.7,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65785410,-119.77222373,395.59,,,,,,
2053,4090,41.38,32.02,9.37,14228.52,Metal Loss,Internal,11,0.028,0.4,0.7,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65785339,-119.77222387,395.59,,,,,,
2054,4090,41.38,32.30,9.09,14228.80,Metal Loss,Internal,12,0.030,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65785256,-119.77222404,395.59,,,,,,
2055,4090,41.38,32.65,8.73,14229.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65785162,-119.77222424,395.59,,,,,,
2056,4090,41.38,33.04,8.35,14229.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65785060,-119.77222445,395.59,,,,,,
2057,4090,41.38,33.87,7.51,14230.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65784843,-119.77222489,395.59,,,,,,
2058,4090,41.38,35.08,6.30,14231.58,Metal Loss Group,Internal,10,0.025,0.9,1.5,06:14,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65784513,-119.77222557,395.59,,,,,,
2059,4090,41.38,35.25,6.13,14231.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65784463,-119.77222567,395.59,,,,,,
2060,4090,41.38,35.52,5.86,14232.02,Metal Loss Group,Internal,14,0.035,10.3,2.5,06:03,,ERW,0.250,X42,8.625,1440,,0.735,1960,2722,35.65784391,-119.77222582,395.59,,,,,,
2061,4090,41.38,36.46,4.92,14232.96,Metal Loss Group,Internal,20,0.050,17.7,2.3,06:05,,ERW,0.250,X42,8.625,1440,,0.782,1841,2557,35.65784141,-119.77222633,395.59,,,,,,
2062,4090,41.38,38.03,3.36,14234.53,Metal Loss Group,Internal,17,0.043,2.7,1.7,06:11,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.65783712,-119.77222721,395.59,,,,,,
2063,4090,41.38,38.40,2.98,14234.90,Metal Loss,Internal,26,0.065,0.4,0.8,06:05,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65783600,-119.77222744,395.59,,,,,,
2064,4090,41.38,38.53,2.86,14235.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65783569,-119.77222751,395.59,,,,,,
2065,4090,41.38,38.67,2.72,14235.17,Metal Loss,Internal,19,0.048,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65783537,-119.77222757,395.59,,,,,,
2066,4090,41.38,39.20,2.19,14235.70,Metal Loss,Internal,19,0.048,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65783389,-119.77222788,395.59,,,,,,
2067,4100,7.63,41.38,7.63,14237.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:20,,,,35.65782800,-119.77222909,395.59,,,,,,
2068,4100,7.63,2.67,4.96,14240.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65782075,-119.77223057,395.59,,,,,,
2069,4100,7.63,3.83,3.80,14241.71,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65781770,-119.77223124,395.59,,,,,,
2070,4100,7.63,5.42,2.22,14243.30,Metal Loss,Internal,13,0.033,0.4,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65781333,-119.77223220,395.58,,,,,,
2071,4100,7.63,5.64,1.99,14243.52,Metal Loss,Internal,22,0.055,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65781273,-119.77223233,395.58,,,,,,
2072,4110,22.29,7.63,22.29,14245.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,05:28,,,,35.65780731,-119.77223352,395.57,,,,,,
2073,4110,22.29,9.20,13.09,14254.72,Metal Loss,Internal,11,0.028,0.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65778248,-119.77223905,395.50,,,,,,
2074,4110,22.29,10.13,12.16,14255.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65778002,-119.77223962,395.49,,,,,,
2075,4110,22.29,10.50,11.79,14256.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65777892,-119.77223988,395.48,,,,,,
2076,4110,22.29,17.59,4.70,14263.10,Metal Loss,Internal,10,0.025,0.4,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65775989,-119.77224434,395.39,,,,,,
2077,4110,22.29,18.70,3.59,14264.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65775694,-119.77224503,395.38,,,,,,
2078,4110,22.29,18.94,3.35,14264.46,Metal Loss Group,Internal,14,0.035,0.4,1.7,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65775628,-119.77224518,395.37,,,,,,
2079,4110,22.29,19.08,3.21,14264.60,Metal Loss Group,Internal,11,0.028,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65775591,-119.77224527,395.37,,,,,,
2080,4110,22.29,19.43,2.86,14264.94,Metal Loss Group,Internal,11,0.028,1.1,1.4,06:13,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65775498,-119.77224548,395.37,,,,,,
2081,4110,22.29,19.89,2.40,14265.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65775374,-119.77224578,395.36,,,,,,
2082,4120,0.71,22.29,0.71,14267.81,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65774724,-119.77224703,395.32,,,,,,
2083,4120,0.71,0.32,0.40,14268.12,Bend,,,,,,08:50,45° 1.5D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.65774640,-119.77224674,395.30,,,,,,
2084,4130,5.82,0.71,5.82,14268.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65774553,-119.77224622,395.28,,,,,,
2085,4140,8.46,5.82,8.46,14274.34,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65773273,-119.77223443,394.90,,,,,,
2086,4140,8.46,3.66,4.80,14278.00,AGM 5,,,,,,,AGM 5 Sta. 341+60 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.65772483,-119.77222709,394.63,,,,,,
2087,4150,5.49,8.46,5.49,14282.80,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:27,,,,35.65771445,-119.77221736,394.18,,,,,,
2088,4160,6.53,5.49,6.53,14288.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:59,,,,35.65770244,-119.77220613,393.61,,,,,,
2089,4160,6.53,1.12,5.41,14289.41,Metal Loss,Internal,10,0.025,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65770001,-119.77220386,393.49,,,,,,
2090,4170,10.04,6.53,10.04,14294.82,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65768814,-119.77219279,392.90,,,,,,
2091,4170,10.04,5.61,4.43,14300.43,Tap,,,,,,00:41,,ERW,0.250,X42,8.625,1440,,,,,35.65767610,-119.77218154,392.30,,,,,,
2092,4180,1.60,10.04,1.60,14304.86,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.65766667,-119.77217287,391.84,,,,,,
2093,4180,1.60,0.77,0.83,14305.62,Bend,,,,,,02:42,90° 1.5D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.65766458,-119.77217265,391.79,,,,,,
2094,4190,6.79,1.60,6.79,14306.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:29,,,,35.65766286,-119.77217447,391.81,,,,,,
2095,4190,6.79,6.72,0.08,14313.17,Metal Loss Group,External,22,0.055,0.7,6.9,02:20,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65765155,-119.77219239,392.18,,,,,,
2096,4190,6.79,6.72,0.07,14313.18,Metal Loss,External,17,0.043,0.5,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65765155,-119.77219240,392.18,,,,,,
2097,4200,33.88,6.79,33.88,14313.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:23,,,,35.65765147,-119.77219252,392.18,,,,,,
2098,4200,33.88,0.29,33.58,14313.54,Metal Loss,External,10,0.025,0.5,0.9,00:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65765097,-119.77219332,392.20,,,,,,
2099,4200,33.88,0.42,33.45,14313.67,Metal Loss Group,External,11,0.028,0.6,1.4,00:12,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65765075,-119.77219368,392.21,,,,,,
2100,4200,33.88,0.73,33.14,14313.98,Metal Loss,External,13,0.033,0.3,0.6,11:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65765021,-119.77219454,392.23,,,,,,
2101,4200,33.88,0.89,32.99,14314.13,Metal Loss,External,14,0.035,0.3,0.7,11:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65765000,-119.77219487,392.23,,,,,,
2102,4200,33.88,2.19,31.69,14315.43,Casing Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65764779,-119.77219841,392.31,,,,,,
2103,4200,33.88,3.13,30.74,14316.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:10,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65764624,-119.77220089,392.36,,,,,,
2104,4200,33.88,4.40,29.48,14317.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65764411,-119.77220430,392.43,,,,,,
2105,4200,33.88,7.15,26.72,14320.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:17,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65763949,-119.77221169,392.59,,,,,,
2106,4200,33.88,9.48,24.40,14322.72,Metal Loss,Internal,14,0.035,0.4,0.7,06:05,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65763565,-119.77221785,392.67,,,,,,
2107,4200,33.88,10.27,23.61,14323.52,Metal Loss Group,Internal,15,0.038,2.6,1.5,06:10,Under Casing,ERW,0.250,X42,8.625,1440,,0.704,2047,2843,35.65763433,-119.77221995,392.69,,,,,,
2108,4200,33.88,11.21,22.67,14324.46,Metal Loss Group,Internal,12,0.030,1.6,1.4,06:08,Under Casing,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65763271,-119.77222255,392.72,,,,,,
2109,4200,33.88,12.30,21.58,14325.54,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65763094,-119.77222539,392.76,,,,,,
2110,4200,33.88,12.48,21.39,14325.73,Metal Loss Group,Internal,15,0.038,1.8,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65763058,-119.77222596,392.77,,,,,,
2111,4200,33.88,12.82,21.06,14326.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65763003,-119.77222685,392.78,,,,,,
2112,4200,33.88,13.89,19.99,14327.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65762826,-119.77222968,392.81,,,,,,
2113,4200,33.88,14.14,19.74,14327.39,Metal Loss Group,Internal,13,0.033,1.3,1.0,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.65762782,-119.77223039,392.82,,,,,,
2114,4200,33.88,14.72,19.15,14327.97,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65762686,-119.77223191,392.84,,,,,,
2115,4200,33.88,15.01,18.86,14328.26,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65762644,-119.77223259,392.84,,,,,,
2116,4200,33.88,15.87,18.01,14329.11,Metal Loss Group,Internal,17,0.043,1.0,0.8,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65762497,-119.77223495,392.87,,,,,,
2117,4200,33.88,16.08,17.80,14329.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65762460,-119.77223554,392.88,,,,,,
2118,4200,33.88,16.26,17.62,14329.50,Metal Loss Group,Internal,10,0.025,0.9,1.5,06:09,Under Casing,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65762436,-119.77223592,392.88,,,,,,
2119,4200,33.88,16.76,17.12,14330.00,Metal Loss Group,Internal,17,0.043,1.3,0.7,06:44,Under Casing,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.65762345,-119.77223737,392.90,,,,,,
2120,4200,33.88,16.99,16.88,14330.24,Metal Loss Group,Internal,10,0.025,0.8,1.4,06:15,Under Casing,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65762308,-119.77223798,392.91,,,,,,
2121,4200,33.88,17.67,16.20,14330.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65762197,-119.77223975,392.93,,,,,,
2122,4200,33.88,17.98,15.89,14331.23,Metal Loss,Internal,13,0.033,0.3,0.6,06:44,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65762140,-119.77224065,392.94,,,,,,
2123,4200,33.88,18.49,15.38,14331.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65762060,-119.77224194,392.96,,,,,,
2124,4200,33.88,18.93,14.95,14332.18,Metal Loss,Internal,12,0.030,0.3,0.7,06:09,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65761987,-119.77224310,392.97,,,,,,
2125,4200,33.88,19.54,14.34,14332.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65761886,-119.77224472,392.98,,,,,,
2126,4200,33.88,20.74,13.14,14333.99,Metal Loss Group,Internal,11,0.028,0.9,0.7,06:10,Under Casing,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65761682,-119.77224799,393.00,,,,,,
2127,4200,33.88,20.99,12.89,14334.23,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:17,Under Casing,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65761644,-119.77224860,393.01,,,,,,
2128,4200,33.88,21.46,12.42,14334.71,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65761567,-119.77224983,393.01,,,,,,
2129,4200,33.88,21.60,12.27,14334.85,Metal Loss Group,Internal,13,0.033,0.7,1.4,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65761548,-119.77225013,393.01,,,,,,
2130,4200,33.88,21.76,12.12,14335.01,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:32,Under Casing,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65761516,-119.77225065,393.02,,,,,,
2131,4200,33.88,21.83,12.05,14335.08,Metal Loss Group,External,13,0.033,1.8,2.4,02:59,Under Casing,ERW,0.250,X42,8.625,1440,,0.686,2099,2915,35.65761509,-119.77225077,393.02,,,,,,
2132,4200,33.88,21.98,11.90,14335.22,Metal Loss,Internal,10,0.025,0.4,0.6,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65761479,-119.77225124,393.02,,,,,,
2133,4200,33.88,22.24,11.64,14335.48,Metal Loss,External,10,0.025,0.4,0.6,01:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65761434,-119.77225197,393.02,,,,,,
2134,4200,33.88,22.37,11.51,14335.62,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65761414,-119.77225229,393.03,,,,,,
2135,4200,33.88,22.39,11.48,14335.64,Metal Loss Group,External,16,0.040,6.1,6.7,01:55,Under Casing; At Seam,ERW,0.250,X42,8.625,1440,,0.736,1957,2717,35.65761405,-119.77225243,393.03,,,,,,
2136,4200,33.88,23.06,10.81,14336.31,Metal Loss Group,Internal,21,0.053,2.2,1.0,06:10,Under Casing,ERW,0.250,X42,8.625,1440,,0.714,2016,2800,35.65761304,-119.77225405,393.04,,,,,,
2137,4200,33.88,23.70,10.17,14336.95,Metal Loss Group,Internal,16,0.040,1.0,1.0,06:14,Under Casing,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65761190,-119.77225586,393.05,,,,,,
2138,4200,33.88,23.94,9.93,14337.19,Metal Loss,Internal,10,0.025,0.4,0.7,06:15,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65761153,-119.77225647,393.05,,,,,,
2139,4200,33.88,24.29,9.59,14337.53,Metal Loss Group,Internal,13,0.033,1.1,0.8,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.674,2136,2966,35.65761096,-119.77225737,393.05,,,,,,
2140,4200,33.88,24.59,9.29,14337.83,Metal Loss,Internal,15,0.038,0.4,0.7,06:17,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65761044,-119.77225821,393.06,,,,,,
2141,4200,33.88,24.80,9.08,14338.04,Metal Loss,Internal,10,0.025,0.3,0.8,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65761019,-119.77225861,393.06,,,,,,
2142,4200,33.88,25.12,8.75,14338.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65760951,-119.77225970,393.07,,,,,,
2143,4200,33.88,25.42,8.46,14338.66,Metal Loss Group,Internal,10,0.025,0.7,1.4,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65760907,-119.77226040,393.07,,,,,,
2144,4200,33.88,25.62,8.26,14338.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65760872,-119.77226096,393.07,,,,,,
2145,4200,33.88,25.81,8.06,14339.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65760846,-119.77226137,393.08,,,,,,
2146,4200,33.88,26.04,7.84,14339.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65760809,-119.77226196,393.08,,,,,,
2147,4200,33.88,26.18,7.70,14339.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:15,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65760779,-119.77226245,393.08,,,,,,
2148,4200,33.88,26.33,7.55,14339.58,Metal Loss,Internal,13,0.033,0.3,0.7,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65760755,-119.77226283,393.09,,,,,,
2149,4200,33.88,26.86,7.01,14340.11,Metal Loss Group,Internal,18,0.045,0.7,1.0,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65760665,-119.77226428,393.09,,,,,,
2150,4200,33.88,27.44,6.43,14340.69,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:34,Under Casing,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65760569,-119.77226581,393.10,,,,,,
2151,4200,33.88,27.96,5.92,14341.21,Metal Loss,Internal,11,0.028,0.4,0.7,06:38,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65760479,-119.77226726,393.11,,,,,,
2152,4200,33.88,28.54,5.33,14341.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65760384,-119.77226878,393.12,,,,,,
2153,4200,33.88,29.22,4.66,14342.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65760269,-119.77227061,393.13,,,,,,
2154,4200,33.88,29.41,4.46,14342.66,Metal Loss,Internal,14,0.035,0.4,0.7,06:24,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65760243,-119.77227103,393.13,,,,,,
2155,4200,33.88,29.57,4.30,14342.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65760211,-119.77227154,393.13,,,,,,
2156,4200,33.88,29.83,4.05,14343.08,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65760170,-119.77227219,393.14,,,,,,
2157,4200,33.88,30.17,3.71,14343.41,Metal Loss,Internal,11,0.028,0.3,0.6,06:15,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65760115,-119.77227308,393.14,,,,,,
2158,4200,33.88,30.32,3.55,14343.57,Metal Loss,Internal,19,0.048,0.3,0.7,06:32,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65760092,-119.77227345,393.14,,,,,,
2159,4200,33.88,30.44,3.43,14343.69,Metal Loss Group,Internal,10,0.025,0.8,1.1,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65760073,-119.77227375,393.15,,,,,,
2160,4200,33.88,30.65,3.23,14343.90,Metal Loss,Internal,15,0.038,0.3,0.7,06:38,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65760036,-119.77227434,393.15,,,,,,
2161,4200,33.88,30.81,3.06,14344.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65760003,-119.77227487,393.15,,,,,,
2162,4200,33.88,31.43,2.44,14344.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65759905,-119.77227644,393.16,,,,,,
2163,4200,33.88,33.56,0.31,14346.81,Metal Loss Group,External,12,0.030,0.4,1.6,08:08,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65759550,-119.77228212,393.19,,,,,,
2164,4200,33.88,33.58,0.30,14346.82,Metal Loss,External,13,0.033,0.3,0.7,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65759549,-119.77228213,393.19,,,,,,
2165,4200,33.88,33.68,0.19,14346.93,Metal Loss Group,External,16,0.040,0.7,4.7,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.65759527,-119.77228250,393.20,,,,,,
2166,4210,41.40,33.88,41.40,14347.12,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:01,,,,35.65759493,-119.77228303,393.20,,,,,,
2167,4210,41.40,0.92,40.48,14348.04,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65759343,-119.77228544,393.21,,,,,,
2168,4210,41.40,1.24,40.16,14348.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65759286,-119.77228636,393.22,,,,,,
2169,4210,41.40,1.43,39.97,14348.55,Metal Loss Group,Internal,10,0.025,2.3,0.8,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.65759259,-119.77228679,393.22,,,,,,
2170,4210,41.40,1.75,39.65,14348.87,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65759206,-119.77228763,393.22,,,,,,
2171,4210,41.40,2.34,39.07,14349.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65759113,-119.77228913,393.23,,,,,,
2172,4210,41.40,3.17,38.23,14350.29,Metal Loss Group,Internal,16,0.040,1.1,1.2,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65758966,-119.77229148,393.25,,,,,,
2173,4210,41.40,3.42,37.98,14350.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65758925,-119.77229213,393.25,,,,,,
2174,4210,41.40,4.20,37.21,14351.32,Metal Loss,Internal,10,0.025,0.4,0.7,06:14,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65758792,-119.77229426,393.26,,,,,,
2175,4210,41.40,4.50,36.91,14351.62,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.65758748,-119.77229497,393.26,,,,,,
2176,4210,41.40,5.47,35.93,14352.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65758585,-119.77229758,393.28,,,,,,
2177,4210,41.40,5.88,35.52,14353.00,Metal Loss Group,Internal,13,0.033,1.1,1.1,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.675,2134,2963,35.65758511,-119.77229876,393.29,,,,,,
2178,4210,41.40,6.75,34.65,14353.87,Metal Loss Group,Internal,10,0.025,1.0,1.2,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65758369,-119.77230103,393.30,,,,,,
2179,4210,41.40,6.94,34.46,14354.06,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65758335,-119.77230157,393.30,,,,,,
