"Item
2180,4210,41.40,7.20,34.21,14354.32,Metal Loss Group,Internal,10,0.025,1.7,0.8,06:32,Under Casing,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65758296,-119.77230220,393.30,,,,,,
2181,4210,41.40,7.46,33.94,14354.58,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65758248,-119.77230297,393.31,,,,,,
2182,4210,41.40,7.65,33.75,14354.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,Under Casing,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65758221,-119.77230340,393.31,,,,,,
2183,4210,41.40,7.83,33.58,14354.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65758190,-119.77230390,393.31,,,,,,
2184,4210,41.40,8.02,33.38,14355.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65758153,-119.77230448,393.32,,,,,,
2185,4210,41.40,8.21,33.19,14355.33,Metal Loss Group,Internal,14,0.035,5.4,1.2,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.723,1991,2766,35.65758130,-119.77230486,393.32,,,,,,
2186,4210,41.40,9.55,31.85,14356.67,Metal Loss,Internal,16,0.040,0.4,1.0,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65757903,-119.77230849,393.34,,,,,,
2187,4210,41.40,10.30,31.10,14357.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65757775,-119.77231054,393.35,,,,,,
2188,4210,41.40,10.47,30.93,14357.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65757750,-119.77231094,393.35,,,,,,
2189,4210,41.40,11.33,30.07,14358.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65757602,-119.77231330,393.37,,,,,,
2190,4210,41.40,11.85,29.55,14358.98,Metal Loss Group,Internal,10,0.025,2.7,0.7,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65757520,-119.77231463,393.37,,,,,,
2191,4210,41.40,12.28,29.12,14359.40,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65757450,-119.77231574,393.38,,,,,,
2192,4210,41.40,13.41,27.99,14360.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65757259,-119.77231880,393.40,,,,,,
2193,4210,41.40,14.94,26.46,14362.06,Metal Loss Group,Internal,10,0.025,4.1,1.1,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.65757001,-119.77232294,393.42,,,,,,
2194,4210,41.40,15.66,25.75,14362.78,Metal Loss,Internal,17,0.043,0.3,0.5,06:23,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65756884,-119.77232481,393.43,,,,,,
2195,4210,41.40,15.85,25.55,14362.97,Metal Loss,Internal,12,0.030,0.3,0.6,06:15,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65756847,-119.77232539,393.43,,,,,,
2196,4210,41.40,16.01,25.40,14363.13,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65756825,-119.77232574,393.44,,,,,,
2197,4210,41.40,16.18,25.22,14363.30,Metal Loss Group,Internal,10,0.025,1.4,0.7,06:22,Under Casing,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65756793,-119.77232626,393.44,,,,,,
2198,4210,41.40,16.64,24.76,14363.77,Metal Loss,Internal,14,0.035,0.3,0.7,06:24,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65756716,-119.77232748,393.44,,,,,,
2199,4210,41.40,18.34,23.06,14365.47,Metal Loss,Internal,10,0.025,0.4,0.7,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65756429,-119.77233207,393.47,,,,,,
2200,4210,41.40,18.75,22.65,14365.88,Metal Loss,Internal,11,0.028,0.3,0.7,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65756367,-119.77233307,393.47,,,,,,
2201,4210,41.40,19.41,21.99,14366.53,Metal Loss,Internal,10,0.025,0.4,0.8,06:05,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65756255,-119.77233485,393.48,,,,,,
2202,4210,41.40,19.64,21.76,14366.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65756215,-119.77233549,393.48,,,,,,
2203,4210,41.40,19.86,21.54,14366.98,Metal Loss Group,Internal,12,0.030,0.9,0.7,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65756179,-119.77233607,393.49,,,,,,
2204,4210,41.40,20.13,21.28,14367.25,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65756130,-119.77233685,393.49,,,,,,
2205,4210,41.40,21.70,19.70,14368.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65755873,-119.77234096,393.51,,,,,,
2206,4210,41.40,22.57,18.84,14369.69,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65755725,-119.77234333,393.52,,,,,,
2207,4210,41.40,24.08,17.33,14371.20,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65755475,-119.77234732,393.54,,,,,,
2208,4210,41.40,24.32,17.08,14371.45,Metal Loss Group,Internal,11,0.028,1.5,1.5,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65755428,-119.77234808,393.54,,,,,,
2209,4210,41.40,26.59,14.81,14373.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65755049,-119.77235414,393.57,,,,,,
2210,4210,41.40,28.33,13.08,14375.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65754762,-119.77235872,393.59,,,,,,
2211,4210,41.40,29.25,12.15,14376.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65754612,-119.77236112,393.61,,,,,,
2212,4210,41.40,29.53,11.88,14376.65,Metal Loss Group,Internal,12,0.030,1.1,0.7,06:14,Under Casing,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65754558,-119.77236197,393.61,,,,,,
2213,4210,41.40,29.84,11.56,14376.96,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65754510,-119.77236275,393.61,,,,,,
2214,4210,41.40,30.45,10.96,14377.57,Metal Loss,Internal,15,0.038,0.3,0.7,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65754415,-119.77236427,393.62,,,,,,
2215,4210,41.40,30.85,10.56,14377.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65754345,-119.77236539,393.63,,,,,,
2216,4210,41.40,31.29,10.11,14378.41,Metal Loss Group,Internal,10,0.025,2.9,1.2,06:16,Under Casing,ERW,0.250,X42,8.625,1440,,0.691,2083,2893,35.65754267,-119.77236663,393.63,,,,,,
2217,4210,41.40,32.56,8.84,14379.68,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65754056,-119.77237000,393.65,,,,,,
2218,4210,41.40,32.79,8.62,14379.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65754019,-119.77237059,393.65,,,,,,
2219,4210,41.40,34.07,7.33,14381.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753799,-119.77237412,393.67,,,,,,
2220,4210,41.40,35.31,6.09,14382.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753591,-119.77237744,393.68,,,,,,
2221,4210,41.40,35.46,5.94,14382.59,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65753569,-119.77237779,393.69,,,,,,
2222,4210,41.40,35.76,5.64,14382.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753525,-119.77237850,393.69,,,,,,
2223,4210,41.40,36.30,5.10,14383.42,Metal Loss Group,Internal,13,0.033,1.9,1.1,06:25,Under Casing,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65753438,-119.77237989,393.70,,,,,,
2224,4210,41.40,36.66,4.74,14383.79,Metal Loss,Internal,10,0.025,0.4,0.6,06:20,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65753365,-119.77238105,393.70,,,,,,
2225,4210,41.40,37.07,4.33,14384.20,Metal Loss,Internal,13,0.033,0.3,0.7,06:14,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65753302,-119.77238206,393.71,,,,,,
2226,4210,41.40,37.49,3.91,14384.61,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65753231,-119.77238319,393.71,,,,,,
2227,4210,41.40,38.10,3.30,14385.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753129,-119.77238482,393.72,,,,,,
2228,4210,41.40,38.25,3.16,14385.37,Metal Loss Group,Internal,13,0.033,2.0,1.4,06:09,Under Casing,ERW,0.250,X42,8.625,1440,,0.690,2086,2898,35.65753108,-119.77238515,393.72,,,,,,
2229,4210,41.40,38.56,2.84,14385.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753054,-119.77238602,393.73,,,,,,
2230,4210,41.40,38.78,2.62,14385.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65753017,-119.77238662,393.73,,,,,,
2231,4210,41.40,39.08,2.32,14386.20,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65752964,-119.77238747,393.73,,,,,,
2232,4210,41.40,39.25,2.16,14386.37,Metal Loss Group,Internal,14,0.035,0.7,0.8,06:24,Under Casing,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65752941,-119.77238783,393.73,,,,,,
2233,4210,41.40,39.41,1.99,14386.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65752904,-119.77238841,393.74,,,,,,
2234,4210,41.40,39.68,1.73,14386.80,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:28,Under Casing,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.65752865,-119.77238904,393.74,,,,,,
2235,4210,41.40,40.04,1.36,14387.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65752807,-119.77238998,393.75,,,,,,
2236,4210,41.40,40.69,0.71,14387.81,Metal Loss Group,Internal,12,0.030,2.3,0.6,06:18,Under Casing,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.65752696,-119.77239174,393.75,,,,,,
2237,4210,41.40,41.02,0.38,14388.14,Metal Loss,Internal,15,0.038,0.4,0.7,06:38,Under Casing,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65752638,-119.77239267,393.75,,,,,,
2238,4210,41.40,41.20,0.20,14388.32,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65752604,-119.77239321,393.75,,,,,,
2239,4220,34.45,41.40,34.45,14388.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:11,,,,35.65752577,-119.77239364,393.74,,,,,,
2240,4220,34.45,0.09,34.36,14388.61,Metal Loss Group,Internal,12,0.030,0.4,1.1,06:11,Under Casing,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65752561,-119.77239389,393.74,,,,,,
2241,4220,34.45,0.32,34.13,14388.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65752522,-119.77239451,393.74,,,,,,
2242,4220,34.45,0.66,33.79,14389.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65752467,-119.77239541,393.74,,,,,,
2243,4220,34.45,0.96,33.49,14389.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65752410,-119.77239631,393.74,,,,,,
2244,4220,34.45,1.81,32.64,14390.33,Metal Loss,Internal,12,0.030,0.3,0.7,06:32,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65752274,-119.77239848,393.74,,,,,,
2245,4220,34.45,2.02,32.43,14390.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,Under Casing,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65752237,-119.77239906,393.74,,,,,,
2246,4220,34.45,2.60,31.85,14391.12,Casing End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65752138,-119.77240065,393.74,,,,,,
2247,4220,34.45,3.21,31.24,14391.74,Metal Loss Group,Internal,10,0.025,1.6,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65752033,-119.77240233,393.74,,,,,,
2248,4220,34.45,3.85,30.61,14392.37,Metal Loss Group,Internal,14,0.035,0.8,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65751930,-119.77240397,393.74,,,,,,
2249,4220,34.45,5.50,28.95,14394.02,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65751650,-119.77240844,393.73,,,,,,
2250,4220,34.45,7.59,26.86,14396.11,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65751302,-119.77241400,393.73,,,,,,
2251,4220,34.45,33.97,0.48,14422.49,Metal Loss Group,Internal,11,0.028,1.4,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65746950,-119.77248461,393.79,,,,,,
2252,4220,34.45,34.36,0.10,14422.88,Metal Loss Group,Internal,19,0.048,0.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65746882,-119.77248571,393.79,,,,,,
2253,4230,41.35,34.45,41.35,14422.97,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:23,,,,35.65746865,-119.77248600,393.79,,,,,,
2254,4230,41.35,0.30,41.05,14423.28,Metal Loss Group,Internal,23,0.058,1.9,0.8,06:06,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.65746812,-119.77248687,393.79,,,,,,
2255,4230,41.35,1.64,39.71,14424.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65746599,-119.77249041,393.80,,,,,,
2256,4230,41.35,1.88,39.47,14424.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65746554,-119.77249116,393.81,,,,,,
2257,4230,41.35,4.53,36.82,14427.50,Metal Loss,Internal,14,0.035,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65746131,-119.77249828,393.84,,,,,,
2258,4230,41.35,5.08,36.27,14428.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65746038,-119.77249985,393.85,,,,,,
2259,4230,41.35,5.73,35.62,14428.70,Metal Loss Group,Internal,14,0.035,0.4,2.0,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65745942,-119.77250147,393.85,,,,,,
2260,4230,41.35,6.12,35.23,14429.10,Metal Loss,Internal,20,0.050,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65745871,-119.77250266,393.86,,,,,,
2261,4230,41.35,6.44,34.91,14429.41,Metal Loss,Internal,19,0.048,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65745819,-119.77250355,393.86,,,,,,
2262,4230,41.35,6.57,34.79,14429.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65745800,-119.77250386,393.87,,,,,,
2263,4230,41.35,6.69,34.66,14429.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65745780,-119.77250420,393.87,,,,,,
2264,4230,41.35,6.96,34.39,14429.93,Metal Loss,Internal,14,0.035,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65745739,-119.77250488,393.87,,,,,,
2265,4230,41.35,7.25,34.10,14430.23,Metal Loss,Internal,17,0.043,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65745689,-119.77250573,393.87,,,,,,
2266,4230,41.35,7.53,33.82,14430.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65745639,-119.77250656,393.88,,,,,,
2267,4230,41.35,7.77,33.58,14430.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65745602,-119.77250720,393.88,,,,,,
2268,4230,41.35,8.19,33.16,14431.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65745540,-119.77250823,393.89,,,,,,
2269,4230,41.35,8.34,33.01,14431.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65745511,-119.77250872,393.89,,,,,,
2270,4230,41.35,8.75,32.60,14431.73,Metal Loss,Internal,23,0.058,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65745449,-119.77250977,393.89,,,,,,
2271,4230,41.35,9.12,32.24,14432.09,Metal Loss Group,Internal,12,0.030,1.5,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65745384,-119.77251087,393.90,,,,,,
2272,4230,41.35,9.33,32.02,14432.30,Metal Loss,Internal,13,0.033,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65745356,-119.77251134,393.90,,,,,,
2273,4230,41.35,9.48,31.87,14432.45,Metal Loss,Internal,13,0.033,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65745327,-119.77251182,393.90,,,,,,
2274,4230,41.35,9.59,31.76,14432.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65745309,-119.77251212,393.90,,,,,,
2275,4230,41.35,10.56,30.79,14433.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65745155,-119.77251472,393.92,,,,,,
2276,4230,41.35,11.22,30.14,14434.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65745051,-119.77251648,393.92,,,,,,
2277,4230,41.35,11.56,29.79,14434.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65744996,-119.77251740,393.93,,,,,,
2278,4230,41.35,11.68,29.68,14434.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65744975,-119.77251775,393.93,,,,,,
2279,4230,41.35,11.98,29.37,14434.95,Metal Loss Group,Internal,12,0.030,1.7,1.6,06:16,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.65744923,-119.77251862,393.93,,,,,,
2280,4230,41.35,12.34,29.01,14435.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65744867,-119.77251957,393.94,,,,,,
2281,4230,41.35,12.46,28.89,14435.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65744848,-119.77251988,393.94,,,,,,
2282,4230,41.35,13.23,28.12,14436.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65744721,-119.77252203,393.95,,,,,,
2283,4230,41.35,15.14,26.21,14438.11,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65744417,-119.77252723,394.01,,,,,,
2284,4230,41.35,15.90,25.45,14438.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65744302,-119.77252919,394.03,,,,,,
2285,4230,41.35,16.98,24.37,14439.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65744126,-119.77253220,394.06,,,,,,
2286,4230,41.35,17.42,23.93,14440.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65744055,-119.77253342,394.07,,,,,,
2287,4230,41.35,17.81,23.54,14440.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65743994,-119.77253444,394.08,,,,,,
2288,4230,41.35,18.46,22.89,14441.43,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65743891,-119.77253621,394.10,,,,,,
2289,4230,41.35,19.71,21.64,14442.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65743689,-119.77253966,394.13,,,,,,
2290,4230,41.35,19.96,21.39,14442.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743647,-119.77254037,394.14,,,,,,
2291,4230,41.35,20.36,20.99,14443.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743580,-119.77254151,394.15,,,,,,
2292,4230,41.35,20.74,20.61,14443.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743523,-119.77254249,394.16,,,,,,
2293,4230,41.35,21.25,20.10,14444.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65743447,-119.77254379,394.17,,,,,,
2294,4230,41.35,21.40,19.95,14444.37,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65743420,-119.77254425,394.18,,,,,,
2295,4230,41.35,21.52,19.83,14444.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65743397,-119.77254464,394.18,,,,,,
2296,4230,41.35,22.04,19.31,14445.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743310,-119.77254612,394.20,,,,,,
2297,4230,41.35,22.41,18.94,14445.39,Metal Loss Group,Internal,15,0.038,2.7,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.705,2044,2838,35.65743256,-119.77254704,394.21,,,,,,
2298,4230,41.35,22.80,18.56,14445.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743194,-119.77254811,394.22,,,,,,
2299,4230,41.35,22.95,18.41,14445.92,Metal Loss Group,Internal,12,0.030,1.1,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.65743166,-119.77254858,394.22,,,,,,
2300,4230,41.35,23.23,18.12,14446.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65743123,-119.77254931,394.23,,,,,,
2301,4230,41.35,23.77,17.58,14446.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65743037,-119.77255079,394.24,,,,,,
2302,4230,41.35,24.19,17.16,14447.16,Metal Loss Group,Internal,11,0.028,0.7,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65742977,-119.77255181,394.25,,,,,,
2303,4230,41.35,24.62,16.73,14447.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65742902,-119.77255309,394.27,,,,,,
2304,4230,41.35,24.73,16.63,14447.70,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65742887,-119.77255335,394.27,,,,,,
2305,4230,41.35,25.11,16.24,14448.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65742821,-119.77255447,394.28,,,,,,
2306,4230,41.35,25.36,15.99,14448.33,Metal Loss Group,Internal,16,0.040,1.5,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.65742783,-119.77255513,394.29,,,,,,
2307,4230,41.35,25.69,15.66,14448.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65742729,-119.77255604,394.30,,,,,,
2308,4230,41.35,26.51,14.84,14449.48,Metal Loss,Internal,22,0.055,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65742599,-119.77255826,394.32,,,,,,
2309,4230,41.35,26.75,14.60,14449.72,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65742563,-119.77255889,394.32,,,,,,
2310,4230,41.35,27.46,13.90,14450.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65742441,-119.77256096,394.35,,,,,,
2311,4230,41.35,28.53,12.82,14451.51,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65742272,-119.77256385,394.37,,,,,,
2312,4230,41.35,28.71,12.64,14451.69,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65742240,-119.77256439,394.38,,,,,,
2313,4230,41.35,29.04,12.31,14452.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65742188,-119.77256529,394.39,,,,,,
2314,4230,41.35,29.24,12.12,14452.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65742161,-119.77256574,394.39,,,,,,
2315,4230,41.35,29.51,11.84,14452.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65742115,-119.77256654,394.40,,,,,,
2316,4230,41.35,29.93,11.42,14452.91,Metal Loss Group,Internal,19,0.048,1.1,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65742053,-119.77256759,394.41,,,,,,
2317,4230,41.35,30.34,11.01,14453.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65741982,-119.77256880,394.42,,,,,,
2318,4230,41.35,30.53,10.82,14453.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65741951,-119.77256932,394.43,,,,,,
2319,4230,41.35,30.64,10.71,14453.61,Metal Loss Group,Internal,21,0.053,1.2,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.686,2100,2916,35.65741933,-119.77256964,394.43,,,,,,
2320,4230,41.35,31.36,9.99,14454.33,Metal Loss,Internal,12,0.030,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65741820,-119.77257156,394.45,,,,,,
2321,4230,41.35,31.72,9.63,14454.70,Metal Loss,Internal,12,0.030,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65741762,-119.77257255,394.46,,,,,,
2322,4230,41.35,32.23,9.12,14455.20,Metal Loss Group,Internal,22,0.055,2.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.65741680,-119.77257395,394.48,,,,,,
2323,4230,41.35,32.64,8.71,14455.61,Metal Loss,Internal,23,0.058,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65741619,-119.77257500,394.49,,,,,,
2324,4230,41.35,32.82,8.53,14455.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65741587,-119.77257554,394.49,,,,,,
2325,4230,41.35,33.31,8.05,14456.28,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.65741510,-119.77257687,394.50,,,,,,
2326,4230,41.35,33.72,7.63,14456.69,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65741442,-119.77257805,394.51,,,,,,
2327,4230,41.35,34.16,7.19,14457.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65741373,-119.77257924,394.52,,,,,,
2328,4230,41.35,34.42,6.93,14457.40,Metal Loss Group,Internal,16,0.040,0.4,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65741334,-119.77257991,394.53,,,,,,
2329,4230,41.35,34.70,6.65,14457.67,Metal Loss Group,Internal,13,0.033,3.1,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.703,2049,2846,35.65741282,-119.77258082,394.54,,,,,,
2330,4230,41.35,35.11,6.24,14458.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65741227,-119.77258177,394.55,,,,,,
2331,4230,41.35,35.30,6.05,14458.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65741192,-119.77258237,394.55,,,,,,
2332,4230,41.35,35.43,5.93,14458.40,Metal Loss Group,Internal,14,0.035,0.7,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65741173,-119.77258270,394.55,,,,,,
2333,4230,41.35,35.86,5.50,14458.83,Metal Loss Group,Internal,15,0.038,1.0,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65741100,-119.77258395,394.57,,,,,,
2334,4230,41.35,36.16,5.19,14459.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65741051,-119.77258480,394.57,,,,,,
2335,4230,41.35,36.30,5.06,14459.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65741030,-119.77258516,394.58,,,,,,
2336,4230,41.35,36.57,4.78,14459.55,Metal Loss Group,Internal,11,0.028,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65740992,-119.77258582,394.58,,,,,,
2337,4230,41.35,37.04,4.31,14460.01,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65740918,-119.77258710,394.59,,,,,,
2338,4230,41.35,37.84,3.51,14460.81,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65740789,-119.77258932,394.61,,,,,,
2339,4230,41.35,38.26,3.10,14461.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65740719,-119.77259053,394.62,,,,,,
2340,4230,41.35,38.77,2.58,14461.74,Metal Loss Group,Internal,17,0.043,3.5,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.722,1994,2769,35.65740634,-119.77259201,394.64,,,,,,
2341,4230,41.35,39.23,2.12,14462.21,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65740562,-119.77259323,394.65,,,,,,
2342,4230,41.35,40.26,1.09,14463.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65740399,-119.77259606,394.67,,,,,,
2343,4230,41.35,40.43,0.92,14463.40,Metal Loss,Internal,22,0.055,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65740368,-119.77259660,394.68,,,,,,
2344,4230,41.35,40.92,0.43,14463.90,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65740294,-119.77259787,394.69,,,,,,
2345,4230,41.35,41.10,0.25,14464.07,Metal Loss Group,Internal,17,0.043,1.2,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65740268,-119.77259832,394.69,,,,,,
2346,4240,41.34,41.35,41.34,14464.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:33,,,,35.65740223,-119.77259909,394.70,,,,,,
2347,4240,41.34,0.99,40.36,14465.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65740072,-119.77260170,394.72,,,,,,
2348,4240,41.34,1.48,39.86,14465.81,Metal Loss Group,Internal,15,0.038,1.5,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65739988,-119.77260315,394.74,,,,,,
2349,4240,41.34,1.83,39.52,14466.15,Metal Loss Group,Internal,15,0.038,0.6,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65739934,-119.77260408,394.75,,,,,,
2350,4240,41.34,2.10,39.24,14466.43,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65739894,-119.77260478,394.75,,,,,,
2351,4240,41.34,2.24,39.10,14466.56,Metal Loss,Internal,18,0.045,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65739875,-119.77260511,394.75,,,,,,
2352,4240,41.34,2.70,38.64,14467.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65739801,-119.77260638,394.76,,,,,,
2353,4240,41.34,2.91,38.43,14467.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739770,-119.77260691,394.76,,,,,,
2354,4240,41.34,3.41,37.93,14467.73,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65739681,-119.77260844,394.76,,,,,,
2355,4240,41.34,3.73,37.61,14468.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65739630,-119.77260933,394.76,,,,,,
2356,4240,41.34,4.20,37.14,14468.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739554,-119.77261063,394.76,,,,,,
2357,4240,41.34,4.40,36.94,14468.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739520,-119.77261122,394.76,,,,,,
2358,4240,41.34,4.53,36.81,14468.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65739501,-119.77261155,394.76,,,,,,
2359,4240,41.34,4.92,36.43,14469.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739443,-119.77261254,394.76,,,,,,
2360,4240,41.34,5.20,36.14,14469.52,Metal Loss,Internal,11,0.028,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65739395,-119.77261337,394.77,,,,,,
2361,4240,41.34,5.41,35.93,14469.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65739370,-119.77261381,394.77,,,,,,
2362,4240,41.34,5.65,35.70,14469.97,Metal Loss,Internal,10,0.025,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65739323,-119.77261461,394.77,,,,,,
2363,4240,41.34,6.12,35.22,14470.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739250,-119.77261587,394.77,,,,,,
2364,4240,41.34,6.27,35.07,14470.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739228,-119.77261625,394.77,,,,,,
2365,4240,41.34,6.83,34.51,14471.16,Metal Loss Group,Internal,10,0.025,2.2,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.65739142,-119.77261774,394.77,,,,,,
2366,4240,41.34,7.26,34.08,14471.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739067,-119.77261902,394.77,,,,,,
2367,4240,41.34,7.68,33.66,14472.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65739006,-119.77262007,394.77,,,,,,
2368,4240,41.34,7.79,33.55,14472.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738989,-119.77262036,394.77,,,,,,
2369,4240,41.34,8.06,33.29,14472.38,Metal Loss Group,Internal,11,0.028,0.7,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65738942,-119.77262117,394.77,,,,,,
2370,4240,41.34,8.37,32.98,14472.69,Metal Loss Group,Internal,12,0.030,1.0,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.672,2142,2976,35.65738898,-119.77262194,394.77,,,,,,
2371,4240,41.34,8.68,32.67,14473.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65738846,-119.77262283,394.77,,,,,,
2372,4240,41.34,8.94,32.40,14473.26,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65738800,-119.77262362,394.77,,,,,,
2373,4240,41.34,9.08,32.26,14473.41,Metal Loss Group,Internal,17,0.043,1.1,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65738779,-119.77262399,394.77,,,,,,
2374,4240,41.34,9.33,32.02,14473.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738741,-119.77262465,394.77,,,,,,
2375,4240,41.34,9.54,31.80,14473.86,Metal Loss Group,Internal,26,0.065,1.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.697,2066,2869,35.65738708,-119.77262522,394.77,,,,,,
2376,4240,41.34,9.91,31.43,14474.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65738647,-119.77262626,394.77,,,,,,
2377,4240,41.34,10.04,31.30,14474.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738630,-119.77262655,394.77,,,,,,
2378,4240,41.34,10.17,31.17,14474.49,Metal Loss Group,Internal,18,0.045,2.0,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.702,2050,2848,35.65738602,-119.77262703,394.77,,,,,,
2379,4240,41.34,10.69,30.66,14475.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738526,-119.77262834,394.77,,,,,,
2380,4240,41.34,11.19,30.16,14475.51,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65738454,-119.77262958,394.77,,,,,,
2381,4240,41.34,11.36,29.99,14475.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738419,-119.77263019,394.77,,,,,,
2382,4240,41.34,11.52,29.82,14475.84,Metal Loss Group,Internal,10,0.025,1.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.65738395,-119.77263061,394.77,,,,,,
2383,4240,41.34,11.73,29.61,14476.06,Metal Loss Group,Internal,11,0.028,3.8,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.701,2054,2852,35.65738362,-119.77263117,394.77,,,,,,
2384,4240,41.34,12.74,28.60,14477.06,Metal Loss Group,Internal,16,0.040,1.1,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65738202,-119.77263394,394.78,,,,,,
2385,4240,41.34,13.03,28.31,14477.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65738151,-119.77263482,394.78,,,,,,
2386,4240,41.34,13.14,28.20,14477.46,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65738134,-119.77263511,394.78,,,,,,
2387,4240,41.34,13.86,27.49,14478.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65738024,-119.77263700,394.78,,,,,,
2388,4240,41.34,14.37,26.98,14478.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65737944,-119.77263837,394.78,,,,,,
2389,4240,41.34,14.84,26.50,14479.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65737871,-119.77263964,394.78,,,,,,
2390,4240,41.34,16.29,25.05,14480.61,Metal Loss Group,Internal,11,0.028,0.3,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65737640,-119.77264362,394.78,,,,,,
2391,4240,41.34,16.47,24.88,14480.79,Metal Loss Group,Internal,10,0.025,1.4,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65737610,-119.77264414,394.78,,,,,,
2392,4240,41.34,16.79,24.56,14481.11,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65737557,-119.77264505,394.78,,,,,,
2393,4240,41.34,17.16,24.18,14481.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65737500,-119.77264605,394.78,,,,,,
2394,4240,41.34,17.29,24.05,14481.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65737479,-119.77264640,394.78,,,,,,
2395,4240,41.34,17.81,23.53,14482.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65737396,-119.77264784,394.78,,,,,,
2396,4240,41.34,17.94,23.40,14482.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65737375,-119.77264820,394.78,,,,,,
2397,4240,41.34,18.42,22.93,14482.74,Metal Loss,Internal,15,0.038,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65737301,-119.77264950,394.78,,,,,,
2398,4240,41.34,20.28,21.06,14484.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65737008,-119.77265457,394.78,,,,,,
2399,4240,41.34,20.94,20.41,14485.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65736905,-119.77265636,394.78,,,,,,
2400,4240,41.34,21.14,20.21,14485.46,Metal Loss Group,Internal,18,0.045,1.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.65736870,-119.77265696,394.78,,,,,,
2401,4240,41.34,21.43,19.92,14485.75,Metal Loss,Internal,15,0.038,0.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65736820,-119.77265784,394.78,,,,,,
2402,4240,41.34,22.56,18.78,14486.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65736652,-119.77266075,394.78,,,,,,
2403,4240,41.34,23.93,17.42,14488.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65736432,-119.77266457,394.78,,,,,,
2404,4240,41.34,24.80,16.55,14489.12,Metal Loss Group,Internal,18,0.045,2.5,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.65736293,-119.77266698,394.78,,,,,,
2405,4240,41.34,25.18,16.17,14489.50,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65736234,-119.77266799,394.78,,,,,,
2406,4240,41.34,25.40,15.94,14489.73,Metal Loss Group,Internal,12,0.030,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65736192,-119.77266873,394.78,,,,,,
2407,4240,41.34,25.52,15.82,14489.84,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65736172,-119.77266907,394.78,,,,,,
2408,4240,41.34,25.68,15.66,14490.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65736149,-119.77266947,394.78,,,,,,
2409,4240,41.34,25.81,15.53,14490.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65736130,-119.77266980,394.78,,,,,,
2410,4240,41.34,25.93,15.41,14490.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65736112,-119.77267012,394.78,,,,,,
2411,4240,41.34,26.11,15.23,14490.43,Metal Loss Group,Internal,22,0.055,1.7,1.5,06:31,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.65736080,-119.77267066,394.78,,,,,,
2412,4240,41.34,26.39,14.96,14490.71,Metal Loss Group,Internal,22,0.055,0.8,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.677,2128,2956,35.65736042,-119.77267132,394.78,,,,,,
2413,4240,41.34,27.47,13.87,14491.80,Metal Loss Group,Internal,15,0.038,0.6,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.65735866,-119.77267438,394.78,,,,,,
2414,4240,41.34,27.69,13.65,14492.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735832,-119.77267497,394.78,,,,,,
2415,4240,41.34,28.04,13.30,14492.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735777,-119.77267592,394.78,,,,,,
2416,4240,41.34,28.72,12.62,14493.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735668,-119.77267781,394.78,,,,,,
2417,4240,41.34,28.92,12.43,14493.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735635,-119.77267839,394.78,,,,,,
2418,4240,41.34,29.07,12.28,14493.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735615,-119.77267874,394.78,,,,,,
2419,4240,41.34,30.03,11.32,14494.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65735464,-119.77268134,394.77,,,,,,
2420,4240,41.34,30.16,11.19,14494.48,Metal Loss,Internal,10,0.025,0.4,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65735437,-119.77268181,394.77,,,,,,
2421,4240,41.34,30.28,11.06,14494.60,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65735419,-119.77268213,394.77,,,,,,
2422,4240,41.34,30.50,10.84,14494.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735391,-119.77268262,394.77,,,,,,
2423,4240,41.34,31.03,10.31,14495.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65735301,-119.77268416,394.77,,,,,,
2424,4240,41.34,31.30,10.04,14495.63,Metal Loss Group,Internal,18,0.045,1.8,1.9,06:09,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65735255,-119.77268497,394.77,,,,,,
2425,4240,41.34,31.59,9.76,14495.91,Metal Loss Group,Internal,14,0.035,1.2,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65735214,-119.77268567,394.77,,,,,,
2426,4240,41.34,32.09,9.26,14496.41,Metal Loss Group,Internal,15,0.038,1.1,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.65735132,-119.77268710,394.77,,,,,,
2427,4240,41.34,32.43,8.91,14496.75,Metal Loss Group,Internal,13,0.033,0.9,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65735077,-119.77268805,394.77,,,,,,
2428,4240,41.34,33.82,7.52,14498.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65734857,-119.77269187,394.77,,,,,,
2429,4240,41.34,34.05,7.29,14498.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65734822,-119.77269247,394.77,,,,,,
2430,4240,41.34,34.17,7.18,14498.49,Metal Loss,Internal,14,0.035,0.4,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65734804,-119.77269278,394.77,,,,,,
2431,4240,41.34,35.23,6.11,14499.55,Metal Loss,Internal,17,0.043,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65734637,-119.77269569,394.77,,,,,,
2432,4240,41.34,35.63,5.71,14499.96,Metal Loss Group,Internal,16,0.040,0.6,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65734570,-119.77269684,394.77,,,,,,
2433,4240,41.34,36.38,4.96,14500.71,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65734449,-119.77269894,394.77,,,,,,
2434,4240,41.34,36.54,4.81,14500.86,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65734428,-119.77269931,394.77,,,,,,
2435,4240,41.34,37.04,4.31,14501.36,Metal Loss,Internal,10,0.025,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65734351,-119.77270065,394.77,,,,,,
2436,4240,41.34,37.40,3.94,14501.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65734286,-119.77270177,394.77,,,,,,
2437,4240,41.34,37.72,3.62,14502.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65734242,-119.77270253,394.77,,,,,,
2438,4240,41.34,37.93,3.41,14502.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65734208,-119.77270313,394.77,,,,,,
2439,4240,41.34,38.10,3.25,14502.42,Metal Loss,Internal,14,0.035,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65734178,-119.77270364,394.77,,,,,,
2440,4240,41.34,38.46,2.88,14502.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65734120,-119.77270464,394.77,,,,,,
2441,4240,41.34,38.76,2.59,14503.08,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65734070,-119.77270551,394.77,,,,,,
2442,4240,41.34,39.13,2.21,14503.46,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65734015,-119.77270646,394.77,,,,,,
2443,4240,41.34,39.26,2.09,14503.58,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65733995,-119.77270681,394.77,,,,,,
2444,4240,41.34,39.81,1.54,14504.13,Metal Loss Group,Internal,10,0.025,1.6,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65733903,-119.77270841,394.77,,,,,,
2445,4240,41.34,40.10,1.24,14504.43,Metal Loss Group,Internal,15,0.038,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65733856,-119.77270923,394.77,,,,,,
2446,4240,41.34,40.43,0.91,14504.75,Metal Loss Group,Internal,21,0.053,1.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65733811,-119.77271001,394.77,,,,,,
2447,4240,41.34,40.66,0.68,14504.98,Metal Loss Group,Internal,14,0.035,0.8,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65733774,-119.77271066,394.77,,,,,,
2448,4240,41.34,40.97,0.38,14505.29,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65733725,-119.77271151,394.77,,,,,,
2449,4250,41.34,41.34,41.34,14505.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:51,,,,35.65733658,-119.77271267,394.77,,,,,,
2450,4250,41.34,1.76,39.58,14507.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65733383,-119.77271745,394.78,,,,,,
2451,4250,41.34,2.14,39.20,14507.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65733327,-119.77271842,394.78,,,,,,
2452,4250,41.34,3.02,38.32,14508.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65733182,-119.77272094,394.78,,,,,,
2453,4250,41.34,4.71,36.63,14510.38,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65732917,-119.77272556,394.78,,,,,,
2454,4250,41.34,6.64,34.70,14512.31,Metal Loss,Internal,11,0.028,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65732610,-119.77273089,394.79,,,,,,
2455,4250,41.34,7.06,34.28,14512.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65732542,-119.77273207,394.79,,,,,,
2456,4250,41.34,7.50,33.84,14513.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65732472,-119.77273329,394.79,,,,,,
2457,4250,41.34,14.83,26.51,14520.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65731320,-119.77275332,394.80,,,,,,
2458,4250,41.34,15.05,26.29,14520.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65731285,-119.77275391,394.80,,,,,,
2459,4250,41.34,16.75,24.59,14522.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65731013,-119.77275865,394.81,,,,,,
2460,4250,41.34,17.97,23.37,14523.64,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65730819,-119.77276202,394.81,,,,,,
2461,4250,41.34,18.29,23.05,14523.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65730770,-119.77276288,394.81,,,,,,
2462,4250,41.34,20.08,21.26,14525.75,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65730489,-119.77276777,394.81,,,,,,
2463,4250,41.34,20.28,21.06,14525.95,Metal Loss Group,Internal,15,0.038,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65730458,-119.77276830,394.82,,,,,,
2464,4250,41.34,21.02,20.32,14526.69,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65730337,-119.77277039,394.82,,,,,,
2465,4250,41.34,21.51,19.83,14527.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65730260,-119.77277173,394.82,,,,,,
2466,4250,41.34,21.96,19.38,14527.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65730191,-119.77277292,394.82,,,,,,
2467,4250,41.34,23.09,18.25,14528.76,Metal Loss Group,Internal,12,0.030,1.1,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.65730011,-119.77277603,394.82,,,,,,
2468,4250,41.34,23.44,17.90,14529.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65729958,-119.77277696,394.82,,,,,,
2469,4250,41.34,23.65,17.69,14529.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65729924,-119.77277754,394.82,,,,,,
2470,4250,41.34,23.83,17.51,14529.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65729890,-119.77277813,394.82,,,,,,
