"Item
2471,4250,41.34,24.13,17.22,14529.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65729846,-119.77277887,394.82,,,,,,
2472,4250,41.34,24.39,16.95,14530.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65729807,-119.77277956,394.82,,,,,,
2473,4250,41.34,25.03,16.32,14530.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65729708,-119.77278126,394.82,,,,,,
2474,4250,41.34,26.62,14.72,14532.29,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65729451,-119.77278570,394.82,,,,,,
2475,4250,41.34,27.30,14.04,14532.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65729342,-119.77278759,394.83,,,,,,
2476,4250,41.34,27.70,13.64,14533.37,Metal Loss Group,Internal,11,0.028,1.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.65729277,-119.77278872,394.83,,,,,,
2477,4250,41.34,28.59,12.75,14534.26,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65729134,-119.77279118,394.83,,,,,,
2478,4250,41.34,30.56,10.78,14536.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65728826,-119.77279650,394.83,,,,,,
2479,4250,41.34,33.25,8.09,14538.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65728394,-119.77280396,394.83,,,,,,
2480,4250,41.34,34.27,7.07,14539.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65728232,-119.77280675,394.84,,,,,,
2481,4250,41.34,35.16,6.18,14540.82,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65728089,-119.77280923,394.84,,,,,,
2482,4250,41.34,36.92,4.42,14542.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65727813,-119.77281399,394.84,,,,,,
2483,4260,41.41,41.34,41.41,14547.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:51,,,,35.65727111,-119.77282611,394.85,,,,,,
2484,4260,41.41,1.15,40.26,14548.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65726929,-119.77282926,394.85,,,,,,
2485,4260,41.41,2.66,38.75,14549.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65726687,-119.77283344,394.85,,,,,,
2486,4260,41.41,5.55,35.86,14552.56,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65726232,-119.77284130,394.85,,,,,,
2487,4260,41.41,10.10,31.31,14557.11,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65725511,-119.77285374,394.86,,,,,,
2488,4260,41.41,12.00,29.41,14559.00,Metal Loss,Internal,18,0.045,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65725209,-119.77285893,394.84,,,,,,
2489,4260,41.41,12.15,29.26,14559.16,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65725188,-119.77285930,394.84,,,,,,
2490,4260,41.41,14.80,26.62,14561.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65724771,-119.77286647,394.82,,,,,,
2491,4260,41.41,16.36,25.05,14563.36,Metal Loss,Internal,21,0.053,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65724519,-119.77287080,394.81,,,,,,
2492,4260,41.41,17.88,23.53,14564.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65724275,-119.77287500,394.80,,,,,,
2493,4260,41.41,18.03,23.38,14565.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65724249,-119.77287545,394.80,,,,,,
2494,4260,41.41,18.62,22.79,14565.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65724160,-119.77287697,394.80,,,,,,
2495,4260,41.41,18.76,22.65,14565.77,Metal Loss Group,Internal,21,0.053,0.9,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65724143,-119.77287726,394.79,,,,,,
2496,4260,41.41,18.95,22.47,14565.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65724108,-119.77287787,394.79,,,,,,
2497,4260,41.41,19.06,22.35,14566.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65724088,-119.77287821,394.79,,,,,,
2498,4260,41.41,19.18,22.24,14566.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65724071,-119.77287850,394.79,,,,,,
2499,4260,41.41,19.33,22.08,14566.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65724041,-119.77287901,394.79,,,,,,
2500,4260,41.41,22.82,18.59,14569.83,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65723492,-119.77288845,394.77,,,,,,
2501,4260,41.41,23.59,17.82,14570.60,Metal Loss,Internal,24,0.060,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65723368,-119.77289058,394.76,,,,,,
2502,4260,41.41,24.10,17.31,14571.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65723284,-119.77289204,394.76,,,,,,
2503,4260,41.41,24.22,17.19,14571.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65723266,-119.77289235,394.76,,,,,,
2504,4260,41.41,25.58,15.83,14572.59,Metal Loss,Internal,15,0.038,0.4,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65723048,-119.77289609,394.75,,,,,,
2505,4260,41.41,26.32,15.09,14573.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65722935,-119.77289804,394.74,,,,,,
2506,4260,41.41,27.37,14.04,14574.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65722764,-119.77290098,394.73,,,,,,
2507,4260,41.41,28.31,13.10,14575.31,Metal Loss Group,Internal,10,0.025,0.6,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65722614,-119.77290356,394.73,,,,,,
2508,4260,41.41,28.99,12.42,14576.00,Metal Loss Group,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65722504,-119.77290544,394.72,,,,,,
2509,4260,41.41,29.16,12.26,14576.16,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65722476,-119.77290593,394.72,,,,,,
2510,4260,41.41,29.49,11.92,14576.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65722421,-119.77290687,394.72,,,,,,
2511,4260,41.41,30.00,11.42,14577.00,Metal Loss Group,Internal,10,0.025,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65722345,-119.77290818,394.71,,,,,,
2512,4260,41.41,30.56,10.85,14577.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65722254,-119.77290975,394.71,,,,,,
2513,4260,41.41,31.04,10.38,14578.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65722181,-119.77291101,394.71,,,,,,
2514,4260,41.41,32.47,8.95,14579.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65721950,-119.77291498,394.70,,,,,,
2515,4260,41.41,33.36,8.06,14580.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65721807,-119.77291743,394.69,,,,,,
2516,4260,41.41,35.80,5.61,14582.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65721414,-119.77292419,394.67,,,,,,
2517,4260,41.41,36.09,5.32,14583.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65721373,-119.77292489,394.67,,,,,,
2518,4260,41.41,37.30,4.11,14584.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65721177,-119.77292826,394.66,,,,,,
2519,4260,41.41,38.31,3.10,14585.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65721015,-119.77293104,394.65,,,,,,
2520,4260,41.41,38.74,2.67,14585.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65720946,-119.77293223,394.65,,,,,,
2521,4260,41.41,40.56,0.85,14587.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65720653,-119.77293728,394.64,,,,,,
2522,4270,41.37,41.41,41.37,14588.42,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:48,,,,35.65720525,-119.77293949,394.63,,,,,,
2523,4270,41.37,0.57,40.80,14588.99,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65720425,-119.77294119,394.63,,,,,,
2524,4270,41.37,1.61,39.76,14590.03,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65720262,-119.77294397,394.62,,,,,,
2525,4270,41.37,2.69,38.68,14591.11,Metal Loss Group,Internal,11,0.028,0.9,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65720090,-119.77294689,394.62,,,,,,
2526,4270,41.37,3.41,37.97,14591.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65719968,-119.77294894,394.62,,,,,,
2527,4270,41.37,11.35,30.02,14599.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65718687,-119.77297059,394.60,,,,,,
2528,4270,41.37,15.20,26.17,14603.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65718065,-119.77298111,394.59,,,,,,
2529,4270,41.37,15.65,25.72,14604.07,Metal Loss Group,Internal,14,0.035,2.1,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65718000,-119.77298220,394.58,,,,,,
2530,4270,41.37,17.84,23.53,14606.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65717641,-119.77298827,394.58,,,,,,
2531,4270,41.37,18.04,23.33,14606.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65717607,-119.77298884,394.58,,,,,,
2532,4270,41.37,18.74,22.63,14607.16,Metal Loss Group,Internal,11,0.028,1.1,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65717495,-119.77299073,394.58,,,,,,
2533,4270,41.37,20.94,20.43,14609.36,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65717144,-119.77299667,394.57,,,,,,
2534,4270,41.37,22.28,19.09,14610.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65716927,-119.77300034,394.57,,,,,,
2535,4270,41.37,23.99,17.38,14612.41,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65716650,-119.77300502,394.56,,,,,,
2536,4270,41.37,34.21,7.16,14622.63,Metal Loss Group,Internal,22,0.055,1.3,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.691,2085,2895,35.65715002,-119.77303276,394.55,,,,,,
2537,4270,41.37,34.80,6.58,14623.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65714907,-119.77303435,394.55,,,,,,
2538,4270,41.37,35.41,5.96,14623.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65714806,-119.77303605,394.55,,,,,,
2539,4270,41.37,37.23,4.15,14625.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65714511,-119.77304100,394.55,,,,,,
2540,4270,41.37,38.75,2.62,14627.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65714269,-119.77304505,394.55,,,,,,
2541,4280,41.39,41.37,41.39,14629.79,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:43,,,,35.65713843,-119.77305220,394.54,,,,,,
2542,4280,41.39,0.06,41.32,14629.85,Metal Loss,Internal,18,0.045,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65713832,-119.77305239,394.54,,,,,,
2543,4280,41.39,0.36,41.03,14630.15,Metal Loss,Internal,24,0.060,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65713780,-119.77305326,394.54,,,,,,
2544,4280,41.39,1.15,40.24,14630.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65713653,-119.77305538,394.54,,,,,,
2545,4280,41.39,1.95,39.44,14631.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65713524,-119.77305756,394.54,,,,,,
2546,4280,41.39,2.91,38.48,14632.70,Metal Loss Group,Internal,18,0.045,2.6,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.713,2020,2805,35.65713370,-119.77306015,394.54,,,,,,
2547,4280,41.39,3.32,38.07,14633.11,Metal Loss Group,Internal,22,0.055,1.2,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65713301,-119.77306130,394.54,,,,,,
2548,4280,41.39,3.70,37.68,14633.49,Metal Loss,Internal,22,0.055,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65713243,-119.77306228,394.54,,,,,,
2549,4280,41.39,3.88,37.51,14633.67,Metal Loss Group,Internal,10,0.025,1.3,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65713211,-119.77306281,394.54,,,,,,
2550,4280,41.39,4.08,37.30,14633.87,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65713185,-119.77306325,394.54,,,,,,
2551,4280,41.39,4.21,37.18,14634.00,Metal Loss Group,Internal,11,0.028,2.4,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65713159,-119.77306368,394.54,,,,,,
2552,4280,41.39,4.50,36.89,14634.29,Metal Loss Group,Internal,10,0.025,1.8,1.2,06:37,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65713113,-119.77306445,394.54,,,,,,
2553,4280,41.39,4.88,36.50,14634.67,Metal Loss Group,Internal,10,0.025,4.5,1.5,06:22,,ERW,0.250,X42,8.625,1440,,0.701,2053,2852,35.65713048,-119.77306555,394.54,,,,,,
2554,4280,41.39,5.45,35.94,14635.24,Metal Loss Group,Internal,19,0.048,1.2,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.65712957,-119.77306708,394.54,,,,,,
2555,4280,41.39,5.66,35.72,14635.45,Metal Loss Group,Internal,27,0.068,1.3,1.3,06:23,,ERW,0.250,X42,8.625,1440,,0.697,2065,2869,35.65712921,-119.77306767,394.54,,,,,,
2556,4280,41.39,5.88,35.51,14635.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65712894,-119.77306813,394.54,,,,,,
2557,4280,41.39,6.02,35.37,14635.81,Metal Loss Group,Internal,12,0.030,1.6,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65712862,-119.77306867,394.54,,,,,,
2558,4280,41.39,6.28,35.10,14636.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65712823,-119.77306932,394.54,,,,,,
2559,4280,41.39,6.42,34.97,14636.21,Metal Loss Group,Internal,10,0.025,1.7,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65712803,-119.77306965,394.54,,,,,,
2560,4280,41.39,6.73,34.66,14636.52,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65712753,-119.77307050,394.54,,,,,,
2561,4280,41.39,6.91,34.48,14636.70,Metal Loss Group,Internal,10,0.025,1.2,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65712727,-119.77307094,394.54,,,,,,
2562,4280,41.39,11.54,29.85,14641.33,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65711968,-119.77308366,394.54,,,,,,
2563,4280,41.39,11.84,29.55,14641.63,Metal Loss,Internal,13,0.033,0.5,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65711924,-119.77308442,394.54,,,,,,
2564,4280,41.39,14.47,26.91,14644.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65711498,-119.77309168,394.55,,,,,,
2565,4280,41.39,15.61,25.77,14645.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65711324,-119.77309465,394.55,,,,,,
2566,4280,41.39,18.04,23.34,14647.83,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65710932,-119.77310133,394.56,,,,,,
2567,4280,41.39,18.53,22.85,14648.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65710856,-119.77310263,394.57,,,,,,
2568,4280,41.39,18.72,22.67,14648.51,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65710825,-119.77310316,394.57,,,,,,
2569,4280,41.39,19.27,22.11,14649.06,Metal Loss,Internal,11,0.028,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65710733,-119.77310471,394.57,,,,,,
2570,4280,41.39,19.74,21.64,14649.53,Metal Loss,Internal,15,0.038,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65710660,-119.77310597,394.57,,,,,,
2571,4280,41.39,20.23,21.16,14650.02,Metal Loss Group,Internal,16,0.040,1.2,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65710582,-119.77310729,394.57,,,,,,
2572,4280,41.39,20.63,20.76,14650.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65710514,-119.77310845,394.57,,,,,,
2573,4280,41.39,20.80,20.59,14650.58,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65710493,-119.77310881,394.57,,,,,,
2574,4280,41.39,21.86,19.53,14651.64,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65710315,-119.77311185,394.58,,,,,,
2575,4280,41.39,22.54,18.85,14652.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65710208,-119.77311366,394.58,,,,,,
2576,4280,41.39,22.72,18.66,14652.51,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65710175,-119.77311424,394.58,,,,,,
2577,4280,41.39,23.18,18.21,14652.97,Metal Loss,Internal,19,0.048,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65710102,-119.77311548,394.58,,,,,,
2578,4280,41.39,24.97,16.42,14654.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65709821,-119.77312027,394.59,,,,,,
2579,4280,41.39,25.46,15.93,14655.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65709737,-119.77312170,394.59,,,,,,
2580,4280,41.39,26.19,15.20,14655.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65709623,-119.77312364,394.60,,,,,,
2581,4280,41.39,27.05,14.34,14656.84,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65709482,-119.77312605,394.60,,,,,,
2582,4280,41.39,27.73,13.65,14657.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65709373,-119.77312791,394.60,,,,,,
2583,4280,41.39,28.27,13.11,14658.06,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65709284,-119.77312942,394.60,,,,,,
2584,4280,41.39,29.49,11.89,14659.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65709096,-119.77313263,394.61,,,,,,
2585,4280,41.39,31.88,9.51,14661.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65708706,-119.77313928,394.62,,,,,,
2586,4280,41.39,34.41,6.98,14664.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65708302,-119.77314618,394.62,,,,,,
2587,4280,41.39,34.67,6.71,14664.46,Metal Loss,Internal,17,0.043,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65708255,-119.77314698,394.62,,,,,,
2588,4280,41.39,35.15,6.23,14664.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65708182,-119.77314824,394.61,,,,,,
2589,4280,41.39,35.45,5.94,14665.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65708140,-119.77314897,394.61,,,,,,
2590,4280,41.39,35.63,5.75,14665.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65708110,-119.77314949,394.61,,,,,,
2591,4280,41.39,36.08,5.31,14665.87,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65708036,-119.77315077,394.61,,,,,,
2592,4280,41.39,36.97,4.42,14666.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65707891,-119.77315326,394.60,,,,,,
2593,4280,41.39,37.18,4.21,14666.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65707857,-119.77315384,394.59,,,,,,
2594,4280,41.39,37.60,3.79,14667.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65707798,-119.77315487,394.59,,,,,,
2595,4280,41.39,38.15,3.24,14667.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65707707,-119.77315643,394.58,,,,,,
2596,4280,41.39,38.41,2.98,14668.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65707662,-119.77315720,394.58,,,,,,
2597,4280,41.39,39.47,1.92,14669.26,Metal Loss Group,Internal,19,0.048,1.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65707497,-119.77316004,394.57,,,,,,
2598,4280,41.39,41.07,0.31,14670.86,Metal Loss Group,Internal,14,0.035,1.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.681,2115,2937,35.65707242,-119.77316444,394.56,,,,,,
2599,4290,41.07,41.39,41.07,14671.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:15,,,,35.65707190,-119.77316533,394.55,,,,,,
2600,4290,41.07,0.30,40.77,14671.48,Metal Loss,Internal,20,0.050,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65707141,-119.77316618,394.55,,,,,,
2601,4290,41.07,0.75,40.32,14671.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65707078,-119.77316727,394.54,,,,,,
2602,4290,41.07,0.91,40.16,14672.08,Metal Loss,Internal,24,0.060,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65707050,-119.77316775,394.54,,,,,,
2603,4290,41.07,1.14,39.94,14672.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65707012,-119.77316841,394.54,,,,,,
2604,4290,41.07,1.25,39.83,14672.42,Metal Loss Group,Internal,15,0.038,1.0,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.675,2134,2965,35.65706994,-119.77316871,394.54,,,,,,
2605,4290,41.07,1.52,39.56,14672.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65706953,-119.77316942,394.54,,,,,,
2606,4290,41.07,2.14,38.93,14673.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65706853,-119.77317114,394.53,,,,,,
2607,4290,41.07,2.66,38.41,14673.84,Metal Loss Group,Internal,21,0.053,1.5,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65706776,-119.77317247,394.53,,,,,,
2608,4290,41.07,2.92,38.16,14674.09,Metal Loss Group,Internal,11,0.028,1.1,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65706728,-119.77317329,394.52,,,,,,
2609,4290,41.07,4.40,36.67,14675.58,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65706494,-119.77317733,394.51,,,,,,
2610,4290,41.07,4.77,36.31,14675.94,Metal Loss,Internal,11,0.028,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65706439,-119.77317828,394.50,,,,,,
2611,4290,41.07,5.01,36.06,14676.19,Metal Loss Group,Internal,14,0.035,1.6,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.65706400,-119.77317894,394.50,,,,,,
2612,4290,41.07,5.75,35.33,14676.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65706280,-119.77318103,394.49,,,,,,
2613,4290,41.07,7.47,33.60,14678.65,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65706008,-119.77318571,394.48,,,,,,
2614,4290,41.07,12.62,28.46,14683.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65705183,-119.77319968,394.47,,,,,,
2615,4290,41.07,12.86,28.21,14684.04,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65705144,-119.77320034,394.47,,,,,,
2616,4290,41.07,19.82,21.25,14690.99,Metal Loss,Internal,12,0.030,0.3,0.6,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65704019,-119.77321937,394.47,,,,,,
2617,4290,41.07,21.33,19.74,14692.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65703777,-119.77322346,394.47,,,,,,
2618,4290,41.07,21.57,19.51,14692.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65703741,-119.77322408,394.47,,,,,,
2619,4290,41.07,22.33,18.75,14693.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65703618,-119.77322615,394.47,,,,,,
2620,4290,41.07,22.85,18.23,14694.02,Metal Loss Group,Internal,12,0.030,1.1,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.65703530,-119.77322764,394.47,,,,,,
2621,4290,41.07,23.26,17.82,14694.43,Metal Loss Group,Internal,19,0.048,1.3,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65703470,-119.77322865,394.47,,,,,,
2622,4290,41.07,24.26,16.81,14695.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65703302,-119.77323147,394.48,,,,,,
2623,4290,41.07,26.59,14.49,14697.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65702924,-119.77323781,394.49,,,,,,
2624,4290,41.07,27.62,13.45,14698.80,Metal Loss,Internal,20,0.050,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65702757,-119.77324062,394.50,,,,,,
2625,4290,41.07,27.75,13.33,14698.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65702737,-119.77324095,394.50,,,,,,
2626,4290,41.07,28.88,12.19,14700.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65702555,-119.77324401,394.51,,,,,,
2627,4290,41.07,29.47,11.60,14700.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65702460,-119.77324560,394.51,,,,,,
2628,4290,41.07,30.31,10.76,14701.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65702327,-119.77324783,394.52,,,,,,
2629,4290,41.07,31.32,9.76,14702.49,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65702160,-119.77325062,394.53,,,,,,
2630,4290,41.07,32.16,8.91,14703.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65702019,-119.77325300,394.53,,,,,,
2631,4290,41.07,33.06,8.01,14704.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65701875,-119.77325542,394.54,,,,,,
2632,4290,41.07,33.67,7.40,14704.85,Metal Loss,Internal,15,0.038,0.5,1.0,06:01,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65701778,-119.77325704,394.54,,,,,,
2633,4290,41.07,33.98,7.09,14705.15,Metal Loss Group,Internal,12,0.030,0.5,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65701724,-119.77325795,394.54,,,,,,
2634,4290,41.07,34.60,6.47,14705.77,Metal Loss Group,Internal,12,0.030,0.4,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65701629,-119.77325954,394.55,,,,,,
2635,4290,41.07,34.83,6.24,14706.01,Metal Loss Group,Internal,12,0.030,0.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65701591,-119.77326017,394.55,,,,,,
2636,4290,41.07,35.01,6.07,14706.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65701556,-119.77326076,394.55,,,,,,
2637,4290,41.07,35.18,5.90,14706.35,Metal Loss,Internal,22,0.055,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65701527,-119.77326125,394.55,,,,,,
2638,4290,41.07,35.54,5.54,14706.71,Metal Loss,Internal,19,0.048,0.5,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65701470,-119.77326221,394.55,,,,,,
2639,4290,41.07,35.91,5.17,14707.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65701413,-119.77326317,394.56,,,,,,
2640,4290,41.07,36.16,4.91,14707.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65701373,-119.77326383,394.56,,,,,,
2641,4290,41.07,36.47,4.60,14707.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65701319,-119.77326473,394.56,,,,,,
2642,4290,41.07,36.85,4.22,14708.03,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65701260,-119.77326573,394.56,,,,,,
2643,4290,41.07,37.52,3.55,14708.69,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65701153,-119.77326752,394.57,,,,,,
2644,4290,41.07,37.84,3.24,14709.01,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65701099,-119.77326843,394.57,,,,,,
2645,4290,41.07,38.49,2.59,14709.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65700992,-119.77327023,394.57,,,,,,
2646,4290,41.07,38.78,2.30,14709.95,Metal Loss Group,Internal,21,0.053,1.3,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.689,2089,2902,35.65700949,-119.77327094,394.57,,,,,,
2647,4290,41.07,39.22,1.86,14710.39,Metal Loss Group,Internal,12,0.030,0.9,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.65700881,-119.77327209,394.58,,,,,,
2648,4290,41.07,40.32,0.75,14711.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65700696,-119.77327520,394.58,,,,,,
2649,4290,41.07,40.68,0.39,14711.86,Metal Loss Group,Internal,16,0.040,1.5,1.5,06:20,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65700640,-119.77327613,394.59,,,,,,
2650,4300,41.39,41.07,41.39,14712.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:09,,,,35.65700570,-119.77327731,394.59,,,,,,
2651,4300,41.39,1.91,39.48,14714.16,Metal Loss,Internal,20,0.050,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65700268,-119.77328237,394.60,,,,,,
2652,4300,41.39,2.47,38.93,14714.71,Metal Loss,Internal,11,0.028,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65700179,-119.77328385,394.60,,,,,,
2653,4300,41.39,4.02,37.37,14716.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65699923,-119.77328815,394.62,,,,,,
2654,4300,41.39,4.69,36.70,14716.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65699815,-119.77328997,394.62,,,,,,
2655,4300,41.39,5.55,35.84,14717.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65699670,-119.77329240,394.63,,,,,,
2656,4300,41.39,5.99,35.40,14718.24,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65699605,-119.77329350,394.63,,,,,,
2657,4300,41.39,6.57,34.82,14718.81,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65699516,-119.77329498,394.63,,,,,,
2658,4300,41.39,6.79,34.60,14719.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65699479,-119.77329561,394.63,,,,,,
2659,4300,41.39,7.53,33.86,14719.78,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65699356,-119.77329766,394.64,,,,,,
2660,4300,41.39,9.42,31.97,14721.67,Metal Loss Group,Internal,13,0.033,0.3,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65699055,-119.77330271,394.65,,,,,,
2661,4300,41.39,9.75,31.64,14722.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65698993,-119.77330376,394.65,,,,,,
2662,4300,41.39,11.30,30.09,14723.55,Metal Loss,Internal,12,0.030,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65698749,-119.77330785,394.66,,,,,,
2663,4300,41.39,11.83,29.56,14724.07,Metal Loss,Internal,17,0.043,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65698660,-119.77330933,394.67,,,,,,
2664,4300,41.39,11.97,29.42,14724.22,Metal Loss Group,Internal,10,0.025,0.6,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65698636,-119.77330974,394.67,,,,,,
2665,4300,41.39,12.20,29.20,14724.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65698602,-119.77331031,394.67,,,,,,
2666,4300,41.39,12.75,28.64,14725.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65698510,-119.77331186,394.67,,,,,,
2667,4300,41.39,13.11,28.28,14725.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65698454,-119.77331280,394.67,,,,,,
2668,4300,41.39,13.51,27.88,14725.76,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65698393,-119.77331382,394.68,,,,,,
2669,4300,41.39,13.66,27.73,14725.90,Metal Loss Group,Internal,12,0.030,1.1,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.65698366,-119.77331428,394.68,,,,,,
2670,4300,41.39,14.57,26.82,14726.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65698217,-119.77331678,394.70,,,,,,
2671,4300,41.39,15.32,26.08,14727.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65698100,-119.77331876,394.71,,,,,,
2672,4300,41.39,16.92,24.47,14729.17,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65697835,-119.77332320,394.74,,,,,,
2673,4300,41.39,18.30,23.09,14730.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65697617,-119.77332689,394.76,,,,,,
2674,4300,41.39,18.99,22.41,14731.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65697506,-119.77332876,394.77,,,,,,
2675,4300,41.39,19.99,21.40,14732.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65697341,-119.77333153,394.79,,,,,,
2676,4300,41.39,22.27,19.13,14734.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65696974,-119.77333770,394.82,,,,,,
2677,4300,41.39,23.01,18.39,14735.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65696856,-119.77333969,394.84,,,,,,
2678,4300,41.39,23.13,18.26,14735.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65696837,-119.77334000,394.84,,,,,,
2679,4300,41.39,26.32,15.07,14738.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65696316,-119.77334878,394.89,,,,,,
2680,4300,41.39,26.66,14.73,14738.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65696259,-119.77334974,394.90,,,,,,
2681,4300,41.39,26.82,14.57,14739.07,Metal Loss Group,Internal,19,0.048,0.4,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65696236,-119.77335013,394.90,,,,,,
2682,4300,41.39,26.97,14.43,14739.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65696215,-119.77335049,394.90,,,,,,
2683,4300,41.39,27.27,14.12,14739.52,Metal Loss Group,Internal,12,0.030,1.2,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65696163,-119.77335135,394.91,,,,,,
2684,4300,41.39,27.63,13.76,14739.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65696108,-119.77335228,394.91,,,,,,
2685,4300,41.39,28.22,13.17,14740.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65696010,-119.77335394,394.92,,,,,,
2686,4300,41.39,28.92,12.48,14741.16,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65695903,-119.77335573,394.94,,,,,,
2687,4300,41.39,29.43,11.96,14741.67,Metal Loss Group,Internal,11,0.028,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65695818,-119.77335717,394.94,,,,,,
2688,4300,41.39,30.05,11.35,14742.29,Metal Loss,Internal,15,0.038,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65695712,-119.77335895,394.95,,,,,,
2689,4300,41.39,30.55,10.85,14742.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65695636,-119.77336023,394.96,,,,,,
2690,4300,41.39,31.02,10.37,14743.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65695556,-119.77336157,394.97,,,,,,
2691,4300,41.39,31.46,9.93,14743.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65695487,-119.77336273,394.98,,,,,,
2692,4300,41.39,31.88,9.51,14744.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65695418,-119.77336390,394.99,,,,,,
2693,4300,41.39,32.33,9.06,14744.58,Metal Loss Group,Internal,15,0.038,0.5,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65695344,-119.77336513,394.99,,,,,,
2694,4300,41.39,34.54,6.85,14746.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65694993,-119.77337105,395.03,,,,,,
2695,4300,41.39,36.91,4.48,14749.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65694607,-119.77337754,395.07,,,,,,
2696,4300,41.39,37.38,4.01,14749.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65694534,-119.77337878,395.08,,,,,,
2697,4300,41.39,39.50,1.89,14751.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65694186,-119.77338463,395.11,,,,,,
2698,4300,41.39,39.89,1.50,14752.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65694127,-119.77338563,395.12,,,,,,
2699,4310,41.10,41.39,41.10,14753.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:24,,,,35.65693880,-119.77338978,395.14,,,,,,
2700,4310,41.10,1.07,40.02,14754.71,Metal Loss,Internal,10,0.025,0.3,0.6,07:00,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65693705,-119.77339270,395.17,,,,,,
2701,4310,41.10,1.50,39.60,14755.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65693637,-119.77339383,395.18,,,,,,
2702,4310,41.10,3.09,38.00,14756.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65693378,-119.77339809,395.22,,,,,,
2703,4310,41.10,3.87,37.22,14757.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65693248,-119.77340024,395.24,,,,,,
2704,4310,41.10,4.48,36.62,14758.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65693151,-119.77340183,395.25,,,,,,
2705,4310,41.10,6.97,34.13,14760.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65692742,-119.77340857,395.32,,,,,,
2706,4310,41.10,9.12,31.97,14762.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65692393,-119.77341432,395.38,,,,,,
2707,4310,41.10,10.38,30.71,14764.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65692188,-119.77341772,395.41,,,,,,
2708,4310,41.10,10.92,30.18,14764.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65692098,-119.77341919,395.42,,,,,,
2709,4310,41.10,11.38,29.71,14765.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65692022,-119.77342044,395.43,,,,,,
2710,4310,41.10,11.74,29.36,14765.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65691967,-119.77342135,395.44,,,,,,
2711,4310,41.10,12.27,28.82,14765.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65691874,-119.77342289,395.46,,,,,,
2712,4310,41.10,12.84,28.25,14766.48,Metal Loss,Internal,20,0.050,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65691781,-119.77342441,395.47,,,,,,
2713,4310,41.10,13.44,27.66,14767.07,Metal Loss Group,Internal,17,0.043,1.4,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65691688,-119.77342594,395.49,,,,,,
2714,4310,41.10,14.17,26.92,14767.81,Metal Loss,Internal,10,0.025,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65691563,-119.77342801,395.51,,,,,,
2715,4310,41.10,15.41,25.68,14769.05,Metal Loss Group,Internal,18,0.045,0.9,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65691359,-119.77343138,395.54,,,,,,
2716,4310,41.10,15.94,25.15,14769.58,Metal Loss,Internal,19,0.048,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65691281,-119.77343265,395.55,,,,,,
2717,4310,41.10,16.51,24.58,14770.15,Metal Loss,Internal,20,0.050,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65691185,-119.77343424,395.57,,,,,,
2718,4310,41.10,18.05,23.05,14771.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65690931,-119.77343843,395.61,,,,,,
2719,4310,41.10,18.25,22.85,14771.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65690895,-119.77343902,395.61,,,,,,
2720,4310,41.10,18.93,22.17,14772.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65690792,-119.77344073,395.63,,,,,,
2721,4310,41.10,19.66,21.43,14773.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65690666,-119.77344280,395.65,,,,,,
2722,4310,41.10,22.33,18.76,14775.97,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65690225,-119.77345007,395.72,,,,,,
2723,4310,41.10,22.70,18.39,14776.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65690168,-119.77345100,395.73,,,,,,
2724,4310,41.10,23.15,17.94,14776.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65690095,-119.77345221,395.74,,,,,,
2725,4310,41.10,23.79,17.31,14777.42,Metal Loss Group,Internal,14,0.035,0.7,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65689993,-119.77345389,395.76,,,,,,
2726,4310,41.10,24.56,16.53,14778.20,Metal Loss,Internal,17,0.043,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65689868,-119.77345595,395.78,,,,,,
2727,4310,41.10,24.73,16.37,14778.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65689837,-119.77345646,395.78,,,,,,
2728,4310,41.10,26.76,14.34,14780.39,Metal Loss,Internal,19,0.048,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65689501,-119.77346199,395.84,,,,,,
2729,4310,41.10,26.93,14.17,14780.56,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65689479,-119.77346236,395.84,,,,,,
2730,4310,41.10,27.04,14.05,14780.68,Metal Loss,Internal,21,0.053,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65689459,-119.77346269,395.84,,,,,,
2731,4310,41.10,28.14,12.96,14781.78,Metal Loss Group,Internal,17,0.043,1.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.686,2098,2915,35.65689276,-119.77346570,395.87,,,,,,
2732,4310,41.10,28.48,12.61,14782.12,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65689221,-119.77346661,395.88,,,,,,
2733,4310,41.10,29.55,11.55,14783.19,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65689048,-119.77346946,395.91,,,,,,
2734,4310,41.10,29.83,11.26,14783.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65689000,-119.77347027,395.92,,,,,,
2735,4310,41.10,30.58,10.51,14784.22,Metal Loss,Internal,23,0.058,0.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65688880,-119.77347224,395.94,,,,,,
2736,4310,41.10,30.97,10.13,14784.61,Metal Loss,Internal,16,0.040,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65688812,-119.77347335,395.95,,,,,,
2737,4310,41.10,31.23,9.86,14784.87,Metal Loss Group,Internal,12,0.030,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65688772,-119.77347402,395.95,,,,,,
2738,4310,41.10,31.41,9.68,14785.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65688741,-119.77347453,395.96,,,,,,
2739,4310,41.10,32.50,8.59,14786.14,Metal Loss,Internal,18,0.045,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65688565,-119.77347740,395.97,,,,,,
2740,4310,41.10,32.78,8.31,14786.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65688516,-119.77347819,395.98,,,,,,
2741,4310,41.10,33.67,7.43,14787.31,Metal Loss,Internal,13,0.033,0.4,0.7,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65688366,-119.77348063,395.99,,,,,,
2742,4310,41.10,34.72,6.38,14788.36,Metal Loss,Internal,15,0.038,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65688198,-119.77348337,396.01,,,,,,
2743,4310,41.10,35.31,5.79,14788.94,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65688101,-119.77348495,396.02,,,,,,
2744,4310,41.10,35.50,5.60,14789.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65688067,-119.77348551,396.02,,,,,,
2745,4310,41.10,35.96,5.14,14789.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65687992,-119.77348672,396.03,,,,,,
2746,4310,41.10,36.20,4.90,14789.84,Metal Loss,Internal,18,0.045,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65687953,-119.77348737,396.03,,,,,,
2747,4310,41.10,36.56,4.54,14790.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65687895,-119.77348830,396.04,,,,,,
2748,4310,41.10,37.09,4.00,14790.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65687805,-119.77348977,396.05,,,,,,
2749,4310,41.10,37.27,3.83,14790.90,Metal Loss Group,Internal,15,0.038,1.1,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65687778,-119.77349021,396.05,,,,,,
2750,4310,41.10,37.81,3.29,14791.45,Metal Loss Group,Internal,13,0.033,1.5,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.65687687,-119.77349169,396.06,,,,,,
2751,4310,41.10,38.70,2.39,14792.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65687540,-119.77349409,396.07,,,,,,
2752,4310,41.10,39.01,2.09,14792.64,Metal Loss,Internal,19,0.048,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65687485,-119.77349499,396.08,,,,,,
2753,4310,41.10,39.62,1.48,14793.26,Metal Loss Group,Internal,15,0.038,1.3,1.4,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.65687387,-119.77349658,396.09,,,,,,
2754,4310,41.10,39.87,1.23,14793.50,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65687348,-119.77349721,396.09,,,,,,
2755,4310,41.10,40.23,0.86,14793.87,Metal Loss Group,Internal,11,0.028,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65687283,-119.77349827,396.10,,,,,,
2756,4310,41.10,40.67,0.42,14794.31,Metal Loss,Internal,23,0.058,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65687209,-119.77349949,396.11,,,,,,
2757,4310,41.10,40.80,0.30,14794.43,Metal Loss Group,Internal,16,0.040,1.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65687186,-119.77349985,396.11,,,,,,
2758,4320,41.36,41.10,41.36,14794.73,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:46,,,,35.65687141,-119.77350059,396.11,,,,,,
2759,4320,41.36,0.11,41.25,14794.84,Metal Loss Group,Internal,14,0.035,0.4,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65687124,-119.77350086,396.11,,,,,,
2760,4320,41.36,0.36,41.00,14795.09,Metal Loss Group,Internal,10,0.025,1.3,1.3,06:32,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65687080,-119.77350159,396.12,,,,,,
2761,4320,41.36,0.60,40.76,14795.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65687040,-119.77350223,396.12,,,,,,
2762,4320,41.36,0.88,40.48,14795.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65686998,-119.77350291,396.13,,,,,,
2763,4320,41.36,1.24,40.11,14795.98,Metal Loss,Internal,12,0.030,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65686938,-119.77350390,396.13,,,,,,
2764,4320,41.36,1.97,39.38,14796.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65686815,-119.77350589,396.14,,,,,,
2765,4320,41.36,3.28,38.08,14798.01,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65686602,-119.77350934,396.15,,,,,,
2766,4320,41.36,3.56,37.80,14798.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65686550,-119.77351018,396.15,,,,,,
