"Item
2767,4320,41.36,3.77,37.59,14798.50,Metal Loss Group,Internal,15,0.038,1.0,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65686514,-119.77351076,396.15,,,,,,
2768,4320,41.36,4.12,37.24,14798.85,Metal Loss,Internal,21,0.053,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65686456,-119.77351169,396.15,,,,,,
2769,4320,41.36,4.48,36.87,14799.22,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65686398,-119.77351263,396.15,,,,,,
2770,4320,41.36,4.96,36.40,14799.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65686319,-119.77351390,396.15,,,,,,
2771,4320,41.36,5.24,36.12,14799.97,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65686267,-119.77351474,396.16,,,,,,
2772,4320,41.36,5.64,35.72,14800.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65686203,-119.77351576,396.16,,,,,,
2773,4320,41.36,5.80,35.56,14800.53,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65686175,-119.77351621,396.16,,,,,,
2774,4320,41.36,5.99,35.36,14800.73,Metal Loss Group,Internal,11,0.028,0.7,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65686150,-119.77351663,396.16,,,,,,
2775,4320,41.36,6.29,35.06,14801.03,Metal Loss Group,Internal,17,0.043,1.8,1.3,06:25,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.65686096,-119.77351748,396.16,,,,,,
2776,4320,41.36,6.90,34.45,14801.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65685988,-119.77351924,396.16,,,,,,
2777,4320,41.36,10.10,31.26,14804.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65685461,-119.77352773,396.17,,,,,,
2778,4320,41.36,10.85,30.51,14805.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65685342,-119.77352964,396.17,,,,,,
2779,4320,41.36,11.79,29.57,14806.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65685187,-119.77353213,396.17,,,,,,
2780,4320,41.36,12.09,29.27,14806.82,Metal Loss,Internal,13,0.033,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65685137,-119.77353294,396.17,,,,,,
2781,4320,41.36,12.61,28.75,14807.34,Metal Loss,Internal,16,0.040,0.4,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65685044,-119.77353443,396.17,,,,,,
2782,4320,41.36,12.73,28.63,14807.46,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65685024,-119.77353477,396.17,,,,,,
2783,4320,41.36,15.95,25.41,14810.68,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65684493,-119.77354332,396.18,,,,,,
2784,4320,41.36,16.73,24.62,14811.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65684362,-119.77354543,396.18,,,,,,
2785,4320,41.36,18.25,23.11,14812.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65684113,-119.77354944,396.18,,,,,,
2786,4320,41.36,18.54,22.82,14813.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65684062,-119.77355026,396.18,,,,,,
2787,4320,41.36,19.29,22.07,14814.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65683934,-119.77355233,396.19,,,,,,
2788,4320,41.36,20.06,21.30,14814.79,Metal Loss,Internal,17,0.043,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65683812,-119.77355428,396.19,,,,,,
2789,4320,41.36,21.89,19.47,14816.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65683512,-119.77355912,396.19,,,,,,
2790,4320,41.36,22.04,19.32,14816.77,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65683481,-119.77355962,396.19,,,,,,
2791,4320,41.36,22.19,19.17,14816.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65683458,-119.77355998,396.19,,,,,,
2792,4320,41.36,22.34,19.02,14817.07,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65683430,-119.77356043,396.19,,,,,,
2793,4320,41.36,23.02,18.33,14817.76,Metal Loss Group,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65683322,-119.77356218,396.19,,,,,,
2794,4320,41.36,23.40,17.95,14818.14,Metal Loss Group,Internal,12,0.030,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65683254,-119.77356328,396.19,,,,,,
2795,4320,41.36,27.34,14.02,14822.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65682607,-119.77357370,396.20,,,,,,
2796,4320,41.36,28.54,12.81,14823.28,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65682403,-119.77357700,396.21,,,,,,
2797,4320,41.36,29.08,12.28,14823.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65682314,-119.77357845,396.22,,,,,,
2798,4320,41.36,30.00,11.36,14824.73,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65682162,-119.77358093,396.23,,,,,,
2799,4320,41.36,30.42,10.94,14825.15,Metal Loss Group,Internal,11,0.028,1.1,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65682098,-119.77358197,396.23,,,,,,
2800,4320,41.36,33.24,8.12,14827.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65681631,-119.77358960,396.27,,,,,,
2801,4320,41.36,33.75,7.61,14828.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65681540,-119.77359108,396.28,,,,,,
2802,4320,41.36,33.92,7.44,14828.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65681517,-119.77359145,396.28,,,,,,
2803,4320,41.36,34.89,6.47,14829.62,Metal Loss Group,Internal,11,0.028,2.0,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65681355,-119.77359410,396.29,,,,,,
2804,4320,41.36,35.28,6.07,14830.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65681283,-119.77359528,396.30,,,,,,
2805,4320,41.36,35.54,5.82,14830.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65681243,-119.77359592,396.30,,,,,,
2806,4320,41.36,36.42,4.94,14831.15,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65681094,-119.77359835,396.31,,,,,,
2807,4320,41.36,37.64,3.72,14832.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65680903,-119.77360147,396.33,,,,,,
2808,4320,41.36,38.24,3.12,14832.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65680795,-119.77360323,396.34,,,,,,
2809,4320,41.36,39.46,1.90,14834.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65680590,-119.77360658,396.35,,,,,,
2810,4320,41.36,39.61,1.75,14834.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65680568,-119.77360694,396.36,,,,,,
2811,4320,41.36,39.75,1.60,14834.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65680546,-119.77360730,396.36,,,,,,
2812,4320,41.36,40.24,1.11,14834.98,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65680468,-119.77360857,396.36,,,,,,
2813,4320,41.36,41.11,0.25,14835.84,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65680323,-119.77361093,396.37,,,,,,
2814,4330,41.36,41.36,41.36,14836.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:02,,,,35.65680284,-119.77361158,396.38,,,,,,
2815,4330,41.36,0.37,41.00,14836.45,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65680225,-119.77361254,396.38,,,,,,
2816,4330,41.36,1.46,39.90,14837.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65680042,-119.77361553,396.40,,,,,,
2817,4330,41.36,1.75,39.62,14837.84,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65679999,-119.77361623,396.40,,,,,,
2818,4330,41.36,3.08,38.29,14839.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65679777,-119.77361985,396.42,,,,,,
2819,4330,41.36,3.33,38.03,14839.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65679736,-119.77362052,396.42,,,,,,
2820,4330,41.36,5.80,35.57,14841.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65679329,-119.77362717,396.45,,,,,,
2821,4330,41.36,5.91,35.46,14842.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65679310,-119.77362747,396.45,,,,,,
2822,4330,41.36,6.52,34.85,14842.60,Metal Loss Group,Internal,11,0.028,1.3,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65679210,-119.77362910,396.46,,,,,,
2823,4330,41.36,7.64,33.73,14843.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65679028,-119.77363207,396.48,,,,,,
2824,4330,41.36,9.13,32.23,14845.22,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65678780,-119.77363612,396.50,,,,,,
2825,4330,41.36,10.52,30.84,14846.61,Metal Loss Group,Internal,11,0.028,1.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65678546,-119.77363993,396.52,,,,,,
2826,4330,41.36,11.20,30.16,14847.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65678434,-119.77364176,396.52,,,,,,
2827,4330,41.36,11.66,29.70,14847.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65678367,-119.77364286,396.53,,,,,,
2828,4330,41.36,12.07,29.30,14848.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65678298,-119.77364399,396.54,,,,,,
2829,4330,41.36,12.60,28.77,14848.69,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65678207,-119.77364548,396.54,,,,,,
2830,4330,41.36,13.29,28.07,14849.38,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65678096,-119.77364733,396.55,,,,,,
2831,4330,41.36,14.22,27.15,14850.31,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65677947,-119.77364980,396.56,,,,,,
2832,4330,41.36,14.53,26.84,14850.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65677896,-119.77365065,396.56,,,,,,
2833,4330,41.36,15.73,25.63,14851.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65677703,-119.77365386,396.57,,,,,,
2834,4330,41.36,16.12,25.24,14852.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65677637,-119.77365495,396.57,,,,,,
2835,4330,41.36,16.41,24.95,14852.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65677594,-119.77365568,396.58,,,,,,
2836,4330,41.36,16.62,24.75,14852.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65677557,-119.77365629,396.58,,,,,,
2837,4330,41.36,16.79,24.57,14852.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65677527,-119.77365678,396.58,,,,,,
2838,4330,41.36,16.91,24.46,14852.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65677507,-119.77365712,396.58,,,,,,
2839,4330,41.36,17.05,24.31,14853.14,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65677487,-119.77365745,396.58,,,,,,
2840,4330,41.36,17.24,24.12,14853.33,Metal Loss Group,Internal,11,0.028,0.9,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.65677453,-119.77365801,396.58,,,,,,
2841,4330,41.36,17.40,23.96,14853.49,Metal Loss Group,Internal,15,0.038,1.1,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.65677430,-119.77365840,396.59,,,,,,
2842,4330,41.36,17.61,23.75,14853.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65677395,-119.77365898,396.59,,,,,,
2843,4330,41.36,17.72,23.64,14853.81,Metal Loss,Internal,20,0.050,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65677377,-119.77365927,396.59,,,,,,
2844,4330,41.36,17.90,23.47,14853.99,Metal Loss,Internal,18,0.045,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65677342,-119.77365986,396.59,,,,,,
2845,4330,41.36,18.30,23.06,14854.39,Metal Loss Group,Internal,12,0.030,0.9,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.65677282,-119.77366086,396.59,,,,,,
2846,4330,41.36,18.53,22.83,14854.62,Metal Loss,Internal,20,0.050,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65677247,-119.77366144,396.60,,,,,,
2847,4330,41.36,19.64,21.73,14855.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65677063,-119.77366449,396.61,,,,,,
2848,4330,41.36,21.55,19.81,14857.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65676751,-119.77366969,396.62,,,,,,
2849,4330,41.36,23.51,17.86,14859.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65676429,-119.77367504,396.64,,,,,,
2850,4330,41.36,23.72,17.64,14859.81,Metal Loss,Internal,18,0.045,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65676396,-119.77367559,396.64,,,,,,
2851,4330,41.36,25.80,15.56,14861.89,Metal Loss,Internal,23,0.058,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65676062,-119.77368114,396.66,,,,,,
2852,4340,41.40,41.36,41.40,14877.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:23,,,,35.65673519,-119.77372342,396.81,,,,,,
2853,4340,41.40,6.23,35.17,14883.68,Metal Loss,Internal,20,0.050,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65672504,-119.77374025,396.83,,,,,,
2854,4340,41.40,7.92,33.48,14885.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65672226,-119.77374484,396.82,,,,,,
2855,4340,41.40,8.54,32.86,14885.99,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65672130,-119.77374644,396.82,,,,,,
2856,4340,41.40,20.89,20.51,14898.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65670112,-119.77377980,396.76,,,,,,
2857,4340,41.40,31.10,10.30,14908.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65668450,-119.77380751,396.66,,,,,,
2858,4340,41.40,31.34,10.07,14908.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65668412,-119.77380814,396.66,,,,,,
2859,4350,41.45,41.40,41.45,14918.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:35,,,,35.65666777,-119.77383555,396.53,,,,,,
2860,4350,41.45,7.48,33.97,14926.33,Metal Loss Group,Internal,13,0.033,1.3,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.65665565,-119.77385586,396.44,,,,,,
2861,4350,41.45,8.90,32.54,14927.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65665338,-119.77385968,396.42,,,,,,
2862,4350,41.45,12.66,28.79,14931.51,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65664734,-119.77386978,396.35,,,,,,
2863,4350,41.45,14.20,27.24,14933.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65664480,-119.77387402,396.32,,,,,,
2864,4350,41.45,14.55,26.90,14933.40,Metal Loss,Internal,20,0.050,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65664425,-119.77387495,396.31,,,,,,
2865,4350,41.45,14.84,26.60,14933.69,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65664382,-119.77387566,396.30,,,,,,
2866,4350,41.45,16.49,24.96,14935.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65664112,-119.77388017,396.27,,,,,,
2867,4350,41.45,22.17,19.28,14941.02,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65663192,-119.77389556,396.14,,,,,,
2868,4350,41.45,22.36,19.08,14941.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65663168,-119.77389596,396.14,,,,,,
2869,4350,41.45,22.96,18.48,14941.82,Metal Loss,Internal,20,0.050,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65663063,-119.77389771,396.12,,,,,,
2870,4350,41.45,23.19,18.26,14942.04,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65663026,-119.77389834,396.12,,,,,,
2871,4350,41.45,23.39,18.06,14942.24,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65662992,-119.77389891,396.11,,,,,,
2872,4350,41.45,23.68,17.77,14942.53,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65662950,-119.77389960,396.11,,,,,,
2873,4350,41.45,24.07,17.38,14942.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65662892,-119.77390058,396.10,,,,,,
2874,4350,41.45,30.66,10.79,14949.51,Metal Loss,Internal,14,0.035,0.3,0.5,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65661814,-119.77391859,395.95,,,,,,
2875,4350,41.45,31.01,10.43,14949.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65661758,-119.77391953,395.95,,,,,,
2876,4350,41.45,32.98,8.46,14951.84,Metal Loss Group,Internal,11,0.028,0.8,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65661439,-119.77392487,395.90,,,,,,
2877,4350,41.45,33.96,7.48,14952.82,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65661279,-119.77392754,395.88,,,,,,
2878,4350,41.45,34.19,7.26,14953.04,Metal Loss,Internal,21,0.053,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65661241,-119.77392818,395.88,,,,,,
2879,4350,41.45,34.96,6.49,14953.81,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65661123,-119.77393014,395.86,,,,,,
2880,4350,41.45,36.21,5.23,14955.07,Metal Loss,Internal,22,0.055,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65660911,-119.77393370,395.83,,,,,,
2881,4350,41.45,36.40,5.04,14955.26,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65660885,-119.77393412,395.83,,,,,,
2882,4350,41.45,37.32,4.12,14956.18,Metal Loss,Internal,23,0.058,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65660728,-119.77393675,395.81,,,,,,
2883,4360,41.44,41.45,41.44,14960.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:05,,,,35.65660058,-119.77394795,395.72,,,,,,
2884,4360,41.44,1.09,40.36,14961.38,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65659881,-119.77395091,395.69,,,,,,
2885,4360,41.44,1.59,39.86,14961.89,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65659802,-119.77395223,395.68,,,,,,
2886,4360,41.44,1.75,39.69,14962.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659772,-119.77395274,395.68,,,,,,
2887,4360,41.44,1.94,39.50,14962.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659747,-119.77395315,395.67,,,,,,
2888,4360,41.44,2.20,39.25,14962.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659708,-119.77395380,395.67,,,,,,
2889,4360,41.44,2.31,39.13,14962.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659689,-119.77395412,395.66,,,,,,
2890,4360,41.44,2.79,38.66,14963.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65659605,-119.77395552,395.65,,,,,,
2891,4360,41.44,3.03,38.41,14963.33,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65659567,-119.77395615,395.64,,,,,,
2892,4360,41.44,3.17,38.27,14963.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659546,-119.77395650,395.64,,,,,,
2893,4360,41.44,3.28,38.16,14963.58,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65659526,-119.77395682,395.64,,,,,,
2894,4360,41.44,3.47,37.97,14963.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65659494,-119.77395735,395.63,,,,,,
2895,4360,41.44,3.76,37.68,14964.06,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65659451,-119.77395807,395.62,,,,,,
2896,4360,41.44,4.15,37.30,14964.45,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65659381,-119.77395924,395.61,,,,,,
2897,4360,41.44,4.59,36.85,14964.89,Metal Loss Group,Internal,18,0.045,0.4,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65659310,-119.77396042,395.60,,,,,,
2898,4360,41.44,5.03,36.41,14965.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659245,-119.77396149,395.59,,,,,,
2899,4360,41.44,5.33,36.12,14965.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659193,-119.77396235,395.58,,,,,,
2900,4360,41.44,5.79,35.66,14966.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65659118,-119.77396360,395.57,,,,,,
2901,4360,41.44,6.20,35.25,14966.50,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65659050,-119.77396474,395.56,,,,,,
2902,4360,41.44,7.06,34.38,14967.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658916,-119.77396697,395.53,,,,,,
2903,4360,41.44,7.53,33.91,14967.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658836,-119.77396829,395.52,,,,,,
2904,4360,41.44,7.76,33.69,14968.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658802,-119.77396887,395.51,,,,,,
2905,4360,41.44,8.59,32.86,14968.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658659,-119.77397123,395.49,,,,,,
2906,4360,41.44,8.87,32.57,14969.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658619,-119.77397190,395.48,,,,,,
2907,4360,41.44,9.03,32.41,14969.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658588,-119.77397241,395.48,,,,,,
2908,4360,41.44,9.34,32.10,14969.64,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65658543,-119.77397316,395.47,,,,,,
2909,4360,41.44,10.94,30.51,14971.24,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65658284,-119.77397747,395.43,,,,,,
2910,4360,41.44,11.54,29.90,14971.84,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65658179,-119.77397920,395.41,,,,,,
2911,4360,41.44,12.07,29.37,14972.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65658100,-119.77398053,395.40,,,,,,
2912,4360,41.44,12.65,28.80,14972.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65657997,-119.77398224,395.38,,,,,,
2913,4360,41.44,12.92,28.53,14973.22,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65657956,-119.77398292,395.37,,,,,,
2914,4360,41.44,13.07,28.37,14973.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65657936,-119.77398325,395.37,,,,,,
2915,4360,41.44,13.22,28.22,14973.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65657904,-119.77398377,395.36,,,,,,
2916,4360,41.44,13.37,28.07,14973.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65657884,-119.77398411,395.36,,,,,,
2917,4360,41.44,13.77,27.67,14974.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65657824,-119.77398512,395.35,,,,,,
2918,4360,41.44,13.96,27.48,14974.26,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65657787,-119.77398572,395.34,,,,,,
2919,4360,41.44,14.14,27.30,14974.44,Metal Loss Group,Internal,10,0.025,0.7,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65657755,-119.77398626,395.34,,,,,,
2920,4360,41.44,14.33,27.12,14974.62,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65657729,-119.77398668,395.33,,,,,,
2921,4360,41.44,14.45,27.00,14974.74,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65657710,-119.77398701,395.33,,,,,,
2922,4360,41.44,14.71,26.74,14975.01,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65657664,-119.77398777,395.32,,,,,,
2923,4360,41.44,14.96,26.49,14975.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65657625,-119.77398841,395.32,,,,,,
2924,4360,41.44,15.11,26.33,14975.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65657601,-119.77398882,395.31,,,,,,
2925,4360,41.44,15.27,26.17,14975.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65657569,-119.77398935,395.31,,,,,,
2926,4360,41.44,15.38,26.06,14975.68,Metal Loss Group,Internal,18,0.045,1.0,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65657551,-119.77398965,395.30,,,,,,
2927,4360,41.44,15.74,25.70,14976.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65657493,-119.77399061,395.29,,,,,,
2928,4360,41.44,15.85,25.59,14976.15,Metal Loss Group,Internal,15,0.038,1.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65657475,-119.77399091,395.29,,,,,,
2929,4360,41.44,16.19,25.26,14976.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65657421,-119.77399181,395.28,,,,,,
2930,4360,41.44,17.00,24.45,14977.29,Metal Loss Group,Internal,17,0.043,0.7,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65657290,-119.77399398,395.26,,,,,,
2931,4360,41.44,18.66,22.79,14978.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65657017,-119.77399852,395.21,,,,,,
2932,4360,41.44,19.09,22.35,14979.39,Metal Loss Group,Internal,11,0.028,0.7,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65656955,-119.77399955,395.20,,,,,,
2933,4360,41.44,20.40,21.04,14980.70,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65656736,-119.77400319,395.17,,,,,,
2934,4360,41.44,21.00,20.45,14981.30,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65656640,-119.77400479,395.15,,,,,,
2935,4360,41.44,21.27,20.17,14981.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65656590,-119.77400562,395.14,,,,,,
2936,4360,41.44,22.71,18.73,14983.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65656353,-119.77400956,395.10,,,,,,
2937,4360,41.44,23.05,18.40,14983.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65656306,-119.77401034,395.09,,,,,,
2938,4360,41.44,23.20,18.25,14983.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65656278,-119.77401081,395.09,,,,,,
2939,4360,41.44,29.87,11.57,14990.17,Metal Loss,Internal,14,0.035,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65655198,-119.77402876,394.91,,,,,,
2940,4360,41.44,36.47,4.98,14996.77,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65654129,-119.77404650,394.65,,,,,,
2941,4370,41.47,41.44,41.47,15001.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:45,,,,35.65653317,-119.77405998,394.44,,,,,,
2942,4370,41.47,2.76,38.71,15004.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65652864,-119.77406751,394.32,,,,,,
2943,4370,41.47,3.37,38.11,15005.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65652769,-119.77406909,394.30,,,,,,
2944,4370,41.47,5.19,36.29,15006.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65652471,-119.77407402,394.22,,,,,,
2945,4370,41.47,6.33,35.14,15008.08,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65652288,-119.77407707,394.17,,,,,,
2946,4370,41.47,7.69,33.78,15009.43,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65652066,-119.77408076,394.11,,,,,,
2947,4370,41.47,10.26,31.21,15012.00,Metal Loss Group,Internal,19,0.048,1.1,0.7,06:49,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65651646,-119.77408773,394.00,,,,,,
2948,4370,41.47,14.20,27.28,15015.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65651009,-119.77409831,393.84,,,,,,
2949,4370,41.47,14.33,27.14,15016.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65650982,-119.77409876,393.83,,,,,,
2950,4370,41.47,14.56,26.91,15016.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65650953,-119.77409924,393.82,,,,,,
2951,4370,41.47,14.93,26.55,15016.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65650886,-119.77410034,393.80,,,,,,
2952,4370,41.47,16.55,24.92,15018.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65650623,-119.77410471,393.74,,,,,,
2953,4370,41.47,17.29,24.18,15019.04,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65650501,-119.77410675,393.70,,,,,,
2954,4370,41.47,17.69,23.79,15019.43,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65650440,-119.77410775,393.69,,,,,,
2955,4370,41.47,18.20,23.27,15019.94,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65650351,-119.77410924,393.66,,,,,,
2956,4370,41.47,18.37,23.10,15020.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65650328,-119.77410960,393.66,,,,,,
2957,4370,41.47,18.48,22.99,15020.22,Metal Loss,Internal,19,0.048,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65650311,-119.77410988,393.65,,,,,,
2958,4370,41.47,18.77,22.70,15020.51,Metal Loss,Internal,20,0.050,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65650262,-119.77411071,393.64,,,,,,
2959,4370,41.47,19.33,22.15,15021.07,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65650170,-119.77411224,393.62,,,,,,
2960,4370,41.47,19.92,21.56,15021.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65650073,-119.77411384,393.59,,,,,,
2961,4370,41.47,20.85,20.62,15022.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65649922,-119.77411634,393.55,,,,,,
2962,4370,41.47,21.26,20.21,15023.00,Metal Loss Group,Internal,14,0.035,1.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65649855,-119.77411746,393.53,,,,,,
2963,4370,41.47,21.81,19.66,15023.55,Metal Loss Group,Internal,22,0.055,1.2,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.688,2092,2906,35.65649772,-119.77411883,393.51,,,,,,
2964,4370,41.47,23.00,18.47,15024.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65649573,-119.77412214,393.46,,,,,,
2965,4370,41.47,23.45,18.02,15025.20,Metal Loss,Internal,21,0.053,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65649499,-119.77412337,393.44,,,,,,
2966,4370,41.47,23.77,17.70,15025.51,Metal Loss Group,Internal,24,0.060,1.5,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.702,2051,2849,35.65649447,-119.77412423,393.42,,,,,,
2967,4370,41.47,24.13,17.35,15025.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65649387,-119.77412522,393.40,,,,,,
2968,4370,41.47,24.93,16.54,15026.68,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65649257,-119.77412736,393.37,,,,,,
2969,4370,41.47,26.14,15.33,15027.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65649059,-119.77413063,393.31,,,,,,
2970,4370,41.47,28.20,13.27,15029.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65648722,-119.77413619,393.20,,,,,,
2971,4370,41.47,28.51,12.96,15030.26,Metal Loss Group,Internal,20,0.050,1.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65648671,-119.77413703,393.19,,,,,,
2972,4370,41.47,28.85,12.62,15030.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65648616,-119.77413794,393.17,,,,,,
2973,4370,41.47,29.12,12.35,15030.86,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65648572,-119.77413868,393.16,,,,,,
2974,4370,41.47,29.31,12.16,15031.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65648539,-119.77413922,393.15,,,,,,
2975,4370,41.47,29.51,11.96,15031.25,Metal Loss Group,Internal,21,0.053,1.5,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.65648506,-119.77413977,393.14,,,,,,
2976,4370,41.47,29.81,11.67,15031.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65648464,-119.77414046,393.13,,,,,,
2977,4370,41.47,30.24,11.23,15031.98,Metal Loss,Internal,21,0.053,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65648391,-119.77414166,393.11,,,,,,
2978,4370,41.47,30.54,10.93,15032.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65648339,-119.77414253,393.09,,,,,,
2979,4370,41.47,30.67,10.80,15032.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65648320,-119.77414283,393.08,,,,,,
2980,4370,41.47,31.32,10.16,15033.06,Metal Loss,Internal,19,0.048,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65648211,-119.77414463,393.05,,,,,,
2981,4370,41.47,31.49,9.98,15033.23,Metal Loss,Internal,19,0.048,0.3,0.6,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65648187,-119.77414503,393.04,,,,,,
2982,4370,41.47,31.78,9.69,15033.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65648137,-119.77414585,393.03,,,,,,
2983,4370,41.47,32.12,9.35,15033.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65648081,-119.77414679,393.01,,,,,,
2984,4370,41.47,32.34,9.13,15034.08,Metal Loss Group,Internal,21,0.053,1.1,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.65648044,-119.77414740,393.00,,,,,,
2985,4370,41.47,32.88,8.59,15034.63,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65647962,-119.77414874,392.98,,,,,,
2986,4370,41.47,33.18,8.29,15034.92,Metal Loss Group,Internal,20,0.050,1.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.692,2080,2890,35.65647911,-119.77414958,392.96,,,,,,
2987,4380,41.45,41.47,41.45,15043.21,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:07,,,,35.65646560,-119.77417191,392.52,,,,,,
2988,4380,41.45,0.27,41.18,15043.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65646510,-119.77417273,392.50,,,,,,
2989,4390,41.40,41.45,41.40,15084.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:23,,,,35.65639853,-119.77428399,389.53,,,,,,
2990,4390,41.40,27.07,14.33,15111.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65635478,-119.77435727,388.39,,,,,,
2991,4390,41.40,31.39,10.02,15116.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65634779,-119.77436899,388.38,,,,,,
2992,4390,41.40,31.59,9.81,15116.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65634743,-119.77436960,388.38,,,,,,
2993,4390,41.40,32.22,9.18,15116.89,Metal Loss Group,Internal,18,0.045,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65634644,-119.77437124,388.38,,,,,,
2994,4390,41.40,32.60,8.80,15117.26,Metal Loss Group,Internal,10,0.025,1.7,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65634580,-119.77437233,388.38,,,,,,
2995,4390,41.40,32.89,8.51,15117.55,Metal Loss Group,Internal,15,0.038,0.7,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65634528,-119.77437320,388.38,,,,,,
2996,4390,41.40,33.05,8.35,15117.72,Metal Loss,Internal,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65634504,-119.77437360,388.38,,,,,,
2997,4390,41.40,33.42,7.98,15118.09,Metal Loss,Internal,23,0.058,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65634448,-119.77437453,388.38,,,,,,
2998,4390,41.40,33.70,7.70,15118.37,Metal Loss,Internal,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65634399,-119.77437536,388.38,,,,,,
2999,4390,41.40,33.82,7.58,15118.48,Metal Loss,Internal,16,0.040,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65634381,-119.77437566,388.38,,,,,,
3000,4390,41.40,34.34,7.06,15119.00,Metal Loss Group,Internal,15,0.038,2.3,1.8,06:27,,ERW,0.250,X42,8.625,1440,,0.699,2059,2859,35.65634297,-119.77437706,388.39,,,,,,
3001,4390,41.40,34.77,6.63,15119.43,Metal Loss,Internal,16,0.040,0.3,0.5,07:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65634227,-119.77437822,388.40,,,,,,
3002,4390,41.40,34.89,6.51,15119.55,Metal Loss Group,Internal,18,0.045,2.0,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.702,2053,2851,35.65634209,-119.77437851,388.40,,,,,,
3003,4390,41.40,35.23,6.17,15119.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65634154,-119.77437942,388.41,,,,,,
3004,4390,41.40,35.47,5.93,15120.13,Metal Loss,Internal,28,0.070,0.4,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65634115,-119.77438007,388.41,,,,,,
3005,4390,41.40,35.61,5.79,15120.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65634085,-119.77438058,388.41,,,,,,
3006,4390,41.40,35.86,5.54,15120.52,Metal Loss Group,Internal,11,0.028,1.5,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.65634046,-119.77438122,388.42,,,,,,
3007,4390,41.40,36.08,5.32,15120.75,Metal Loss Group,Internal,19,0.048,1.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.692,2079,2888,35.65634010,-119.77438182,388.42,,,,,,
3008,4390,41.40,36.64,4.76,15121.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65633921,-119.77438330,388.43,,,,,,
3009,4390,41.40,36.77,4.63,15121.43,Metal Loss Group,Internal,12,0.030,0.9,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65633900,-119.77438364,388.43,,,,,,
3010,4390,41.40,37.03,4.37,15121.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65633860,-119.77438430,388.44,,,,,,
3011,4390,41.40,37.69,3.71,15122.35,Metal Loss,Internal,21,0.053,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65633751,-119.77438613,388.45,,,,,,
3012,4390,41.40,38.19,3.21,15122.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65633676,-119.77438736,388.46,,,,,,
3013,4390,41.40,38.46,2.94,15123.13,Metal Loss,Internal,17,0.043,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65633623,-119.77438824,388.46,,,,,,
3014,4390,41.40,38.72,2.68,15123.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65633583,-119.77438891,388.47,,,,,,
3015,4390,41.40,38.83,2.57,15123.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65633565,-119.77438921,388.47,,,,,,
3016,4390,41.40,39.97,1.43,15124.63,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65633377,-119.77439234,388.49,,,,,,
3017,4390,41.40,40.54,0.86,15125.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65633288,-119.77439381,388.50,,,,,,
3018,4390,41.40,41.33,0.07,15125.99,Metal Loss Group,Internal,16,0.040,0.6,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65633156,-119.77439600,388.52,,,,,,
3019,4400,41.29,41.40,41.29,15126.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:05,,,,35.65633145,-119.77439619,388.52,,,,,,
3020,4400,41.29,0.23,41.06,15126.29,Metal Loss Group,Internal,18,0.045,0.4,1.6,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65633107,-119.77439682,388.52,,,,,,
3021,4400,41.29,0.38,40.91,15126.44,Metal Loss,Internal,20,0.050,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65633086,-119.77439716,388.52,,,,,,
3022,4400,41.29,0.89,40.40,15126.95,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65633008,-119.77439847,388.53,,,,,,
3023,4400,41.29,1.47,39.82,15127.53,Metal Loss Group,Internal,19,0.048,0.9,1.0,06:50,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65632905,-119.77440017,388.54,,,,,,
3024,4400,41.29,1.72,39.57,15127.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65632869,-119.77440078,388.55,,,,,,
3025,4400,41.29,1.93,39.36,15127.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632833,-119.77440138,388.55,,,,,,
3026,4400,41.29,2.21,39.08,15128.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632792,-119.77440205,388.56,,,,,,
3027,4400,41.29,2.36,38.93,15128.42,Metal Loss Group,Internal,14,0.035,0.5,1.3,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65632769,-119.77440243,388.56,,,,,,
3028,4400,41.29,2.59,38.70,15128.65,Metal Loss Group,Internal,21,0.053,1.6,2.8,05:59,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.65632723,-119.77440320,388.56,,,,,,
3029,4400,41.29,3.09,38.20,15129.15,Metal Loss Group,Internal,17,0.043,1.0,1.9,06:15,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65632645,-119.77440450,388.57,,,,,,
3030,4400,41.29,3.32,37.97,15129.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632608,-119.77440511,388.58,,,,,,
3031,4400,41.29,3.62,37.67,15129.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632558,-119.77440595,388.58,,,,,,
3032,4400,41.29,3.74,37.55,15129.80,Metal Loss,Internal,23,0.058,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65632539,-119.77440626,388.58,,,,,,
3033,4400,41.29,3.92,37.37,15129.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65632511,-119.77440673,388.59,,,,,,
3034,4400,41.29,4.07,37.22,15130.13,Metal Loss,Internal,10,0.025,0.3,0.5,06:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632484,-119.77440718,388.59,,,,,,
3035,4400,41.29,4.25,37.04,15130.31,Metal Loss,Internal,10,0.025,0.3,0.5,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632458,-119.77440761,388.59,,,,,,
3036,4400,41.29,4.36,36.93,15130.42,Metal Loss,Internal,11,0.028,0.3,0.5,07:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632439,-119.77440792,388.59,,,,,,
3037,4400,41.29,4.59,36.70,15130.65,Metal Loss,Internal,34,0.085,0.5,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65632403,-119.77440852,388.60,,,,,,
3038,4400,41.29,4.78,36.51,15130.84,Metal Loss,Internal,12,0.030,0.3,0.5,07:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632371,-119.77440905,388.60,,,,,,
3039,4400,41.29,5.25,36.04,15131.32,Metal Loss,Internal,14,0.035,0.3,0.5,07:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65632296,-119.77441029,388.61,,,,,,
3040,4400,41.29,5.58,35.71,15131.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65632243,-119.77441118,388.62,,,,,,
3041,4400,41.29,5.73,35.56,15131.79,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65632217,-119.77441161,388.62,,,,,,
3042,4400,41.29,6.02,35.27,15132.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65632167,-119.77441244,388.62,,,,,,
3043,4400,41.29,7.20,34.08,15133.27,Metal Loss,Internal,10,0.025,0.3,0.6,07:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631978,-119.77441558,388.64,,,,,,
3044,4400,41.29,7.86,33.43,15133.92,Metal Loss,Internal,23,0.058,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65631871,-119.77441736,388.66,,,,,,
3045,4400,41.29,8.01,33.28,15134.07,Metal Loss Group,Internal,10,0.025,1.3,1.8,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.65631848,-119.77441774,388.66,,,,,,
3046,4400,41.29,8.59,32.70,15134.65,Metal Loss,Internal,12,0.030,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631746,-119.77441944,388.67,,,,,,
3047,4400,41.29,8.71,32.58,15134.77,Metal Loss,Internal,10,0.025,0.3,0.6,07:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631727,-119.77441974,388.67,,,,,,
3048,4400,41.29,8.94,32.35,15135.00,Metal Loss,Internal,12,0.030,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631691,-119.77442035,388.68,,,,,,
3049,4400,41.29,9.49,31.80,15135.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631606,-119.77442175,388.68,,,,,,
3050,4400,41.29,12.58,28.71,15138.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65631103,-119.77443019,388.81,,,,,,
3051,4400,41.29,13.46,27.83,15139.52,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65630966,-119.77443249,388.84,,,,,,
3052,4400,41.29,13.79,27.50,15139.85,Metal Loss Group,Internal,21,0.053,1.0,1.9,06:25,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65630912,-119.77443339,388.86,,,,,,
3053,4400,41.29,13.99,27.30,15140.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65630874,-119.77443403,388.86,,,,,,
3054,4400,41.29,14.26,27.03,15140.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65630827,-119.77443483,388.88,,,,,,
3055,4400,41.29,14.48,26.81,15140.54,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65630792,-119.77443541,388.89,,,,,,
3056,4400,41.29,14.65,26.64,15140.71,Metal Loss,Internal,19,0.048,0.4,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65630768,-119.77443582,388.89,,,,,,
3057,4400,41.29,14.77,26.52,15140.83,Metal Loss Group,Internal,20,0.050,2.0,1.8,06:12,,ERW,0.250,X42,8.625,1440,,0.707,2038,2830,35.65630750,-119.77443612,388.90,,,,,,
3058,4400,41.29,15.58,25.71,15141.64,Metal Loss,Internal,11,0.028,0.3,0.6,07:05,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65630619,-119.77443831,388.93,,,,,,
3059,4400,41.29,16.18,25.11,15142.24,Metal Loss Group,Internal,20,0.050,1.2,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65630523,-119.77443991,388.95,,,,,,
3060,4400,41.29,16.41,24.88,15142.47,Metal Loss Group,Internal,23,0.058,1.1,2.1,06:14,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65630486,-119.77444054,388.96,,,,,,
3061,4400,41.29,16.59,24.70,15142.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65630455,-119.77444106,388.97,,,,,,
3062,4400,41.29,16.74,24.55,15142.80,Metal Loss Group,Internal,24,0.060,3.2,2.1,06:06,,ERW,0.250,X42,8.625,1440,,0.747,1928,2678,35.65630431,-119.77444146,388.98,,,,,,
