"Item
3063,4400,41.29,17.19,24.10,15143.25,Metal Loss Group,Internal,15,0.038,2.0,2.1,06:07,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.65630357,-119.77444270,389.00,,,,,,
3064,4400,41.29,17.71,23.58,15143.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65630273,-119.77444411,389.02,,,,,,
3065,4400,41.29,17.94,23.35,15144.00,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65630234,-119.77444477,389.03,,,,,,
3066,4400,41.29,18.71,22.58,15144.77,Metal Loss Group,Internal,17,0.043,1.4,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65630107,-119.77444690,389.06,,,,,,
3067,4400,41.29,18.93,22.35,15145.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65630071,-119.77444750,389.07,,,,,,
3068,4400,41.29,19.23,22.06,15145.29,Metal Loss Group,Internal,10,0.025,1.6,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65630029,-119.77444822,389.08,,,,,,
3069,4400,41.29,19.51,21.77,15145.58,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65629976,-119.77444910,389.09,,,,,,
3070,4400,41.29,19.79,21.50,15145.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65629936,-119.77444978,389.10,,,,,,
3071,4400,41.29,21.27,20.02,15147.33,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65629688,-119.77445394,389.16,,,,,,
3072,4400,41.29,22.69,18.59,15148.76,Metal Loss Group,Internal,24,0.060,1.5,2.0,06:02,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.65629460,-119.77445775,389.22,,,,,,
3073,4400,41.29,23.07,18.22,15149.13,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65629406,-119.77445867,389.24,,,,,,
3074,4400,41.29,23.38,17.91,15149.44,Metal Loss,Internal,20,0.050,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65629353,-119.77445955,389.25,,,,,,
3075,4400,41.29,25.00,16.29,15151.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65629093,-119.77446392,389.31,,,,,,
3076,4400,41.29,27.15,14.14,15153.21,Metal Loss,Internal,22,0.055,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65628743,-119.77446981,389.41,,,,,,
3077,4400,41.29,27.72,13.57,15153.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65628654,-119.77447132,389.43,,,,,,
3078,4400,41.29,28.89,12.40,15154.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65628459,-119.77447460,389.48,,,,,,
3079,4400,41.29,32.86,8.43,15158.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65627818,-119.77448539,389.64,,,,,,
3080,4400,41.29,33.95,7.34,15160.01,Metal Loss,Internal,19,0.048,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65627643,-119.77448832,389.68,,,,,,
3081,4400,41.29,34.44,6.85,15160.51,Metal Loss Group,Internal,23,0.058,1.3,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.694,2076,2883,35.65627568,-119.77448958,389.69,,,,,,
3082,4400,41.29,35.80,5.49,15161.86,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65627346,-119.77449328,389.73,,,,,,
3083,4410,41.22,41.29,41.22,15167.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:21,,,,35.65626449,-119.77450828,389.89,,,,,,
3084,4410,41.22,0.05,41.17,15167.40,Metal Loss,Internal,26,0.065,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.671,2145,2980,35.65626445,-119.77450836,389.89,,,,,,
3085,4410,41.22,2.26,38.96,15169.61,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65626085,-119.77451438,389.96,,,,,,
3086,4410,41.22,2.88,38.34,15170.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65625986,-119.77451603,389.98,,,,,,
3087,4410,41.22,3.00,38.22,15170.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65625966,-119.77451637,389.98,,,,,,
3088,4410,41.22,3.95,37.27,15171.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65625808,-119.77451901,390.01,,,,,,
3089,4410,41.22,5.03,36.19,15172.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65625637,-119.77452187,390.04,,,,,,
3090,4410,41.22,5.85,35.37,15173.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65625502,-119.77452412,390.06,,,,,,
3091,4410,41.22,6.94,34.28,15174.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65625322,-119.77452715,390.10,,,,,,
3092,4410,41.22,11.87,29.36,15179.22,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65624526,-119.77454046,390.24,,,,,,
3093,4410,41.22,12.89,28.34,15180.24,Metal Loss,Internal,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65624361,-119.77454322,390.27,,,,,,
3094,4410,41.22,13.22,28.00,15180.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65624308,-119.77454411,390.28,,,,,,
3095,4410,41.22,14.62,26.60,15181.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65624075,-119.77454801,390.32,,,,,,
3096,4410,41.22,16.00,25.23,15183.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65623851,-119.77455174,390.36,,,,,,
3097,4410,41.22,19.63,21.59,15186.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65623260,-119.77456163,390.47,,,,,,
3098,4410,41.22,19.87,21.36,15187.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65623220,-119.77456229,390.47,,,,,,
3099,4410,41.22,20.30,20.92,15187.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65623150,-119.77456346,390.49,,,,,,
3100,4410,41.22,21.19,20.03,15188.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65623001,-119.77456594,390.51,,,,,,
3101,4410,41.22,21.59,19.63,15188.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65622941,-119.77456694,390.52,,,,,,
3102,4410,41.22,22.26,18.96,15189.61,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65622829,-119.77456882,390.54,,,,,,
3103,4410,41.22,22.72,18.51,15190.07,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65622757,-119.77457001,390.55,,,,,,
3104,4410,41.22,24.02,17.21,15191.37,Metal Loss,Internal,12,0.030,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65622541,-119.77457362,390.59,,,,,,
3105,4420,41.41,41.22,41.41,15208.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:53,,,,35.65619753,-119.77462032,390.98,,,,,,
3106,4420,41.41,0.62,40.79,15209.19,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65619657,-119.77462194,390.98,,,,,,
3107,4420,41.41,2.98,38.42,15211.56,Metal Loss Group,Internal,18,0.045,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65619275,-119.77462838,391.00,,,,,,
3108,4420,41.41,4.00,37.40,15212.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65619111,-119.77463116,391.01,,,,,,
3109,4420,41.41,4.88,36.53,15213.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65618971,-119.77463352,391.02,,,,,,
3110,4420,41.41,7.16,34.24,15215.73,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65618605,-119.77463975,391.02,,,,,,
3111,4420,41.41,7.41,34.00,15215.98,Metal Loss,Internal,19,0.048,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65618568,-119.77464037,391.02,,,,,,
3112,4420,41.41,7.65,33.75,15216.22,Metal Loss,Internal,21,0.053,0.3,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65618529,-119.77464104,391.02,,,,,,
3113,4420,41.41,8.02,33.39,15216.59,Metal Loss,Internal,22,0.055,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65618472,-119.77464202,391.01,,,,,,
3114,4420,41.41,8.23,33.17,15216.80,Metal Loss,Internal,17,0.043,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65618434,-119.77464266,391.01,,,,,,
3115,4420,41.41,8.72,32.69,15217.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65618360,-119.77464393,391.01,,,,,,
3116,4420,41.41,8.90,32.51,15217.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65618329,-119.77464446,391.01,,,,,,
3117,4420,41.41,10.51,30.90,15219.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65618073,-119.77464882,391.00,,,,,,
3118,4420,41.41,10.66,30.74,15219.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65618044,-119.77464933,390.99,,,,,,
3119,4420,41.41,11.00,30.40,15219.57,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65617988,-119.77465029,390.99,,,,,,
3120,4420,41.41,12.10,29.30,15220.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65617818,-119.77465319,390.98,,,,,,
3121,4420,41.41,12.83,28.58,15221.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65617698,-119.77465524,390.98,,,,,,
3122,4420,41.41,13.21,28.19,15221.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65617640,-119.77465622,390.97,,,,,,
3123,4420,41.41,13.56,27.85,15222.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65617585,-119.77465716,390.97,,,,,,
3124,4420,41.41,18.68,22.72,15227.25,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65616765,-119.77467118,390.93,,,,,,
3125,4420,41.41,19.56,21.84,15228.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65616620,-119.77467366,390.93,,,,,,
3126,4420,41.41,19.90,21.51,15228.47,Metal Loss Group,Internal,14,0.035,0.7,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65616567,-119.77467456,390.92,,,,,,
3127,4430,41.38,41.41,41.38,15249.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:20,,,,35.65613143,-119.77473355,390.58,,,,,,
3128,4430,41.38,6.91,34.48,15256.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65612046,-119.77475246,390.47,,,,,,
3129,4430,41.38,7.32,34.06,15257.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65611986,-119.77475350,390.46,,,,,,
3130,4430,41.38,7.51,33.88,15257.48,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65611952,-119.77475409,390.46,,,,,,
3131,4430,41.38,8.05,33.34,15258.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65611865,-119.77475560,390.45,,,,,,
3132,4430,41.38,8.22,33.17,15258.19,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65611843,-119.77475597,390.45,,,,,,
3133,4430,41.38,8.47,32.91,15258.45,Metal Loss,Internal,17,0.043,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65611804,-119.77475664,390.44,,,,,,
3134,4430,41.38,8.70,32.68,15258.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65611768,-119.77475727,390.44,,,,,,
3135,4430,41.38,8.89,32.49,15258.87,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65611739,-119.77475777,390.44,,,,,,
3136,4430,41.38,9.43,31.95,15259.41,Metal Loss Group,Internal,17,0.043,0.8,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65611646,-119.77475937,390.43,,,,,,
3137,4430,41.38,9.59,31.79,15259.57,Metal Loss Group,Internal,20,0.050,4.3,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.745,1933,2685,35.65611625,-119.77475973,390.43,,,,,,
3138,4430,41.38,10.04,31.34,15260.02,Metal Loss Group,Internal,14,0.035,1.2,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65611555,-119.77476094,390.42,,,,,,
3139,4430,41.38,10.27,31.11,15260.25,Metal Loss,Internal,23,0.058,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65611518,-119.77476159,390.42,,,,,,
3140,4430,41.38,10.46,30.92,15260.44,Metal Loss Group,Internal,21,0.053,4.4,1.5,06:26,,ERW,0.250,X42,8.625,1440,,0.750,1919,2666,35.65611487,-119.77476212,390.41,,,,,,
3141,4430,41.38,11.24,30.14,15261.22,Metal Loss Group,Internal,20,0.050,0.7,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65611362,-119.77476430,390.40,,,,,,
3142,4430,41.38,11.55,29.83,15261.53,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65611312,-119.77476518,390.40,,,,,,
3143,4430,41.38,11.72,29.66,15261.70,Metal Loss Group,Internal,20,0.050,1.0,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65611287,-119.77476561,390.39,,,,,,
3144,4430,41.38,11.92,29.46,15261.90,Metal Loss Group,Internal,16,0.040,2.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.702,2051,2848,35.65611253,-119.77476621,390.39,,,,,,
3145,4430,41.38,12.28,29.10,15262.26,Metal Loss Group,Internal,21,0.053,1.3,1.4,06:26,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65611199,-119.77476716,390.39,,,,,,
3146,4430,41.38,13.28,28.10,15263.26,Metal Loss Group,Internal,19,0.048,0.7,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65611039,-119.77476994,390.37,,,,,,
3147,4430,41.38,13.50,27.88,15263.48,Metal Loss Group,Internal,13,0.033,1.6,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.65611005,-119.77477054,390.37,,,,,,
3148,4430,41.38,13.78,27.61,15263.75,Metal Loss,Internal,21,0.053,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65610965,-119.77477125,390.36,,,,,,
3149,4430,41.38,13.95,27.44,15263.92,Metal Loss Group,Internal,19,0.048,3.6,1.5,06:23,,ERW,0.250,X42,8.625,1440,,0.732,1967,2732,35.65610935,-119.77477177,390.36,,,,,,
3150,4430,41.38,14.53,26.85,15264.51,Metal Loss,Internal,20,0.050,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65610846,-119.77477333,390.35,,,,,,
3151,4430,41.38,14.76,26.63,15264.73,Metal Loss,Internal,22,0.055,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65610810,-119.77477395,390.35,,,,,,
3152,4430,41.38,14.88,26.50,15264.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65610792,-119.77477426,390.35,,,,,,
3153,4430,41.38,15.10,26.28,15265.08,Metal Loss,Internal,28,0.070,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65610753,-119.77477494,390.34,,,,,,
3154,4430,41.38,15.28,26.10,15265.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65610724,-119.77477546,390.34,,,,,,
3155,4430,41.38,15.71,25.67,15265.69,Metal Loss,Internal,17,0.043,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65610660,-119.77477656,390.33,,,,,,
3156,4430,41.38,15.83,25.55,15265.81,Metal Loss Group,Internal,17,0.043,5.9,1.9,06:16,,ERW,0.250,X42,8.625,1440,,0.740,1945,2701,35.65610644,-119.77477685,390.33,,,,,,
3157,4430,41.38,16.42,24.97,15266.39,Metal Loss Group,Internal,16,0.040,2.8,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.710,2029,2819,35.65610543,-119.77477861,390.32,,,,,,
3158,4430,41.38,16.83,24.56,15266.80,Metal Loss,Internal,22,0.055,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65610483,-119.77477966,390.32,,,,,,
3159,4430,41.38,17.00,24.38,15266.98,Metal Loss,Internal,20,0.050,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65610455,-119.77478016,390.32,,,,,,
3160,4430,41.38,17.14,24.25,15267.11,Metal Loss,Internal,20,0.050,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65610435,-119.77478050,390.31,,,,,,
3161,4430,41.38,17.39,23.99,15267.37,Metal Loss Group,Internal,23,0.058,3.4,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.746,1930,2681,35.65610396,-119.77478119,390.31,,,,,,
3162,4430,41.38,18.00,23.39,15267.97,Metal Loss,Internal,18,0.045,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65610294,-119.77478296,390.30,,,,,,
3163,4430,41.38,18.14,23.24,15268.12,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65610273,-119.77478332,390.30,,,,,,
3164,4430,41.38,18.29,23.09,15268.27,Metal Loss,Internal,16,0.040,0.5,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65610252,-119.77478370,390.30,,,,,,
3165,4430,41.38,18.49,22.89,15268.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65610221,-119.77478424,390.29,,,,,,
3166,4430,41.38,18.82,22.57,15268.79,Metal Loss,Internal,21,0.053,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65610168,-119.77478517,390.29,,,,,,
3167,4430,41.38,19.03,22.35,15269.00,Metal Loss Group,Internal,21,0.053,1.2,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65610131,-119.77478580,390.29,,,,,,
3168,4430,41.38,19.25,22.13,15269.23,Metal Loss Group,Internal,24,0.060,1.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.702,2051,2849,35.65610095,-119.77478643,390.28,,,,,,
3169,4430,41.38,19.81,21.58,15269.78,Metal Loss,Internal,19,0.048,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65610017,-119.77478781,390.27,,,,,,
3170,4430,41.38,21.36,20.02,15271.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65609769,-119.77479213,390.25,,,,,,
3171,4430,41.38,21.73,19.66,15271.70,Metal Loss,Internal,21,0.053,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65609706,-119.77479323,390.25,,,,,,
3172,4430,41.38,22.13,19.25,15272.11,Metal Loss Group,Internal,19,0.048,1.6,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.65609645,-119.77479430,390.24,,,,,,
3173,4430,41.38,22.94,18.44,15272.91,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65609521,-119.77479647,390.24,,,,,,
3174,4430,41.38,23.09,18.29,15273.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65609493,-119.77479697,390.24,,,,,,
3175,4430,41.38,24.45,16.93,15274.43,Metal Loss Group,Internal,19,0.048,0.9,1.3,06:25,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65609279,-119.77480072,390.25,,,,,,
3176,4430,41.38,24.62,16.76,15274.60,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65609254,-119.77480116,390.25,,,,,,
3177,4430,41.38,30.14,11.24,15280.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65608387,-119.77481641,390.31,,,,,,
3178,4430,41.38,30.72,10.67,15280.69,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65608296,-119.77481801,390.32,,,,,,
3179,4430,41.38,31.90,9.48,15281.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65608107,-119.77482135,390.33,,,,,,
3180,4430,41.38,32.56,8.82,15282.54,Metal Loss,Internal,24,0.060,0.4,0.7,06:49,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65608010,-119.77482304,390.34,,,,,,
3181,4430,41.38,32.94,8.44,15282.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65607946,-119.77482417,390.35,,,,,,
3182,4430,41.38,33.25,8.14,15283.22,Metal Loss Group,Internal,26,0.065,2.6,1.5,06:42,,ERW,0.250,X42,8.625,1440,,0.742,1940,2694,35.65607905,-119.77482490,390.36,,,,,,
3183,4430,41.38,33.87,7.51,15283.85,Metal Loss,Internal,25,0.063,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65607802,-119.77482671,390.38,,,,,,
3184,4430,41.38,34.12,7.26,15284.10,Metal Loss Group,Internal,23,0.058,0.6,1.4,06:34,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.65607766,-119.77482735,390.39,,,,,,
3185,4430,41.38,34.28,7.11,15284.25,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65607745,-119.77482772,390.39,,,,,,
3186,4430,41.38,34.59,6.79,15284.57,Metal Loss Group,Internal,16,0.040,2.0,2.4,06:01,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.65607694,-119.77482861,390.40,,,,,,
3187,4430,41.38,35.00,6.39,15284.97,Metal Loss Group,Internal,27,0.068,1.3,1.5,06:36,,ERW,0.250,X42,8.625,1440,,0.697,2065,2869,35.65607625,-119.77482983,390.42,,,,,,
3188,4430,41.38,35.19,6.20,15285.16,Metal Loss Group,Internal,22,0.055,1.5,1.4,06:29,,ERW,0.250,X42,8.625,1440,,0.697,2066,2870,35.65607594,-119.77483038,390.42,,,,,,
3189,4430,41.38,35.57,5.81,15285.54,Metal Loss,Internal,10,0.025,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65607538,-119.77483137,390.44,,,,,,
3190,4430,41.38,35.69,5.69,15285.67,Metal Loss Group,Internal,18,0.045,2.3,1.7,06:35,,ERW,0.250,X42,8.625,1440,,0.708,2034,2825,35.65607520,-119.77483168,390.44,,,,,,
3191,4430,41.38,35.97,5.41,15285.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65607471,-119.77483255,390.45,,,,,,
3192,4430,41.38,36.17,5.22,15286.14,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65607444,-119.77483302,390.46,,,,,,
3193,4430,41.38,36.35,5.03,15286.33,Metal Loss,Internal,15,0.038,0.3,0.6,07:00,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65607413,-119.77483357,390.46,,,,,,
3194,4430,41.38,36.54,4.84,15286.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65607382,-119.77483413,390.47,,,,,,
3195,4430,41.38,36.67,4.72,15286.64,Metal Loss Group,Internal,11,0.028,0.7,1.2,06:44,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65607364,-119.77483444,390.47,,,,,,
3196,4430,41.38,37.09,4.30,15287.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65607303,-119.77483551,390.49,,,,,,
3197,4430,41.38,37.68,3.70,15287.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65607204,-119.77483726,390.51,,,,,,
3198,4430,41.38,38.23,3.15,15288.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65607119,-119.77483876,390.52,,,,,,
3199,4430,41.38,38.80,2.59,15288.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65607028,-119.77484036,390.54,,,,,,
3200,4430,41.38,39.05,2.33,15289.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65606989,-119.77484105,390.55,,,,,,
3201,4430,41.38,40.37,1.02,15290.34,Metal Loss,Internal,17,0.043,0.3,0.5,07:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65606782,-119.77484469,390.60,,,,,,
3202,4430,41.38,41.33,0.05,15291.31,Metal Loss Group,Internal,19,0.048,1.1,0.8,06:32,At Weld,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65606637,-119.77484726,390.63,,,,,,
3203,4440,41.28,41.38,41.28,15291.36,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:39,,,,35.65606625,-119.77484747,390.63,,,,,,
3204,4440,41.28,0.35,40.93,15291.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65606570,-119.77484843,390.64,,,,,,
3205,4440,41.28,0.92,40.36,15292.28,Metal Loss Group,Internal,10,0.025,0.4,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65606481,-119.77485000,390.66,,,,,,
3206,4440,41.28,1.10,40.18,15292.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65606460,-119.77485038,390.66,,,,,,
3207,4440,41.28,1.49,39.79,15292.85,Metal Loss Group,Internal,16,0.040,2.5,2.3,06:19,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.65606391,-119.77485158,390.68,,,,,,
3208,4440,41.28,1.85,39.43,15293.21,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65606335,-119.77485259,390.69,,,,,,
3209,4440,41.28,2.38,38.89,15293.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65606253,-119.77485402,390.71,,,,,,
3210,4440,41.28,2.65,38.63,15294.00,Metal Loss Group,Internal,11,0.028,1.5,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65606215,-119.77485470,390.71,,,,,,
3211,4440,41.28,2.86,38.42,15294.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65606179,-119.77485533,390.72,,,,,,
3212,4440,41.28,3.01,38.27,15294.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65606158,-119.77485569,390.73,,,,,,
3213,4440,41.28,3.37,37.91,15294.72,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65606103,-119.77485666,390.74,,,,,,
3214,4440,41.28,6.02,35.26,15297.38,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65605677,-119.77486408,390.87,,,,,,
3215,4440,41.28,6.85,34.42,15298.21,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65605552,-119.77486626,390.91,,,,,,
3216,4440,41.28,8.21,33.07,15299.56,Metal Loss,Internal,13,0.033,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65605336,-119.77487002,390.98,,,,,,
3217,4440,41.28,8.92,32.36,15300.27,Metal Loss,Internal,22,0.055,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65605216,-119.77487209,391.01,,,,,,
3218,4440,41.28,12.02,29.26,15303.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65604728,-119.77488059,391.17,,,,,,
3219,4440,41.28,12.37,28.91,15303.73,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65604673,-119.77488154,391.19,,,,,,
3220,4440,41.28,22.15,19.12,15313.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65603128,-119.77490841,391.67,,,,,,
3221,4440,41.28,22.70,18.57,15314.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65603040,-119.77490994,391.70,,,,,,
3222,4440,41.28,23.92,17.35,15315.28,Metal Loss,Internal,21,0.053,0.3,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65602846,-119.77491331,391.76,,,,,,
3223,4440,41.28,25.86,15.42,15317.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65602539,-119.77491864,391.85,,,,,,
3224,4440,41.28,26.59,14.68,15317.95,Metal Loss Group,Internal,25,0.063,1.1,1.1,06:37,,ERW,0.250,X42,8.625,1440,,0.687,2096,2912,35.65602425,-119.77492062,391.89,,,,,,
3225,4440,41.28,27.61,13.66,15318.97,Metal Loss Group,Internal,10,0.025,1.5,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65602263,-119.77492342,391.94,,,,,,
3226,4440,41.28,28.00,13.28,15319.36,Metal Loss,Internal,24,0.060,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65602200,-119.77492451,391.96,,,,,,
3227,4440,41.28,28.38,12.90,15319.74,Metal Loss,Internal,21,0.053,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65602140,-119.77492556,391.98,,,,,,
3228,4440,41.28,28.63,12.65,15319.99,Metal Loss Group,Internal,11,0.028,2.0,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.65602103,-119.77492620,391.99,,,,,,
3229,4440,41.28,28.94,12.34,15320.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65602050,-119.77492711,392.01,,,,,,
3230,4440,41.28,29.26,12.02,15320.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65601999,-119.77492799,392.02,,,,,,
3231,4440,41.28,29.80,11.48,15321.16,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65601913,-119.77492949,392.05,,,,,,
3232,4440,41.28,30.00,11.28,15321.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65601884,-119.77492998,392.06,,,,,,
3233,4440,41.28,30.17,11.11,15321.53,Metal Loss Group,Internal,10,0.025,0.7,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65601854,-119.77493051,392.07,,,,,,
3234,4440,41.28,30.77,10.50,15322.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65601763,-119.77493208,392.09,,,,,,
3235,4440,41.28,30.95,10.33,15322.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65601732,-119.77493262,392.10,,,,,,
3236,4440,41.28,34.97,6.31,15326.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65601098,-119.77494360,392.30,,,,,,
3237,4450,40.98,41.28,40.98,15332.63,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:31,,,,35.65600095,-119.77496099,392.51,,,,,,
3238,4450,40.98,34.38,6.60,15367.01,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65594647,-119.77505551,393.05,,,,,,
3239,4450,40.98,38.36,2.63,15370.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65594011,-119.77506654,393.10,,,,,,
3240,4450,40.98,39.85,1.13,15372.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65593773,-119.77507065,393.13,,,,,,
3241,4460,41.37,40.98,41.37,15373.61,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:02,,,,35.65593593,-119.77507369,393.15,,,,,,
3242,4460,41.37,2.31,39.06,15375.92,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65593225,-119.77507993,393.19,,,,,,
3243,4460,41.37,13.16,28.21,15386.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65591475,-119.77510955,393.38,,,,,,
3244,4460,41.37,14.85,26.52,15388.47,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65591204,-119.77511414,393.41,,,,,,
3245,4460,41.37,15.04,26.33,15388.65,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65591179,-119.77511456,393.41,,,,,,
3246,4460,41.37,15.30,26.07,15388.92,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65591134,-119.77511534,393.41,,,,,,
3247,4460,41.37,15.97,25.40,15389.58,Metal Loss,Internal,12,0.030,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65591023,-119.77511721,393.43,,,,,,
3248,4460,41.37,25.02,16.35,15398.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65589557,-119.77514174,393.59,,,,,,
3249,4460,41.37,28.15,13.22,15401.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65589053,-119.77515014,393.65,,,,,,
3250,4460,41.37,32.98,8.39,15406.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65588265,-119.77516328,393.74,,,,,,
3251,4460,41.37,38.92,2.45,15412.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65587296,-119.77517944,393.86,,,,,,
3252,4470,41.35,41.37,41.35,15414.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:32,,,,35.65586893,-119.77518615,393.90,,,,,,
3253,4470,41.35,0.20,41.15,15415.18,Metal Loss,Internal,13,0.033,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65586867,-119.77518659,393.91,,,,,,
3254,4470,41.35,4.36,36.99,15419.34,Metal Loss,Internal,23,0.058,0.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65586188,-119.77519792,393.99,,,,,,
3255,4470,41.35,4.49,36.86,15419.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65586160,-119.77519838,393.99,,,,,,
3256,4480,38.76,41.35,38.76,15456.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:02,,,,35.65580178,-119.77529831,394.24,,,,,,
3257,4480,38.76,9.61,29.15,15465.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65578618,-119.77532436,394.33,,,,,,
3258,4480,38.76,9.95,28.81,15466.28,Metal Loss,Internal,23,0.058,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65578564,-119.77532526,394.33,,,,,,
3259,4480,38.76,10.28,28.48,15466.62,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65578511,-119.77532616,394.34,,,,,,
3260,4480,38.76,11.06,27.71,15467.39,Metal Loss,Internal,20,0.050,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65578384,-119.77532828,394.34,,,,,,
3261,4480,38.76,11.36,27.41,15467.69,Metal Loss,Internal,23,0.058,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65578339,-119.77532903,394.35,,,,,,
3262,4480,38.76,12.10,26.66,15468.44,Metal Loss,Internal,21,0.053,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65578217,-119.77533106,394.35,,,,,,
3263,4480,38.76,13.07,25.69,15469.41,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65578058,-119.77533373,394.36,,,,,,
3264,4480,38.76,13.45,25.31,15469.79,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65577998,-119.77533472,394.37,,,,,,
3265,4480,38.76,13.60,25.17,15469.93,Metal Loss,Internal,21,0.053,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65577978,-119.77533506,394.37,,,,,,
3266,4480,38.76,13.78,24.98,15470.11,Metal Loss,Internal,21,0.053,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65577944,-119.77533562,394.37,,,,,,
3267,4480,38.76,14.13,24.63,15470.47,Metal Loss,Internal,23,0.058,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65577887,-119.77533658,394.36,,,,,,
3268,4480,38.76,14.55,24.21,15470.89,Metal Loss,Internal,21,0.053,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65577818,-119.77533772,394.36,,,,,,
3269,4480,38.76,14.95,23.82,15471.28,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65577757,-119.77533873,394.36,,,,,,
3270,4480,38.76,32.39,6.37,15488.72,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65574912,-119.77538602,394.26,,,,,,
3271,4480,38.76,38.72,0.05,15495.05,Metal Loss,Internal,18,0.045,0.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65573886,-119.77540318,394.29,,,,,,
3272,4490,41.37,38.76,41.37,15495.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.65573872,-119.77540341,394.29,,,,,,
3273,4490,41.37,0.77,40.60,15495.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65573745,-119.77540553,394.29,,,,,,
3274,4490,41.37,0.96,40.41,15496.05,Metal Loss Group,Internal,18,0.045,1.6,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.694,2076,2884,35.65573721,-119.77540594,394.29,,,,,,
3275,4490,41.37,1.94,39.43,15497.03,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65573559,-119.77540864,394.30,,,,,,
3276,4490,41.37,9.85,31.53,15504.94,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65572287,-119.77543023,394.34,,,,,,
3277,4490,41.37,14.11,27.26,15509.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65571612,-119.77544176,394.36,,,,,,
3278,4490,41.37,15.23,26.15,15510.32,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65571431,-119.77544486,394.37,,,,,,
3279,4490,41.37,15.49,25.89,15510.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65571391,-119.77544554,394.37,,,,,,
3280,4490,41.37,16.19,25.18,15511.29,Metal Loss,Internal,21,0.053,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65571272,-119.77544758,394.38,,,,,,
3281,4490,41.37,16.72,24.65,15511.81,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65571193,-119.77544892,394.38,,,,,,
3282,4490,41.37,17.98,23.39,15513.08,Metal Loss,Internal,21,0.053,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65570985,-119.77545248,394.39,,,,,,
3283,4490,41.37,18.87,22.50,15513.96,Metal Loss,Internal,17,0.043,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65570839,-119.77545496,394.39,,,,,,
3284,4490,41.37,20.21,21.16,15515.31,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65570629,-119.77545856,394.40,,,,,,
3285,4490,41.37,23.37,18.00,15518.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65570128,-119.77546717,394.42,,,,,,
3286,4490,41.37,23.86,17.52,15518.95,Metal Loss,Internal,24,0.060,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65570054,-119.77546847,394.43,,,,,,
3287,4490,41.37,24.22,17.15,15519.32,Metal Loss Group,Internal,19,0.048,1.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.65569990,-119.77546960,394.43,,,,,,
3288,4490,41.37,24.69,16.68,15519.78,Metal Loss,Internal,22,0.055,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65569917,-119.77547086,394.43,,,,,,
3289,4490,41.37,25.61,15.76,15520.70,Metal Loss Group,Internal,22,0.055,1.2,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.688,2092,2906,35.65569771,-119.77547342,394.44,,,,,,
3290,4490,41.37,26.13,15.24,15521.22,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65569688,-119.77547486,394.44,,,,,,
3291,4490,41.37,26.33,15.05,15521.42,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65569663,-119.77547529,394.44,,,,,,
3292,4490,41.37,26.56,14.82,15521.65,Metal Loss Group,Internal,19,0.048,2.4,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.65569627,-119.77547592,394.45,,,,,,
3293,4490,41.37,27.78,13.59,15522.87,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65569433,-119.77547930,394.46,,,,,,
3294,4490,41.37,28.66,12.72,15523.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65569291,-119.77548179,394.46,,,,,,
3295,4490,41.37,31.58,9.79,15526.67,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65568830,-119.77548983,394.49,,,,,,
3296,4490,41.37,31.84,9.53,15526.93,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65568792,-119.77549049,394.49,,,,,,
3297,4490,41.37,32.19,9.19,15527.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65568739,-119.77549141,394.49,,,,,,
3298,4490,41.37,40.32,1.06,15535.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65567455,-119.77551381,394.55,,,,,,
3299,4490,41.37,41.03,0.34,15536.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65567338,-119.77551587,394.56,,,,,,
3300,4500,41.45,41.37,41.45,15536.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:01,,,,35.65567281,-119.77551686,394.56,,,,,,
3301,4500,41.45,0.03,41.43,15536.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65567278,-119.77551691,394.56,,,,,,
3302,4500,41.45,0.55,40.90,15537.02,Metal Loss,Internal,22,0.055,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65567196,-119.77551835,394.57,,,,,,
3303,4500,41.45,0.68,40.77,15537.15,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65567175,-119.77551870,394.57,,,,,,
3304,4500,41.45,1.72,39.74,15538.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65567015,-119.77552149,394.57,,,,,,
3305,4500,41.45,3.91,37.54,15540.38,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65566675,-119.77552748,394.57,,,,,,
3306,4500,41.45,9.24,32.21,15545.71,Metal Loss,Internal,22,0.055,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65565844,-119.77554214,394.54,,,,,,
3307,4500,41.45,10.38,31.07,15546.85,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65565655,-119.77554549,394.54,,,,,,
3308,4500,41.45,15.00,26.45,15551.47,Metal Loss,Internal,20,0.050,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65564939,-119.77555812,394.52,,,,,,
3309,4500,41.45,16.48,24.98,15552.94,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65564709,-119.77556218,394.51,,,,,,
3310,4500,41.45,17.71,23.74,15554.18,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65564518,-119.77556556,394.50,,,,,,
3311,4500,41.45,18.06,23.39,15554.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65564454,-119.77556668,394.50,,,,,,
3312,4500,41.45,18.44,23.01,15554.90,Metal Loss,Internal,12,0.030,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65564396,-119.77556770,394.50,,,,,,
3313,4500,41.45,18.61,22.84,15555.08,Metal Loss Group,Internal,20,0.050,1.5,1.8,06:05,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65564373,-119.77556811,394.50,,,,,,
3314,4500,41.45,19.03,22.42,15555.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65564305,-119.77556931,394.50,,,,,,
3315,4500,41.45,19.49,21.96,15555.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65564238,-119.77557049,394.49,,,,,,
3316,4500,41.45,19.94,21.52,15556.40,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65564163,-119.77557181,394.49,,,,,,
3317,4500,41.45,20.75,20.70,15557.22,Metal Loss,Internal,19,0.048,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65564040,-119.77557398,394.49,,,,,,
3318,4500,41.45,21.74,19.71,15558.21,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65563883,-119.77557676,394.48,,,,,,
3319,4500,41.45,32.11,9.34,15568.58,Metal Loss,Internal,22,0.055,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65562255,-119.77560549,394.39,,,,,,
3320,4500,41.45,37.64,3.82,15574.10,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65561386,-119.77562082,394.33,,,,,,
3321,4510,41.06,41.45,41.06,15577.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.65560793,-119.77563130,394.30,,,,,,
3322,4510,41.06,1.20,39.86,15579.12,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65560601,-119.77563467,394.28,,,,,,
3323,4510,41.06,2.33,38.74,15580.24,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65560424,-119.77563776,394.26,,,,,,
3324,4510,41.06,3.50,37.57,15581.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65560241,-119.77564097,394.24,,,,,,
3325,4510,41.06,4.07,37.00,15581.98,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65560151,-119.77564254,394.23,,,,,,
3326,4510,41.06,4.57,36.49,15582.49,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65560076,-119.77564386,394.22,,,,,,
3327,4510,41.06,5.25,35.82,15583.16,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65559968,-119.77564574,394.21,,,,,,
3328,4510,41.06,5.85,35.21,15583.77,Metal Loss Group,Internal,19,0.048,1.2,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.65559875,-119.77564737,394.20,,,,,,
3329,4510,41.06,6.43,34.63,15584.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65559776,-119.77564911,394.19,,,,,,
3330,4510,41.06,6.55,34.52,15584.46,Metal Loss,Internal,19,0.048,0.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65559758,-119.77564942,394.19,,,,,,
3331,4510,41.06,6.74,34.33,15584.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65559735,-119.77564983,394.19,,,,,,
3332,4510,41.06,6.91,34.16,15584.82,Metal Loss Group,Internal,12,0.030,1.5,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65559704,-119.77565037,394.18,,,,,,
3333,4510,41.06,7.29,33.77,15585.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65559646,-119.77565139,394.18,,,,,,
3334,4510,41.06,8.09,32.98,15586.00,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65559520,-119.77565359,394.16,,,,,,
3335,4510,41.06,8.41,32.65,15586.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65559468,-119.77565450,394.16,,,,,,
3336,4510,41.06,9.89,31.18,15587.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65559234,-119.77565860,394.13,,,,,,
3337,4510,41.06,15.89,25.18,15593.81,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65558297,-119.77567500,394.03,,,,,,
3338,4510,41.06,17.40,23.66,15595.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65558052,-119.77567928,394.00,,,,,,
3339,4510,41.06,18.92,22.14,15596.84,Metal Loss,Internal,21,0.053,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65557814,-119.77568344,393.99,,,,,,
3340,4510,41.06,20.33,20.74,15598.24,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65557589,-119.77568738,393.98,,,,,,
3341,4510,41.06,20.86,20.21,15598.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65557509,-119.77568878,393.98,,,,,,
3342,4510,41.06,21.83,19.23,15599.75,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65557356,-119.77569147,393.98,,,,,,
3343,4510,41.06,21.97,19.09,15599.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65557332,-119.77569187,393.98,,,,,,
3344,4510,41.06,24.03,17.03,15601.95,Metal Loss,Internal,23,0.058,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65557011,-119.77569750,393.97,,,,,,
3345,4510,41.06,24.93,16.13,15602.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65556869,-119.77569999,393.97,,,,,,
3346,4510,41.06,25.28,15.79,15603.19,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65556814,-119.77570094,393.97,,,,,,
3347,4510,41.06,25.57,15.49,15603.49,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65556765,-119.77570181,393.96,,,,,,
3348,4510,41.06,26.26,14.81,15604.18,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65556659,-119.77570366,393.96,,,,,,
3349,4510,41.06,27.30,13.77,15605.22,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65556497,-119.77570649,393.96,,,,,,
3350,4510,41.06,27.59,13.48,15605.51,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65556453,-119.77570726,393.96,,,,,,
3351,4510,41.06,28.74,12.32,15606.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65556266,-119.77571053,393.95,,,,,,
3352,4510,41.06,28.90,12.16,15606.82,Metal Loss,Internal,21,0.053,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65556243,-119.77571094,393.95,,,,,,
3353,4510,41.06,29.99,11.07,15607.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65556069,-119.77571398,393.95,,,,,,
3354,4510,41.06,30.34,10.72,15608.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65556014,-119.77571493,393.95,,,,,,
3355,4510,41.06,30.82,10.25,15608.73,Metal Loss,Internal,19,0.048,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65555939,-119.77571626,393.95,,,,,,
3356,4510,41.06,31.63,9.43,15609.55,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65555813,-119.77571846,393.94,,,,,,
3357,4510,41.06,32.20,8.87,15610.11,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65555723,-119.77572004,393.94,,,,,,
3358,4510,41.06,32.85,8.22,15610.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65555620,-119.77572184,393.94,,,,,,
3359,4510,41.06,33.13,7.94,15611.04,Metal Loss,Internal,12,0.030,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65555579,-119.77572255,393.94,,,,,,
