"Item
3360,4510,41.06,33.43,7.64,15611.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65555527,-119.77572346,393.94,,,,,,
3361,4510,41.06,33.59,7.47,15611.51,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65555499,-119.77572396,393.94,,,,,,
3362,4510,41.06,34.20,6.86,15612.12,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65555406,-119.77572558,393.93,,,,,,
3363,4510,41.06,34.33,6.74,15612.24,Metal Loss,Internal,15,0.038,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65555390,-119.77572587,393.93,,,,,,
3364,4510,41.06,35.48,5.59,15613.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65555205,-119.77572911,393.93,,,,,,
3365,4510,41.06,35.77,5.30,15613.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65555157,-119.77572995,393.93,,,,,,
3366,4510,41.06,35.93,5.14,15613.84,Metal Loss Group,Internal,12,0.030,1.1,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.65555135,-119.77573032,393.93,,,,,,
3367,4510,41.06,36.42,4.65,15614.33,Metal Loss,Internal,20,0.050,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65555052,-119.77573177,393.93,,,,,,
3368,4510,41.06,36.57,4.49,15614.49,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65555030,-119.77573217,393.93,,,,,,
3369,4510,41.06,37.07,4.00,15614.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65554956,-119.77573346,393.92,,,,,,
3370,4510,41.06,37.83,3.23,15615.75,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65554832,-119.77573563,393.92,,,,,,
3371,4510,41.06,38.62,2.44,15616.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65554707,-119.77573782,393.92,,,,,,
3372,4510,41.06,39.28,1.79,15617.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65554602,-119.77573965,393.92,,,,,,
3373,4510,41.06,39.47,1.60,15617.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65554570,-119.77574020,393.92,,,,,,
3374,4510,41.06,39.74,1.32,15617.66,Metal Loss Group,Internal,14,0.035,0.6,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65554531,-119.77574088,393.91,,,,,,
3375,4510,41.06,40.35,0.72,15618.26,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65554439,-119.77574250,393.91,,,,,,
3376,4510,41.06,40.47,0.60,15618.38,Metal Loss,Internal,12,0.030,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65554423,-119.77574279,393.91,,,,,,
3377,4510,41.06,40.97,0.09,15618.89,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65554336,-119.77574431,393.91,,,,,,
3378,4520,41.37,41.06,41.37,15618.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:42,,,,35.65554320,-119.77574458,393.91,,,,,,
3379,4520,41.37,0.10,41.27,15619.08,Metal Loss,Internal,16,0.040,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65554311,-119.77574474,393.91,,,,,,
3380,4520,41.37,0.23,41.14,15619.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65554292,-119.77574507,393.91,,,,,,
3381,4520,41.37,0.85,40.52,15619.83,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65554192,-119.77574682,393.91,,,,,,
3382,4520,41.37,0.96,40.41,15619.94,Metal Loss,Internal,14,0.035,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65554176,-119.77574710,393.91,,,,,,
3383,4520,41.37,1.17,40.20,15620.15,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65554138,-119.77574778,393.91,,,,,,
3384,4520,41.37,1.57,39.80,15620.55,Metal Loss Group,Internal,10,0.025,1.8,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65554080,-119.77574879,393.90,,,,,,
3385,4520,41.37,2.04,39.33,15621.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65554009,-119.77575003,393.90,,,,,,
3386,4520,41.37,2.22,39.15,15621.20,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553975,-119.77575062,393.90,,,,,,
3387,4520,41.37,2.45,38.92,15621.43,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553941,-119.77575121,393.90,,,,,,
3388,4520,41.37,2.56,38.81,15621.54,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553921,-119.77575156,393.90,,,,,,
3389,4520,41.37,2.74,38.63,15621.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65553891,-119.77575210,393.90,,,,,,
3390,4520,41.37,3.04,38.33,15622.02,Metal Loss,Internal,17,0.043,0.3,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65553849,-119.77575283,393.90,,,,,,
3391,4520,41.37,3.34,38.03,15622.32,Metal Loss Group,Internal,18,0.045,1.5,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65553800,-119.77575369,393.90,,,,,,
3392,4520,41.37,3.69,37.68,15622.67,Metal Loss,Internal,14,0.035,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65553746,-119.77575464,393.90,,,,,,
3393,4520,41.37,3.91,37.46,15622.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553708,-119.77575529,393.90,,,,,,
3394,4520,41.37,4.07,37.30,15623.05,Metal Loss,Internal,14,0.035,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65553686,-119.77575567,393.90,,,,,,
3395,4520,41.37,4.45,36.92,15623.44,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65553623,-119.77575678,393.89,,,,,,
3396,4520,41.37,4.69,36.68,15623.67,Metal Loss,Internal,11,0.028,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65553586,-119.77575742,393.89,,,,,,
3397,4520,41.37,4.83,36.54,15623.81,Metal Loss,Internal,13,0.033,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65553567,-119.77575776,393.89,,,,,,
3398,4520,41.37,5.04,36.33,15624.02,Metal Loss,Internal,23,0.058,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65553533,-119.77575835,393.89,,,,,,
3399,4520,41.37,5.37,36.00,15624.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65553477,-119.77575933,393.89,,,,,,
3400,4520,41.37,5.63,35.74,15624.61,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65553440,-119.77575998,393.89,,,,,,
3401,4520,41.37,5.86,35.51,15624.84,Metal Loss,Internal,20,0.050,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553404,-119.77576062,393.89,,,,,,
3402,4520,41.37,5.99,35.38,15624.97,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65553386,-119.77576093,393.89,,,,,,
3403,4520,41.37,6.33,35.04,15625.31,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65553333,-119.77576185,393.89,,,,,,
3404,4520,41.37,6.63,34.74,15625.61,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65553281,-119.77576276,393.89,,,,,,
3405,4520,41.37,6.88,34.49,15625.86,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65553244,-119.77576342,393.89,,,,,,
3406,4520,41.37,7.24,34.13,15626.22,Metal Loss Group,Internal,21,0.053,1.0,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65553188,-119.77576440,393.88,,,,,,
3407,4520,41.37,7.95,33.42,15626.93,Metal Loss Group,Internal,11,0.028,0.9,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65553081,-119.77576626,393.88,,,,,,
3408,4520,41.37,8.52,32.85,15627.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65552989,-119.77576787,393.88,,,,,,
3409,4520,41.37,9.00,32.37,15627.98,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65552910,-119.77576926,393.88,,,,,,
3410,4520,41.37,9.17,32.20,15628.15,Metal Loss,Internal,20,0.050,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65552887,-119.77576966,393.88,,,,,,
3411,4520,41.37,9.77,31.60,15628.75,Metal Loss,Internal,23,0.058,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65552792,-119.77577132,393.88,,,,,,
3412,4520,41.37,10.09,31.28,15629.07,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65552741,-119.77577221,393.87,,,,,,
3413,4520,41.37,10.45,30.92,15629.43,Metal Loss,Internal,19,0.048,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65552687,-119.77577314,393.87,,,,,,
3414,4520,41.37,10.94,30.43,15629.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65552600,-119.77577462,393.87,,,,,,
3415,4520,41.37,11.29,30.08,15630.27,Metal Loss,Internal,12,0.030,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65552547,-119.77577555,393.87,,,,,,
3416,4520,41.37,11.50,29.87,15630.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65552513,-119.77577612,393.87,,,,,,
3417,4520,41.37,11.88,29.49,15630.86,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65552456,-119.77577711,393.87,,,,,,
3418,4520,41.37,12.08,29.29,15631.06,Metal Loss,Internal,23,0.058,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65552424,-119.77577766,393.87,,,,,,
3419,4520,41.37,12.36,29.01,15631.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65552381,-119.77577840,393.86,,,,,,
3420,4520,41.37,12.88,28.49,15631.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65552295,-119.77577988,393.86,,,,,,
3421,4520,41.37,13.08,28.29,15632.06,Metal Loss,Internal,21,0.053,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65552270,-119.77578030,393.86,,,,,,
3422,4520,41.37,13.24,28.13,15632.22,Metal Loss,Internal,20,0.050,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65552239,-119.77578083,393.86,,,,,,
3423,4520,41.37,13.49,27.88,15632.47,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65552201,-119.77578148,393.86,,,,,,
3424,4520,41.37,13.92,27.45,15632.90,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65552130,-119.77578271,393.86,,,,,,
3425,4520,41.37,14.44,26.93,15633.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65552054,-119.77578402,393.85,,,,,,
3426,4520,41.37,14.90,26.47,15633.88,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65551981,-119.77578528,393.85,,,,,,
3427,4520,41.37,15.04,26.33,15634.02,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65551953,-119.77578576,393.85,,,,,,
3428,4520,41.37,15.34,26.03,15634.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65551908,-119.77578652,393.85,,,,,,
3429,4520,41.37,15.77,25.60,15634.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65551839,-119.77578771,393.85,,,,,,
3430,4520,41.37,16.02,25.35,15635.00,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65551802,-119.77578835,393.85,,,,,,
3431,4520,41.37,16.31,25.06,15635.29,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65551755,-119.77578916,393.85,,,,,,
3432,4520,41.37,17.03,24.34,15636.01,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65551641,-119.77579112,393.84,,,,,,
3433,4520,41.37,17.68,23.69,15636.66,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65551535,-119.77579294,393.84,,,,,,
3434,4520,41.37,18.01,23.36,15636.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65551481,-119.77579387,393.84,,,,,,
3435,4520,41.37,18.62,22.75,15637.60,Metal Loss,Internal,22,0.055,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65551386,-119.77579550,393.84,,,,,,
3436,4520,41.37,19.74,21.63,15638.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65551207,-119.77579857,393.83,,,,,,
3437,4520,41.37,20.33,21.04,15639.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65551115,-119.77580016,393.83,,,,,,
3438,4520,41.37,21.68,19.69,15640.66,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65550900,-119.77580385,393.82,,,,,,
3439,4520,41.37,22.30,19.07,15641.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65550798,-119.77580561,393.82,,,,,,
3440,4520,41.37,22.41,18.96,15641.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65550776,-119.77580599,393.82,,,,,,
3441,4520,41.37,22.84,18.53,15641.82,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65550707,-119.77580718,393.82,,,,,,
3442,4520,41.37,23.63,17.74,15642.61,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65550579,-119.77580937,393.81,,,,,,
3443,4520,41.37,28.65,12.72,15647.63,Metal Loss,Internal,16,0.040,0.3,0.5,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65549784,-119.77582304,393.79,,,,,,
3444,4520,41.37,35.65,5.72,15654.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65548663,-119.77584231,393.76,,,,,,
3445,4520,41.37,36.87,4.50,15655.85,Metal Loss,Internal,21,0.053,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65548467,-119.77584569,393.75,,,,,,
3446,4520,41.37,37.17,4.20,15656.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65548424,-119.77584642,393.75,,,,,,
3447,4520,41.37,37.94,3.43,15656.92,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65548297,-119.77584860,393.75,,,,,,
3448,4520,41.37,38.73,2.64,15657.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65548175,-119.77585070,393.74,,,,,,
3449,4520,41.37,41.17,0.20,15660.15,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65547779,-119.77585749,393.74,,,,,,
3450,4530,41.31,41.37,41.31,15660.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:52,,,,35.65547748,-119.77585802,393.74,,,,,,
3451,4530,41.31,0.04,41.27,15660.39,Metal Loss,Internal,23,0.058,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65547743,-119.77585811,393.74,,,,,,
3452,4530,41.31,4.26,37.05,15664.61,Metal Loss,Internal,22,0.055,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65547069,-119.77586961,393.77,,,,,,
3453,4530,41.31,5.24,36.07,15665.59,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65546909,-119.77587234,393.77,,,,,,
3454,4530,41.31,8.86,32.45,15669.21,Metal Loss,Internal,18,0.045,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65546331,-119.77588221,393.80,,,,,,
3455,4530,41.31,10.95,30.36,15671.30,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65545996,-119.77588792,393.81,,,,,,
3456,4530,41.31,11.55,29.76,15671.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65545904,-119.77588949,393.81,,,,,,
3457,4530,41.31,12.87,28.44,15673.22,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65545691,-119.77589313,393.82,,,,,,
3458,4530,41.31,13.01,28.31,15673.35,Metal Loss,Internal,21,0.053,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65545671,-119.77589348,393.82,,,,,,
3459,4530,41.31,13.70,27.61,15674.05,Metal Loss Group,Internal,15,0.038,1.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65545559,-119.77589539,393.82,,,,,,
3460,4530,41.31,14.27,27.04,15674.62,Metal Loss,Internal,19,0.048,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65545470,-119.77589691,393.83,,,,,,
3461,4530,41.31,14.58,26.73,15674.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65545418,-119.77589780,393.83,,,,,,
3462,4530,41.31,14.99,26.32,15675.34,Metal Loss Group,Internal,14,0.035,0.9,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65545347,-119.77589901,393.83,,,,,,
3463,4530,41.31,15.16,26.15,15675.51,Metal Loss Group,Internal,14,0.035,0.8,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65545324,-119.77589940,393.83,,,,,,
3464,4530,41.31,15.33,25.98,15675.68,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65545295,-119.77589991,393.84,,,,,,
3465,4530,41.31,16.42,24.89,15676.77,Metal Loss,Internal,22,0.055,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65545126,-119.77590282,393.86,,,,,,
3466,4530,41.31,16.63,24.68,15676.98,Metal Loss Group,Internal,18,0.045,1.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65545089,-119.77590344,393.86,,,,,,
3467,4530,41.31,16.83,24.48,15677.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65545056,-119.77590402,393.87,,,,,,
3468,4530,41.31,16.98,24.33,15677.33,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65545035,-119.77590437,393.87,,,,,,
3469,4530,41.31,17.17,24.14,15677.52,Metal Loss,Internal,22,0.055,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65545003,-119.77590492,393.87,,,,,,
3470,4530,41.31,17.51,23.81,15677.85,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65544948,-119.77590587,393.88,,,,,,
3471,4530,41.31,17.93,23.38,15678.28,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65544878,-119.77590708,393.89,,,,,,
3472,4530,41.31,18.11,23.20,15678.46,Metal Loss Group,Internal,19,0.048,0.5,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65544853,-119.77590751,393.89,,,,,,
3473,4530,41.31,18.25,23.06,15678.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65544833,-119.77590785,393.89,,,,,,
3474,4530,41.31,18.49,22.82,15678.84,Metal Loss Group,Internal,24,0.060,1.7,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.707,2036,2827,35.65544797,-119.77590847,393.89,,,,,,
3475,4530,41.31,18.82,22.49,15679.17,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65544745,-119.77590936,393.90,,,,,,
3476,4530,41.31,19.13,22.18,15679.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65544693,-119.77591027,393.91,,,,,,
3477,4530,41.31,21.19,20.12,15681.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65544367,-119.77591588,393.94,,,,,,
3478,4530,41.31,21.31,20.00,15681.66,Metal Loss Group,Internal,21,0.053,2.1,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.65544348,-119.77591620,393.95,,,,,,
3479,4530,41.31,21.59,19.72,15681.94,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65544301,-119.77591702,393.95,,,,,,
3480,4530,41.31,21.79,19.52,15682.14,Metal Loss,Internal,18,0.045,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65544266,-119.77591761,393.95,,,,,,
3481,4530,41.31,22.66,18.65,15683.01,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65544133,-119.77591990,393.97,,,,,,
3482,4530,41.31,25.10,16.21,15685.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65543740,-119.77592666,394.01,,,,,,
3483,4530,41.31,25.89,15.42,15686.24,Metal Loss,Internal,24,0.060,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65543617,-119.77592878,394.03,,,,,,
3484,4530,41.31,26.10,15.21,15686.45,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65543579,-119.77592943,394.03,,,,,,
3485,4530,41.31,26.35,14.96,15686.70,Metal Loss,Internal,17,0.043,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65543540,-119.77593011,394.04,,,,,,
3486,4530,41.31,31.60,9.71,15691.95,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65542711,-119.77594437,394.13,,,,,,
3487,4530,41.31,35.62,5.69,15695.97,Metal Loss,Internal,16,0.040,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65542064,-119.77595551,394.21,,,,,,
3488,4530,41.31,36.47,4.84,15696.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65541930,-119.77595781,394.22,,,,,,
3489,4540,41.40,41.31,41.40,15701.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:56,,,,35.65541156,-119.77597109,394.32,,,,,,
3490,4540,41.40,0.25,41.15,15701.91,Metal Loss Group,Internal,19,0.048,2.6,2.0,06:15,,ERW,0.250,X42,8.625,1440,,0.716,2010,2792,35.65541120,-119.77597170,394.33,,,,,,
3491,4540,41.40,0.64,40.76,15702.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65541049,-119.77597293,394.34,,,,,,
3492,4540,41.40,1.40,40.00,15703.06,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65540933,-119.77597491,394.36,,,,,,
3493,4540,41.40,1.78,39.62,15703.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65540867,-119.77597604,394.37,,,,,,
3494,4540,41.40,3.80,37.60,15705.46,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65540550,-119.77598147,394.41,,,,,,
3495,4540,41.40,3.94,37.46,15705.60,Metal Loss,Internal,24,0.060,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65540523,-119.77598193,394.41,,,,,,
3496,4540,41.40,4.13,37.27,15705.79,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65540495,-119.77598241,394.42,,,,,,
3497,4540,41.40,4.27,37.13,15705.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65540478,-119.77598271,394.42,,,,,,
3498,4540,41.40,4.73,36.67,15706.39,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65540396,-119.77598411,394.43,,,,,,
3499,4540,41.40,4.96,36.44,15706.62,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65540358,-119.77598477,394.44,,,,,,
3500,4540,41.40,5.32,36.08,15706.98,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65540303,-119.77598571,394.45,,,,,,
3501,4540,41.40,6.32,35.08,15707.98,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65540139,-119.77598851,394.47,,,,,,
3502,4540,41.40,7.57,33.83,15709.23,Metal Loss,Internal,10,0.025,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65539942,-119.77599190,394.50,,,,,,
3503,4540,41.40,8.53,32.87,15710.19,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65539792,-119.77599446,394.52,,,,,,
3504,4540,41.40,8.70,32.70,15710.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65539772,-119.77599481,394.52,,,,,,
3505,4540,41.40,11.42,29.98,15713.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65539332,-119.77600234,394.58,,,,,,
3506,4540,41.40,12.57,28.83,15714.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65539143,-119.77600557,394.60,,,,,,
3507,4540,41.40,16.08,25.32,15717.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65538580,-119.77601517,394.64,,,,,,
3508,4540,41.40,17.14,24.26,15718.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65538415,-119.77601798,394.65,,,,,,
3509,4540,41.40,22.29,19.11,15723.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65537592,-119.77603201,394.70,,,,,,
3510,4540,41.40,27.69,13.71,15729.35,Metal Loss,Internal,23,0.058,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65536725,-119.77604679,394.75,,,,,,
3511,4540,41.40,27.91,13.48,15729.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65536690,-119.77604739,394.75,,,,,,
3512,4540,41.40,31.69,9.71,15733.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65536080,-119.77605779,394.79,,,,,,
3513,4540,41.40,33.79,7.61,15735.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65535748,-119.77606344,394.81,,,,,,
3514,4540,41.40,36.92,4.48,15738.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65535246,-119.77607199,394.84,,,,,,
3515,4540,41.40,38.01,3.39,15739.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65535076,-119.77607490,394.85,,,,,,
3516,4540,41.40,38.44,2.96,15740.10,Metal Loss Group,Internal,24,0.060,1.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.698,2063,2865,35.65535006,-119.77607607,394.86,,,,,,
3517,4540,41.40,39.77,1.63,15741.43,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65534790,-119.77607976,394.87,,,,,,
3518,4550,41.43,41.40,41.43,15743.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:26,,,,35.65534531,-119.77608419,394.88,,,,,,
3519,4550,41.43,0.70,40.73,15743.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65534413,-119.77608621,394.87,,,,,,
3520,4550,41.43,1.01,40.42,15744.07,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65534368,-119.77608698,394.87,,,,,,
3521,4550,41.43,1.36,40.07,15744.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65534315,-119.77608789,394.87,,,,,,
3522,4550,41.43,3.37,38.06,15746.42,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65533990,-119.77609347,394.85,,,,,,
3523,4550,41.43,3.94,37.49,15747.00,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65533900,-119.77609501,394.85,,,,,,
3524,4550,41.43,5.24,36.18,15748.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65533694,-119.77609854,394.84,,,,,,
3525,4550,41.43,6.41,35.01,15749.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65533502,-119.77610184,394.83,,,,,,
3526,4550,41.43,7.16,34.26,15750.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65533387,-119.77610380,394.82,,,,,,
3527,4550,41.43,8.98,32.45,15752.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65533094,-119.77610883,394.81,,,,,,
3528,4550,41.43,13.31,28.12,15756.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65532402,-119.77612070,394.78,,,,,,
3529,4550,41.43,14.72,26.71,15757.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65532175,-119.77612460,394.77,,,,,,
3530,4550,41.43,16.53,24.90,15759.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65531886,-119.77612956,394.75,,,,,,
3531,4550,41.43,28.09,13.34,15771.15,Metal Loss,Internal,21,0.053,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65530057,-119.77616129,394.74,,,,,,
3532,4550,41.43,29.66,11.77,15772.71,Metal Loss,Internal,22,0.055,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65529807,-119.77616566,394.74,,,,,,
3533,4550,41.43,30.18,11.25,15773.24,Metal Loss,Internal,20,0.050,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65529722,-119.77616713,394.74,,,,,,
3534,4550,41.43,31.18,10.25,15774.24,Metal Loss,Internal,24,0.060,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65529574,-119.77616971,394.74,,,,,,
3535,4550,41.43,38.05,3.38,15781.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65528489,-119.77618861,394.75,,,,,,
3536,4550,41.43,39.79,1.63,15782.85,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65528206,-119.77619355,394.75,,,,,,
3537,4550,41.43,40.12,1.30,15783.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65528154,-119.77619444,394.75,,,,,,
3538,4560,41.39,41.43,41.39,15784.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:15,,,,35.65527952,-119.77619796,394.75,,,,,,
3539,4560,41.39,0.10,41.29,15784.59,Metal Loss,Internal,20,0.050,0.3,0.6,07:01,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65527936,-119.77619824,394.75,,,,,,
3540,4560,41.39,0.55,40.83,15785.04,Metal Loss,Internal,17,0.043,0.3,0.5,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65527866,-119.77619946,394.76,,,,,,
3541,4560,41.39,3.23,38.16,15787.72,Metal Loss,Internal,23,0.058,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65527444,-119.77620678,394.80,,,,,,
3542,4560,41.39,3.50,37.89,15787.98,Metal Loss,Internal,21,0.053,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65527397,-119.77620758,394.81,,,,,,
3543,4560,41.39,3.67,37.72,15788.15,Metal Loss,Internal,18,0.045,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65527374,-119.77620798,394.81,,,,,,
3544,4560,41.39,3.85,37.54,15788.33,Metal Loss,Internal,23,0.058,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65527341,-119.77620855,394.81,,,,,,
3545,4560,41.39,5.11,36.27,15789.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65527142,-119.77621199,394.83,,,,,,
3546,4560,41.39,8.13,33.25,15792.62,Metal Loss,Internal,19,0.048,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65526669,-119.77622019,394.88,,,,,,
3547,4560,41.39,25.69,15.69,15810.18,Metal Loss,Internal,19,0.048,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65523858,-119.77626831,395.24,,,,,,
3548,4560,41.39,27.73,13.66,15812.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65523531,-119.77627388,395.28,,,,,,
3549,4560,41.39,28.37,13.02,15812.85,Metal Loss,Internal,23,0.058,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65523424,-119.77627570,395.30,,,,,,
3550,4560,41.39,28.49,12.90,15812.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65523406,-119.77627600,395.30,,,,,,
3551,4560,41.39,39.34,2.05,15823.82,Metal Loss,Internal,25,0.063,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65521654,-119.77630558,395.52,,,,,,
3552,4560,41.39,40.99,0.40,15825.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65521380,-119.77631014,395.55,,,,,,
3553,4570,41.34,41.39,41.34,15825.87,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:35,,,,35.65521320,-119.77631115,395.56,,,,,,
3554,4570,41.34,0.05,41.30,15825.92,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65521315,-119.77631123,395.56,,,,,,
3555,4570,41.34,0.35,41.00,15826.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65521266,-119.77631205,395.56,,,,,,
3556,4570,41.34,1.57,39.78,15827.44,Metal Loss Group,Internal,20,0.050,1.6,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.695,2071,2876,35.65521065,-119.77631540,395.58,,,,,,
3557,4570,41.34,1.90,39.44,15827.78,Metal Loss Group,Internal,16,0.040,1.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65521010,-119.77631631,395.59,,,,,,
3558,4570,41.34,2.54,38.80,15828.41,Metal Loss,Internal,36,0.090,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65520902,-119.77631812,395.60,,,,,,
3559,4570,41.34,3.46,37.89,15829.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65520755,-119.77632056,395.62,,,,,,
3560,4570,41.34,3.69,37.66,15829.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65520716,-119.77632121,395.62,,,,,,
3561,4570,41.34,5.58,35.77,15831.45,Metal Loss,Internal,19,0.048,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65520414,-119.77632623,395.65,,,,,,
3562,4570,41.34,5.90,35.45,15831.77,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65520362,-119.77632711,395.66,,,,,,
3563,4570,41.34,6.40,34.95,15832.27,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65520275,-119.77632854,395.67,,,,,,
3564,4570,41.34,15.00,26.34,15840.88,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65518875,-119.77635186,395.81,,,,,,
3565,4570,41.34,19.77,21.58,15845.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65518109,-119.77636463,395.89,,,,,,
3566,4570,41.34,21.78,19.56,15847.66,Metal Loss,Internal,22,0.055,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65517783,-119.77637005,395.92,,,,,,
3567,4570,41.34,32.26,9.09,15858.13,Metal Loss,Internal,20,0.050,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65516084,-119.77639864,396.14,,,,,,
3568,4570,41.34,32.68,8.66,15858.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65516016,-119.77639979,396.15,,,,,,
3569,4570,41.34,35.23,6.11,15861.10,Metal Loss Group,Internal,14,0.035,1.2,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65515606,-119.77640672,396.20,,,,,,
3570,4570,41.34,35.52,5.82,15861.39,Metal Loss Group,Internal,22,0.055,2.0,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.713,2020,2805,35.65515558,-119.77640753,396.21,,,,,,
3571,4570,41.34,36.34,5.00,15862.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65515426,-119.77640976,396.23,,,,,,
3572,4570,41.34,36.54,4.80,15862.42,Metal Loss Group,Internal,21,0.053,0.9,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.65515392,-119.77641033,396.23,,,,,,
3573,4570,41.34,37.01,4.34,15862.88,Metal Loss Group,Internal,23,0.058,2.0,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.715,2015,2799,35.65515318,-119.77641159,396.24,,,,,,
3574,4570,41.34,37.26,4.08,15863.13,Metal Loss Group,Internal,30,0.075,4.3,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.798,1804,2505,35.65515280,-119.77641223,396.25,,,,,,
3575,4570,41.34,37.72,3.63,15863.59,Metal Loss,Internal,21,0.053,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65515198,-119.77641363,396.26,,,,,,
3576,4570,41.34,37.87,3.48,15863.74,Metal Loss Group,Internal,19,0.048,2.3,1.3,06:23,,ERW,0.250,X42,8.625,1440,,0.710,2028,2817,35.65515176,-119.77641400,396.26,,,,,,
3577,4570,41.34,38.47,2.87,15864.34,Metal Loss Group,Internal,14,0.035,0.9,1.4,06:13,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65515084,-119.77641556,396.27,,,,,,
3578,4570,41.34,38.93,2.41,15864.81,Metal Loss Group,Internal,20,0.050,2.4,1.3,06:16,,ERW,0.250,X42,8.625,1440,,0.716,2012,2795,35.65515006,-119.77641687,396.28,,,,,,
3579,4570,41.34,39.44,1.90,15865.31,Metal Loss,Internal,13,0.033,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65514923,-119.77641827,396.30,,,,,,
3580,4570,41.34,39.91,1.43,15865.78,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65514847,-119.77641955,396.31,,,,,,
3581,4570,41.34,40.18,1.17,15866.05,Metal Loss Group,Internal,15,0.038,1.6,1.5,06:14,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65514805,-119.77642026,396.31,,,,,,
3582,4570,41.34,40.65,0.70,15866.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65514724,-119.77642164,396.32,,,,,,
3583,4570,41.34,40.96,0.39,15866.83,Metal Loss Group,Internal,10,0.025,0.8,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65514680,-119.77642238,396.33,,,,,,
3584,4570,41.34,41.30,0.04,15867.17,Metal Loss,Internal,21,0.053,0.3,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65514623,-119.77642333,396.34,,,,,,
3585,4580,41.32,41.34,41.32,15867.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:13,,,,35.65514615,-119.77642348,396.34,,,,,,
3586,4580,41.32,0.35,40.97,15867.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65514559,-119.77642442,396.35,,,,,,
3587,4580,41.32,0.46,40.86,15867.68,Metal Loss Group,Internal,21,0.053,1.1,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65514538,-119.77642477,396.35,,,,,,
3588,4580,41.32,0.72,40.60,15867.94,Metal Loss,Internal,21,0.053,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65514500,-119.77642541,396.35,,,,,,
3589,4580,41.32,1.62,39.70,15868.84,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65514360,-119.77642779,396.37,,,,,,
3590,4580,41.32,1.79,39.53,15869.00,Metal Loss,Internal,24,0.060,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65514333,-119.77642824,396.38,,,,,,
3591,4580,41.32,2.06,39.26,15869.27,Metal Loss,Internal,23,0.058,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65514284,-119.77642908,396.38,,,,,,
3592,4580,41.32,2.41,38.91,15869.63,Metal Loss,Internal,21,0.053,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65514229,-119.77643002,396.39,,,,,,
3593,4580,41.32,3.80,37.52,15871.02,Metal Loss,Internal,21,0.053,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65514009,-119.77643377,396.42,,,,,,
3594,4580,41.32,8.37,32.95,15875.59,Metal Loss,Internal,19,0.048,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65513278,-119.77644627,396.52,,,,,,
3595,4580,41.32,26.49,14.83,15893.70,Metal Loss,Internal,22,0.055,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65510374,-119.77649590,396.90,,,,,,
3596,4580,41.32,32.84,8.49,15900.05,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65509363,-119.77651328,397.01,,,,,,
3597,4580,41.32,34.67,6.65,15901.89,Metal Loss Group,Internal,24,0.060,0.9,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.682,2112,2933,35.65509071,-119.77651830,397.04,,,,,,
3598,4580,41.32,34.97,6.35,15902.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65509021,-119.77651916,397.04,,,,,,
3599,4580,41.32,35.22,6.10,15902.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65508984,-119.77651980,397.05,,,,,,
3600,4580,41.32,35.44,5.88,15902.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65508948,-119.77652042,397.05,,,,,,
3601,4580,41.32,35.57,5.75,15902.78,Metal Loss Group,Internal,17,0.043,0.7,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65508929,-119.77652074,397.05,,,,,,
3602,4580,41.32,35.83,5.50,15903.04,Metal Loss,Internal,21,0.053,0.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65508891,-119.77652141,397.06,,,,,,
3603,4580,41.32,35.95,5.37,15903.17,Metal Loss,Internal,20,0.050,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65508868,-119.77652179,397.06,,,,,,
3604,4580,41.32,36.15,5.17,15903.37,Metal Loss,Internal,20,0.050,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65508834,-119.77652239,397.06,,,,,,
3605,4580,41.32,36.80,4.52,15904.02,Metal Loss,Internal,22,0.055,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65508731,-119.77652415,397.07,,,,,,
3606,4580,41.32,36.94,4.38,15904.16,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65508711,-119.77652450,397.08,,,,,,
3607,4580,41.32,37.11,4.21,15904.32,Metal Loss Group,Internal,23,0.058,1.4,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65508687,-119.77652491,397.08,,,,,,
3608,4580,41.32,37.72,3.60,15904.94,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65508585,-119.77652667,397.09,,,,,,
3609,4580,41.32,40.95,0.37,15908.17,Metal Loss,Internal,18,0.045,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65508073,-119.77653548,397.14,,,,,,
3610,4590,41.37,41.32,41.37,15908.54,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:05,,,,35.65508010,-119.77653657,397.15,,,,,,
3611,4590,41.37,0.62,40.75,15909.16,Metal Loss Group,Internal,21,0.053,0.8,1.4,06:28,,ERW,0.250,X42,8.625,1440,,0.676,2131,2959,35.65507912,-119.77653825,397.16,,,,,,
3612,4590,41.37,3.07,38.30,15911.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65507523,-119.77654496,397.20,,,,,,
3613,4590,41.37,3.68,37.69,15912.21,Metal Loss,Internal,23,0.058,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65507427,-119.77654661,397.21,,,,,,
3614,4590,41.37,4.00,37.36,15912.54,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65507377,-119.77654748,397.21,,,,,,
3615,4590,41.37,5.05,36.32,15913.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65507208,-119.77655038,397.22,,,,,,
3616,4590,41.37,5.65,35.72,15914.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65507118,-119.77655192,397.23,,,,,,
3617,4600,41.34,41.37,41.34,15949.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:29,,,,35.65501386,-119.77664971,397.36,,,,,,
3618,4610,41.30,41.34,41.30,15991.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:31,,,,35.65494700,-119.77676218,397.31,,,,,,
3619,4610,41.30,34.58,6.72,16025.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65489141,-119.77685613,397.32,,,,,,
3620,4610,41.30,34.72,6.58,16025.97,Metal Loss,Internal,20,0.050,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65489111,-119.77685663,397.32,,,,,,
3621,4610,41.30,35.47,5.83,16026.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65488992,-119.77685865,397.32,,,,,,
3622,4610,41.30,36.98,4.32,16028.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65488746,-119.77686281,397.33,,,,,,
3623,4610,41.30,37.58,3.72,16028.83,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65488653,-119.77686439,397.33,,,,,,
3624,4610,41.30,38.09,3.22,16029.34,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65488563,-119.77686591,397.33,,,,,,
3625,4620,41.32,41.30,41.32,16032.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:03,,,,35.65488051,-119.77687458,397.33,,,,,,
3626,4620,41.32,0.22,41.09,16032.77,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65488016,-119.77687517,397.33,,,,,,
3627,4620,41.32,16.03,25.29,16048.58,Metal Loss,Internal,22,0.055,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65485446,-119.77691808,397.31,,,,,,
3628,4620,41.32,16.26,25.05,16048.81,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65485414,-119.77691861,397.31,,,,,,
3629,4620,41.32,16.97,24.35,16049.52,Metal Loss,Internal,10,0.025,0.6,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65485287,-119.77692072,397.30,,,,,,
3630,4620,41.32,18.85,22.47,16051.40,Metal Loss Group,Internal,18,0.045,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65484986,-119.77692570,397.30,,,,,,
3631,4620,41.32,29.04,12.27,16061.59,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65483320,-119.77695332,397.26,,,,,,
3632,4620,41.32,33.73,7.59,16066.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65482561,-119.77696596,397.26,,,,,,
3633,4620,41.32,34.01,7.31,16066.56,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65482510,-119.77696681,397.26,,,,,,
3634,4620,41.32,38.80,2.52,16071.35,Metal Loss Group,Internal,15,0.038,0.5,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65481736,-119.77697972,397.25,,,,,,
3635,4620,41.32,39.57,1.75,16072.12,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65481607,-119.77698185,397.25,,,,,,
3636,4620,41.32,40.24,1.08,16072.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65481502,-119.77698360,397.25,,,,,,
3637,4620,41.32,40.53,0.79,16073.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65481446,-119.77698454,397.25,,,,,,
3638,4620,41.32,40.85,0.46,16073.40,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65481394,-119.77698541,397.25,,,,,,
3639,4630,41.35,41.32,41.35,16073.87,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:26,,,,35.65481320,-119.77698663,397.25,,,,,,
3640,4630,41.35,0.03,41.33,16073.89,Metal Loss,Internal,22,0.055,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65481318,-119.77698668,397.25,,,,,,
3641,4630,41.35,0.60,40.75,16074.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65481224,-119.77698825,397.25,,,,,,
3642,4630,41.35,0.93,40.43,16074.79,Metal Loss Group,Internal,19,0.048,2.7,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.719,2002,2781,35.65481170,-119.77698914,397.25,,,,,,
3643,4630,41.35,1.73,39.63,16075.59,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65481042,-119.77699127,397.25,,,,,,
3644,4630,41.35,2.24,39.11,16076.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65480953,-119.77699275,397.25,,,,,,
3645,4630,41.35,2.38,38.97,16076.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65480933,-119.77699310,397.25,,,,,,
3646,4630,41.35,2.53,38.83,16076.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65480910,-119.77699347,397.25,,,,,,
3647,4630,41.35,2.68,38.68,16076.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65480888,-119.77699383,397.25,,,,,,
3648,4630,41.35,3.64,37.71,16077.51,Metal Loss,Internal,20,0.050,0.4,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65480727,-119.77699652,397.25,,,,,,
3649,4630,41.35,3.84,37.51,16077.71,Metal Loss,Internal,23,0.058,0.7,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65480695,-119.77699706,397.25,,,,,,
3650,4630,41.35,5.31,36.04,16079.18,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65480457,-119.77700102,397.25,,,,,,
3651,4630,41.35,5.51,35.85,16079.37,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65480423,-119.77700159,397.24,,,,,,
3652,4630,41.35,5.71,35.64,16079.58,Metal Loss,Internal,27,0.068,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.65480396,-119.77700204,397.24,,,,,,
3653,4630,41.35,6.89,34.46,16080.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65480199,-119.77700532,397.24,,,,,,
3654,4630,41.35,7.02,34.34,16080.88,Metal Loss Group,Internal,20,0.050,2.0,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.706,2041,2834,35.65480181,-119.77700562,397.24,,,,,,
3655,4630,41.35,7.40,33.96,16081.26,Metal Loss Group,Internal,21,0.053,1.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.65480123,-119.77700659,397.24,,,,,,
3656,4630,41.35,7.90,33.45,16081.77,Metal Loss Group,Internal,20,0.050,3.4,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.733,1964,2728,35.65480034,-119.77700807,397.24,,,,,,
3657,4630,41.35,8.27,33.08,16082.14,Metal Loss Group,Internal,14,0.035,0.8,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65479976,-119.77700903,397.24,,,,,,
