"Item
3658,4630,41.35,8.48,32.88,16082.34,Metal Loss Group,Internal,26,0.065,2.3,1.6,06:20,,ERW,0.250,X42,8.625,1440,,0.733,1964,2727,35.65479943,-119.77700958,397.24,,,,,,
3659,4630,41.35,8.87,32.49,16082.73,Metal Loss Group,Internal,20,0.050,1.4,1.1,06:12,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65479887,-119.77701051,397.24,,,,,,
3660,4630,41.35,14.18,27.17,16088.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65479022,-119.77702501,397.24,,,,,,
3661,4630,41.35,17.43,23.93,16091.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65478499,-119.77703384,397.24,,,,,,
3662,4630,41.35,18.09,23.27,16091.95,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65478390,-119.77703569,397.24,,,,,,
3663,4630,41.35,19.91,21.45,16093.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65478098,-119.77704062,397.25,,,,,,
3664,4630,41.35,20.55,20.80,16094.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65477990,-119.77704245,397.25,,,,,,
3665,4630,41.35,20.71,20.64,16094.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65477967,-119.77704284,397.25,,,,,,
3666,4630,41.35,22.22,19.14,16096.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65477727,-119.77704689,397.25,,,,,,
3667,4630,41.35,22.83,18.53,16096.69,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65477626,-119.77704860,397.25,,,,,,
3668,4630,41.35,23.75,17.61,16097.61,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65477478,-119.77705110,397.25,,,,,,
3669,4630,41.35,25.01,16.35,16098.87,Metal Loss,Internal,21,0.053,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65477274,-119.77705455,397.25,,,,,,
3670,4630,41.35,25.13,16.23,16098.99,Metal Loss,Internal,17,0.043,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65477257,-119.77705484,397.25,,,,,,
3671,4630,41.35,25.39,15.96,16099.26,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65477217,-119.77705552,397.25,,,,,,
3672,4630,41.35,26.52,14.83,16100.39,Metal Loss,Internal,21,0.053,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65477026,-119.77705874,397.25,,,,,,
3673,4630,41.35,27.15,14.20,16101.02,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65476930,-119.77706037,397.26,,,,,,
3674,4630,41.35,27.56,13.80,16101.42,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65476861,-119.77706153,397.26,,,,,,
3675,4630,41.35,28.16,13.20,16102.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65476768,-119.77706311,397.26,,,,,,
3676,4630,41.35,28.35,13.01,16102.21,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65476733,-119.77706369,397.26,,,,,,
3677,4630,41.35,28.48,12.88,16102.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65476714,-119.77706401,397.26,,,,,,
3678,4630,41.35,28.76,12.59,16102.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65476674,-119.77706470,397.26,,,,,,
3679,4630,41.35,29.53,11.82,16103.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65476547,-119.77706685,397.26,,,,,,
3680,4630,41.35,30.41,10.95,16104.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65476405,-119.77706929,397.27,,,,,,
3681,4630,41.35,31.52,9.83,16105.39,Metal Loss,Internal,20,0.050,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65476223,-119.77707238,397.28,,,,,,
3682,4630,41.35,31.81,9.55,16105.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65476185,-119.77707304,397.28,,,,,,
3683,4630,41.35,33.04,8.31,16106.91,Metal Loss,Internal,19,0.048,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65475983,-119.77707648,397.29,,,,,,
3684,4630,41.35,33.16,8.19,16107.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65475963,-119.77707682,397.29,,,,,,
3685,4630,41.35,35.94,5.41,16109.81,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65475516,-119.77708445,397.31,,,,,,
3686,4630,41.35,38.14,3.21,16112.01,Metal Loss,Internal,21,0.053,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65475168,-119.77709039,397.33,,,,,,
3687,4630,41.35,38.42,2.93,16112.29,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65475120,-119.77709122,397.33,,,,,,
3688,4630,41.35,38.92,2.44,16112.78,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65475043,-119.77709253,397.34,,,,,,
3689,4630,41.35,39.33,2.02,16113.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65474975,-119.77709369,397.34,,,,,,
3690,4630,41.35,39.74,1.62,16113.60,Metal Loss,Internal,22,0.055,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65474914,-119.77709472,397.34,,,,,,
3691,4630,41.35,39.90,1.46,16113.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65474887,-119.77709518,397.35,,,,,,
3692,4640,39.45,41.35,39.45,16115.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:08,,,,35.65474652,-119.77709920,397.36,,,,,,
3693,4640,39.45,0.08,39.37,16115.30,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65474635,-119.77709949,397.36,,,,,,
3694,4640,39.45,0.28,39.17,16115.50,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65474604,-119.77710001,397.36,,,,,,
3695,4640,39.45,0.92,38.53,16116.14,Metal Loss,Internal,23,0.058,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65474504,-119.77710172,397.36,,,,,,
3696,4640,39.45,1.22,38.22,16116.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65474454,-119.77710258,397.37,,,,,,
3697,4640,39.45,3.23,36.22,16118.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65474139,-119.77710795,397.38,,,,,,
3698,4640,39.45,24.92,14.52,16140.14,Metal Loss,Internal,19,0.048,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65470660,-119.77716691,397.39,,,,,,
3699,4640,39.45,29.49,9.96,16144.71,Metal Loss,Internal,18,0.045,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65469920,-119.77717944,397.39,,,,,,
3700,4640,39.45,33.84,5.61,16149.06,Metal Loss,Internal,22,0.055,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65469221,-119.77719127,397.38,,,,,,
3701,4640,39.45,35.25,4.19,16150.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65468988,-119.77719522,397.38,,,,,,
3702,4650,41.35,39.45,41.35,16154.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:17,,,,35.65468309,-119.77720666,397.38,,,,,,
3703,4650,41.35,0.49,40.86,16155.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65468222,-119.77720810,397.38,,,,,,
3704,4650,41.35,2.49,38.87,16157.15,Metal Loss,Internal,19,0.048,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65467906,-119.77721340,397.37,,,,,,
3705,4650,41.35,8.99,32.36,16163.66,Metal Loss,Internal,21,0.053,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65466860,-119.77723091,397.36,,,,,,
3706,4650,41.35,11.45,29.90,16166.12,Metal Loss,Internal,20,0.050,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65466465,-119.77723751,397.36,,,,,,
3707,4650,41.35,16.68,24.67,16171.34,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65465612,-119.77725178,397.35,,,,,,
3708,4650,41.35,17.16,24.19,16171.83,Metal Loss,Internal,24,0.060,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.65465536,-119.77725305,397.34,,,,,,
3709,4650,41.35,17.33,24.02,16171.99,Metal Loss,Internal,22,0.055,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65465515,-119.77725341,397.34,,,,,,
3710,4650,41.35,17.68,23.67,16172.35,Metal Loss,Internal,20,0.050,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65465447,-119.77725454,397.34,,,,,,
3711,4650,41.35,17.88,23.48,16172.54,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65465421,-119.77725497,397.34,,,,,,
3712,4650,41.35,18.04,23.31,16172.71,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65465390,-119.77725550,397.34,,,,,,
3713,4650,41.35,18.33,23.02,16173.00,Metal Loss Group,Internal,19,0.048,1.7,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.65465347,-119.77725621,397.34,,,,,,
3714,4650,41.35,18.76,22.59,16173.42,Metal Loss,Internal,17,0.043,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65465274,-119.77725744,397.34,,,,,,
3715,4650,41.35,18.88,22.47,16173.55,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65465254,-119.77725777,397.34,,,,,,
3716,4650,41.35,19.51,21.85,16174.17,Metal Loss Group,Internal,23,0.058,1.3,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.65465151,-119.77725949,397.34,,,,,,
3717,4650,41.35,20.26,21.09,16174.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65465034,-119.77726145,397.34,,,,,,
3718,4650,41.35,20.57,20.79,16175.23,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65464980,-119.77726235,397.34,,,,,,
3719,4650,41.35,20.83,20.52,16175.50,Metal Loss,Internal,21,0.053,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65464933,-119.77726315,397.34,,,,,,
3720,4650,41.35,21.23,20.13,16175.89,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65464874,-119.77726414,397.34,,,,,,
3721,4650,41.35,21.45,19.90,16176.12,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65464839,-119.77726472,397.34,,,,,,
3722,4650,41.35,21.67,19.69,16176.33,Metal Loss,Internal,25,0.063,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65464801,-119.77726535,397.34,,,,,,
3723,4650,41.35,22.33,19.03,16176.99,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65464691,-119.77726719,397.33,,,,,,
3724,4650,41.35,22.48,18.87,16177.15,Metal Loss,Internal,24,0.060,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65464669,-119.77726756,397.33,,,,,,
3725,4650,41.35,23.21,18.14,16177.87,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65464544,-119.77726965,397.33,,,,,,
3726,4650,41.35,24.68,16.67,16179.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65464303,-119.77727369,397.33,,,,,,
3727,4650,41.35,24.97,16.38,16179.63,Metal Loss,Internal,23,0.058,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65464263,-119.77727435,397.33,,,,,,
3728,4650,41.35,25.29,16.07,16179.95,Metal Loss,Internal,19,0.048,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65464212,-119.77727521,397.33,,,,,,
3729,4650,41.35,25.70,15.66,16180.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65464142,-119.77727639,397.33,,,,,,
3730,4650,41.35,25.98,15.37,16180.65,Metal Loss,Internal,18,0.045,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65464098,-119.77727712,397.33,,,,,,
3731,4650,41.35,28.64,12.71,16183.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65463660,-119.77728444,397.32,,,,,,
3732,4650,41.35,31.57,9.79,16186.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65463184,-119.77729240,397.32,,,,,,
3733,4650,41.35,34.19,7.16,16188.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65462759,-119.77729953,397.31,,,,,,
3734,4650,41.35,34.89,6.46,16189.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65462643,-119.77730146,397.31,,,,,,
3735,4650,41.35,36.75,4.60,16191.41,Metal Loss,Internal,12,0.030,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65462339,-119.77730655,397.30,,,,,,
3736,4650,41.35,38.16,3.19,16192.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65462113,-119.77731032,397.30,,,,,,
3737,4650,41.35,40.33,1.03,16194.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65461761,-119.77731622,397.30,,,,,,
3738,4650,41.35,40.65,0.70,16195.32,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65461708,-119.77731710,397.29,,,,,,
3739,4660,41.40,41.35,41.40,16196.02,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:54,,,,35.65461598,-119.77731895,397.29,,,,,,
3740,4660,41.40,7.60,33.80,16203.62,Metal Loss,Internal,18,0.045,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65460364,-119.77733959,397.28,,,,,,
3741,4660,41.40,9.17,32.23,16205.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65460109,-119.77734385,397.27,,,,,,
3742,4660,41.40,10.05,31.34,16206.07,Metal Loss,Internal,22,0.055,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65459963,-119.77734630,397.27,,,,,,
3743,4660,41.40,10.33,31.06,16206.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65459922,-119.77734699,397.27,,,,,,
3744,4660,41.40,10.76,30.64,16206.78,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65459853,-119.77734814,397.27,,,,,,
3745,4660,41.40,11.82,29.57,16207.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65459682,-119.77735100,397.27,,,,,,
3746,4660,41.40,14.48,26.92,16210.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65459246,-119.77735830,397.26,,,,,,
3747,4660,41.40,14.72,26.68,16210.74,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65459210,-119.77735890,397.26,,,,,,
3748,4660,41.40,19.34,22.05,16215.36,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65458463,-119.77737139,397.25,,,,,,
3749,4660,41.40,19.46,21.93,16215.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65458438,-119.77737182,397.25,,,,,,
3750,4660,41.40,20.35,21.05,16216.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65458297,-119.77737418,397.25,,,,,,
3751,4660,41.40,21.75,19.65,16217.76,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65458067,-119.77737802,397.24,,,,,,
3752,4660,41.40,21.88,19.52,16217.90,Metal Loss,Internal,28,0.070,0.4,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65458047,-119.77737836,397.24,,,,,,
3753,4660,41.40,22.05,19.34,16218.07,Metal Loss,Internal,15,0.038,0.6,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65458022,-119.77737878,397.24,,,,,,
3754,4660,41.40,22.30,19.09,16218.32,Metal Loss,Internal,19,0.048,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65457976,-119.77737954,397.24,,,,,,
3755,4660,41.40,22.78,18.62,16218.79,Metal Loss,Internal,20,0.050,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65457902,-119.77738080,397.24,,,,,,
3756,4660,41.40,23.58,17.82,16219.60,Metal Loss,Internal,26,0.065,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65457769,-119.77738303,397.24,,,,,,
3757,4660,41.40,23.79,17.61,16219.80,Metal Loss,Internal,18,0.045,0.6,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65457736,-119.77738358,397.24,,,,,,
3758,4660,41.40,24.24,17.16,16220.25,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65457659,-119.77738489,397.25,,,,,,
3759,4660,41.40,24.71,16.69,16220.73,Metal Loss,Internal,21,0.053,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65457586,-119.77738612,397.25,,,,,,
3760,4660,41.40,25.45,15.94,16221.47,Metal Loss Group,Internal,18,0.045,1.6,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.65457462,-119.77738820,397.25,,,,,,
3761,4660,41.40,25.79,15.61,16221.80,Metal Loss,Internal,24,0.060,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65457407,-119.77738913,397.25,,,,,,
3762,4660,41.40,26.37,15.02,16222.39,Metal Loss Group,Internal,23,0.058,1.2,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65457316,-119.77739066,397.25,,,,,,
3763,4660,41.40,27.23,14.17,16223.25,Metal Loss,Internal,23,0.058,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65457180,-119.77739297,397.25,,,,,,
3764,4660,41.40,27.88,13.51,16223.90,Metal Loss,Internal,25,0.063,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65457073,-119.77739476,397.26,,,,,,
3765,4660,41.40,28.01,13.39,16224.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65457054,-119.77739509,397.26,,,,,,
3766,4660,41.40,28.28,13.12,16224.30,Metal Loss,Internal,18,0.045,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65457003,-119.77739595,397.26,,,,,,
3767,4660,41.40,29.49,11.91,16225.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65456814,-119.77739913,397.26,,,,,,
3768,4660,41.40,29.85,11.55,16225.86,Metal Loss,Internal,21,0.053,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65456747,-119.77740026,397.26,,,,,,
3769,4660,41.40,30.08,11.32,16226.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65456710,-119.77740088,397.26,,,,,,
3770,4660,41.40,30.45,10.95,16226.46,Metal Loss,Internal,16,0.040,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65456653,-119.77740185,397.26,,,,,,
3771,4660,41.40,32.22,9.17,16228.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65456365,-119.77740671,397.27,,,,,,
3772,4660,41.40,34.04,7.35,16230.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65456069,-119.77741168,397.27,,,,,,
3773,4660,41.40,34.21,7.18,16230.23,Metal Loss Group,Internal,21,0.053,1.5,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.65456046,-119.77741207,397.27,,,,,,
3774,4660,41.40,36.19,5.21,16232.21,Metal Loss,Internal,13,0.033,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65455722,-119.77741754,397.28,,,,,,
3775,4660,41.40,40.63,0.76,16236.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65455005,-119.77742962,397.29,,,,,,
3776,4670,41.40,41.40,41.40,16237.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:29,,,,35.65454878,-119.77743176,397.29,,,,,,
3777,4670,41.40,0.12,41.28,16237.53,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65454860,-119.77743207,397.29,,,,,,
3778,4670,41.40,0.34,41.06,16237.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65454824,-119.77743268,397.29,,,,,,
3779,4670,41.40,1.16,40.24,16238.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65454693,-119.77743489,397.30,,,,,,
3780,4670,41.40,3.32,38.08,16240.74,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65454348,-119.77744070,397.30,,,,,,
3781,4670,41.40,4.43,36.97,16241.84,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65454174,-119.77744363,397.30,,,,,,
3782,4670,41.40,6.22,35.18,16243.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65453886,-119.77744849,397.31,,,,,,
3783,4670,41.40,7.26,34.14,16244.67,Metal Loss,Internal,18,0.045,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65453718,-119.77745132,397.31,,,,,,
3784,4670,41.40,17.01,24.39,16254.42,Metal Loss,Internal,17,0.043,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65452153,-119.77747785,397.36,,,,,,
3785,4670,41.40,17.82,23.58,16255.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65452027,-119.77748002,397.36,,,,,,
3786,4670,41.40,18.39,23.01,16255.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65451935,-119.77748159,397.37,,,,,,
3787,4670,41.40,18.89,22.51,16256.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65451858,-119.77748290,397.37,,,,,,
3788,4670,41.40,19.38,22.02,16256.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65451775,-119.77748434,397.38,,,,,,
3789,4670,41.40,19.68,21.72,16257.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65451732,-119.77748507,397.38,,,,,,
3790,4670,41.40,20.52,20.88,16257.93,Metal Loss,Internal,22,0.055,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65451593,-119.77748745,397.39,,,,,,
3791,4670,41.40,31.89,9.51,16269.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65449781,-119.77751851,397.49,,,,,,
3792,4670,41.40,32.07,9.33,16269.48,Metal Loss,Internal,19,0.048,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65449756,-119.77751894,397.49,,,,,,
3793,4670,41.40,32.35,9.05,16269.77,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65449707,-119.77751977,397.49,,,,,,
3794,4670,41.40,32.48,8.92,16269.89,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65449685,-119.77752016,397.49,,,,,,
3795,4670,41.40,34.26,7.14,16271.67,Metal Loss,Internal,17,0.043,0.3,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65449401,-119.77752504,397.50,,,,,,
3796,4680,36.04,41.40,36.04,16278.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:26,,,,35.65448267,-119.77754479,397.49,,,,,,
3797,4680,36.04,0.98,35.06,16279.79,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65448118,-119.77754740,397.49,,,,,,
3798,4680,36.04,2.89,33.15,16281.70,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65447812,-119.77755272,397.48,,,,,,
3799,4680,36.04,3.44,32.59,16282.25,Metal Loss Group,Internal,21,0.053,1.0,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65447726,-119.77755421,397.48,,,,,,
3800,4680,36.04,4.88,31.16,16283.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65447505,-119.77755804,397.47,,,,,,
3801,4680,36.04,15.13,20.90,16293.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65445878,-119.77758612,397.43,,,,,,
3802,4680,36.04,18.11,17.93,16296.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65445397,-119.77759443,397.42,,,,,,
3803,4680,36.04,18.33,17.71,16297.14,Metal Loss,Internal,19,0.048,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65445371,-119.77759489,397.42,,,,,,
3804,4680,36.04,18.98,17.06,16297.79,Metal Loss,Internal,16,0.040,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65445266,-119.77759670,397.42,,,,,,
3805,4680,36.04,19.32,16.72,16298.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65445212,-119.77759763,397.42,,,,,,
3806,4680,36.04,23.91,12.13,16302.72,Metal Loss,Internal,14,0.035,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65444477,-119.77761032,397.40,,,,,,
3807,4680,36.04,25.28,10.76,16304.09,Metal Loss,Internal,16,0.040,0.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65444259,-119.77761408,397.40,,,,,,
3808,4680,36.04,26.27,9.76,16305.09,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65444102,-119.77761680,397.39,,,,,,
3809,4680,36.04,26.58,9.45,16305.39,Metal Loss Group,Internal,12,0.030,1.8,1.2,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65444049,-119.77761771,397.39,,,,,,
3810,4680,36.04,27.46,8.58,16306.27,Metal Loss,Internal,20,0.050,0.3,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65443917,-119.77761999,397.39,,,,,,
3811,4680,36.04,27.98,8.06,16306.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65443830,-119.77762149,397.39,,,,,,
3812,4680,36.04,28.73,7.31,16307.54,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65443709,-119.77762357,397.39,,,,,,
3813,4680,36.04,29.14,6.89,16307.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65443647,-119.77762462,397.39,,,,,,
3814,4680,36.04,29.32,6.72,16308.13,Metal Loss,Internal,13,0.033,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65443613,-119.77762522,397.39,,,,,,
3815,4680,36.04,29.81,6.23,16308.62,Metal Loss,Internal,15,0.038,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65443539,-119.77762648,397.39,,,,,,
3816,4680,36.04,30.10,5.94,16308.91,Metal Loss,Internal,22,0.055,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65443491,-119.77762731,397.39,,,,,,
3817,4680,36.04,30.33,5.70,16309.15,Metal Loss,Internal,15,0.038,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65443453,-119.77762796,397.39,,,,,,
3818,4680,36.04,31.02,5.02,16309.83,Metal Loss,Internal,12,0.030,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65443344,-119.77762983,397.39,,,,,,
3819,4680,36.04,31.37,4.66,16310.19,Metal Loss Group,Internal,20,0.050,0.6,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65443289,-119.77763078,397.39,,,,,,
3820,4680,36.04,31.61,4.43,16310.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65443252,-119.77763141,397.39,,,,,,
3821,4680,36.04,31.85,4.19,16310.66,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65443210,-119.77763213,397.39,,,,,,
3822,4680,36.04,33.62,2.42,16312.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65442925,-119.77763703,397.38,,,,,,
3823,4680,36.04,35.21,0.83,16314.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65442673,-119.77764137,397.38,,,,,,
3824,4680,36.04,35.98,0.06,16314.79,Metal Loss,Internal,12,0.030,0.5,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65442551,-119.77764345,397.38,,,,,,
3825,4690,41.35,36.04,41.35,16314.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:25,,,,35.65442547,-119.77764353,397.38,,,,,,
3826,4690,41.35,0.40,40.95,16315.25,Metal Loss Group,Internal,19,0.048,1.4,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65442475,-119.77764476,397.38,,,,,,
3827,4690,41.35,0.73,40.62,16315.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65442424,-119.77764564,397.38,,,,,,
3828,4690,41.35,0.85,40.50,16315.70,Metal Loss,Internal,22,0.055,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65442405,-119.77764597,397.38,,,,,,
3829,4690,41.35,1.11,40.24,16315.95,Metal Loss,Internal,16,0.040,0.5,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65442367,-119.77764661,397.38,,,,,,
3830,4690,41.35,1.57,39.78,16316.42,Metal Loss Group,Internal,18,0.045,1.4,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.65442294,-119.77764787,397.38,,,,,,
3831,4690,41.35,1.88,39.47,16316.73,Metal Loss,Internal,16,0.040,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65442242,-119.77764877,397.38,,,,,,
3832,4690,41.35,2.95,38.40,16317.80,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65442076,-119.77765161,397.38,,,,,,
3833,4690,41.35,3.18,38.17,16318.02,Metal Loss,Internal,13,0.033,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65442036,-119.77765231,397.38,,,,,,
3834,4690,41.35,3.57,37.78,16318.42,Metal Loss,Internal,12,0.030,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65441972,-119.77765341,397.38,,,,,,
3835,4690,41.35,3.76,37.59,16318.61,Metal Loss,Internal,17,0.043,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65441947,-119.77765383,397.38,,,,,,
3836,4690,41.35,4.36,36.99,16319.21,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65441847,-119.77765556,397.38,,,,,,
3837,4690,41.35,4.82,36.53,16319.67,Metal Loss,Internal,11,0.028,0.3,0.6,07:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65441773,-119.77765682,397.38,,,,,,
3838,4690,41.35,5.51,35.84,16320.36,Metal Loss Group,Internal,14,0.035,1.3,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65441665,-119.77765868,397.38,,,,,,
3839,4690,41.35,5.90,35.45,16320.74,Metal Loss Group,Internal,21,0.053,1.0,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65441607,-119.77765968,397.38,,,,,,
3840,4690,41.35,6.28,35.07,16321.13,Metal Loss Group,Internal,20,0.050,1.2,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.65441539,-119.77766084,397.38,,,,,,
3841,4690,41.35,6.48,34.87,16321.33,Metal Loss,Internal,11,0.028,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65441513,-119.77766129,397.38,,,,,,
3842,4690,41.35,6.86,34.49,16321.71,Metal Loss Group,Internal,34,0.085,0.8,1.7,06:23,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.65441449,-119.77766240,397.38,,,,,,
3843,4690,41.35,7.10,34.25,16321.95,Metal Loss Group,Internal,23,0.058,1.8,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.708,2035,2827,35.65441412,-119.77766303,397.38,,,,,,
3844,4690,41.35,7.50,33.85,16322.35,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65441350,-119.77766408,397.38,,,,,,
3845,4690,41.35,7.82,33.53,16322.67,Metal Loss Group,Internal,15,0.038,0.8,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65441298,-119.77766498,397.38,,,,,,
3846,4690,41.35,7.99,33.36,16322.83,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65441275,-119.77766537,397.38,,,,,,
3847,4690,41.35,9.23,32.12,16324.07,Metal Loss,Internal,13,0.033,0.4,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65441080,-119.77766874,397.38,,,,,,
3848,4690,41.35,9.44,31.91,16324.29,Metal Loss,Internal,15,0.038,0.4,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65441044,-119.77766935,397.38,,,,,,
3849,4690,41.35,9.63,31.72,16324.48,Metal Loss,Internal,15,0.038,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65441012,-119.77766990,397.38,,,,,,
3850,4690,41.35,9.93,31.42,16324.78,Metal Loss Group,Internal,21,0.053,0.9,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65440970,-119.77767063,397.38,,,,,,
3851,4690,41.35,10.15,31.20,16324.99,Metal Loss,Internal,18,0.045,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65440934,-119.77767123,397.38,,,,,,
3852,4690,41.35,10.28,31.07,16325.12,Metal Loss,Internal,21,0.053,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65440906,-119.77767172,397.38,,,,,,
3853,4690,41.35,10.75,30.60,16325.60,Metal Loss,Internal,15,0.038,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65440831,-119.77767301,397.38,,,,,,
3854,4690,41.35,11.67,29.68,16326.52,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65440685,-119.77767552,397.37,,,,,,
3855,4690,41.35,13.10,28.25,16327.95,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65440455,-119.77767947,397.37,,,,,,
3856,4690,41.35,13.21,28.14,16328.06,Metal Loss,Internal,21,0.053,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65440436,-119.77767979,397.37,,,,,,
3857,4690,41.35,13.47,27.88,16328.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65440399,-119.77768043,397.37,,,,,,
3858,4690,41.35,13.68,27.67,16328.53,Metal Loss,Internal,16,0.040,0.6,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65440365,-119.77768102,397.37,,,,,,
3859,4690,41.35,14.03,27.32,16328.87,Metal Loss,Internal,12,0.030,0.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65440318,-119.77768182,397.37,,,,,,
3860,4690,41.35,14.33,27.02,16329.17,Metal Loss Group,Internal,13,0.033,0.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65440267,-119.77768270,397.37,,,,,,
3861,4690,41.35,19.29,22.06,16334.13,Metal Loss,Internal,20,0.050,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65439473,-119.77769633,397.37,,,,,,
3862,4690,41.35,21.22,20.13,16336.07,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65439166,-119.77770160,397.37,,,,,,
3863,4690,41.35,23.67,17.68,16338.52,Metal Loss,Internal,17,0.043,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65438771,-119.77770841,397.37,,,,,,
3864,4690,41.35,27.37,13.98,16342.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65438172,-119.77771868,397.36,,,,,,
3865,4700,41.45,41.35,41.45,16356.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.65435942,-119.77775692,397.34,,,,,,
3866,4700,41.45,2.75,38.70,16358.94,Metal Loss,Internal,24,0.060,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65435506,-119.77776440,397.34,,,,,,
3867,4700,41.45,3.79,37.66,16359.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65435343,-119.77776721,397.34,,,,,,
3868,4700,41.45,7.33,34.12,16363.53,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65434772,-119.77777700,397.33,,,,,,
3869,4700,41.45,9.20,32.25,16365.39,Metal Loss Group,Internal,12,0.030,1.0,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65434478,-119.77778199,397.33,,,,,,
3870,4700,41.45,9.42,32.03,16365.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65434442,-119.77778261,397.33,,,,,,
3871,4700,41.45,10.27,31.18,16366.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65434307,-119.77778489,397.33,,,,,,
3872,4700,41.45,10.55,30.90,16366.74,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65434260,-119.77778569,397.33,,,,,,
3873,4700,41.45,11.17,30.28,16367.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65434164,-119.77778731,397.32,,,,,,
3874,4700,41.45,11.32,30.13,16367.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65434134,-119.77778781,397.32,,,,,,
3875,4700,41.45,13.82,27.63,16370.02,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65433743,-119.77779444,397.32,,,,,,
3876,4700,41.45,14.84,26.61,16371.04,Metal Loss,Internal,11,0.028,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65433572,-119.77779734,397.32,,,,,,
3877,4700,41.45,15.26,26.19,16371.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65433509,-119.77779840,397.32,,,,,,
3878,4700,41.45,15.41,26.04,16371.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65433481,-119.77779888,397.32,,,,,,
3879,4700,41.45,15.99,25.46,16372.19,Metal Loss Group,Internal,14,0.035,1.3,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.65433387,-119.77780047,397.32,,,,,,
3880,4700,41.45,16.26,25.19,16372.45,Metal Loss,Internal,23,0.058,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65433347,-119.77780115,397.32,,,,,,
3881,4700,41.45,16.52,24.92,16372.72,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65433307,-119.77780182,397.31,,,,,,
3882,4700,41.45,17.89,23.56,16374.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65433080,-119.77780566,397.31,,,,,,
3883,4700,41.45,18.05,23.40,16374.25,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65433060,-119.77780601,397.31,,,,,,
3884,4700,41.45,18.47,22.98,16374.67,Metal Loss Group,Internal,11,0.028,1.0,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.65432984,-119.77780729,397.31,,,,,,
3885,4700,41.45,19.20,22.25,16375.40,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65432873,-119.77780917,397.31,,,,,,
3886,4700,41.45,20.18,21.27,16376.37,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65432712,-119.77781190,397.31,,,,,,
3887,4700,41.45,20.31,21.14,16376.51,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65432691,-119.77781225,397.31,,,,,,
3888,4700,41.45,20.49,20.96,16376.68,Metal Loss,Internal,17,0.043,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65432661,-119.77781276,397.31,,,,,,
3889,4700,41.45,20.69,20.76,16376.89,Metal Loss Group,Internal,15,0.038,1.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65432636,-119.77781319,397.31,,,,,,
3890,4700,41.45,21.10,20.35,16377.30,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65432563,-119.77781443,397.31,,,,,,
3891,4700,41.45,21.84,19.61,16378.03,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65432442,-119.77781648,397.31,,,,,,
3892,4700,41.45,22.03,19.42,16378.22,Metal Loss Group,Internal,11,0.028,1.1,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65432418,-119.77781687,397.31,,,,,,
3893,4700,41.45,22.30,19.15,16378.50,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65432369,-119.77781771,397.30,,,,,,
3894,4700,41.45,22.62,18.83,16378.81,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65432314,-119.77781864,397.30,,,,,,
3895,4700,41.45,22.92,18.53,16379.11,Metal Loss Group,Internal,17,0.043,0.6,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65432270,-119.77781938,397.30,,,,,,
3896,4700,41.45,23.17,18.28,16379.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65432225,-119.77782014,397.30,,,,,,
3897,4700,41.45,23.50,17.95,16379.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65432179,-119.77782093,397.30,,,,,,
3898,4700,41.45,23.67,17.78,16379.87,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65432148,-119.77782145,397.30,,,,,,
3899,4700,41.45,23.86,17.59,16380.06,Metal Loss Group,Internal,21,0.053,1.1,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65432116,-119.77782200,397.30,,,,,,
3900,4700,41.45,24.39,17.06,16380.58,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65432034,-119.77782338,397.30,,,,,,
3901,4700,41.45,24.58,16.87,16380.77,Metal Loss Group,Internal,17,0.043,3.1,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.717,2009,2790,35.65432002,-119.77782393,397.30,,,,,,
3902,4700,41.45,25.39,16.05,16381.59,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65431872,-119.77782612,397.30,,,,,,
3903,4700,41.45,25.54,15.91,16381.74,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65431842,-119.77782663,397.30,,,,,,
3904,4700,41.45,25.75,15.70,16381.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65431807,-119.77782722,397.30,,,,,,
3905,4700,41.45,26.57,14.88,16382.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65431680,-119.77782938,397.30,,,,,,
3906,4700,41.45,26.70,14.75,16382.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65431656,-119.77782979,397.30,,,,,,
3907,4700,41.45,27.92,13.53,16384.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65431461,-119.77783308,397.29,,,,,,
3908,4700,41.45,30.09,11.36,16386.29,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65431112,-119.77783899,397.29,,,,,,
3909,4700,41.45,31.34,10.11,16387.54,Metal Loss,Internal,17,0.043,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65430910,-119.77784242,397.29,,,,,,
3910,4700,41.45,35.07,6.38,16391.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65430311,-119.77785256,397.28,,,,,,
3911,4700,41.45,36.08,5.37,16392.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65430150,-119.77785528,397.28,,,,,,
3912,4700,41.45,38.62,2.83,16394.82,Metal Loss,Internal,19,0.048,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65429743,-119.77786215,397.28,,,,,,
3913,4700,41.45,39.19,2.26,16395.39,Metal Loss,Internal,13,0.033,0.6,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65429652,-119.77786370,397.28,,,,,,
3914,4710,28.44,41.45,28.44,16397.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:55,,,,35.65429287,-119.77786985,397.28,,,,,,
3915,4710,28.44,0.09,28.36,16397.73,Metal Loss Group,Internal,20,0.050,0.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65429270,-119.77787015,397.28,,,,,,
3916,4710,28.44,0.43,28.01,16398.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65429215,-119.77787107,397.28,,,,,,
3917,4710,28.44,0.57,27.87,16398.22,Metal Loss Group,Internal,14,0.035,1.2,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65429195,-119.77787140,397.28,,,,,,
3918,4710,28.44,0.85,27.59,16398.50,Metal Loss,Internal,15,0.038,0.5,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65429145,-119.77787224,397.28,,,,,,
3919,4710,28.44,1.36,27.08,16399.01,Metal Loss,Internal,20,0.050,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65429066,-119.77787358,397.28,,,,,,
3920,4710,28.44,1.72,26.72,16399.37,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65429012,-119.77787451,397.28,,,,,,
3921,4710,28.44,2.43,26.01,16400.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65428889,-119.77787657,397.28,,,,,,
3922,4710,28.44,2.72,25.73,16400.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65428848,-119.77787726,397.28,,,,,,
3923,4710,28.44,3.01,25.43,16400.66,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65428799,-119.77787809,397.28,,,,,,
3924,4710,28.44,3.36,25.09,16401.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65428745,-119.77787901,397.28,,,,,,
3925,4710,28.44,3.50,24.94,16401.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65428723,-119.77787938,397.28,,,,,,
3926,4710,28.44,3.83,24.61,16401.48,Metal Loss Group,Internal,17,0.043,1.2,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65428671,-119.77788026,397.28,,,,,,
3927,4710,28.44,4.33,24.11,16401.98,Metal Loss Group,Internal,10,0.025,1.0,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.65428589,-119.77788164,397.28,,,,,,
3928,4710,28.44,5.14,23.30,16402.79,Metal Loss Group,Internal,15,0.038,0.6,1.6,06:24,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.65428464,-119.77788375,397.28,,,,,,
3929,4710,28.44,5.37,23.07,16403.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65428417,-119.77788455,397.28,,,,,,
3930,4710,28.44,5.95,22.49,16403.60,Metal Loss,Internal,16,0.040,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65428326,-119.77788608,397.28,,,,,,
3931,4710,28.44,6.23,22.22,16403.87,Metal Loss,Internal,17,0.043,0.5,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65428284,-119.77788678,397.28,,,,,,
3932,4710,28.44,6.62,21.83,16404.26,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65428217,-119.77788793,397.28,,,,,,
3933,4710,28.44,6.77,21.67,16404.42,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65428192,-119.77788835,397.28,,,,,,
3934,4710,28.44,7.35,21.10,16404.99,Metal Loss Group,Internal,11,0.028,1.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65428103,-119.77788984,397.28,,,,,,
3935,4710,28.44,8.12,20.33,16405.76,Metal Loss Group,Internal,18,0.045,1.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65427978,-119.77789196,397.28,,,,,,
3936,4710,28.44,8.52,19.92,16406.17,Metal Loss Group,Internal,14,0.035,0.7,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65427912,-119.77789307,397.28,,,,,,
3937,4710,28.44,8.82,19.62,16406.47,Metal Loss Group,Internal,21,0.053,1.5,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.65427866,-119.77789385,397.28,,,,,,
3938,4710,28.44,9.65,18.80,16407.29,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65427732,-119.77789610,397.28,,,,,,
3939,4710,28.44,10.00,18.44,16407.64,Metal Loss Group,Internal,15,0.038,0.7,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65427676,-119.77789705,397.28,,,,,,
3940,4710,28.44,10.26,18.18,16407.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65427631,-119.77789781,397.28,,,,,,
3941,4710,28.44,10.92,17.52,16408.57,Metal Loss,Internal,12,0.030,0.4,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65427522,-119.77789965,397.28,,,,,,
3942,4710,28.44,11.76,16.68,16409.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65427392,-119.77790185,397.28,,,,,,
3943,4710,28.44,11.89,16.56,16409.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65427373,-119.77790218,397.28,,,,,,
3944,4710,28.44,12.40,16.04,16410.05,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65427284,-119.77790368,397.28,,,,,,
3945,4710,28.44,13.57,14.87,16411.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65427099,-119.77790680,397.28,,,,,,
3946,4710,28.44,13.71,14.73,16411.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65427079,-119.77790714,397.28,,,,,,
3947,4710,28.44,14.28,14.16,16411.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65426985,-119.77790873,397.28,,,,,,
3948,4710,28.44,14.63,13.81,16412.28,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65426932,-119.77790962,397.28,,,,,,
3949,4710,28.44,14.96,13.49,16412.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65426877,-119.77791054,397.28,,,,,,
3950,4710,28.44,15.17,13.27,16412.82,Metal Loss,Internal,17,0.043,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65426844,-119.77791110,397.28,,,,,,
3951,4710,28.44,15.31,13.13,16412.96,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65426821,-119.77791150,397.28,,,,,,
3952,4710,28.44,15.61,12.83,16413.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65426770,-119.77791236,397.28,,,,,,
3953,4710,28.44,15.84,12.60,16413.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65426734,-119.77791296,397.28,,,,,,
3954,4710,28.44,16.08,12.36,16413.73,Metal Loss,Internal,14,0.035,0.4,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65426697,-119.77791360,397.28,,,,,,
