"Item
3955,4710,28.44,16.41,12.03,16414.06,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65426641,-119.77791452,397.28,,,,,,
3956,4710,28.44,17.31,11.13,16414.96,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65426497,-119.77791696,397.28,,,,,,
3957,4710,28.44,17.62,10.82,16415.27,Metal Loss Group,Internal,14,0.035,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65426452,-119.77791772,397.28,,,,,,
3958,4710,28.44,17.88,10.56,16415.53,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65426406,-119.77791851,397.28,,,,,,
3959,4710,28.44,18.82,9.62,16416.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65426256,-119.77792103,397.28,,,,,,
3960,4710,28.44,19.33,9.12,16416.97,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65426168,-119.77792251,397.28,,,,,,
3961,4710,28.44,19.77,8.67,16417.41,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65426097,-119.77792373,397.28,,,,,,
3962,4710,28.44,20.00,8.45,16417.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65426061,-119.77792433,397.28,,,,,,
3963,4710,28.44,20.34,8.10,16417.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65426006,-119.77792526,397.28,,,,,,
3964,4710,28.44,20.56,7.88,16418.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65425975,-119.77792578,397.28,,,,,,
3965,4710,28.44,21.48,6.96,16419.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65425822,-119.77792836,397.28,,,,,,
3966,4710,28.44,21.96,6.49,16419.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65425748,-119.77792961,397.28,,,,,,
3967,4710,28.44,22.48,5.96,16420.12,Metal Loss,Internal,17,0.043,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65425658,-119.77793112,397.28,,,,,,
3968,4710,28.44,23.01,5.43,16420.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65425578,-119.77793249,397.28,,,,,,
3969,4710,28.44,23.16,5.29,16420.80,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65425558,-119.77793282,397.28,,,,,,
3970,4710,28.44,23.87,4.57,16421.52,Metal Loss Group,Internal,22,0.055,0.9,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.679,2122,2947,35.65425436,-119.77793489,397.28,,,,,,
3971,4710,28.44,24.22,4.22,16421.87,Metal Loss Group,Internal,15,0.038,0.8,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65425381,-119.77793581,397.28,,,,,,
3972,4710,28.44,24.53,3.92,16422.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65425330,-119.77793668,397.28,,,,,,
3973,4710,28.44,24.77,3.67,16422.42,Metal Loss Group,Internal,19,0.048,2.7,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.718,2006,2786,35.65425291,-119.77793733,397.28,,,,,,
3974,4710,28.44,25.20,3.24,16422.85,Metal Loss,Internal,18,0.045,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65425218,-119.77793857,397.28,,,,,,
3975,4710,28.44,25.39,3.05,16423.04,Metal Loss,Internal,10,0.025,0.6,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65425193,-119.77793898,397.28,,,,,,
3976,4710,28.44,25.59,2.85,16423.24,Metal Loss Group,Internal,15,0.038,1.8,1.2,06:33,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65425160,-119.77793954,397.28,,,,,,
3977,4710,28.44,26.02,2.42,16423.67,Metal Loss Group,Internal,18,0.045,1.1,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65425090,-119.77794072,397.28,,,,,,
3978,4710,28.44,26.35,2.09,16424.00,Metal Loss,Internal,12,0.030,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65425034,-119.77794167,397.28,,,,,,
3979,4710,28.44,26.52,1.92,16424.17,Metal Loss Group,Internal,18,0.045,1.1,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65425012,-119.77794203,397.28,,,,,,
3980,4710,28.44,27.11,1.34,16424.75,Metal Loss,Internal,16,0.040,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65424918,-119.77794363,397.28,,,,,,
3981,4710,28.44,27.37,1.07,16425.02,Metal Loss Group,Internal,16,0.040,1.5,1.6,06:25,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65424871,-119.77794443,397.28,,,,,,
3982,4710,28.44,27.77,0.67,16425.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65424809,-119.77794548,397.28,,,,,,
3983,4710,28.44,28.06,0.39,16425.70,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65424759,-119.77794634,397.27,,,,,,
3984,4720,41.46,28.44,41.46,16426.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.65424702,-119.77794732,397.27,,,,,,
3985,4720,41.46,0.34,41.12,16426.43,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65424648,-119.77794825,397.27,,,,,,
3986,4720,41.46,0.46,41.00,16426.55,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65424629,-119.77794857,397.27,,,,,,
3987,4720,41.46,0.73,40.73,16426.82,Metal Loss Group,Internal,14,0.035,1.3,1.3,06:40,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65424579,-119.77794942,397.27,,,,,,
3988,4720,41.46,0.94,40.52,16427.03,Metal Loss Group,Internal,18,0.045,0.5,1.3,06:33,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65424545,-119.77795000,397.27,,,,,,
3989,4720,41.46,1.17,40.29,16427.26,Metal Loss Group,Internal,19,0.048,2.2,1.3,06:28,,ERW,0.250,X42,8.625,1440,,0.709,2030,2820,35.65424509,-119.77795062,397.27,,,,,,
3990,4720,41.46,1.48,39.98,16427.57,Metal Loss,Internal,13,0.033,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65424464,-119.77795139,397.27,,,,,,
3991,4720,41.46,1.63,39.82,16427.72,Metal Loss Group,Internal,15,0.038,0.5,1.2,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65424437,-119.77795185,397.27,,,,,,
3992,4720,41.46,1.79,39.67,16427.88,Metal Loss,Internal,16,0.040,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65424414,-119.77795226,397.27,,,,,,
3993,4720,41.46,2.00,39.46,16428.09,Metal Loss Group,Internal,16,0.040,0.9,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65424379,-119.77795285,397.27,,,,,,
3994,4720,41.46,2.22,39.24,16428.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65424343,-119.77795346,397.26,,,,,,
3995,4720,41.46,2.35,39.11,16428.44,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65424322,-119.77795382,397.26,,,,,,
3996,4720,41.46,2.49,38.97,16428.58,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65424301,-119.77795418,397.26,,,,,,
3997,4720,41.46,2.64,38.82,16428.73,Metal Loss Group,Internal,17,0.043,1.3,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.65424274,-119.77795466,397.26,,,,,,
3998,4720,41.46,2.97,38.49,16429.06,Metal Loss Group,Internal,15,0.038,1.2,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65424228,-119.77795544,397.26,,,,,,
3999,4720,41.46,3.25,38.21,16429.33,Metal Loss,Internal,15,0.038,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65424181,-119.77795624,397.26,,,,,,
4000,4720,41.46,3.56,37.89,16429.65,Metal Loss Group,Internal,22,0.055,3.6,1.7,06:16,,ERW,0.250,X42,8.625,1440,,0.745,1932,2684,35.65424127,-119.77795717,397.26,,,,,,
4001,4720,41.46,4.41,37.05,16430.50,Metal Loss Group,Internal,14,0.035,1.1,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.677,2128,2956,35.65423995,-119.77795943,397.26,,,,,,
4002,4720,41.46,4.60,36.86,16430.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65423963,-119.77795998,397.26,,,,,,
4003,4720,41.46,4.75,36.71,16430.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65423942,-119.77796034,397.26,,,,,,
4004,4720,41.46,4.92,36.53,16431.01,Metal Loss Group,Internal,18,0.045,1.3,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65423908,-119.77796092,397.25,,,,,,
4005,4720,41.46,5.23,36.22,16431.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65423856,-119.77796181,397.25,,,,,,
4006,4720,41.46,5.36,36.10,16431.44,Metal Loss Group,Internal,18,0.045,0.5,1.6,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65423838,-119.77796213,397.25,,,,,,
4007,4720,41.46,5.65,35.81,16431.73,Metal Loss,Internal,13,0.033,0.5,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65423796,-119.77796284,397.25,,,,,,
4008,4720,41.46,5.90,35.56,16431.99,Metal Loss Group,Internal,16,0.040,3.1,1.7,06:25,,ERW,0.250,X42,8.625,1440,,0.713,2019,2804,35.65423754,-119.77796356,397.25,,,,,,
4009,4720,41.46,6.25,35.21,16432.33,Metal Loss Group,Internal,17,0.043,1.5,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65423699,-119.77796450,397.25,,,,,,
4010,4720,41.46,6.54,34.92,16432.63,Metal Loss Group,Internal,11,0.028,0.9,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.65423651,-119.77796533,397.25,,,,,,
4011,4720,41.46,6.74,34.72,16432.83,Metal Loss Group,Internal,18,0.045,2.5,1.7,06:17,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.65423616,-119.77796593,397.25,,,,,,
4012,4720,41.46,7.24,34.22,16433.33,Metal Loss Group,Internal,19,0.048,0.9,2.0,06:30,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65423541,-119.77796721,397.25,,,,,,
4013,4720,41.46,7.62,33.84,16433.71,Metal Loss Group,Internal,13,0.033,2.0,1.7,06:21,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.65423483,-119.77796820,397.24,,,,,,
4014,4720,41.46,7.93,33.53,16434.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65423432,-119.77796908,397.24,,,,,,
4015,4720,41.46,8.08,33.37,16434.17,Metal Loss Group,Internal,18,0.045,2.0,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.702,2050,2847,35.65423401,-119.77796961,397.24,,,,,,
4016,4720,41.46,8.39,33.07,16434.48,Metal Loss,Internal,17,0.043,0.3,0.7,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65423358,-119.77797035,397.24,,,,,,
4017,4720,41.46,8.51,32.95,16434.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65423338,-119.77797069,397.24,,,,,,
4018,4720,41.46,8.63,32.83,16434.71,Metal Loss Group,Internal,15,0.038,2.3,1.6,06:19,,ERW,0.250,X42,8.625,1440,,0.699,2061,2862,35.65423320,-119.77797099,397.24,,,,,,
4019,4720,41.46,8.95,32.51,16435.04,Metal Loss Group,Internal,20,0.050,1.6,1.3,06:33,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65423269,-119.77797187,397.24,,,,,,
4020,4720,41.46,9.19,32.27,16435.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65423232,-119.77797251,397.24,,,,,,
4021,4720,41.46,9.33,32.13,16435.42,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65423202,-119.77797302,397.24,,,,,,
4022,4720,41.46,9.57,31.89,16435.66,Metal Loss,Internal,12,0.030,0.7,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65423163,-119.77797369,397.24,,,,,,
4023,4720,41.46,10.07,31.39,16436.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65423089,-119.77797497,397.24,,,,,,
4024,4720,41.46,10.21,31.25,16436.30,Metal Loss Group,Internal,21,0.053,4.1,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.747,1928,2678,35.65423068,-119.77797531,397.23,,,,,,
4025,4720,41.46,11.30,30.16,16437.38,Metal Loss,Internal,15,0.038,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65422889,-119.77797838,397.23,,,,,,
4026,4720,41.46,11.64,29.82,16437.73,Metal Loss Group,Internal,15,0.038,0.5,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65422836,-119.77797929,397.23,,,,,,
4027,4720,41.46,11.80,29.66,16437.89,Metal Loss Group,Internal,18,0.045,1.1,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65422814,-119.77797967,397.23,,,,,,
4028,4720,41.46,11.98,29.47,16438.07,Metal Loss Group,Internal,18,0.045,2.0,2.1,06:15,,ERW,0.250,X42,8.625,1440,,0.702,2050,2847,35.65422784,-119.77798019,397.23,,,,,,
4029,4720,41.46,12.29,29.17,16438.38,Metal Loss Group,Internal,22,0.055,3.7,1.7,06:09,,ERW,0.250,X42,8.625,1440,,0.747,1928,2677,35.65422729,-119.77798113,397.23,,,,,,
4030,4720,41.46,26.30,15.15,16452.39,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65420498,-119.77801932,397.16,,,,,,
4031,4720,41.46,26.45,15.00,16452.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65420474,-119.77801973,397.16,,,,,,
4032,4720,41.46,26.69,14.77,16452.77,Metal Loss,Internal,12,0.030,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65420439,-119.77802033,397.15,,,,,,
4033,4720,41.46,27.31,14.15,16453.40,Metal Loss Group,Internal,13,0.033,0.9,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65420345,-119.77802194,397.15,,,,,,
4034,4720,41.46,27.47,13.99,16453.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65420314,-119.77802246,397.15,,,,,,
4035,4720,41.46,27.60,13.86,16453.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65420294,-119.77802281,397.15,,,,,,
4036,4720,41.46,27.91,13.55,16454.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65420240,-119.77802373,397.15,,,,,,
4037,4720,41.46,28.04,13.42,16454.13,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65420223,-119.77802403,397.15,,,,,,
4038,4720,41.46,28.18,13.28,16454.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65420201,-119.77802440,397.15,,,,,,
4039,4720,41.46,28.37,13.08,16454.46,Metal Loss Group,Internal,10,0.025,1.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65420170,-119.77802494,397.14,,,,,,
4040,4720,41.46,28.74,12.72,16454.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65420113,-119.77802591,397.14,,,,,,
4041,4720,41.46,29.31,12.15,16455.40,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65420018,-119.77802753,397.14,,,,,,
4042,4720,41.46,29.49,11.97,16455.58,Metal Loss,Internal,22,0.055,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65419989,-119.77802804,397.14,,,,,,
4043,4720,41.46,29.81,11.65,16455.90,Metal Loss,Internal,15,0.038,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65419944,-119.77802881,397.14,,,,,,
4044,4720,41.46,30.20,11.26,16456.29,Metal Loss,Internal,26,0.065,0.6,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.671,2145,2980,35.65419880,-119.77802990,397.13,,,,,,
4045,4720,41.46,30.33,11.12,16456.42,Metal Loss Group,Internal,21,0.053,2.3,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.65419859,-119.77803026,397.13,,,,,,
4046,4720,41.46,30.87,10.59,16456.96,Metal Loss Group,Internal,13,0.033,1.0,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65419768,-119.77803181,397.13,,,,,,
4047,4720,41.46,31.05,10.41,16457.14,Metal Loss,Internal,11,0.028,0.6,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65419745,-119.77803220,397.13,,,,,,
4048,4720,41.46,31.20,10.26,16457.28,Metal Loss Group,Internal,19,0.048,0.9,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65419715,-119.77803272,397.13,,,,,,
4049,4720,41.46,31.47,9.99,16457.56,Metal Loss,Internal,22,0.055,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65419674,-119.77803343,397.13,,,,,,
4050,4720,41.46,31.71,9.75,16457.80,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65419639,-119.77803401,397.12,,,,,,
4051,4720,41.46,31.88,9.58,16457.97,Metal Loss,Internal,15,0.038,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65419607,-119.77803457,397.12,,,,,,
4052,4720,41.46,32.00,9.46,16458.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65419588,-119.77803489,397.12,,,,,,
4053,4720,41.46,32.12,9.33,16458.21,Metal Loss Group,Internal,17,0.043,1.1,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65419569,-119.77803521,397.12,,,,,,
4054,4720,41.46,32.41,9.05,16458.49,Metal Loss Group,Internal,18,0.045,1.2,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.682,2111,2933,35.65419526,-119.77803595,397.12,,,,,,
4055,4720,41.46,32.81,8.65,16458.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65419461,-119.77803706,397.12,,,,,,
4056,4720,41.46,32.99,8.47,16459.08,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65419429,-119.77803761,397.12,,,,,,
4057,4720,41.46,33.14,8.32,16459.22,Metal Loss Group,Internal,19,0.048,3.9,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.736,1957,2719,35.65419408,-119.77803797,397.12,,,,,,
4058,4720,41.46,33.61,7.85,16459.70,Metal Loss Group,Internal,17,0.043,3.3,1.3,06:16,,ERW,0.250,X42,8.625,1440,,0.720,1999,2776,35.65419328,-119.77803934,397.11,,,,,,
4059,4720,41.46,34.00,7.46,16460.08,Metal Loss Group,Internal,18,0.045,1.3,2.0,06:09,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65419266,-119.77804040,397.12,,,,,,
4060,4720,41.46,39.46,2.00,16465.55,Metal Loss,Internal,12,0.030,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65418394,-119.77805530,397.14,,,,,,
4061,4730,40.96,41.46,40.96,16467.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:22,,,,35.65418081,-119.77806064,397.15,,,,,,
4062,4730,40.96,0.63,40.33,16468.17,Metal Loss,Internal,13,0.033,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65417976,-119.77806243,397.16,,,,,,
4063,4730,40.96,0.79,40.16,16468.34,Metal Loss,Internal,23,0.058,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65417952,-119.77806284,397.16,,,,,,
4064,4730,40.96,0.93,40.03,16468.47,Metal Loss Group,Internal,22,0.055,0.7,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65417926,-119.77806329,397.16,,,,,,
4065,4730,40.96,2.11,38.85,16469.66,Metal Loss,Internal,16,0.040,0.6,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65417737,-119.77806651,397.16,,,,,,
4066,4730,40.96,2.43,38.52,16469.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65417686,-119.77806739,397.17,,,,,,
4067,4730,40.96,4.86,36.09,16472.41,Metal Loss,Internal,14,0.035,0.4,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65417296,-119.77807405,397.18,,,,,,
4068,4730,40.96,5.82,35.14,16473.36,Metal Loss,Internal,16,0.040,0.4,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65417146,-119.77807661,397.18,,,,,,
4069,4730,40.96,6.06,34.89,16473.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65417108,-119.77807725,397.19,,,,,,
4070,4730,40.96,6.27,34.68,16473.82,Metal Loss Group,Internal,19,0.048,1.7,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65417068,-119.77807793,397.19,,,,,,
4071,4730,40.96,6.82,34.14,16474.36,Metal Loss,Internal,12,0.030,0.6,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65416984,-119.77807937,397.19,,,,,,
4072,4730,40.96,6.98,33.98,16474.52,Metal Loss,Internal,21,0.053,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65416963,-119.77807973,397.19,,,,,,
4073,4730,40.96,7.23,33.73,16474.77,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65416923,-119.77808042,397.19,,,,,,
4074,4730,40.96,7.34,33.62,16474.89,Metal Loss Group,Internal,19,0.048,1.2,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.65416904,-119.77808073,397.19,,,,,,
4075,4730,40.96,7.60,33.36,16475.14,Metal Loss,Internal,17,0.043,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65416857,-119.77808154,397.19,,,,,,
4076,4730,40.96,7.80,33.15,16475.35,Metal Loss,Internal,14,0.035,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65416830,-119.77808201,397.19,,,,,,
4077,4730,40.96,7.99,32.97,16475.54,Metal Loss Group,Internal,18,0.045,1.7,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65416796,-119.77808258,397.20,,,,,,
4078,4730,40.96,8.34,32.62,16475.88,Metal Loss Group,Internal,16,0.040,1.1,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65416744,-119.77808347,397.20,,,,,,
4079,4730,40.96,8.62,32.34,16476.16,Metal Loss Group,Internal,15,0.038,1.9,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.693,2078,2887,35.65416702,-119.77808419,397.20,,,,,,
4080,4730,40.96,8.93,32.03,16476.47,Metal Loss Group,Internal,16,0.040,1.7,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65416652,-119.77808505,397.20,,,,,,
4081,4730,40.96,9.44,31.51,16476.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65416563,-119.77808656,397.20,,,,,,
4082,4730,40.96,9.66,31.30,16477.20,Metal Loss Group,Internal,20,0.050,1.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.65416529,-119.77808714,397.20,,,,,,
4083,4730,40.96,9.95,31.01,16477.50,Metal Loss,Internal,13,0.033,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65416486,-119.77808788,397.21,,,,,,
4084,4730,40.96,10.10,30.85,16477.65,Metal Loss,Internal,18,0.045,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65416458,-119.77808835,397.21,,,,,,
4085,4730,40.96,10.38,30.57,16477.93,Metal Loss Group,Internal,16,0.040,1.8,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.693,2078,2887,35.65416416,-119.77808907,397.21,,,,,,
4086,4730,40.96,10.74,30.22,16478.28,Metal Loss Group,Internal,16,0.040,2.3,1.5,06:12,,ERW,0.250,X42,8.625,1440,,0.702,2053,2851,35.65416359,-119.77809005,397.21,,,,,,
4087,4730,40.96,11.02,29.94,16478.57,Metal Loss Group,Internal,27,0.068,1.0,2.7,05:42,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65416311,-119.77809087,397.21,,,,,,
4088,4730,40.96,11.20,29.76,16478.74,Metal Loss,Internal,23,0.058,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65416289,-119.77809124,397.21,,,,,,
4089,4730,40.96,11.35,29.60,16478.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:01,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65416257,-119.77809179,397.21,,,,,,
4090,4730,40.96,12.99,27.97,16480.54,Metal Loss,Internal,21,0.053,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65415996,-119.77809624,397.22,,,,,,
4091,4730,40.96,13.39,27.56,16480.94,Metal Loss Group,Internal,22,0.055,2.2,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.718,2005,2785,35.65415929,-119.77809738,397.22,,,,,,
4092,4730,40.96,13.66,27.29,16481.21,Metal Loss Group,Internal,22,0.055,1.2,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.688,2092,2906,35.65415888,-119.77809807,397.22,,,,,,
4093,4730,40.96,14.18,26.77,16481.73,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65415803,-119.77809953,397.22,,,,,,
4094,4730,40.96,14.71,26.25,16482.25,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65415714,-119.77810102,397.22,,,,,,
4095,4730,40.96,15.03,25.93,16482.57,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65415670,-119.77810178,397.21,,,,,,
4096,4730,40.96,15.38,25.58,16482.93,Metal Loss,Internal,15,0.038,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65415614,-119.77810272,397.21,,,,,,
4097,4730,40.96,16.52,24.43,16484.07,Metal Loss,Internal,15,0.038,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65415424,-119.77810596,397.21,,,,,,
4098,4730,40.96,17.46,23.50,16485.00,Metal Loss,Internal,19,0.048,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65415274,-119.77810849,397.21,,,,,,
4099,4730,40.96,18.06,22.90,16485.60,Metal Loss,Internal,16,0.040,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65415181,-119.77811007,397.20,,,,,,
4100,4730,40.96,22.23,18.73,16489.77,Metal Loss,Internal,21,0.053,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65414509,-119.77812147,397.19,,,,,,
4101,4730,40.96,23.59,17.37,16491.14,Metal Loss Group,Internal,17,0.043,1.4,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65414292,-119.77812515,397.18,,,,,,
4102,4730,40.96,24.02,16.94,16491.56,Metal Loss,Internal,19,0.048,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65414223,-119.77812632,397.18,,,,,,
4103,4730,40.96,25.05,15.90,16492.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65414056,-119.77812915,397.18,,,,,,
4104,4730,40.96,25.49,15.47,16493.03,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65413987,-119.77813033,397.18,,,,,,
4105,4730,40.96,26.94,14.02,16494.48,Metal Loss,Internal,14,0.035,0.6,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65413752,-119.77813430,397.17,,,,,,
4106,4730,40.96,27.29,13.66,16494.84,Metal Loss,Internal,11,0.028,0.5,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65413695,-119.77813527,397.17,,,,,,
4107,4730,40.96,28.05,12.90,16495.60,Metal Loss,Internal,15,0.038,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65413579,-119.77813725,397.17,,,,,,
4108,4730,40.96,29.28,11.68,16496.83,Metal Loss Group,Internal,14,0.035,0.7,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65413381,-119.77814061,397.17,,,,,,
4109,4730,40.96,29.69,11.27,16497.23,Metal Loss Group,Internal,24,0.060,1.0,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65413313,-119.77814175,397.16,,,,,,
4110,4730,40.96,29.93,11.02,16497.48,Metal Loss Group,Internal,18,0.045,5.2,1.7,06:21,,ERW,0.250,X42,8.625,1440,,0.742,1940,2695,35.65413274,-119.77814243,397.16,,,,,,
4111,4730,40.96,30.51,10.45,16498.05,Metal Loss Group,Internal,24,0.060,1.5,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.65413182,-119.77814399,397.16,,,,,,
4112,4730,40.96,31.85,9.11,16499.39,Metal Loss,Internal,33,0.083,0.7,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2122,2947,35.65412965,-119.77814766,397.16,,,,,,
4113,4730,40.96,32.14,8.82,16499.68,Metal Loss Group,Internal,25,0.063,1.8,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.714,2017,2802,35.65412916,-119.77814848,397.16,,,,,,
4114,4730,40.96,32.53,8.43,16500.07,Metal Loss,Internal,18,0.045,0.6,1.2,06:32,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65412857,-119.77814948,397.16,,,,,,
4115,4730,40.96,32.71,8.25,16500.25,Metal Loss Group,Internal,38,0.095,1.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.738,1952,2711,35.65412827,-119.77815000,397.16,,,,,,
4116,4730,40.96,33.18,7.78,16500.72,Metal Loss Group,Internal,24,0.060,1.1,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65412751,-119.77815129,397.16,,,,,,
4117,4730,40.96,33.57,7.38,16501.12,Metal Loss,Internal,15,0.038,0.6,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65412690,-119.77815231,397.16,,,,,,
4118,4730,40.96,33.71,7.25,16501.26,Metal Loss Group,Internal,14,0.035,3.4,1.7,06:19,,ERW,0.250,X42,8.625,1440,,0.710,2029,2818,35.65412670,-119.77815266,397.16,,,,,,
4119,4730,40.96,34.08,6.87,16501.63,Metal Loss Group,Internal,17,0.043,2.2,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.65412606,-119.77815373,397.16,,,,,,
4120,4730,40.96,34.47,6.49,16502.02,Metal Loss Group,Internal,20,0.050,0.9,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.678,2124,2949,35.65412550,-119.77815469,397.17,,,,,,
4121,4730,40.96,34.96,6.00,16502.50,Metal Loss,Internal,17,0.043,0.5,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65412462,-119.77815617,397.17,,,,,,
4122,4730,40.96,35.16,5.80,16502.71,Metal Loss Group,Internal,15,0.038,2.9,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.708,2033,2824,35.65412437,-119.77815660,397.17,,,,,,
4123,4730,40.96,35.74,5.21,16503.29,Metal Loss,Internal,10,0.025,0.6,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65412335,-119.77815832,397.17,,,,,,
4124,4730,40.96,35.89,5.06,16503.44,Metal Loss Group,Internal,19,0.048,1.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65412312,-119.77815872,397.17,,,,,,
4125,4730,40.96,36.13,4.83,16503.68,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65412274,-119.77815935,397.17,,,,,,
4126,4730,40.96,36.29,4.67,16503.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65412253,-119.77815970,397.17,,,,,,
4127,4730,40.96,36.51,4.45,16504.05,Metal Loss,Internal,16,0.040,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65412217,-119.77816031,397.17,,,,,,
4128,4730,40.96,36.97,3.98,16504.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65412147,-119.77816151,397.18,,,,,,
4129,4730,40.96,37.13,3.83,16504.68,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65412112,-119.77816209,397.18,,,,,,
4130,4730,40.96,37.38,3.57,16504.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65412072,-119.77816277,397.18,,,,,,
4131,4730,40.96,37.58,3.38,16505.12,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65412040,-119.77816331,397.18,,,,,,
4132,4730,40.96,37.76,3.20,16505.31,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65412016,-119.77816371,397.18,,,,,,
4133,4730,40.96,38.07,2.89,16505.62,Metal Loss,Internal,13,0.033,0.4,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65411969,-119.77816451,397.18,,,,,,
4134,4730,40.96,38.32,2.64,16505.87,Metal Loss,Internal,19,0.048,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65411926,-119.77816524,397.18,,,,,,
4135,4730,40.96,38.72,2.24,16506.26,Metal Loss,Internal,16,0.040,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65411860,-119.77816635,397.18,,,,,,
4136,4730,40.96,40.77,0.18,16508.32,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65411527,-119.77817198,397.19,,,,,,
4137,4740,41.34,40.96,41.34,16508.50,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:44,,,,35.65411496,-119.77817251,397.19,,,,,,
4138,4740,41.34,0.04,41.30,16508.54,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65411493,-119.77817256,397.19,,,,,,
4139,4740,41.34,0.36,40.98,16508.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65411437,-119.77817351,397.19,,,,,,
4140,4740,41.34,0.67,40.67,16509.17,Metal Loss Group,Internal,19,0.048,1.3,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.65411386,-119.77817437,397.19,,,,,,
4141,4740,41.34,0.92,40.42,16509.42,Metal Loss,Internal,23,0.058,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65411348,-119.77817501,397.19,,,,,,
4142,4740,41.34,1.07,40.27,16509.57,Metal Loss Group,Internal,17,0.043,1.8,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.694,2075,2881,35.65411326,-119.77817538,397.20,,,,,,
4143,4740,41.34,1.44,39.90,16509.94,Metal Loss,Internal,13,0.033,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65411270,-119.77817634,397.20,,,,,,
4144,4740,41.34,1.67,39.67,16510.17,Metal Loss,Internal,17,0.043,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65411231,-119.77817699,397.20,,,,,,
4145,4740,41.34,1.84,39.50,16510.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65411201,-119.77817750,397.20,,,,,,
4146,4740,41.34,2.97,38.37,16511.47,Metal Loss,Internal,11,0.028,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65411020,-119.77818056,397.20,,,,,,
4147,4740,41.34,3.42,37.91,16511.93,Metal Loss,Internal,21,0.053,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65410946,-119.77818182,397.20,,,,,,
4148,4740,41.34,3.64,37.70,16512.14,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65410911,-119.77818241,397.21,,,,,,
4149,4740,41.34,3.75,37.59,16512.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65410894,-119.77818270,397.21,,,,,,
4150,4740,41.34,3.89,37.44,16512.40,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65410871,-119.77818309,397.21,,,,,,
4151,4740,41.34,4.42,36.92,16512.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65410785,-119.77818454,397.21,,,,,,
4152,4740,41.34,4.84,36.50,16513.34,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65410714,-119.77818575,397.21,,,,,,
4153,4740,41.34,5.82,35.51,16514.33,Metal Loss,Internal,23,0.058,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65410562,-119.77818831,397.21,,,,,,
4154,4740,41.34,6.00,35.33,16514.51,Metal Loss,Internal,12,0.030,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65410532,-119.77818883,397.21,,,,,,
4155,4740,41.34,6.63,34.71,16515.13,Metal Loss Group,Internal,17,0.043,0.4,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65410431,-119.77819052,397.22,,,,,,
4156,4740,41.34,7.05,34.29,16515.55,Metal Loss Group,Internal,22,0.055,1.5,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.698,2063,2865,35.65410366,-119.77819163,397.22,,,,,,
4157,4740,41.34,7.27,34.07,16515.77,Metal Loss Group,Internal,21,0.053,2.0,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.708,2033,2824,35.65410328,-119.77819227,397.22,,,,,,
4158,4740,41.34,7.79,33.55,16516.29,Metal Loss Group,Internal,23,0.058,1.1,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65410238,-119.77819379,397.22,,,,,,
4159,4740,41.34,8.22,33.11,16516.73,Metal Loss,Internal,22,0.055,0.5,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65410176,-119.77819484,397.22,,,,,,
4160,4740,41.34,8.40,32.94,16516.90,Metal Loss,Internal,24,0.060,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65410148,-119.77819532,397.22,,,,,,
4161,4740,41.34,8.75,32.59,16517.25,Metal Loss,Internal,15,0.038,0.7,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65410093,-119.77819625,397.23,,,,,,
4162,4740,41.34,9.78,31.55,16518.29,Metal Loss,Internal,17,0.043,0.4,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65409924,-119.77819911,397.23,,,,,,
4163,4740,41.34,10.00,31.34,16518.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65409889,-119.77819970,397.23,,,,,,
4164,4740,41.34,10.17,31.16,16518.68,Metal Loss Group,Internal,18,0.045,2.4,1.9,06:22,,ERW,0.250,X42,8.625,1440,,0.710,2028,2816,35.65409856,-119.77820026,397.23,,,,,,
4165,4740,41.34,10.51,30.82,16519.02,Metal Loss Group,Internal,17,0.043,0.9,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65409800,-119.77820122,397.23,,,,,,
4166,4740,41.34,10.87,30.47,16519.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65409745,-119.77820216,397.23,,,,,,
4167,4740,41.34,10.98,30.36,16519.48,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65409727,-119.77820245,397.23,,,,,,
4168,4740,41.34,11.29,30.05,16519.79,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65409683,-119.77820321,397.23,,,,,,
4169,4740,41.34,14.52,26.82,16523.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65409161,-119.77821207,397.23,,,,,,
4170,4740,41.34,14.73,26.61,16523.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65409126,-119.77821266,397.24,,,,,,
4171,4740,41.34,15.29,26.05,16523.79,Metal Loss,Internal,20,0.050,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65409036,-119.77821420,397.24,,,,,,
4172,4740,41.34,16.74,24.60,16525.24,Metal Loss Group,Internal,20,0.050,1.1,1.5,06:25,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65408809,-119.77821805,397.24,,,,,,
4173,4740,41.34,17.92,23.41,16526.42,Metal Loss,Internal,23,0.058,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65408613,-119.77822137,397.24,,,,,,
4174,4740,41.34,22.38,18.96,16530.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65407899,-119.77823351,397.25,,,,,,
4175,4740,41.34,24.39,16.94,16532.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65407574,-119.77823904,397.25,,,,,,
4176,4740,41.34,33.94,7.39,16542.45,Metal Loss,Internal,18,0.045,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65406038,-119.77826512,397.26,,,,,,
4177,4740,41.34,34.34,7.00,16542.84,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65405978,-119.77826615,397.26,,,,,,
4178,4740,41.34,35.62,5.72,16544.12,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65405774,-119.77826961,397.26,,,,,,
4179,4740,41.34,35.99,5.35,16544.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65405708,-119.77827074,397.26,,,,,,
4180,4740,41.34,38.29,3.05,16546.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65405343,-119.77827694,397.27,,,,,,
4181,4740,41.34,38.53,2.80,16547.03,Metal Loss,Internal,24,0.060,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65405304,-119.77827760,397.27,,,,,,
4182,4740,41.34,39.00,2.34,16547.50,Metal Loss,Internal,22,0.055,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65405229,-119.77827887,397.27,,,,,,
4183,4740,41.34,39.46,1.88,16547.96,Metal Loss,Internal,13,0.033,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65405158,-119.77828008,397.27,,,,,,
4184,4750,41.43,41.34,41.43,16549.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:28,,,,35.65404855,-119.77828525,397.28,,,,,,
4185,4750,41.43,1.69,39.74,16551.53,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65404583,-119.77828988,397.28,,,,,,
4186,4750,41.43,3.16,38.27,16553.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65404347,-119.77829391,397.29,,,,,,
4187,4750,41.43,3.35,38.08,16553.19,Metal Loss,Internal,17,0.043,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65404321,-119.77829434,397.29,,,,,,
4188,4750,41.43,3.76,37.67,16553.60,Metal Loss Group,Internal,17,0.043,0.7,1.6,06:11,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65404253,-119.77829550,397.29,,,,,,
4189,4750,41.43,4.70,36.73,16554.54,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65404104,-119.77829804,397.29,,,,,,
4190,4750,41.43,4.89,36.54,16554.73,Metal Loss,Internal,17,0.043,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65404072,-119.77829859,397.29,,,,,,
4191,4750,41.43,5.65,35.78,16555.49,Metal Loss,Internal,23,0.058,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65403956,-119.77830057,397.30,,,,,,
4192,4750,41.43,8.11,33.33,16557.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65403561,-119.77830731,397.30,,,,,,
4193,4750,41.43,12.13,29.31,16561.96,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65402912,-119.77831837,397.32,,,,,,
4194,4750,41.43,12.52,28.92,16562.36,Metal Loss,Internal,21,0.053,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65402854,-119.77831935,397.32,,,,,,
4195,4750,41.43,12.66,28.77,16562.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65402832,-119.77831973,397.32,,,,,,
4196,4750,41.43,13.04,28.39,16562.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65402767,-119.77832083,397.32,,,,,,
4197,4750,41.43,13.39,28.05,16563.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65402710,-119.77832180,397.32,,,,,,
4198,4750,41.43,22.58,18.85,16572.42,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65401240,-119.77834693,397.33,,,,,,
4199,4750,41.43,26.82,14.62,16576.65,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65400565,-119.77835849,397.33,,,,,,
4200,4750,41.43,29.57,11.87,16579.40,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65400120,-119.77836612,397.33,,,,,,
4201,4750,41.43,30.23,11.20,16580.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65400011,-119.77836799,397.32,,,,,,
4202,4750,41.43,34.70,6.73,16584.54,Metal Loss,Internal,20,0.050,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65399301,-119.77838016,397.32,,,,,,
4203,4750,41.43,34.82,6.62,16584.65,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65399283,-119.77838047,397.32,,,,,,
4204,4750,41.43,36.47,4.96,16586.31,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65399016,-119.77838504,397.32,,,,,,
4205,4760,41.41,41.43,41.41,16591.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.65398219,-119.77839872,397.31,,,,,,
4206,4760,41.41,0.46,40.96,16591.73,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65398146,-119.77839997,397.31,,,,,,
4207,4760,41.41,1.07,40.34,16592.34,Metal Loss,Internal,17,0.043,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65398055,-119.77840153,397.31,,,,,,
4208,4760,41.41,1.53,39.88,16592.80,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65397977,-119.77840287,397.31,,,,,,
4209,4760,41.41,13.16,28.26,16604.43,Metal Loss,Internal,21,0.053,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65396100,-119.77843454,397.32,,,,,,
4210,4760,41.41,16.15,25.27,16607.42,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65395621,-119.77844262,397.32,,,,,,
4211,4760,41.41,17.13,24.28,16608.40,Metal Loss,Internal,16,0.040,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65395459,-119.77844534,397.32,,,,,,
4212,4760,41.41,26.42,14.99,16617.70,Metal Loss,Internal,15,0.038,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65393968,-119.77847048,397.33,,,,,,
4213,4760,41.41,26.82,14.59,16618.09,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65393898,-119.77847165,397.33,,,,,,
4214,4760,41.41,27.64,13.77,16618.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65393766,-119.77847387,397.33,,,,,,
4215,4760,41.41,30.95,10.46,16622.22,Metal Loss,Internal,19,0.048,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65393231,-119.77848289,397.33,,,,,,
4216,4760,41.41,31.85,9.56,16623.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65393087,-119.77848532,397.34,,,,,,
4217,4760,41.41,32.62,8.79,16623.89,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65392958,-119.77848750,397.34,,,,,,
4218,4760,41.41,33.04,8.37,16624.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65392889,-119.77848866,397.34,,,,,,
4219,4760,41.41,36.50,4.91,16627.77,Metal Loss,Internal,24,0.060,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65392333,-119.77849802,397.37,,,,,,
4220,4770,41.46,41.41,41.46,16632.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:00,,,,35.65391537,-119.77851142,397.42,,,,,,
4221,4770,41.46,0.27,41.19,16632.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65391496,-119.77851212,397.42,,,,,,
4222,4770,41.46,1.33,40.13,16634.01,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65391320,-119.77851507,397.43,,,,,,
4223,4770,41.46,1.85,39.62,16634.53,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65391241,-119.77851640,397.44,,,,,,
4224,4770,41.46,4.30,37.17,16636.98,Metal Loss,Internal,19,0.048,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65390842,-119.77852313,397.46,,,,,,
4225,4770,41.46,4.91,36.55,16637.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65390746,-119.77852473,397.47,,,,,,
4226,4770,41.46,5.96,35.50,16638.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65390579,-119.77852755,397.48,,,,,,
4227,4770,41.46,6.54,34.93,16639.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65390478,-119.77852924,397.48,,,,,,
4228,4770,41.46,8.40,33.06,16641.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65390180,-119.77853426,397.50,,,,,,
4229,4770,41.46,8.73,32.74,16641.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65390127,-119.77853516,397.50,,,,,,
4230,4770,41.46,9.24,32.23,16641.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65390049,-119.77853647,397.51,,,,,,
4231,4770,41.46,9.37,32.10,16642.05,Metal Loss,Internal,22,0.055,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65390028,-119.77853683,397.51,,,,,,
4232,4770,41.46,9.83,31.63,16642.51,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65389946,-119.77853821,397.52,,,,,,
4233,4770,41.46,11.23,30.23,16643.91,Metal Loss Group,Internal,18,0.045,0.7,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65389723,-119.77854198,397.54,,,,,,
4234,4770,41.46,11.59,29.88,16644.27,Metal Loss Group,Internal,18,0.045,1.6,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.65389668,-119.77854291,397.54,,,,,,
4235,4770,41.46,12.28,29.19,16644.96,Metal Loss,Internal,18,0.045,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65389559,-119.77854476,397.56,,,,,,
4236,4770,41.46,13.95,27.52,16646.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65389288,-119.77854939,397.59,,,,,,
4237,4770,41.46,14.76,26.71,16647.44,Metal Loss Group,Internal,13,0.033,1.3,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65389163,-119.77855151,397.61,,,,,,
4238,4770,41.46,16.55,24.92,16649.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65388873,-119.77855644,397.64,,,,,,
4239,4770,41.46,16.67,24.79,16649.35,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65388851,-119.77855681,397.64,,,,,,
4240,4770,41.46,17.66,23.81,16650.34,Metal Loss,Internal,25,0.063,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65388694,-119.77855949,397.66,,,,,,
4241,4770,41.46,17.77,23.69,16650.46,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65388676,-119.77855980,397.66,,,,,,
4242,4770,41.46,17.93,23.53,16650.62,Metal Loss,Internal,20,0.050,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65388653,-119.77856019,397.67,,,,,,
4243,4770,41.46,18.13,23.34,16650.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65388619,-119.77856077,397.67,,,,,,
4244,4770,41.46,19.41,22.05,16652.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65388416,-119.77856422,397.70,,,,,,
4245,4770,41.46,22.50,18.97,16655.18,Metal Loss Group,Internal,27,0.068,1.1,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65387915,-119.77857275,397.76,,,,,,
4246,4770,41.46,22.76,18.71,16655.44,Metal Loss Group,Internal,23,0.058,1.8,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.709,2032,2822,35.65387875,-119.77857342,397.76,,,,,,
4247,4770,41.46,23.04,18.42,16655.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65387836,-119.77857408,397.77,,,,,,
4248,4770,41.46,23.24,18.23,16655.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65387802,-119.77857466,397.77,,,,,,
4249,4770,41.46,23.78,17.68,16656.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65387711,-119.77857621,397.78,,,,,,
