"Item
4250,4770,41.46,24.45,17.02,16657.13,Metal Loss,Internal,13,0.033,0.3,0.5,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65387605,-119.77857802,397.79,,,,,,
4251,4770,41.46,24.70,16.76,16657.39,Metal Loss,Internal,19,0.048,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65387566,-119.77857869,397.80,,,,,,
4252,4770,41.46,25.15,16.31,16657.84,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65387495,-119.77857990,397.81,,,,,,
4253,4770,41.46,25.70,15.76,16658.38,Metal Loss,Internal,16,0.040,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65387405,-119.77858143,397.82,,,,,,
4254,4770,41.46,26.38,15.09,16659.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65387298,-119.77858325,397.83,,,,,,
4255,4770,41.46,27.32,14.15,16660.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65387147,-119.77858581,397.85,,,,,,
4256,4770,41.46,31.70,9.77,16664.38,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65386444,-119.77859778,397.94,,,,,,
4257,4770,41.46,32.19,9.27,16664.88,Metal Loss,Internal,10,0.025,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65386365,-119.77859911,397.94,,,,,,
4258,4770,41.46,32.51,8.95,16665.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65386313,-119.77860001,397.95,,,,,,
4259,4770,41.46,32.86,8.61,16665.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65386259,-119.77860092,397.96,,,,,,
4260,4770,41.46,33.34,8.12,16666.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65386185,-119.77860220,397.97,,,,,,
4261,4770,41.46,36.04,5.43,16668.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65385751,-119.77860966,398.02,,,,,,
4262,4770,41.46,36.83,4.63,16669.51,Metal Loss,Internal,12,0.030,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65385623,-119.77861186,398.04,,,,,,
4263,4770,41.46,39.25,2.22,16671.93,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65385231,-119.77861859,398.09,,,,,,
4264,4770,41.46,39.42,2.05,16672.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65385208,-119.77861899,398.10,,,,,,
4265,4770,41.46,41.02,0.44,16673.70,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65384954,-119.77862335,398.13,,,,,,
4266,4770,41.46,41.24,0.23,16673.92,Metal Loss Group,Internal,24,0.060,1.0,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65384918,-119.77862396,398.13,,,,,,
4267,4770,41.46,41.42,0.05,16674.10,Metal Loss Group,Internal,24,0.060,1.6,1.6,06:17,At Weld,ERW,0.250,X42,8.625,1440,,0.703,2047,2843,35.65384887,-119.77862450,398.14,,,,,,
4268,4780,41.36,41.46,41.36,16674.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:46,,,,35.65384883,-119.77862457,398.14,,,,,,
4269,4780,41.36,0.17,41.19,16674.32,Metal Loss,Internal,18,0.045,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65384852,-119.77862510,398.14,,,,,,
4270,4780,41.36,2.30,39.06,16676.44,Metal Loss,Internal,12,0.030,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65384518,-119.77863084,398.19,,,,,,
4271,4780,41.36,2.64,38.72,16676.79,Metal Loss,Internal,10,0.025,0.6,1.0,06:46,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65384465,-119.77863176,398.19,,,,,,
4272,4780,41.36,2.99,38.37,16677.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65384409,-119.77863270,398.20,,,,,,
4273,4780,41.36,3.15,38.21,16677.30,Metal Loss Group,Internal,17,0.043,1.1,1.1,06:38,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65384379,-119.77863322,398.20,,,,,,
4274,4780,41.36,6.20,35.16,16680.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65383892,-119.77864160,398.27,,,,,,
4275,4780,41.36,6.58,34.78,16680.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65383833,-119.77864261,398.28,,,,,,
4276,4780,41.36,8.00,33.36,16682.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65383610,-119.77864644,398.30,,,,,,
4277,4780,41.36,10.02,31.35,16684.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65383287,-119.77865198,398.35,,,,,,
4278,4780,41.36,10.84,30.52,16684.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65383157,-119.77865422,398.36,,,,,,
4279,4780,41.36,15.13,26.23,16689.28,Metal Loss Group,Internal,16,0.040,1.0,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65382474,-119.77866595,398.45,,,,,,
4280,4780,41.36,15.31,26.05,16689.45,Metal Loss Group,Internal,13,0.033,1.1,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.674,2136,2966,35.65382443,-119.77866648,398.46,,,,,,
4281,4780,41.36,15.70,25.66,16689.85,Metal Loss Group,Internal,10,0.025,0.9,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65382383,-119.77866752,398.47,,,,,,
4282,4780,41.36,15.89,25.47,16690.04,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65382351,-119.77866807,398.47,,,,,,
4283,4780,41.36,16.02,25.34,16690.17,Metal Loss,Internal,10,0.025,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65382332,-119.77866838,398.47,,,,,,
4284,4780,41.36,18.04,23.32,16692.19,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65382006,-119.77867400,398.51,,,,,,
4285,4780,41.36,18.22,23.14,16692.37,Metal Loss,Internal,24,0.060,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65381973,-119.77867455,398.52,,,,,,
4286,4780,41.36,19.69,21.67,16693.84,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65381745,-119.77867847,398.55,,,,,,
4287,4780,41.36,19.94,21.43,16694.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65381701,-119.77867924,398.55,,,,,,
4288,4780,41.36,20.30,21.06,16694.45,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65381645,-119.77868019,398.56,,,,,,
4289,4780,41.36,20.92,20.44,16695.07,Metal Loss,Internal,13,0.033,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65381547,-119.77868189,398.58,,,,,,
4290,4780,41.36,27.91,13.46,16702.05,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65380429,-119.77870104,398.72,,,,,,
4291,4780,41.36,28.44,12.92,16702.59,Metal Loss Group,Internal,23,0.058,1.1,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65380342,-119.77870253,398.73,,,,,,
4292,4780,41.36,29.16,12.20,16703.31,Metal Loss Group,Internal,23,0.058,0.9,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65380228,-119.77870449,398.75,,,,,,
4293,4780,41.36,29.57,11.79,16703.72,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65380161,-119.77870564,398.75,,,,,,
4294,4780,41.36,30.08,11.28,16704.23,Metal Loss,Internal,22,0.055,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65380087,-119.77870691,398.76,,,,,,
4295,4780,41.36,30.64,10.72,16704.78,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65379993,-119.77870851,398.78,,,,,,
4296,4780,41.36,32.07,9.29,16706.21,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65379763,-119.77871246,398.80,,,,,,
4297,4780,41.36,32.32,9.04,16706.47,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65379724,-119.77871311,398.81,,,,,,
4298,4790,41.46,41.36,41.46,16715.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:14,,,,35.65378283,-119.77873779,398.99,,,,,,
4299,4790,41.46,3.01,38.45,16718.52,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65377806,-119.77874596,399.06,,,,,,
4300,4790,41.46,4.12,37.34,16719.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65377628,-119.77874900,399.08,,,,,,
4301,4790,41.46,4.40,37.06,16719.91,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65377580,-119.77874984,399.08,,,,,,
4302,4790,41.46,4.98,36.48,16720.48,Metal Loss Group,Internal,11,0.028,0.7,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65377488,-119.77875140,399.10,,,,,,
4303,4790,41.46,5.36,36.10,16720.87,Metal Loss,Internal,23,0.058,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65377430,-119.77875241,399.10,,,,,,
4304,4790,41.46,5.66,35.80,16721.16,Metal Loss,Internal,16,0.040,0.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65377379,-119.77875328,399.11,,,,,,
4305,4790,41.46,5.90,35.56,16721.41,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65377340,-119.77875394,399.11,,,,,,
4306,4790,41.46,6.15,35.31,16721.65,Metal Loss Group,Internal,17,0.043,0.9,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65377300,-119.77875462,399.12,,,,,,
4307,4790,41.46,6.32,35.14,16721.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65377272,-119.77875510,399.12,,,,,,
4308,4790,41.46,6.54,34.92,16722.04,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65377236,-119.77875571,399.13,,,,,,
4309,4790,41.46,6.91,34.55,16722.42,Metal Loss,Internal,24,0.060,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65377180,-119.77875668,399.13,,,,,,
4310,4790,41.46,7.09,34.37,16722.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65377154,-119.77875712,399.13,,,,,,
4311,4790,41.46,7.99,33.47,16723.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65377009,-119.77875958,399.14,,,,,,
4312,4790,41.46,8.15,33.31,16723.65,Metal Loss Group,Internal,18,0.045,1.1,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65376981,-119.77876006,399.14,,,,,,
4313,4790,41.46,8.39,33.06,16723.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65376941,-119.77876074,399.15,,,,,,
4314,4790,41.46,8.63,32.83,16724.13,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65376906,-119.77876134,399.15,,,,,,
4315,4790,41.46,9.03,32.43,16724.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65376835,-119.77876254,399.15,,,,,,
4316,4790,41.46,9.76,31.70,16725.26,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65376723,-119.77876446,399.16,,,,,,
4317,4790,41.46,9.98,31.48,16725.49,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65376684,-119.77876511,399.17,,,,,,
4318,4790,41.46,10.57,30.89,16726.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65376594,-119.77876664,399.17,,,,,,
4319,4790,41.46,10.71,30.75,16726.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65376565,-119.77876714,399.17,,,,,,
4320,4790,41.46,10.84,30.62,16726.35,Metal Loss,Internal,19,0.048,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65376546,-119.77876746,399.17,,,,,,
4321,4790,41.46,11.16,30.30,16726.66,Metal Loss Group,Internal,19,0.048,0.9,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65376501,-119.77876823,399.18,,,,,,
4322,4790,41.46,11.32,30.14,16726.83,Metal Loss,Internal,10,0.025,0.6,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65376472,-119.77876873,399.18,,,,,,
4323,4790,41.46,11.58,29.88,16727.09,Metal Loss Group,Internal,20,0.050,2.2,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.710,2027,2815,35.65376433,-119.77876939,399.18,,,,,,
4324,4790,41.46,11.93,29.53,16727.43,Metal Loss Group,Internal,14,0.035,1.0,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65376374,-119.77877039,399.19,,,,,,
4325,4790,41.46,12.64,28.81,16728.15,Metal Loss Group,Internal,24,0.060,1.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.703,2047,2843,35.65376264,-119.77877226,399.19,,,,,,
4326,4790,41.46,12.89,28.57,16728.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65376217,-119.77877306,399.20,,,,,,
4327,4790,41.46,13.09,28.36,16728.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65376183,-119.77877364,399.20,,,,,,
4328,4790,41.46,13.55,27.91,16729.06,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65376110,-119.77877489,399.21,,,,,,
4329,4790,41.46,13.69,27.77,16729.19,Metal Loss,Internal,30,0.075,0.4,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65376090,-119.77877522,399.21,,,,,,
4330,4790,41.46,13.98,27.48,16729.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65376048,-119.77877595,399.21,,,,,,
4331,4790,41.46,14.76,26.70,16730.26,Metal Loss Group,Internal,12,0.030,0.8,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.670,2150,2985,35.65375921,-119.77877810,399.22,,,,,,
4332,4790,41.46,19.21,22.24,16734.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65375211,-119.77879018,399.27,,,,,,
4333,4790,41.46,21.67,19.79,16737.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65374814,-119.77879695,399.30,,,,,,
4334,4790,41.46,22.78,18.68,16738.29,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65374635,-119.77879999,399.31,,,,,,
4335,4790,41.46,22.97,18.49,16738.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65374608,-119.77880044,399.31,,,,,,
4336,4790,41.46,23.27,18.19,16738.77,Metal Loss Group,Internal,20,0.050,1.5,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65374557,-119.77880132,399.31,,,,,,
4337,4790,41.46,24.05,17.40,16739.56,Metal Loss Group,Internal,17,0.043,1.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65374432,-119.77880345,399.32,,,,,,
4338,4790,41.46,24.55,16.91,16740.06,Metal Loss Group,Internal,18,0.045,1.2,1.3,06:28,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65374346,-119.77880492,399.33,,,,,,
4339,4790,41.46,24.80,16.65,16740.31,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65374309,-119.77880555,399.33,,,,,,
4340,4790,41.46,25.10,16.36,16740.60,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65374266,-119.77880627,399.33,,,,,,
4341,4790,41.46,25.26,16.20,16740.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65374236,-119.77880678,399.34,,,,,,
4342,4790,41.46,25.43,16.03,16740.94,Metal Loss,Internal,14,0.035,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65374211,-119.77880720,399.34,,,,,,
4343,4790,41.46,26.10,15.36,16741.60,Metal Loss,Internal,21,0.053,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65374103,-119.77880904,399.35,,,,,,
4344,4790,41.46,26.25,15.21,16741.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65374082,-119.77880940,399.35,,,,,,
4345,4790,41.46,26.74,14.71,16742.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65373998,-119.77881082,399.35,,,,,,
4346,4790,41.46,27.02,14.44,16742.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65373955,-119.77881157,399.36,,,,,,
4347,4790,41.46,27.35,14.11,16742.85,Metal Loss Group,Internal,17,0.043,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65373900,-119.77881250,399.36,,,,,,
4348,4790,41.46,27.64,13.82,16743.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65373853,-119.77881330,399.36,,,,,,
4349,4790,41.46,27.93,13.52,16743.44,Metal Loss Group,Internal,13,0.033,0.8,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65373810,-119.77881402,399.37,,,,,,
4350,4790,41.46,28.68,12.77,16744.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65373686,-119.77881613,399.38,,,,,,
4351,4790,41.46,28.95,12.51,16744.45,Metal Loss,Internal,12,0.030,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65373645,-119.77881684,399.38,,,,,,
4352,4790,41.46,29.58,11.88,16745.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65373542,-119.77881859,399.39,,,,,,
4353,4790,41.46,30.19,11.27,16745.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65373444,-119.77882025,399.39,,,,,,
4354,4790,41.46,30.89,10.57,16746.39,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65373338,-119.77882207,399.40,,,,,,
4355,4790,41.46,31.37,10.09,16746.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65373254,-119.77882350,399.41,,,,,,
4356,4790,41.46,31.62,9.84,16747.13,Metal Loss,Internal,26,0.065,0.3,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65373213,-119.77882420,399.41,,,,,,
4357,4790,41.46,31.92,9.54,16747.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65373162,-119.77882507,399.41,,,,,,
4358,4790,41.46,32.82,8.64,16748.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65373025,-119.77882740,399.42,,,,,,
4359,4790,41.46,32.93,8.53,16748.43,Metal Loss,Internal,23,0.058,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65372999,-119.77882783,399.42,,,,,,
4360,4790,41.46,33.28,8.18,16748.79,Metal Loss,Internal,18,0.045,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65372943,-119.77882879,399.43,,,,,,
4361,4790,41.46,34.01,7.45,16749.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65372833,-119.77883066,399.44,,,,,,
4362,4790,41.46,34.13,7.32,16749.64,Metal Loss Group,Internal,12,0.030,1.6,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65372809,-119.77883106,399.44,,,,,,
4363,4790,41.46,34.44,7.01,16749.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65372758,-119.77883193,399.44,,,,,,
4364,4790,41.46,34.90,6.56,16750.41,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65372686,-119.77883317,399.44,,,,,,
4365,4790,41.46,35.76,5.70,16751.26,Metal Loss Group,Internal,15,0.038,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65372544,-119.77883558,399.43,,,,,,
4366,4790,41.46,36.11,5.35,16751.61,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65372489,-119.77883652,399.43,,,,,,
4367,4790,41.46,36.80,4.65,16752.31,Metal Loss,Internal,15,0.038,0.4,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65372379,-119.77883838,399.43,,,,,,
4368,4790,41.46,37.58,3.87,16753.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65372250,-119.77884058,399.43,,,,,,
4369,4790,41.46,37.79,3.67,16753.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65372224,-119.77884102,399.43,,,,,,
4370,4790,41.46,38.66,2.80,16754.16,Metal Loss,Internal,17,0.043,0.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65372079,-119.77884348,399.42,,,,,,
4371,4790,41.46,39.61,1.85,16755.11,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65371932,-119.77884600,399.42,,,,,,
4372,4800,41.00,41.46,41.00,16756.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:01,,,,35.65371628,-119.77885116,399.41,,,,,,
4373,4800,41.00,0.83,40.16,16757.80,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65371497,-119.77885340,399.41,,,,,,
4374,4800,41.00,1.11,39.88,16758.08,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65371456,-119.77885410,399.41,,,,,,
4375,4800,41.00,1.33,39.66,16758.30,Metal Loss,Internal,22,0.055,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65371418,-119.77885475,399.41,,,,,,
4376,4800,41.00,1.53,39.47,16758.49,Metal Loss,Internal,14,0.035,0.4,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65371385,-119.77885529,399.41,,,,,,
4377,4800,41.00,1.76,39.23,16758.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65371349,-119.77885591,399.41,,,,,,
4378,4800,41.00,1.88,39.12,16758.84,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65371331,-119.77885623,399.41,,,,,,
4379,4800,41.00,2.03,38.97,16758.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65371310,-119.77885658,399.41,,,,,,
4380,4800,41.00,2.14,38.85,16759.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65371293,-119.77885686,399.41,,,,,,
4381,4800,41.00,2.37,38.62,16759.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65371256,-119.77885750,399.41,,,,,,
4382,4800,41.00,2.52,38.48,16759.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65371226,-119.77885801,399.41,,,,,,
4383,4800,41.00,3.48,37.52,16760.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65371076,-119.77886056,399.40,,,,,,
4384,4800,41.00,3.95,37.04,16760.92,Metal Loss Group,Internal,10,0.025,0.7,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65371002,-119.77886181,399.40,,,,,,
4385,4800,41.00,7.82,33.17,16764.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65370382,-119.77887237,399.39,,,,,,
4386,4800,41.00,8.63,32.36,16765.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65370253,-119.77887457,399.38,,,,,,
4387,4800,41.00,8.91,32.09,16765.87,Metal Loss Group,Internal,15,0.038,1.1,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65370203,-119.77887541,399.38,,,,,,
4388,4800,41.00,9.45,31.54,16766.42,Metal Loss,Internal,21,0.053,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65370122,-119.77887679,399.38,,,,,,
4389,4800,41.00,11.53,29.46,16768.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65369783,-119.77888257,399.37,,,,,,
4390,4800,41.00,20.32,20.68,16777.28,Metal Loss,Internal,19,0.048,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65368376,-119.77890651,399.34,,,,,,
4391,4800,41.00,28.34,12.65,16785.31,Metal Loss,Internal,22,0.055,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65367077,-119.77892859,399.34,,,,,,
4392,4800,41.00,28.45,12.55,16785.41,Metal Loss,Internal,23,0.058,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65367060,-119.77892888,399.34,,,,,,
4393,4800,41.00,28.98,12.01,16785.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65366974,-119.77893036,399.34,,,,,,
4394,4800,41.00,29.63,11.36,16786.60,Metal Loss Group,Internal,22,0.055,1.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.65366875,-119.77893202,399.35,,,,,,
4395,4800,41.00,30.38,10.62,16787.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65366751,-119.77893414,399.35,,,,,,
4396,4800,41.00,30.75,10.24,16787.72,Metal Loss,Internal,14,0.035,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65366694,-119.77893511,399.35,,,,,,
4397,4800,41.00,31.06,9.94,16788.02,Metal Loss Group,Internal,14,0.035,0.9,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65366642,-119.77893598,399.35,,,,,,
4398,4800,41.00,32.03,8.97,16788.99,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65366481,-119.77893872,399.36,,,,,,
4399,4800,41.00,32.14,8.85,16789.11,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65366464,-119.77893901,399.36,,,,,,
4400,4800,41.00,32.44,8.56,16789.40,Metal Loss,Internal,10,0.025,0.5,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65366420,-119.77893977,399.36,,,,,,
4401,4800,41.00,33.00,8.00,16789.96,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65366327,-119.77894134,399.36,,,,,,
4402,4800,41.00,34.08,6.92,16791.04,Metal Loss,Internal,10,0.025,0.5,0.9,06:07,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65366152,-119.77894432,399.36,,,,,,
4403,4800,41.00,34.28,6.71,16791.25,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65366117,-119.77894490,399.36,,,,,,
4404,4800,41.00,34.68,6.31,16791.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65366057,-119.77894592,399.36,,,,,,
4405,4800,41.00,35.22,5.78,16792.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65365970,-119.77894741,399.37,,,,,,
4406,4800,41.00,35.55,5.45,16792.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65365914,-119.77894836,399.37,,,,,,
4407,4800,41.00,36.38,4.61,16793.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65365782,-119.77895059,399.37,,,,,,
4408,4800,41.00,37.76,3.24,16794.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65365562,-119.77895433,399.38,,,,,,
4409,4800,41.00,38.40,2.59,16795.37,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65365453,-119.77895619,399.38,,,,,,
4410,4810,39.18,41.00,39.18,16797.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:53,,,,35.65365040,-119.77896321,399.39,,,,,,
4411,4810,39.18,0.33,38.86,16798.28,Metal Loss Group,Internal,10,0.025,1.2,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65364985,-119.77896414,399.39,,,,,,
4412,4810,39.18,2.12,37.07,16800.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65364704,-119.77896891,399.39,,,,,,
4413,4810,39.18,5.26,33.92,16803.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65364200,-119.77897749,399.41,,,,,,
4414,4810,39.18,7.89,31.30,16805.85,Metal Loss Group,Internal,12,0.030,2.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65363781,-119.77898460,399.41,,,,,,
4415,4810,39.18,8.28,30.91,16806.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65363722,-119.77898561,399.42,,,,,,
4416,4810,39.18,8.55,30.63,16806.51,Metal Loss,Internal,20,0.050,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65363671,-119.77898646,399.42,,,,,,
4417,4810,39.18,8.75,30.43,16806.71,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65363637,-119.77898705,399.42,,,,,,
4418,4810,39.18,33.32,5.87,16831.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65359720,-119.77905399,399.43,,,,,,
4419,4810,39.18,35.85,3.33,16833.81,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65359308,-119.77906105,399.42,,,,,,
4420,4810,39.18,35.97,3.21,16833.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65359290,-119.77906136,399.42,,,,,,
4421,4810,39.18,36.26,2.93,16834.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65359249,-119.77906205,399.42,,,,,,
4422,4810,39.18,36.47,2.71,16834.43,Metal Loss,Internal,13,0.033,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65359214,-119.77906265,399.42,,,,,,
4423,4810,39.18,36.89,2.30,16834.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65359143,-119.77906387,399.42,,,,,,
4424,4820,39.43,39.18,39.43,16837.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:22,,,,35.65358780,-119.77907009,399.42,,,,,,
4425,4820,39.43,8.61,30.82,16845.75,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65357401,-119.77909372,399.41,,,,,,
4426,4820,39.43,9.42,30.01,16846.56,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65357272,-119.77909592,399.41,,,,,,
4427,4820,39.43,10.17,29.26,16847.31,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65357152,-119.77909797,399.41,,,,,,
4428,4820,39.43,10.41,29.02,16847.55,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65357114,-119.77909862,399.41,,,,,,
4429,4820,39.43,13.96,25.47,16851.10,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65356547,-119.77910827,399.41,,,,,,
4430,4820,39.43,14.44,24.99,16851.58,Metal Loss,Internal,12,0.030,0.6,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.65356473,-119.77910951,399.41,,,,,,
4431,4820,39.43,20.34,19.09,16857.48,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65355527,-119.77912560,399.41,,,,,,
4432,4820,39.43,21.37,18.06,16858.52,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65355362,-119.77912840,399.41,,,,,,
4433,4820,39.43,22.17,17.26,16859.31,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65355223,-119.77913077,399.41,,,,,,
4434,4820,39.43,22.79,16.64,16859.93,Metal Loss,Internal,23,0.058,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65355128,-119.77913238,399.41,,,,,,
4435,4820,39.43,23.04,16.39,16860.18,Metal Loss Group,Internal,16,0.040,1.7,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.65355091,-119.77913302,399.41,,,,,,
4436,4820,39.43,23.32,16.11,16860.46,Metal Loss,Internal,20,0.050,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65355042,-119.77913385,399.41,,,,,,
4437,4820,39.43,23.44,15.99,16860.58,Metal Loss,Internal,22,0.055,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65355022,-119.77913418,399.41,,,,,,
4438,4820,39.43,23.65,15.78,16860.80,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65354986,-119.77913479,399.41,,,,,,
4439,4820,39.43,24.12,15.31,16861.27,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65354914,-119.77913602,399.41,,,,,,
4440,4820,39.43,24.87,14.56,16862.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65354788,-119.77913817,399.41,,,,,,
4441,4820,39.43,25.04,14.39,16862.18,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65354765,-119.77913856,399.41,,,,,,
4442,4820,39.43,25.21,14.22,16862.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65354733,-119.77913909,399.41,,,,,,
4443,4820,39.43,25.34,14.09,16862.48,Metal Loss,Internal,16,0.040,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65354714,-119.77913942,399.41,,,,,,
4444,4820,39.43,25.81,13.62,16862.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65354642,-119.77914065,399.41,,,,,,
4445,4820,39.43,25.99,13.44,16863.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65354618,-119.77914105,399.41,,,,,,
4446,4820,39.43,26.16,13.27,16863.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65354585,-119.77914162,399.41,,,,,,
4447,4820,39.43,26.43,13.00,16863.57,Metal Loss Group,Internal,17,0.043,1.1,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65354543,-119.77914232,399.41,,,,,,
4448,4820,39.43,26.95,12.48,16864.09,Metal Loss Group,Internal,15,0.038,1.3,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65354458,-119.77914377,399.41,,,,,,
4449,4820,39.43,27.17,12.26,16864.31,Metal Loss Group,Internal,13,0.033,1.0,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65354421,-119.77914440,399.41,,,,,,
4450,4820,39.43,27.40,12.03,16864.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65354382,-119.77914506,399.42,,,,,,
4451,4820,39.43,27.90,11.53,16865.04,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65354306,-119.77914636,399.42,,,,,,
4452,4820,39.43,28.33,11.10,16865.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65354235,-119.77914757,399.42,,,,,,
4453,4820,39.43,29.28,10.15,16866.43,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65354077,-119.77915026,399.42,,,,,,
4454,4820,39.43,29.71,9.72,16866.85,Metal Loss,Internal,14,0.035,0.8,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65354015,-119.77915130,399.42,,,,,,
4455,4820,39.43,30.25,9.18,16867.39,Metal Loss,Internal,18,0.045,0.7,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65353922,-119.77915288,399.42,,,,,,
4456,4820,39.43,30.73,8.70,16867.87,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65353842,-119.77915425,399.42,,,,,,
4457,4820,39.43,31.00,8.43,16868.15,Metal Loss Group,Internal,11,0.028,1.8,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65353802,-119.77915493,399.42,,,,,,
4458,4820,39.43,31.34,8.09,16868.48,Metal Loss,Internal,18,0.045,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65353748,-119.77915585,399.42,,,,,,
4459,4820,39.43,31.62,7.81,16868.77,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65353703,-119.77915661,399.42,,,,,,
4460,4820,39.43,32.05,7.38,16869.19,Metal Loss Group,Internal,10,0.025,1.6,1.3,06:16,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65353633,-119.77915780,399.42,,,,,,
4461,4820,39.43,32.47,6.96,16869.62,Metal Loss Group,Internal,15,0.038,2.9,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.707,2036,2828,35.65353566,-119.77915895,399.42,,,,,,
4462,4820,39.43,32.81,6.62,16869.95,Metal Loss Group,Internal,21,0.053,2.2,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.713,2019,2804,35.65353512,-119.77915986,399.42,,,,,,
4463,4820,39.43,33.08,6.35,16870.22,Metal Loss Group,Internal,17,0.043,1.1,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65353467,-119.77916062,399.42,,,,,,
4464,4820,39.43,33.39,6.04,16870.53,Metal Loss Group,Internal,22,0.055,0.9,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65353417,-119.77916148,399.42,,,,,,
4465,4820,39.43,33.66,5.77,16870.80,Metal Loss,Internal,14,0.035,0.8,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65353369,-119.77916228,399.42,,,,,,
4466,4820,39.43,33.85,5.58,16870.99,Metal Loss,Internal,15,0.038,0.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65353344,-119.77916271,399.42,,,,,,
4467,4820,39.43,34.08,5.35,16871.22,Metal Loss,Internal,13,0.033,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65353309,-119.77916332,399.42,,,,,,
4468,4820,39.43,34.20,5.23,16871.34,Metal Loss,Internal,20,0.050,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65353289,-119.77916365,399.42,,,,,,
4469,4820,39.43,34.32,5.11,16871.47,Metal Loss Group,Internal,17,0.043,1.6,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65353269,-119.77916399,399.42,,,,,,
4470,4820,39.43,34.57,4.86,16871.71,Metal Loss Group,Internal,26,0.065,1.1,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65353224,-119.77916476,399.42,,,,,,
4471,4820,39.43,34.79,4.64,16871.94,Metal Loss Group,Internal,23,0.058,3.6,1.4,06:28,,ERW,0.250,X42,8.625,1440,,0.749,1922,2669,35.65353187,-119.77916539,399.42,,,,,,
4472,4820,39.43,35.20,4.23,16872.34,Metal Loss,Internal,15,0.038,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65353127,-119.77916641,399.42,,,,,,
4473,4820,39.43,35.73,3.70,16872.87,Metal Loss Group,Internal,15,0.038,2.9,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.707,2036,2828,35.65353040,-119.77916788,399.42,,,,,,
4474,4820,39.43,36.17,3.26,16873.31,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65352966,-119.77916914,399.42,,,,,,
4475,4820,39.43,36.61,2.82,16873.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65352897,-119.77917032,399.42,,,,,,
4476,4820,39.43,37.13,2.30,16874.27,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65352819,-119.77917165,399.42,,,,,,
4477,4820,39.43,37.26,2.17,16874.40,Metal Loss,Internal,12,0.030,0.4,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65352798,-119.77917200,399.42,,,,,,
4478,4820,39.43,37.63,1.80,16874.77,Metal Loss,Internal,12,0.030,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65352732,-119.77917312,399.42,,,,,,
4479,4820,39.43,38.00,1.43,16875.15,Metal Loss,Internal,13,0.033,0.6,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65352675,-119.77917410,399.42,,,,,,
4480,4820,39.43,38.18,1.25,16875.32,Metal Loss Group,Internal,20,0.050,2.2,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.65352653,-119.77917447,399.42,,,,,,
4481,4820,39.43,38.45,0.98,16875.59,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65352604,-119.77917529,399.42,,,,,,
4482,4820,39.43,38.67,0.76,16875.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65352567,-119.77917593,399.42,,,,,,
4483,4830,41.39,39.43,41.39,16876.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:14,,,,35.65352451,-119.77917789,399.42,,,,,,
4484,4830,41.39,0.04,41.35,16876.61,Metal Loss,Internal,21,0.053,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65352441,-119.77917807,399.42,,,,,,
4485,4830,41.39,0.82,40.56,16877.39,Metal Loss,Internal,14,0.035,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65352316,-119.77918020,399.42,,,,,,
4486,4830,41.39,1.62,39.77,16878.19,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65352197,-119.77918222,399.42,,,,,,
4487,4830,41.39,1.80,39.59,16878.37,Metal Loss Group,Internal,23,0.058,1.2,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65352166,-119.77918275,399.42,,,,,,
4488,4830,41.39,2.50,38.89,16879.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65352053,-119.77918466,399.42,,,,,,
4489,4830,41.39,2.80,38.59,16879.37,Metal Loss,Internal,22,0.055,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65352003,-119.77918551,399.42,,,,,,
4490,4830,41.39,3.29,38.10,16879.86,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65351928,-119.77918680,399.42,,,,,,
4491,4830,41.39,4.42,36.96,16880.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65351747,-119.77918988,399.42,,,,,,
4492,4830,41.39,4.56,36.82,16881.13,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65351726,-119.77919025,399.42,,,,,,
4493,4830,41.39,6.27,35.12,16882.84,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65351456,-119.77919485,399.43,,,,,,
4494,4830,41.39,7.05,34.34,16883.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65351331,-119.77919699,399.43,,,,,,
4495,4830,41.39,8.39,32.99,16884.97,Metal Loss,Internal,18,0.045,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65351114,-119.77920070,399.44,,,,,,
4496,4830,41.39,9.27,32.11,16885.84,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65350971,-119.77920313,399.44,,,,,,
4497,4830,41.39,9.72,31.67,16886.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65350905,-119.77920426,399.45,,,,,,
4498,4830,41.39,9.94,31.45,16886.51,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65350871,-119.77920484,399.45,,,,,,
4499,4830,41.39,10.81,30.57,16887.39,Metal Loss,Internal,20,0.050,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65350731,-119.77920724,399.45,,,,,,
4500,4830,41.39,11.24,30.15,16887.81,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65350659,-119.77920846,399.45,,,,,,
4501,4830,41.39,13.16,28.23,16889.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65350353,-119.77921368,399.46,,,,,,
4502,4830,41.39,13.84,27.54,16890.42,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65350242,-119.77921559,399.47,,,,,,
4503,4830,41.39,16.01,25.38,16892.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65349900,-119.77922143,399.47,,,,,,
4504,4830,41.39,16.33,25.05,16892.91,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65349846,-119.77922235,399.48,,,,,,
4505,4830,41.39,17.12,24.27,16893.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65349726,-119.77922440,399.48,,,,,,
4506,4830,41.39,17.28,24.10,16893.86,Metal Loss,Internal,18,0.045,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65349698,-119.77922488,399.48,,,,,,
4507,4830,41.39,26.47,14.92,16903.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65348218,-119.77925015,399.52,,,,,,
4508,4830,41.39,27.69,13.69,16904.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65348025,-119.77925344,399.53,,,,,,
4509,4830,41.39,28.69,12.70,16905.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65347864,-119.77925619,399.53,,,,,,
4510,4830,41.39,30.20,11.18,16906.78,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65347623,-119.77926030,399.54,,,,,,
4511,4830,41.39,30.65,10.74,16907.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65347552,-119.77926152,399.54,,,,,,
4512,4830,41.39,31.55,9.84,16908.12,Metal Loss,Internal,20,0.050,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65347407,-119.77926400,399.54,,,,,,
4513,4830,41.39,32.30,9.09,16908.87,Metal Loss,Internal,21,0.053,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65347284,-119.77926610,399.55,,,,,,
4514,4830,41.39,38.29,3.09,16914.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65346320,-119.77928256,399.56,,,,,,
4515,4830,41.39,39.36,2.03,16915.93,Metal Loss,Internal,21,0.053,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65346151,-119.77928545,399.56,,,,,,
4516,4840,41.45,41.39,41.45,16917.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:47,,,,35.65345826,-119.77929100,399.56,,,,,,
4517,4840,41.45,24.81,16.64,16942.76,Metal Loss,Internal,20,0.050,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65341863,-119.77935869,399.56,,,,,,
4518,4840,41.45,24.95,16.50,16942.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65341834,-119.77935918,399.56,,,,,,
4519,4840,41.45,25.07,16.37,16943.03,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65341814,-119.77935952,399.56,,,,,,
4520,4840,41.45,25.18,16.26,16943.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65341797,-119.77935981,399.56,,,,,,
4521,4840,41.45,25.78,15.67,16943.74,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65341704,-119.77936139,399.56,,,,,,
4522,4840,41.45,26.12,15.32,16944.08,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65341649,-119.77936234,399.56,,,,,,
4523,4840,41.45,26.56,14.89,16944.51,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65341577,-119.77936356,399.56,,,,,,
4524,4840,41.45,28.53,12.91,16946.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65341266,-119.77936887,399.57,,,,,,
4525,4840,41.45,31.53,9.91,16949.49,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65340790,-119.77937699,399.57,,,,,,
4526,4840,41.45,35.45,5.99,16953.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65340157,-119.77938779,399.58,,,,,,
4527,4840,41.45,37.02,4.43,16954.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65339906,-119.77939206,399.58,,,,,,
4528,4840,41.45,38.47,2.97,16956.43,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65339681,-119.77939590,399.59,,,,,,
4529,4850,41.36,41.45,41.36,16959.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:30,,,,35.65339194,-119.77940420,399.60,,,,,,
4530,4850,41.36,1.14,40.22,16960.54,Metal Loss,Internal,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65339012,-119.77940730,399.60,,,,,,
4531,4850,41.36,2.45,38.91,16961.85,Metal Loss,Internal,11,0.028,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65338805,-119.77941084,399.60,,,,,,
4532,4850,41.36,3.68,37.68,16963.08,Metal Loss,Internal,10,0.025,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65338605,-119.77941425,399.60,,,,,,
4533,4850,41.36,3.96,37.40,16963.36,Metal Loss,Internal,16,0.040,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65338558,-119.77941505,399.60,,,,,,
4534,4850,41.36,4.43,36.93,16963.83,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65338483,-119.77941633,399.61,,,,,,
4535,4850,41.36,5.71,35.65,16965.11,Metal Loss,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65338280,-119.77941979,399.61,,,,,,
4536,4850,41.36,6.10,35.26,16965.50,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65338213,-119.77942093,399.61,,,,,,
4537,4850,41.36,6.40,34.96,16965.80,Metal Loss,Internal,16,0.040,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65338168,-119.77942170,399.61,,,,,,
4538,4850,41.36,6.56,34.80,16965.96,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65338139,-119.77942220,399.61,,,,,,
4539,4850,41.36,6.68,34.68,16966.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65338120,-119.77942252,399.61,,,,,,
4540,4850,41.36,8.27,33.09,16967.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65337864,-119.77942688,399.62,,,,,,
4541,4850,41.36,8.44,32.92,16967.85,Metal Loss,Internal,16,0.040,0.3,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65337842,-119.77942726,399.62,,,,,,
4542,4850,41.36,8.66,32.70,16968.06,Metal Loss,Internal,17,0.043,0.6,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65337808,-119.77942784,399.62,,,,,,
4543,4850,41.36,8.84,32.52,16968.24,Metal Loss,Internal,23,0.058,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65337774,-119.77942841,399.62,,,,,,
4544,4850,41.36,9.00,32.36,16968.40,Metal Loss Group,Internal,20,0.050,0.9,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2124,2949,35.65337755,-119.77942874,399.62,,,,,,
4545,4850,41.36,9.20,32.16,16968.60,Metal Loss,Internal,14,0.035,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65337716,-119.77942940,399.62,,,,,,
4546,4850,41.36,9.34,32.02,16968.74,Metal Loss,Internal,13,0.033,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65337698,-119.77942972,399.62,,,,,,
