"Item
4547,4850,41.36,9.46,31.90,16968.87,Metal Loss,Internal,14,0.035,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65337670,-119.77943019,399.62,,,,,,
4548,4850,41.36,9.72,31.64,16969.12,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65337631,-119.77943085,399.63,,,,,,
4549,4850,41.36,10.64,30.72,16970.04,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65337485,-119.77943334,399.63,,,,,,
4550,4850,41.36,11.05,30.31,16970.45,Metal Loss,Internal,16,0.040,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65337425,-119.77943437,399.64,,,,,,
4551,4850,41.36,13.27,28.09,16972.67,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65337067,-119.77944046,399.65,,,,,,
4552,4850,41.36,14.80,26.56,16974.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65336818,-119.77944470,399.66,,,,,,
4553,4850,41.36,15.70,25.66,16975.10,Metal Loss,Internal,16,0.040,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65336684,-119.77944697,399.67,,,,,,
4554,4850,41.36,16.49,24.87,16975.89,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65336547,-119.77944931,399.68,,,,,,
4555,4850,41.36,18.09,23.27,16977.49,Metal Loss Group,Internal,21,0.053,1.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.693,2079,2887,35.65336294,-119.77945362,399.69,,,,,,
4556,4850,41.36,19.59,21.77,16978.99,Metal Loss,Internal,18,0.045,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65336055,-119.77945770,399.70,,,,,,
4557,4850,41.36,21.46,19.90,16980.86,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65335752,-119.77946285,399.71,,,,,,
4558,4850,41.36,23.71,17.65,16983.11,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65335397,-119.77946889,399.73,,,,,,
4559,4850,41.36,25.61,15.75,16985.01,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65335090,-119.77947412,399.74,,,,,,
4560,4850,41.36,27.06,14.30,16986.46,Metal Loss,Internal,11,0.028,0.4,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65334862,-119.77947802,399.75,,,,,,
4561,4850,41.36,27.30,14.06,16986.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65334812,-119.77947887,399.76,,,,,,
4562,4850,41.36,27.63,13.73,16987.04,Metal Loss Group,Internal,16,0.040,0.6,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65334766,-119.77947965,399.76,,,,,,
4563,4850,41.36,27.86,13.50,16987.26,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65334729,-119.77948028,399.76,,,,,,
4564,4850,41.36,28.38,12.98,16987.78,Metal Loss,Internal,12,0.030,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65334643,-119.77948174,399.76,,,,,,
4565,4850,41.36,28.60,12.76,16988.00,Metal Loss Group,Internal,15,0.038,1.4,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65334608,-119.77948234,399.76,,,,,,
4566,4850,41.36,28.83,12.53,16988.24,Metal Loss,Internal,16,0.040,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65334569,-119.77948301,399.76,,,,,,
4567,4850,41.36,29.09,12.27,16988.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65334528,-119.77948370,399.76,,,,,,
4568,4850,41.36,29.46,11.90,16988.87,Metal Loss,Internal,14,0.035,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65334465,-119.77948477,399.76,,,,,,
4569,4850,41.36,29.91,11.45,16989.31,Metal Loss,Internal,14,0.035,0.5,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65334393,-119.77948600,399.76,,,,,,
4570,4850,41.36,30.36,11.00,16989.76,Metal Loss,Internal,14,0.035,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65334319,-119.77948726,399.76,,,,,,
4571,4850,41.36,30.64,10.72,16990.04,Metal Loss,Internal,13,0.033,0.6,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65334278,-119.77948796,399.76,,,,,,
4572,4850,41.36,31.15,10.21,16990.55,Metal Loss Group,Internal,12,0.030,1.4,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65334202,-119.77948925,399.76,,,,,,
4573,4850,41.36,31.35,10.01,16990.75,Metal Loss,Internal,18,0.045,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65334166,-119.77948987,399.76,,,,,,
4574,4850,41.36,32.00,9.36,16991.41,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65334060,-119.77949167,399.76,,,,,,
4575,4850,41.36,32.70,8.66,16992.10,Metal Loss,Internal,28,0.070,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65333948,-119.77949358,399.76,,,,,,
4576,4850,41.36,32.87,8.50,16992.27,Metal Loss,Internal,17,0.043,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65333918,-119.77949410,399.76,,,,,,
4577,4850,41.36,33.42,7.94,16992.82,Metal Loss Group,Internal,17,0.043,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65333828,-119.77949564,399.76,,,,,,
4578,4850,41.36,33.60,7.76,16993.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65333804,-119.77949605,399.76,,,,,,
4579,4850,41.36,34.10,7.26,16993.50,Metal Loss,Internal,17,0.043,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65333719,-119.77949749,399.76,,,,,,
4580,4850,41.36,34.25,7.11,16993.66,Metal Loss,Internal,15,0.038,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65333696,-119.77949789,399.76,,,,,,
4581,4850,41.36,34.91,6.45,16994.31,Metal Loss,Internal,11,0.028,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65333590,-119.77949969,399.76,,,,,,
4582,4850,41.36,35.04,6.32,16994.44,Metal Loss Group,Internal,19,0.048,1.0,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65333571,-119.77950001,399.76,,,,,,
4583,4850,41.36,35.30,6.06,16994.71,Metal Loss Group,Internal,19,0.048,1.1,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65333530,-119.77950072,399.76,,,,,,
4584,4850,41.36,35.50,5.86,16994.90,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65333498,-119.77950125,399.76,,,,,,
4585,4850,41.36,35.79,5.57,16995.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65333446,-119.77950214,399.76,,,,,,
4586,4850,41.36,36.49,4.87,16995.89,Metal Loss Group,Internal,19,0.048,0.4,1.6,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65333344,-119.77950387,399.76,,,,,,
4587,4850,41.36,36.85,4.51,16996.25,Metal Loss Group,Internal,18,0.045,0.8,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65333281,-119.77950496,399.76,,,,,,
4588,4850,41.36,37.03,4.33,16996.43,Metal Loss,Internal,14,0.035,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65333256,-119.77950537,399.76,,,,,,
4589,4850,41.36,37.17,4.19,16996.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65333227,-119.77950588,399.76,,,,,,
4590,4850,41.36,37.58,3.78,16996.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65333166,-119.77950691,399.76,,,,,,
4591,4850,41.36,38.32,3.04,16997.73,Metal Loss Group,Internal,13,0.033,2.2,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.692,2080,2888,35.65333043,-119.77950900,399.77,,,,,,
4592,4850,41.36,38.62,2.74,16998.02,Metal Loss Group,Internal,20,0.050,0.7,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65333001,-119.77950973,399.77,,,,,,
4593,4850,41.36,38.87,2.50,16998.27,Metal Loss Group,Internal,20,0.050,1.2,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65332954,-119.77951053,399.77,,,,,,
4594,4850,41.36,39.10,2.26,16998.50,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65332916,-119.77951117,399.77,,,,,,
4595,4850,41.36,39.38,1.98,16998.78,Metal Loss Group,Internal,16,0.040,2.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.709,2031,2821,35.65332877,-119.77951184,399.77,,,,,,
4596,4850,41.36,39.75,1.61,16999.15,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65332823,-119.77951277,399.77,,,,,,
4597,4850,41.36,39.89,1.47,16999.29,Metal Loss Group,Internal,19,0.048,2.7,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.718,2006,2786,35.65332789,-119.77951334,399.77,,,,,,
4598,4850,41.36,40.26,1.10,16999.66,Metal Loss Group,Internal,22,0.055,2.2,1.2,06:30,,ERW,0.250,X42,8.625,1440,,0.716,2011,2793,35.65332731,-119.77951432,399.77,,,,,,
4599,4850,41.36,40.58,0.78,16999.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65332680,-119.77951520,399.77,,,,,,
4600,4850,41.36,40.69,0.67,17000.09,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65332663,-119.77951549,399.77,,,,,,
4601,4850,41.36,41.07,0.29,17000.47,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65332604,-119.77951649,399.77,,,,,,
4602,4860,41.39,41.36,41.39,17000.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.65332558,-119.77951728,399.77,,,,,,
4603,4860,41.39,0.29,41.10,17001.05,Metal Loss,Internal,22,0.055,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65332510,-119.77951810,399.77,,,,,,
4604,4860,41.39,1.22,40.16,17001.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65332365,-119.77952056,399.77,,,,,,
4605,4860,41.39,2.09,39.30,17002.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65332224,-119.77952298,399.77,,,,,,
4606,4860,41.39,6.19,35.20,17006.95,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65331566,-119.77953419,399.77,,,,,,
4607,4860,41.39,24.75,16.63,17025.52,Metal Loss,Internal,13,0.033,0.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65328587,-119.77958483,399.77,,,,,,
4608,4860,41.39,25.74,15.65,17026.50,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65328426,-119.77958755,399.77,,,,,,
4609,4860,41.39,27.91,13.47,17028.68,Metal Loss,Internal,16,0.040,0.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65328077,-119.77959345,399.77,,,,,,
4610,4860,41.39,28.07,13.31,17028.84,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65328048,-119.77959394,399.77,,,,,,
4611,4860,41.39,28.19,13.20,17028.95,Metal Loss Group,Internal,16,0.040,1.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65328030,-119.77959424,399.77,,,,,,
4612,4860,41.39,31.20,10.18,17031.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65327546,-119.77960244,399.76,,,,,,
4613,4860,41.39,31.84,9.54,17032.61,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65327442,-119.77960420,399.76,,,,,,
4614,4860,41.39,32.89,8.49,17033.66,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65327274,-119.77960704,399.76,,,,,,
4615,4860,41.39,33.62,7.76,17034.39,Metal Loss,Internal,10,0.025,0.5,0.9,06:10,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65327160,-119.77960896,399.76,,,,,,
4616,4860,41.39,38.43,2.95,17039.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65326383,-119.77962211,399.75,,,,,,
4617,4860,41.39,38.72,2.66,17039.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65326340,-119.77962283,399.75,,,,,,
4618,4860,41.39,40.09,1.30,17040.85,Metal Loss,Internal,22,0.055,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65326119,-119.77962656,399.75,,,,,,
4619,4860,41.39,40.60,0.79,17041.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65326037,-119.77962795,399.75,,,,,,
4620,4870,41.37,41.39,41.37,17042.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:22,,,,35.65325906,-119.77963016,399.75,,,,,,
4621,4870,41.37,3.34,38.03,17045.49,Metal Loss,Internal,14,0.035,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65325369,-119.77963925,399.74,,,,,,
4622,4870,41.37,8.72,32.65,17050.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65324491,-119.77965401,399.74,,,,,,
4623,4870,41.37,9.49,31.88,17051.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65324370,-119.77965604,399.74,,,,,,
4624,4870,41.37,9.72,31.64,17051.87,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65324322,-119.77965686,399.74,,,,,,
4625,4870,41.37,10.63,30.74,17052.78,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65324186,-119.77965914,399.74,,,,,,
4626,4870,41.37,11.61,29.76,17053.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65324022,-119.77966189,399.74,,,,,,
4627,4870,41.37,14.18,27.19,17056.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65323603,-119.77966893,399.75,,,,,,
4628,4870,41.37,14.68,26.69,17056.83,Metal Loss Group,Internal,19,0.048,1.2,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.65323527,-119.77967021,399.75,,,,,,
4629,4870,41.37,16.20,25.17,17058.35,Metal Loss Group,Internal,16,0.040,1.0,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65323278,-119.77967440,399.75,,,,,,
4630,4870,41.37,17.34,24.03,17059.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65323095,-119.77967747,399.75,,,,,,
4631,4870,41.37,17.48,23.89,17059.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65323075,-119.77967782,399.75,,,,,,
4632,4870,41.37,18.36,23.01,17060.51,Metal Loss Group,Internal,21,0.053,2.9,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.729,1974,2742,35.65322930,-119.77968025,399.75,,,,,,
4633,4870,41.37,19.11,22.26,17061.26,Metal Loss,Internal,24,0.060,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65322808,-119.77968229,399.75,,,,,,
4634,4870,41.37,20.77,20.60,17062.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65322548,-119.77968667,399.75,,,,,,
4635,4870,41.37,20.98,20.39,17063.12,Metal Loss,Internal,16,0.040,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65322514,-119.77968723,399.75,,,,,,
4636,4870,41.37,21.30,20.07,17063.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65322458,-119.77968818,399.75,,,,,,
4637,4870,41.37,22.66,18.71,17064.81,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65322238,-119.77969188,399.75,,,,,,
4638,4870,41.37,24.32,17.05,17066.47,Metal Loss Group,Internal,19,0.048,2.7,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.718,2004,2784,35.65321970,-119.77969638,399.75,,,,,,
4639,4870,41.37,24.64,16.73,17066.79,Metal Loss Group,Internal,16,0.040,1.5,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65321924,-119.77969716,399.75,,,,,,
4640,4870,41.37,24.99,16.38,17067.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65321873,-119.77969801,399.75,,,,,,
4641,4870,41.37,25.10,16.27,17067.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65321851,-119.77969839,399.75,,,,,,
4642,4870,41.37,25.32,16.05,17067.47,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65321814,-119.77969902,399.75,,,,,,
4643,4870,41.37,25.57,15.80,17067.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65321769,-119.77969979,399.75,,,,,,
4644,4870,41.37,25.94,15.42,17068.09,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65321714,-119.77970073,399.75,,,,,,
4645,4870,41.37,26.17,15.20,17068.31,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65321677,-119.77970136,399.75,,,,,,
4646,4870,41.37,26.93,14.44,17069.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65321558,-119.77970338,399.75,,,,,,
4647,4870,41.37,27.22,14.15,17069.36,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65321510,-119.77970421,399.75,,,,,,
4648,4870,41.37,27.43,13.94,17069.58,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65321476,-119.77970478,399.75,,,,,,
4649,4870,41.37,27.78,13.59,17069.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65321419,-119.77970575,399.75,,,,,,
4650,4870,41.37,27.95,13.42,17070.10,Metal Loss,Internal,24,0.060,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65321397,-119.77970612,399.75,,,,,,
4651,4870,41.37,28.15,13.22,17070.29,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65321360,-119.77970675,399.75,,,,,,
4652,4870,41.37,28.45,12.92,17070.59,Metal Loss,Internal,17,0.043,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65321311,-119.77970759,399.75,,,,,,
4653,4870,41.37,28.62,12.75,17070.77,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65321287,-119.77970800,399.75,,,,,,
4654,4870,41.37,29.04,12.33,17071.19,Metal Loss Group,Internal,11,0.028,1.6,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65321219,-119.77970916,399.74,,,,,,
4655,4870,41.37,29.26,12.11,17071.41,Metal Loss,Internal,23,0.058,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65321182,-119.77970978,399.74,,,,,,
4656,4870,41.37,29.38,11.99,17071.52,Metal Loss,Internal,17,0.043,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65321163,-119.77971010,399.74,,,,,,
4657,4870,41.37,29.55,11.82,17071.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65321132,-119.77971064,399.74,,,,,,
4658,4870,41.37,29.74,11.63,17071.88,Metal Loss Group,Internal,14,0.035,0.9,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65321106,-119.77971108,399.74,,,,,,
4659,4870,41.37,30.34,11.03,17072.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65321013,-119.77971267,399.74,,,,,,
4660,4870,41.37,30.56,10.81,17072.70,Metal Loss,Internal,19,0.048,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65320979,-119.77971325,399.74,,,,,,
4661,4870,41.37,30.70,10.67,17072.84,Metal Loss,Internal,15,0.038,0.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65320950,-119.77971373,399.74,,,,,,
4662,4870,41.37,30.91,10.46,17073.05,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65320918,-119.77971429,399.74,,,,,,
4663,4870,41.37,31.95,9.42,17074.10,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65320750,-119.77971715,399.74,,,,,,
4664,4870,41.37,32.45,8.92,17074.60,Metal Loss,Internal,23,0.058,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65320669,-119.77971852,399.74,,,,,,
4665,4870,41.37,32.62,8.75,17074.76,Metal Loss,Internal,18,0.045,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65320639,-119.77971904,399.74,,,,,,
4666,4870,41.37,32.75,8.62,17074.89,Metal Loss,Internal,22,0.055,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65320620,-119.77971936,399.74,,,,,,
4667,4870,41.37,33.65,7.72,17075.79,Metal Loss,Internal,14,0.035,0.6,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65320473,-119.77972187,399.74,,,,,,
4668,4870,41.37,34.38,6.99,17076.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65320360,-119.77972379,399.74,,,,,,
4669,4870,41.37,34.70,6.67,17076.85,Metal Loss Group,Internal,23,0.058,4.2,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.758,1899,2638,35.65320308,-119.77972467,399.74,,,,,,
4670,4870,41.37,35.47,5.90,17077.61,Metal Loss Group,Internal,15,0.038,3.6,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.715,2014,2797,35.65320182,-119.77972681,399.73,,,,,,
4671,4870,41.37,36.80,4.57,17078.94,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65319966,-119.77973049,399.73,,,,,,
4672,4870,41.37,37.29,4.08,17079.44,Metal Loss Group,Internal,18,0.045,3.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.724,1988,2761,35.65319891,-119.77973177,399.73,,,,,,
4673,4870,41.37,38.26,3.10,17080.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65319737,-119.77973440,399.73,,,,,,
4674,4870,41.37,38.46,2.91,17080.61,Metal Loss Group,Internal,22,0.055,1.1,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.65319704,-119.77973497,399.73,,,,,,
4675,4870,41.37,39.20,2.17,17081.35,Metal Loss Group,Internal,16,0.040,0.9,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65319583,-119.77973703,399.73,,,,,,
4676,4870,41.37,39.59,1.78,17081.73,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65319522,-119.77973806,399.73,,,,,,
4677,4870,41.37,41.17,0.20,17083.32,Metal Loss Group,Internal,16,0.040,0.7,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.65319268,-119.77974239,399.73,,,,,,
4678,4880,40.34,41.37,40.34,17083.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:56,,,,35.65319235,-119.77974294,399.72,,,,,,
4679,4880,40.34,0.68,39.66,17084.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65319126,-119.77974481,399.72,,,,,,
4680,4880,40.34,0.92,39.42,17084.44,Metal Loss Group,Internal,18,0.045,4.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.735,1958,2720,35.65319085,-119.77974550,399.72,,,,,,
4681,4880,40.34,1.39,38.95,17084.91,Metal Loss Group,Internal,14,0.035,1.8,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65319014,-119.77974671,399.72,,,,,,
4682,4880,40.34,1.71,38.63,17085.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318963,-119.77974758,399.72,,,,,,
4683,4880,40.34,1.82,38.52,17085.34,Metal Loss Group,Internal,14,0.035,1.8,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65318944,-119.77974790,399.72,,,,,,
4684,4880,40.34,2.09,38.25,17085.60,Metal Loss Group,Internal,11,0.028,0.9,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65318903,-119.77974860,399.72,,,,,,
4685,4880,40.34,2.32,38.02,17085.84,Metal Loss Group,Internal,21,0.053,1.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65318865,-119.77974925,399.72,,,,,,
4686,4880,40.34,2.55,37.79,17086.07,Metal Loss Group,Internal,12,0.030,1.3,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65318829,-119.77974986,399.72,,,,,,
4687,4880,40.34,2.75,37.59,17086.26,Metal Loss Group,Internal,15,0.038,0.9,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65318798,-119.77975039,399.72,,,,,,
4688,4880,40.34,2.95,37.39,17086.47,Metal Loss Group,Internal,19,0.048,2.6,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.716,2010,2792,35.65318764,-119.77975098,399.72,,,,,,
4689,4880,40.34,3.28,37.06,17086.80,Metal Loss Group,Internal,17,0.043,1.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.65318717,-119.77975177,399.72,,,,,,
4690,4880,40.34,3.59,36.75,17087.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65318666,-119.77975265,399.72,,,,,,
4691,4880,40.34,3.71,36.62,17087.23,Metal Loss,Internal,14,0.035,0.7,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.65318649,-119.77975293,399.72,,,,,,
4692,4880,40.34,3.87,36.47,17087.38,Metal Loss Group,Internal,20,0.050,4.1,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.742,1941,2695,35.65318615,-119.77975351,399.72,,,,,,
4693,4880,40.34,4.34,36.00,17087.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65318543,-119.77975474,399.72,,,,,,
4694,4880,40.34,4.51,35.83,17088.03,Metal Loss Group,Internal,11,0.028,2.5,1.3,06:30,,ERW,0.250,X42,8.625,1440,,0.691,2083,2893,35.65318518,-119.77975517,399.72,,,,,,
4695,4880,40.34,4.91,35.43,17088.43,Metal Loss Group,Internal,18,0.045,3.1,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.721,1998,2776,35.65318453,-119.77975627,399.72,,,,,,
4696,4880,40.34,5.27,35.07,17088.79,Metal Loss Group,Internal,16,0.040,1.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65318392,-119.77975731,399.72,,,,,,
4697,4880,40.34,5.56,34.78,17089.08,Metal Loss Group,Internal,18,0.045,0.6,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65318345,-119.77975812,399.72,,,,,,
4698,4880,40.34,5.70,34.64,17089.22,Metal Loss Group,Internal,25,0.063,1.4,1.3,06:32,,ERW,0.250,X42,8.625,1440,,0.698,2062,2864,35.65318324,-119.77975847,399.72,,,,,,
4699,4880,40.34,5.96,34.38,17089.47,Metal Loss Group,Internal,14,0.035,1.3,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65318286,-119.77975912,399.72,,,,,,
4700,4880,40.34,6.27,34.07,17089.79,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65318233,-119.77976001,399.72,,,,,,
4701,4880,40.34,6.47,33.87,17089.98,Metal Loss Group,Internal,17,0.043,0.9,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65318200,-119.77976059,399.72,,,,,,
4702,4880,40.34,6.65,33.69,17090.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318176,-119.77976099,399.72,,,,,,
4703,4880,40.34,6.78,33.56,17090.30,Metal Loss Group,Internal,17,0.043,0.7,1.6,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65318154,-119.77976136,399.72,,,,,,
4704,4880,40.34,6.96,33.38,17090.47,Metal Loss Group,Internal,10,0.025,0.8,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65318123,-119.77976189,399.72,,,,,,
4705,4880,40.34,7.12,33.22,17090.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318101,-119.77976227,399.72,,,,,,
4706,4880,40.34,7.30,33.04,17090.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318070,-119.77976278,399.72,,,,,,
4707,4880,40.34,7.53,32.81,17091.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318034,-119.77976340,399.72,,,,,,
4708,4880,40.34,7.68,32.66,17091.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65318010,-119.77976381,399.72,,,,,,
4709,4880,40.34,7.80,32.54,17091.32,Metal Loss Group,Internal,15,0.038,0.6,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65317993,-119.77976409,399.72,,,,,,
4710,4880,40.34,7.95,32.39,17091.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65317963,-119.77976461,399.72,,,,,,
4711,4880,40.34,8.08,32.26,17091.59,Metal Loss Group,Internal,10,0.025,1.2,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65317943,-119.77976495,399.72,,,,,,
4712,4880,40.34,9.11,31.23,17092.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65317781,-119.77976770,399.72,,,,,,
4713,4880,40.34,10.63,29.71,17094.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65317539,-119.77977181,399.72,,,,,,
4714,4880,40.34,12.37,27.97,17095.89,Metal Loss Group,Internal,14,0.035,0.7,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65317262,-119.77977651,399.72,,,,,,
4715,4880,40.34,13.82,26.52,17097.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65317029,-119.77978047,399.73,,,,,,
4716,4880,40.34,17.27,23.07,17100.79,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65316481,-119.77978979,399.73,,,,,,
4717,4880,40.34,18.08,22.26,17101.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65316343,-119.77979213,399.73,,,,,,
4718,4880,40.34,18.37,21.97,17101.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65316299,-119.77979287,399.73,,,,,,
4719,4880,40.34,19.36,20.98,17102.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65316142,-119.77979554,399.73,,,,,,
4720,4880,40.34,19.47,20.87,17102.98,Metal Loss Group,Internal,19,0.048,1.1,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65316120,-119.77979592,399.73,,,,,,
4721,4880,40.34,19.80,20.54,17103.31,Metal Loss Group,Internal,16,0.040,1.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65316068,-119.77979681,399.74,,,,,,
4722,4880,40.34,20.32,20.02,17103.84,Metal Loss Group,Internal,18,0.045,1.2,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2111,2933,35.65315991,-119.77979812,399.74,,,,,,
4723,4880,40.34,20.53,19.80,17104.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65315959,-119.77979866,399.74,,,,,,
4724,4880,40.34,20.85,19.49,17104.36,Metal Loss,Internal,13,0.033,0.4,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65315901,-119.77979964,399.74,,,,,,
4725,4880,40.34,21.05,19.29,17104.57,Metal Loss,Internal,13,0.033,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65315868,-119.77980020,399.74,,,,,,
4726,4880,40.34,21.44,18.90,17104.95,Metal Loss Group,Internal,13,0.033,0.7,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65315810,-119.77980119,399.74,,,,,,
4727,4880,40.34,21.87,18.47,17105.38,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65315738,-119.77980241,399.74,,,,,,
4728,4880,40.34,22.53,17.81,17106.05,Metal Loss Group,Internal,21,0.053,1.7,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.702,2052,2850,35.65315631,-119.77980424,399.74,,,,,,
4729,4880,40.34,22.81,17.53,17106.33,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65315590,-119.77980494,399.74,,,,,,
4730,4880,40.34,23.61,16.73,17107.13,Metal Loss,Internal,15,0.038,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65315454,-119.77980724,399.74,,,,,,
4731,4880,40.34,24.55,15.79,17108.07,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65315305,-119.77980976,399.74,,,,,,
4732,4880,40.34,25.22,15.12,17108.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65315195,-119.77981165,399.74,,,,,,
4733,4880,40.34,25.43,14.91,17108.95,Metal Loss Group,Internal,13,0.033,0.7,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65315160,-119.77981224,399.74,,,,,,
4734,4880,40.34,25.66,14.68,17109.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65315124,-119.77981284,399.74,,,,,,
4735,4880,40.34,25.94,14.40,17109.46,Metal Loss,Internal,14,0.035,0.4,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65315083,-119.77981354,399.74,,,,,,
4736,4880,40.34,26.80,13.54,17110.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65314939,-119.77981599,399.75,,,,,,
4737,4880,40.34,26.94,13.40,17110.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65314920,-119.77981632,399.75,,,,,,
4738,4880,40.34,27.41,12.93,17110.92,Metal Loss Group,Internal,16,0.040,0.9,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65314847,-119.77981756,399.75,,,,,,
4739,4880,40.34,27.91,12.43,17111.42,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65314759,-119.77981905,399.75,,,,,,
4740,4880,40.34,28.28,12.06,17111.80,Metal Loss,Internal,12,0.030,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65314702,-119.77982002,399.75,,,,,,
4741,4880,40.34,28.65,11.69,17112.17,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65314646,-119.77982098,399.75,,,,,,
4742,4880,40.34,30.55,9.79,17114.06,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65314341,-119.77982622,399.76,,,,,,
4743,4880,40.34,30.79,9.55,17114.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65314294,-119.77982703,399.76,,,,,,
4744,4880,40.34,31.67,8.66,17115.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65314158,-119.77982938,399.77,,,,,,
4745,4880,40.34,32.16,8.18,17115.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65314075,-119.77983079,399.77,,,,,,
4746,4880,40.34,32.35,7.99,17115.86,Metal Loss,Internal,19,0.048,0.5,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65314050,-119.77983123,399.77,,,,,,
4747,4880,40.34,33.20,7.14,17116.71,Metal Loss Group,Internal,24,0.060,2.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.730,1973,2741,35.65313913,-119.77983357,399.78,,,,,,
4748,4880,40.34,33.51,6.83,17117.03,Metal Loss,Internal,21,0.053,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65313858,-119.77983452,399.78,,,,,,
4749,4880,40.34,33.84,6.50,17117.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65313806,-119.77983541,399.78,,,,,,
4750,4880,40.34,34.03,6.31,17117.54,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65313782,-119.77983583,399.78,,,,,,
4751,4880,40.34,34.27,6.07,17117.79,Metal Loss,Internal,21,0.053,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65313744,-119.77983647,399.78,,,,,,
4752,4880,40.34,35.05,5.29,17118.56,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65313618,-119.77983865,399.79,,,,,,
4753,4880,40.34,35.29,5.05,17118.80,Metal Loss,Internal,16,0.040,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65313574,-119.77983940,399.79,,,,,,
4754,4880,40.34,35.79,4.55,17119.31,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65313498,-119.77984071,399.79,,,,,,
4755,4880,40.34,36.36,3.98,17119.88,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65313406,-119.77984229,399.79,,,,,,
4756,4880,40.34,36.63,3.71,17120.14,Metal Loss,Internal,11,0.028,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65313367,-119.77984295,399.79,,,,,,
4757,4880,40.34,36.92,3.42,17120.43,Metal Loss Group,Internal,17,0.043,1.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65313318,-119.77984379,399.80,,,,,,
4758,4880,40.34,37.57,2.77,17121.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65313212,-119.77984561,399.80,,,,,,
4759,4880,40.34,37.78,2.56,17121.29,Metal Loss,Internal,10,0.025,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65313176,-119.77984624,399.80,,,,,,
4760,4880,40.34,37.95,2.39,17121.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65313154,-119.77984661,399.80,,,,,,
4761,4880,40.34,38.27,2.07,17121.78,Metal Loss,Internal,10,0.025,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65313102,-119.77984750,399.80,,,,,,
4762,4880,40.34,39.02,1.32,17122.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65312978,-119.77984964,399.81,,,,,,
4763,4880,40.34,39.17,1.17,17122.68,Metal Loss Group,Internal,16,0.040,1.1,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65312956,-119.77985000,399.81,,,,,,
4764,4880,40.34,39.54,0.80,17123.06,Metal Loss Group,Internal,26,0.065,1.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.700,2057,2856,35.65312899,-119.77985098,399.81,,,,,,
4765,4880,40.34,40.27,0.07,17123.79,Metal Loss,Internal,14,0.035,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65312780,-119.77985304,399.81,,,,,,
4766,4890,41.35,40.34,41.35,17123.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:15,,,,35.65312771,-119.77985318,399.81,,,,,,
4767,4890,41.35,0.60,40.75,17124.45,Metal Loss Group,Internal,24,0.060,0.9,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.65312672,-119.77985488,399.82,,,,,,
4768,4890,41.35,0.91,40.45,17124.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65312630,-119.77985560,399.82,,,,,,
4769,4890,41.35,1.04,40.31,17124.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65312609,-119.77985596,399.82,,,,,,
4770,4890,41.35,1.17,40.19,17125.02,Metal Loss Group,Internal,20,0.050,3.1,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.729,1976,2744,35.65312591,-119.77985628,399.82,,,,,,
4771,4890,41.35,1.58,39.78,17125.43,Metal Loss Group,Internal,22,0.055,4.5,1.5,06:21,,ERW,0.250,X42,8.625,1440,,0.757,1903,2643,35.65312524,-119.77985743,399.82,,,,,,
4772,4890,41.35,2.14,39.22,17125.99,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65312433,-119.77985900,399.82,,,,,,
4773,4890,41.35,2.25,39.11,17126.10,Metal Loss Group,Internal,21,0.053,5.4,1.3,06:13,,ERW,0.250,X42,8.625,1440,,0.759,1897,2635,35.65312415,-119.77985929,399.82,,,,,,
4774,4890,41.35,2.79,38.56,17126.65,Metal Loss Group,Internal,22,0.055,2.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.720,2000,2777,35.65312326,-119.77986084,399.83,,,,,,
4775,4890,41.35,3.13,38.22,17126.99,Metal Loss Group,Internal,21,0.053,2.3,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.716,2011,2793,35.65312271,-119.77986177,399.83,,,,,,
4776,4890,41.35,3.43,37.92,17127.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65312222,-119.77986261,399.83,,,,,,
4777,4890,41.35,3.84,37.51,17127.70,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.65312163,-119.77986363,399.83,,,,,,
4778,4890,41.35,4.35,37.01,17128.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65312078,-119.77986510,399.84,,,,,,
4779,4890,41.35,4.78,36.58,17128.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65312014,-119.77986618,399.84,,,,,,
4780,4890,41.35,4.91,36.44,17128.77,Metal Loss,Internal,15,0.038,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65311995,-119.77986651,399.84,,,,,,
4781,4890,41.35,5.14,36.21,17128.99,Metal Loss,Internal,14,0.035,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65311961,-119.77986710,399.84,,,,,,
4782,4890,41.35,5.55,35.81,17129.40,Metal Loss,Internal,13,0.033,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65311895,-119.77986824,399.84,,,,,,
4783,4890,41.35,5.94,35.42,17129.79,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65311825,-119.77986944,399.84,,,,,,
4784,4890,41.35,6.18,35.17,17130.03,Metal Loss Group,Internal,17,0.043,4.5,1.3,06:15,,ERW,0.250,X42,8.625,1440,,0.732,1968,2733,35.65311787,-119.77987009,399.85,,,,,,
4785,4890,41.35,6.83,34.53,17130.68,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65311691,-119.77987173,399.85,,,,,,
4786,4890,41.35,6.95,34.41,17130.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65311669,-119.77987211,399.85,,,,,,
4787,4890,41.35,7.24,34.11,17131.10,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65311623,-119.77987291,399.85,,,,,,
4788,4890,41.35,7.62,33.73,17131.48,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65311565,-119.77987391,399.85,,,,,,
4789,4890,41.35,7.88,33.48,17131.73,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65311518,-119.77987471,399.85,,,,,,
4790,4890,41.35,8.07,33.29,17131.92,Metal Loss Group,Internal,16,0.040,1.0,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65311492,-119.77987515,399.86,,,,,,
4791,4890,41.35,8.48,32.87,17132.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65311423,-119.77987634,399.86,,,,,,
4792,4890,41.35,8.69,32.66,17132.55,Metal Loss Group,Internal,15,0.038,0.9,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65311388,-119.77987695,399.86,,,,,,
4793,4890,41.35,9.04,32.32,17132.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65311336,-119.77987784,399.86,,,,,,
4794,4890,41.35,9.32,32.03,17133.18,Metal Loss Group,Internal,11,0.028,1.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65311293,-119.77987857,399.86,,,,,,
4795,4890,41.35,9.81,31.54,17133.66,Metal Loss Group,Internal,16,0.040,0.8,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65311211,-119.77987998,399.86,,,,,,
4796,4890,41.35,10.29,31.06,17134.15,Metal Loss Group,Internal,14,0.035,0.9,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65311135,-119.77988130,399.86,,,,,,
4797,4890,41.35,10.88,30.47,17134.73,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65311044,-119.77988286,399.86,,,,,,
4798,4890,41.35,11.28,30.07,17135.13,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65310977,-119.77988400,399.86,,,,,,
4799,4890,41.35,11.58,29.77,17135.44,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65310934,-119.77988473,399.86,,,,,,
4800,4890,41.35,11.80,29.55,17135.66,Metal Loss,Internal,16,0.040,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65310897,-119.77988537,399.86,,,,,,
4801,4890,41.35,11.96,29.40,17135.81,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65310868,-119.77988588,399.86,,,,,,
4802,4890,41.35,12.41,28.94,17136.27,Metal Loss,Internal,10,0.025,0.7,1.3,06:14,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65310804,-119.77988697,399.85,,,,,,
4803,4890,41.35,12.56,28.80,17136.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65310775,-119.77988747,399.85,,,,,,
4804,4890,41.35,12.74,28.62,17136.59,Metal Loss,Internal,12,0.030,0.6,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65310752,-119.77988786,399.85,,,,,,
4805,4890,41.35,13.18,28.18,17137.03,Metal Loss Group,Internal,17,0.043,1.1,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65310679,-119.77988911,399.85,,,,,,
4806,4890,41.35,13.46,27.90,17137.31,Metal Loss,Internal,15,0.038,0.4,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65310632,-119.77988992,399.85,,,,,,
4807,4890,41.35,13.71,27.64,17137.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65310593,-119.77989061,399.85,,,,,,
4808,4890,41.35,13.91,27.45,17137.76,Metal Loss,Internal,13,0.033,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65310561,-119.77989115,399.85,,,,,,
4809,4890,41.35,14.05,27.30,17137.91,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65310539,-119.77989153,399.85,,,,,,
4810,4890,41.35,14.22,27.14,17138.07,Metal Loss Group,Internal,11,0.028,1.8,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.683,2109,2930,35.65310518,-119.77989189,399.85,,,,,,
4811,4890,41.35,15.06,26.29,17138.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65310379,-119.77989428,399.85,,,,,,
4812,4890,41.35,15.46,25.90,17139.31,Metal Loss,Internal,18,0.045,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65310321,-119.77989526,399.85,,,,,,
4813,4890,41.35,15.65,25.71,17139.50,Metal Loss Group,Internal,15,0.038,2.1,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65310286,-119.77989587,399.85,,,,,,
4814,4890,41.35,15.98,25.37,17139.83,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65310231,-119.77989682,399.85,,,,,,
4815,4890,41.35,16.17,25.19,17140.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65310199,-119.77989738,399.84,,,,,,
4816,4890,41.35,16.28,25.08,17140.13,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65310182,-119.77989766,399.84,,,,,,
4817,4890,41.35,16.69,24.66,17140.54,Metal Loss Group,Internal,15,0.038,1.6,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65310121,-119.77989870,399.84,,,,,,
4818,4890,41.35,17.01,24.34,17140.86,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65310068,-119.77989962,399.84,,,,,,
4819,4890,41.35,17.35,24.01,17141.20,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65310013,-119.77990056,399.84,,,,,,
4820,4890,41.35,17.46,23.89,17141.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65309996,-119.77990086,399.84,,,,,,
4821,4890,41.35,17.77,23.58,17141.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65309946,-119.77990171,399.84,,,,,,
4822,4890,41.35,18.29,23.06,17142.15,Metal Loss Group,Internal,16,0.040,1.1,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65309868,-119.77990305,399.84,,,,,,
4823,4890,41.35,18.59,22.77,17142.44,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65309814,-119.77990398,399.84,,,,,,
4824,4890,41.35,18.80,22.55,17142.66,Metal Loss,Internal,14,0.035,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65309781,-119.77990456,399.84,,,,,,
4825,4890,41.35,19.24,22.12,17143.09,Metal Loss,Internal,14,0.035,0.5,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65309713,-119.77990572,399.84,,,,,,
4826,4890,41.35,19.42,21.93,17143.28,Metal Loss Group,Internal,16,0.040,1.1,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65309686,-119.77990618,399.84,,,,,,
4827,4890,41.35,19.64,21.71,17143.50,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65309654,-119.77990673,399.84,,,,,,
4828,4890,41.35,19.91,21.45,17143.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65309603,-119.77990761,399.83,,,,,,
4829,4890,41.35,20.26,21.09,17144.12,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65309548,-119.77990856,399.83,,,,,,
4830,4890,41.35,20.41,20.94,17144.27,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65309528,-119.77990890,399.83,,,,,,
4831,4890,41.35,21.17,20.18,17145.03,Metal Loss,Internal,16,0.040,0.5,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65309405,-119.77991101,399.83,,,,,,
4832,4890,41.35,21.59,19.76,17145.45,Metal Loss Group,Internal,15,0.038,0.9,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65309340,-119.77991212,399.83,,,,,,
4833,4890,41.35,21.82,19.54,17145.67,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65309306,-119.77991271,399.83,,,,,,
4834,4890,41.35,22.18,19.18,17146.03,Metal Loss Group,Internal,18,0.045,1.5,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65309252,-119.77991364,399.83,,,,,,
4835,4890,41.35,22.54,18.81,17146.40,Metal Loss Group,Internal,17,0.043,1.0,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65309186,-119.77991477,399.83,,,,,,
4836,4890,41.35,22.81,18.55,17146.66,Metal Loss Group,Internal,23,0.058,1.3,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.692,2080,2889,35.65309143,-119.77991551,399.83,,,,,,
4837,4890,41.35,23.27,18.09,17147.12,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65309073,-119.77991671,399.83,,,,,,
4838,4890,41.35,23.45,17.90,17147.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65309042,-119.77991725,399.83,,,,,,
4839,4890,41.35,23.79,17.56,17147.65,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65308988,-119.77991817,399.82,,,,,,
4840,4890,41.35,23.92,17.43,17147.77,Metal Loss,Internal,10,0.025,0.6,1.1,06:12,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65308969,-119.77991850,399.82,,,,,,
