"Item
4841,4890,41.35,24.16,17.19,17148.02,Metal Loss Group,Internal,17,0.043,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65308929,-119.77991919,399.82,,,,,,
4842,4890,41.35,24.50,16.85,17148.35,Metal Loss,Internal,13,0.033,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65308875,-119.77992011,399.82,,,,,,
4843,4890,41.35,24.67,16.68,17148.52,Metal Loss,Internal,21,0.053,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65308845,-119.77992063,399.82,,,,,,
4844,4890,41.35,25.01,16.34,17148.86,Metal Loss,Internal,21,0.053,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65308796,-119.77992147,399.82,,,,,,
4845,4890,41.35,25.14,16.22,17148.99,Metal Loss Group,Internal,14,0.035,3.0,1.3,06:25,,ERW,0.250,X42,8.625,1440,,0.705,2042,2836,35.65308772,-119.77992189,399.82,,,,,,
4846,4890,41.35,25.61,15.74,17149.46,Metal Loss Group,Internal,14,0.035,0.7,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65308696,-119.77992319,399.82,,,,,,
4847,4890,41.35,26.04,15.32,17149.89,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65308628,-119.77992437,399.82,,,,,,
4848,4890,41.35,26.42,14.93,17150.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65308570,-119.77992535,399.82,,,,,,
4849,4890,41.35,26.68,14.68,17150.53,Metal Loss,Internal,16,0.040,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65308531,-119.77992602,399.82,,,,,,
4850,4890,41.35,26.92,14.43,17150.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65308494,-119.77992667,399.82,,,,,,
4851,4890,41.35,27.05,14.31,17150.90,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65308466,-119.77992715,399.82,,,,,,
4852,4890,41.35,27.49,13.87,17151.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65308394,-119.77992839,399.81,,,,,,
4853,4890,41.35,27.87,13.48,17151.73,Metal Loss Group,Internal,22,0.055,1.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65308337,-119.77992936,399.81,,,,,,
4854,4890,41.35,28.10,13.25,17151.96,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65308300,-119.77993000,399.81,,,,,,
4855,4890,41.35,29.30,12.05,17153.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65308113,-119.77993321,399.81,,,,,,
4856,4890,41.35,29.50,11.85,17153.36,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65308080,-119.77993377,399.81,,,,,,
4857,4890,41.35,29.76,11.59,17153.62,Metal Loss Group,Internal,19,0.048,1.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65308030,-119.77993463,399.81,,,,,,
4858,4890,41.35,30.20,11.15,17154.06,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65307960,-119.77993584,399.81,,,,,,
4859,4890,41.35,30.37,10.98,17154.23,Metal Loss,Internal,14,0.035,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65307936,-119.77993626,399.81,,,,,,
4860,4890,41.35,31.22,10.14,17155.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65307805,-119.77993850,399.80,,,,,,
4861,4890,41.35,31.68,9.67,17155.54,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65307725,-119.77993988,399.80,,,,,,
4862,4890,41.35,31.84,9.52,17155.69,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65307702,-119.77994028,399.80,,,,,,
4863,4890,41.35,32.21,9.14,17156.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65307646,-119.77994123,399.80,,,,,,
4864,4890,41.35,33.18,8.18,17157.03,Metal Loss Group,Internal,14,0.035,1.2,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65307486,-119.77994398,399.80,,,,,,
4865,4890,41.35,33.48,7.87,17157.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65307445,-119.77994469,399.80,,,,,,
4866,4890,41.35,33.95,7.41,17157.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65307364,-119.77994608,399.80,,,,,,
4867,4890,41.35,34.12,7.24,17157.97,Metal Loss,Internal,12,0.030,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65307340,-119.77994649,399.80,,,,,,
4868,4890,41.35,34.60,6.75,17158.45,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65307263,-119.77994781,399.80,,,,,,
4869,4890,41.35,34.85,6.50,17158.71,Metal Loss,Internal,18,0.045,0.3,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65307226,-119.77994846,399.79,,,,,,
4870,4890,41.35,35.08,6.27,17158.93,Metal Loss,Internal,15,0.038,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65307183,-119.77994919,399.79,,,,,,
4871,4890,41.35,35.40,5.96,17159.25,Metal Loss Group,Internal,18,0.045,0.7,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65307137,-119.77994998,399.79,,,,,,
4872,4890,41.35,35.84,5.52,17159.69,Metal Loss Group,Internal,15,0.038,2.6,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.704,2045,2840,35.65307066,-119.77995121,399.79,,,,,,
4873,4890,41.35,36.83,4.53,17160.68,Metal Loss Group,Internal,13,0.033,1.1,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65306903,-119.77995399,399.79,,,,,,
4874,4890,41.35,37.07,4.29,17160.92,Metal Loss Group,Internal,16,0.040,2.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.704,2045,2840,35.65306868,-119.77995460,399.79,,,,,,
4875,4890,41.35,37.67,3.69,17161.52,Metal Loss Group,Internal,17,0.043,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65306776,-119.77995618,399.79,,,,,,
4876,4890,41.35,37.96,3.39,17161.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65306725,-119.77995705,399.79,,,,,,
4877,4890,41.35,38.19,3.16,17162.05,Metal Loss,Internal,13,0.033,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65306691,-119.77995764,399.79,,,,,,
4878,4890,41.35,38.40,2.96,17162.25,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65306650,-119.77995833,399.79,,,,,,
4879,4890,41.35,38.54,2.81,17162.40,Metal Loss Group,Internal,11,0.028,2.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65306632,-119.77995865,399.79,,,,,,
4880,4890,41.35,39.36,1.99,17163.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65306504,-119.77996084,399.79,,,,,,
4881,4890,41.35,39.57,1.79,17163.42,Metal Loss Group,Internal,14,0.035,1.8,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65306470,-119.77996142,399.79,,,,,,
4882,4890,41.35,39.82,1.54,17163.67,Metal Loss Group,Internal,22,0.055,12.7,1.9,06:17,,ERW,0.250,X42,8.625,1440,,0.789,1825,2534,35.65306429,-119.77996212,399.80,,,,,,
4883,4890,41.35,41.04,0.31,17164.90,Metal Loss Group,Internal,21,0.053,0.5,1.3,06:36,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.65306232,-119.77996550,399.80,,,,,,
4884,4890,41.35,41.22,0.14,17165.07,Metal Loss,Internal,15,0.038,0.4,1.0,06:47,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65306200,-119.77996604,399.80,,,,,,
4885,4900,41.50,41.35,41.50,17165.21,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:26,,,,35.65306181,-119.77996636,399.80,,,,,,
4886,4900,41.50,0.05,41.46,17165.25,Metal Loss,Internal,16,0.040,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65306177,-119.77996643,399.80,,,,,,
4887,4900,41.50,0.37,41.14,17165.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65306125,-119.77996733,399.80,,,,,,
4888,4900,41.50,0.56,40.94,17165.77,Metal Loss Group,Internal,17,0.043,1.8,2.0,06:15,,ERW,0.250,X42,8.625,1440,,0.696,2070,2874,35.65306093,-119.77996788,399.80,,,,,,
4889,4900,41.50,1.06,40.44,17166.27,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65306012,-119.77996925,399.81,,,,,,
4890,4900,41.50,1.18,40.33,17166.39,Metal Loss Group,Internal,14,0.035,2.7,2.2,06:13,,ERW,0.250,X42,8.625,1440,,0.702,2051,2849,35.65305996,-119.77996953,399.81,,,,,,
4891,4900,41.50,1.50,40.00,17166.71,Metal Loss Group,Internal,14,0.035,1.3,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65305943,-119.77997043,399.81,,,,,,
4892,4900,41.50,1.81,39.69,17167.02,Metal Loss Group,Internal,18,0.045,2.1,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.704,2045,2841,35.65305893,-119.77997129,399.81,,,,,,
4893,4900,41.50,2.08,39.42,17167.29,Metal Loss Group,Internal,19,0.048,1.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65305854,-119.77997196,399.81,,,,,,
4894,4900,41.50,2.36,39.15,17167.57,Metal Loss Group,Internal,21,0.053,1.7,1.8,06:22,,ERW,0.250,X42,8.625,1440,,0.702,2052,2850,35.65305813,-119.77997266,399.81,,,,,,
4895,4900,41.50,2.64,38.87,17167.85,Metal Loss Group,Internal,12,0.030,1.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65305764,-119.77997350,399.81,,,,,,
4896,4900,41.50,2.89,38.61,17168.10,Metal Loss Group,Internal,22,0.055,4.3,1.9,06:15,,ERW,0.250,X42,8.625,1440,,0.754,1910,2652,35.65305724,-119.77997419,399.81,,,,,,
4897,4900,41.50,3.39,38.11,17168.60,Metal Loss Group,Internal,11,0.028,2.3,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.65305648,-119.77997549,399.81,,,,,,
4898,4900,41.50,3.69,37.81,17168.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65305598,-119.77997634,399.82,,,,,,
4899,4900,41.50,3.90,37.60,17169.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65305561,-119.77997697,399.82,,,,,,
4900,4900,41.50,4.10,37.41,17169.30,Metal Loss Group,Internal,17,0.043,1.5,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.65305529,-119.77997753,399.82,,,,,,
4901,4900,41.50,4.37,37.13,17169.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65305487,-119.77997824,399.82,,,,,,
4902,4900,41.50,4.49,37.02,17169.70,Metal Loss Group,Internal,16,0.040,2.4,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.704,2047,2843,35.65305469,-119.77997855,399.82,,,,,,
4903,4900,41.50,4.82,36.69,17170.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65305417,-119.77997944,399.82,,,,,,
4904,4900,41.50,4.95,36.55,17170.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65305398,-119.77997977,399.82,,,,,,
4905,4900,41.50,5.11,36.39,17170.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65305376,-119.77998014,399.82,,,,,,
4906,4900,41.50,5.27,36.24,17170.47,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65305344,-119.77998068,399.82,,,,,,
4907,4900,41.50,5.43,36.08,17170.63,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65305324,-119.77998103,399.82,,,,,,
4908,4900,41.50,5.58,35.92,17170.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65305293,-119.77998156,399.82,,,,,,
4909,4900,41.50,5.72,35.79,17170.92,Metal Loss Group,Internal,19,0.048,5.6,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.750,1920,2667,35.65305271,-119.77998194,399.82,,,,,,
4910,4900,41.50,6.45,35.06,17171.66,Metal Loss,Internal,19,0.048,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65305158,-119.77998388,399.83,,,,,,
4911,4900,41.50,6.74,34.77,17171.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65305111,-119.77998468,399.83,,,,,,
4912,4900,41.50,6.86,34.64,17172.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65305089,-119.77998505,399.83,,,,,,
4913,4900,41.50,7.00,34.50,17172.21,Metal Loss Group,Internal,18,0.045,0.6,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65305067,-119.77998543,399.83,,,,,,
4914,4900,41.50,7.44,34.06,17172.65,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65304997,-119.77998663,399.83,,,,,,
4915,4900,41.50,7.76,33.75,17172.97,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65304945,-119.77998752,399.83,,,,,,
4916,4900,41.50,8.82,32.69,17174.03,Metal Loss Group,Internal,21,0.053,1.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.693,2079,2887,35.65304780,-119.77999035,399.84,,,,,,
4917,4900,41.50,9.31,32.19,17174.52,Metal Loss,Internal,20,0.050,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65304702,-119.77999167,399.84,,,,,,
4918,4900,41.50,9.52,31.99,17174.72,Metal Loss Group,Internal,19,0.048,1.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.65304669,-119.77999224,399.84,,,,,,
4919,4900,41.50,9.97,31.54,17175.17,Metal Loss Group,Internal,17,0.043,0.8,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65304595,-119.77999351,399.84,,,,,,
4920,4900,41.50,10.20,31.31,17175.41,Metal Loss Group,Internal,24,0.060,0.6,1.3,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65304558,-119.77999414,399.84,,,,,,
4921,4900,41.50,10.49,31.01,17175.70,Metal Loss,Internal,10,0.025,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65304511,-119.77999495,399.84,,,,,,
4922,4900,41.50,11.16,30.34,17176.37,Metal Loss,Internal,10,0.025,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65304402,-119.77999680,399.84,,,,,,
4923,4900,41.50,11.42,30.08,17176.63,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65304362,-119.77999750,399.85,,,,,,
4924,4900,41.50,11.54,29.97,17176.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65304343,-119.77999782,399.85,,,,,,
4925,4900,41.50,12.01,29.50,17177.22,Metal Loss Group,Internal,10,0.025,0.8,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65304270,-119.77999907,399.85,,,,,,
4926,4900,41.50,12.16,29.34,17177.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65304249,-119.77999943,399.85,,,,,,
4927,4900,41.50,12.43,29.07,17177.64,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65304200,-119.78000027,399.85,,,,,,
4928,4900,41.50,12.67,28.84,17177.87,Metal Loss,Internal,12,0.030,0.4,0.7,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65304160,-119.78000095,399.85,,,,,,
4929,4900,41.50,12.96,28.55,17178.16,Metal Loss Group,Internal,11,0.028,1.5,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.65304119,-119.78000165,399.85,,,,,,
4930,4900,41.50,13.27,28.24,17178.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65304069,-119.78000252,399.85,,,,,,
4931,4900,41.50,13.38,28.12,17178.59,Metal Loss,Internal,10,0.025,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65304050,-119.78000283,399.85,,,,,,
4932,4900,41.50,13.71,27.79,17178.92,Metal Loss,Internal,14,0.035,0.4,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65303998,-119.78000373,399.85,,,,,,
4933,4900,41.50,13.89,27.61,17179.10,Metal Loss Group,Internal,10,0.025,0.8,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65303964,-119.78000430,399.86,,,,,,
4934,4900,41.50,14.19,27.32,17179.39,Metal Loss,Internal,20,0.050,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65303920,-119.78000505,399.86,,,,,,
4935,4900,41.50,14.32,27.19,17179.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65303900,-119.78000540,399.86,,,,,,
4936,4900,41.50,14.99,26.51,17180.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65303793,-119.78000723,399.86,,,,,,
4937,4900,41.50,15.35,26.15,17180.56,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65303735,-119.78000823,399.86,,,,,,
4938,4900,41.50,15.70,25.80,17180.91,Metal Loss Group,Internal,19,0.048,0.9,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65303672,-119.78000930,399.86,,,,,,
4939,4900,41.50,15.87,25.64,17181.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65303650,-119.78000968,399.86,,,,,,
4940,4900,41.50,16.04,25.46,17181.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65303618,-119.78001022,399.86,,,,,,
4941,4900,41.50,16.35,25.16,17181.56,Metal Loss Group,Internal,12,0.030,3.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.701,2054,2853,35.65303576,-119.78001095,399.86,,,,,,
4942,4900,41.50,16.71,24.79,17181.92,Metal Loss Group,Internal,11,0.028,2.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.65303510,-119.78001207,399.87,,,,,,
4943,4900,41.50,17.19,24.31,17182.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65303434,-119.78001338,399.87,,,,,,
4944,4900,41.50,17.35,24.15,17182.56,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65303412,-119.78001375,399.87,,,,,,
4945,4900,41.50,17.71,23.79,17182.92,Metal Loss,Internal,12,0.030,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65303357,-119.78001470,399.87,,,,,,
4946,4900,41.50,17.88,23.62,17183.09,Metal Loss Group,Internal,18,0.045,0.3,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65303325,-119.78001524,399.87,,,,,,
4947,4900,41.50,18.11,23.39,17183.32,Metal Loss Group,Internal,17,0.043,1.1,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65303288,-119.78001588,399.87,,,,,,
4948,4900,41.50,18.76,22.74,17183.97,Metal Loss Group,Internal,18,0.045,0.4,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65303179,-119.78001774,399.87,,,,,,
4949,4900,41.50,18.90,22.60,17184.11,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65303159,-119.78001808,399.87,,,,,,
4950,4900,41.50,19.29,22.21,17184.50,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65303100,-119.78001909,399.88,,,,,,
4951,4900,41.50,19.47,22.03,17184.68,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65303072,-119.78001957,399.88,,,,,,
4952,4900,41.50,19.65,21.86,17184.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65303037,-119.78002017,399.87,,,,,,
4953,4900,41.50,19.78,21.72,17184.99,Metal Loss Group,Internal,21,0.053,2.2,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.715,2014,2797,35.65303016,-119.78002052,399.87,,,,,,
4954,4900,41.50,20.42,21.08,17185.63,Metal Loss Group,Internal,11,0.028,3.2,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.697,2066,2869,35.65302919,-119.78002217,399.87,,,,,,
4955,4900,41.50,20.89,20.61,17186.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65302837,-119.78002356,399.87,,,,,,
4956,4900,41.50,21.18,20.32,17186.39,Metal Loss Group,Internal,15,0.038,1.3,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65302794,-119.78002428,399.87,,,,,,
4957,4900,41.50,22.24,19.26,17187.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65302619,-119.78002726,399.87,,,,,,
4958,4900,41.50,22.46,19.04,17187.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65302582,-119.78002788,399.87,,,,,,
4959,4900,41.50,23.13,18.38,17188.33,Metal Loss Group,Internal,12,0.030,1.9,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65302481,-119.78002959,399.87,,,,,,
4960,4900,41.50,23.53,17.98,17188.73,Metal Loss,Internal,10,0.025,0.5,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65302415,-119.78003072,399.87,,,,,,
4961,4900,41.50,23.70,17.80,17188.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65302394,-119.78003108,399.87,,,,,,
4962,4900,41.50,23.86,17.64,17189.07,Metal Loss,Internal,12,0.030,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65302361,-119.78003163,399.86,,,,,,
4963,4900,41.50,24.39,17.12,17189.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65302271,-119.78003316,399.86,,,,,,
4964,4900,41.50,24.60,16.91,17189.81,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65302245,-119.78003361,399.86,,,,,,
4965,4900,41.50,24.81,16.69,17190.02,Metal Loss Group,Internal,17,0.043,1.6,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.690,2088,2899,35.65302210,-119.78003420,399.86,,,,,,
4966,4900,41.50,25.05,16.45,17190.26,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65302173,-119.78003483,399.86,,,,,,
4967,4900,41.50,25.23,16.28,17190.44,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65302142,-119.78003534,399.86,,,,,,
4968,4900,41.50,25.37,16.13,17190.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65302117,-119.78003577,399.86,,,,,,
4969,4900,41.50,25.48,16.02,17190.69,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65302099,-119.78003608,399.86,,,,,,
4970,4900,41.50,25.64,15.87,17190.85,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65302071,-119.78003656,399.86,,,,,,
4971,4900,41.50,26.00,15.50,17191.21,Metal Loss Group,Internal,14,0.035,1.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65302014,-119.78003752,399.86,,,,,,
4972,4900,41.50,26.40,15.10,17191.61,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65301954,-119.78003854,399.86,,,,,,
4973,4900,41.50,26.63,14.87,17191.84,Metal Loss,Internal,14,0.035,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65301908,-119.78003932,399.86,,,,,,
4974,4900,41.50,27.08,14.42,17192.29,Metal Loss,Internal,13,0.033,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65301836,-119.78004055,399.86,,,,,,
4975,4900,41.50,27.22,14.28,17192.43,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65301815,-119.78004090,399.86,,,,,,
4976,4900,41.50,27.92,13.59,17193.13,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65301708,-119.78004271,399.85,,,,,,
4977,4900,41.50,28.19,13.32,17193.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65301663,-119.78004347,399.85,,,,,,
4978,4900,41.50,28.59,12.91,17193.80,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65301597,-119.78004461,399.85,,,,,,
4979,4900,41.50,28.81,12.69,17194.02,Metal Loss Group,Internal,13,0.033,0.9,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65301560,-119.78004524,399.85,,,,,,
4980,4900,41.50,29.06,12.44,17194.27,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65301521,-119.78004589,399.85,,,,,,
4981,4900,41.50,29.33,12.18,17194.53,Metal Loss Group,Internal,14,0.035,0.4,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65301481,-119.78004657,399.85,,,,,,
4982,4900,41.50,29.48,12.02,17194.69,Metal Loss Group,Internal,15,0.038,1.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65301451,-119.78004708,399.85,,,,,,
4983,4900,41.50,31.52,9.98,17196.73,Metal Loss,Internal,12,0.030,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65301123,-119.78005265,399.85,,,,,,
4984,4900,41.50,31.70,9.81,17196.90,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65301099,-119.78005305,399.85,,,,,,
4985,4900,41.50,32.16,9.35,17197.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65301026,-119.78005429,399.84,,,,,,
4986,4900,41.50,32.71,8.79,17197.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65300934,-119.78005585,399.84,,,,,,
4987,4900,41.50,33.03,8.47,17198.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65300883,-119.78005672,399.84,,,,,,
4988,4900,41.50,33.25,8.25,17198.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65300847,-119.78005733,399.84,,,,,,
4989,4900,41.50,33.50,8.01,17198.70,Metal Loss Group,Internal,19,0.048,1.6,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.65300810,-119.78005795,399.84,,,,,,
4990,4900,41.50,33.76,7.75,17198.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65300763,-119.78005876,399.84,,,,,,
4991,4900,41.50,34.81,6.69,17200.02,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65300596,-119.78006159,399.84,,,,,,
4992,4900,41.50,35.90,5.60,17201.11,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65300425,-119.78006450,399.84,,,,,,
4993,4900,41.50,36.11,5.39,17201.32,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65300390,-119.78006509,399.84,,,,,,
4994,4900,41.50,37.04,4.46,17202.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65300235,-119.78006772,399.83,,,,,,
4995,4900,41.50,37.33,4.17,17202.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65300193,-119.78006843,399.83,,,,,,
4996,4900,41.50,37.69,3.81,17202.90,Metal Loss,Internal,14,0.035,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65300137,-119.78006938,399.83,,,,,,
4997,4900,41.50,38.23,3.27,17203.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65300047,-119.78007091,399.83,,,,,,
4998,4900,41.50,38.41,3.09,17203.62,Metal Loss,Internal,13,0.033,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65300015,-119.78007145,399.83,,,,,,
4999,4900,41.50,38.67,2.83,17203.88,Metal Loss,Internal,10,0.025,0.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65299976,-119.78007211,399.83,,,,,,
5000,4900,41.50,39.04,2.46,17204.25,Metal Loss Group,Internal,14,0.035,2.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.699,2059,2859,35.65299920,-119.78007307,399.83,,,,,,
5001,4900,41.50,39.65,1.85,17204.86,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65299815,-119.78007485,399.83,,,,,,
5002,4900,41.50,39.88,1.62,17205.09,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65299779,-119.78007545,399.83,,,,,,
5003,4900,41.50,40.76,0.74,17205.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65299648,-119.78007768,399.82,,,,,,
5004,4900,41.50,41.06,0.45,17206.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65299592,-119.78007864,399.82,,,,,,
5005,4900,41.50,41.32,0.19,17206.52,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65299554,-119.78007929,399.82,,,,,,
5006,4900,41.50,41.46,0.05,17206.67,Metal Loss,Internal,16,0.040,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65299526,-119.78007975,399.82,,,,,,
5007,4910,41.35,41.50,41.35,17206.71,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:39,,,,35.65299522,-119.78007982,399.82,,,,,,
5008,4910,41.35,0.08,41.27,17206.79,Metal Loss Group,Internal,12,0.030,1.6,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65299508,-119.78008006,399.82,,,,,,
5009,4910,41.35,0.62,40.74,17207.33,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65299429,-119.78008139,399.82,,,,,,
5010,4910,41.35,1.70,39.65,17208.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65299250,-119.78008444,399.82,,,,,,
5011,4910,41.35,3.64,37.71,17210.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65298940,-119.78008970,399.81,,,,,,
5012,4910,41.35,3.80,37.56,17210.51,Metal Loss Group,Internal,16,0.040,0.7,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.65298918,-119.78009007,399.81,,,,,,
5013,4910,41.35,7.44,33.92,17214.15,Metal Loss,Internal,10,0.025,0.6,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65298337,-119.78009994,399.80,,,,,,
5014,4910,41.35,9.23,32.12,17215.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65298045,-119.78010489,399.80,,,,,,
5015,4910,41.35,9.55,31.80,17216.26,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65297991,-119.78010580,399.80,,,,,,
5016,4910,41.35,10.19,31.16,17216.90,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65297889,-119.78010755,399.80,,,,,,
5017,4910,41.35,10.39,30.96,17217.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65297863,-119.78010799,399.80,,,,,,
5018,4910,41.35,11.01,30.34,17217.72,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65297757,-119.78010979,399.80,,,,,,
5019,4910,41.35,11.13,30.23,17217.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65297739,-119.78011009,399.80,,,,,,
5020,4910,41.35,12.28,29.08,17218.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65297555,-119.78011322,399.80,,,,,,
5021,4910,41.35,13.03,28.33,17219.74,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65297435,-119.78011527,399.80,,,,,,
5022,4910,41.35,13.17,28.19,17219.88,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65297414,-119.78011563,399.80,,,,,,
5023,4910,41.35,14.22,27.14,17220.93,Metal Loss,Internal,13,0.033,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65297245,-119.78011851,399.80,,,,,,
5024,4910,41.35,14.97,26.38,17221.68,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65297121,-119.78012062,399.80,,,,,,
5025,4910,41.35,17.17,24.19,17223.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65296775,-119.78012653,399.80,,,,,,
5026,4910,41.35,17.31,24.05,17224.02,Metal Loss Group,Internal,10,0.025,2.8,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.65296746,-119.78012702,399.80,,,,,,
5027,4910,41.35,17.66,23.70,17224.37,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65296689,-119.78012799,399.80,,,,,,
5028,4910,41.35,17.93,23.42,17224.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65296645,-119.78012873,399.80,,,,,,
5029,4910,41.35,18.59,22.76,17225.30,Metal Loss Group,Internal,17,0.043,1.1,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65296544,-119.78013046,399.80,,,,,,
5030,4910,41.35,18.92,22.43,17225.63,Metal Loss,Internal,14,0.035,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65296490,-119.78013137,399.80,,,,,,
5031,4910,41.35,19.08,22.27,17225.79,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65296467,-119.78013178,399.80,,,,,,
5032,4910,41.35,19.28,22.08,17225.99,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65296432,-119.78013237,399.80,,,,,,
5033,4910,41.35,20.50,20.85,17227.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65296237,-119.78013568,399.80,,,,,,
5034,4910,41.35,20.73,20.62,17227.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65296195,-119.78013641,399.80,,,,,,
5035,4910,41.35,21.38,19.97,17228.09,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65296092,-119.78013816,399.80,,,,,,
5036,4910,41.35,21.66,19.69,17228.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65296052,-119.78013884,399.80,,,,,,
5037,4910,41.35,21.94,19.41,17228.65,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65296002,-119.78013970,399.80,,,,,,
5038,4910,41.35,22.60,18.75,17229.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65295893,-119.78014155,399.80,,,,,,
5039,4910,41.35,22.77,18.59,17229.48,Metal Loss Group,Internal,15,0.038,1.5,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65295871,-119.78014192,399.80,,,,,,
5040,4910,41.35,23.03,18.32,17229.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65295831,-119.78014260,399.80,,,,,,
5041,4910,41.35,23.17,18.18,17229.88,Metal Loss Group,Internal,14,0.035,2.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65295804,-119.78014306,399.80,,,,,,
5042,4910,41.35,23.84,17.52,17230.55,Metal Loss,Internal,18,0.045,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65295695,-119.78014492,399.80,,,,,,
5043,4910,41.35,23.98,17.38,17230.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65295674,-119.78014528,399.80,,,,,,
5044,4910,41.35,24.18,17.17,17230.89,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65295642,-119.78014583,399.80,,,,,,
5045,4910,41.35,24.42,16.93,17231.13,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65295603,-119.78014649,399.80,,,,,,
5046,4910,41.35,25.14,16.21,17231.85,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65295490,-119.78014842,399.81,,,,,,
5047,4910,41.35,25.27,16.09,17231.98,Metal Loss Group,Internal,19,0.048,1.6,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.65295470,-119.78014876,399.81,,,,,,
5048,4910,41.35,25.61,15.75,17232.32,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65295417,-119.78014965,399.81,,,,,,
5049,4910,41.35,25.97,15.38,17232.68,Metal Loss,Internal,17,0.043,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65295360,-119.78015063,399.81,,,,,,
5050,4910,41.35,26.16,15.20,17232.87,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65295330,-119.78015115,399.81,,,,,,
5051,4910,41.35,27.15,14.20,17233.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65295167,-119.78015392,399.81,,,,,,
5052,4910,41.35,27.34,14.01,17234.05,Metal Loss,Internal,16,0.040,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65295143,-119.78015434,399.81,,,,,,
5053,4910,41.35,27.83,13.53,17234.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65295058,-119.78015577,399.81,,,,,,
5054,4910,41.35,27.96,13.39,17234.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65295037,-119.78015613,399.81,,,,,,
5055,4910,41.35,28.41,12.94,17235.12,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65294968,-119.78015731,399.81,,,,,,
5056,4910,41.35,28.84,12.51,17235.55,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65294898,-119.78015850,399.81,,,,,,
5057,4910,41.35,28.99,12.36,17235.70,Metal Loss,Internal,17,0.043,0.3,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65294874,-119.78015891,399.81,,,,,,
5058,4910,41.35,29.43,11.93,17236.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65294804,-119.78016011,399.81,,,,,,
5059,4910,41.35,29.58,11.77,17236.29,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65294782,-119.78016049,399.81,,,,,,
5060,4910,41.35,29.85,11.51,17236.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65294744,-119.78016112,399.81,,,,,,
5061,4910,41.35,30.13,11.22,17236.84,Metal Loss,Internal,12,0.030,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65294694,-119.78016197,399.81,,,,,,
5062,4910,41.35,30.73,10.62,17237.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65294601,-119.78016357,399.81,,,,,,
5063,4910,41.35,30.87,10.48,17237.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65294572,-119.78016406,399.81,,,,,,
5064,4910,41.35,32.05,9.30,17238.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65294386,-119.78016723,399.81,,,,,,
5065,4910,41.35,32.20,9.15,17238.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65294365,-119.78016759,399.81,,,,,,
5066,4910,41.35,32.39,8.96,17239.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65294333,-119.78016813,399.81,,,,,,
5067,4910,41.35,33.08,8.28,17239.79,Metal Loss Group,Internal,12,0.030,0.8,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.670,2150,2985,35.65294225,-119.78016997,399.81,,,,,,
5068,4910,41.35,33.31,8.05,17240.02,Metal Loss Group,Internal,11,0.028,0.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65294188,-119.78017061,399.81,,,,,,
5069,4910,41.35,33.57,7.78,17240.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65294147,-119.78017130,399.81,,,,,,
5070,4910,41.35,34.86,6.50,17241.57,Metal Loss Group,Internal,12,0.030,0.4,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65293936,-119.78017490,399.81,,,,,,
5071,4910,41.35,36.49,4.86,17243.20,Metal Loss,Internal,13,0.033,0.4,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65293677,-119.78017931,399.80,,,,,,
5072,4910,41.35,37.92,3.43,17244.63,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65293451,-119.78018316,399.80,,,,,,
5073,4910,41.35,38.08,3.28,17244.79,Metal Loss Group,Internal,12,0.030,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65293423,-119.78018364,399.80,,,,,,
5074,4910,41.35,38.62,2.74,17245.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65293342,-119.78018501,399.79,,,,,,
5075,4910,41.35,38.86,2.50,17245.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65293298,-119.78018577,399.79,,,,,,
5076,4910,41.35,39.03,2.33,17245.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65293272,-119.78018621,399.79,,,,,,
5077,4910,41.35,39.30,2.05,17246.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65293225,-119.78018702,399.79,,,,,,
5078,4910,41.35,39.52,1.83,17246.23,Metal Loss Group,Internal,16,0.040,1.1,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65293189,-119.78018762,399.79,,,,,,
5079,4910,41.35,39.81,1.54,17246.52,Metal Loss Group,Internal,19,0.048,1.8,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.65293148,-119.78018833,399.79,,,,,,
5080,4910,41.35,40.37,0.98,17247.08,Metal Loss Group,Internal,14,0.035,3.0,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.65293055,-119.78018990,399.79,,,,,,
5081,4910,41.35,40.78,0.57,17247.49,Metal Loss Group,Internal,17,0.043,1.6,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65292987,-119.78019107,399.79,,,,,,
5082,4910,41.35,41.24,0.11,17247.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65292915,-119.78019230,399.79,,,,,,
5083,4920,41.37,41.35,41.37,17248.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:23,,,,35.65292897,-119.78019261,399.79,,,,,,
5084,4920,41.37,0.07,41.30,17248.14,Metal Loss,Internal,18,0.045,0.6,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65292891,-119.78019271,399.79,,,,,,
5085,4920,41.37,0.34,41.03,17248.40,Metal Loss Group,Internal,17,0.043,1.1,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65292841,-119.78019355,399.79,,,,,,
5086,4920,41.37,0.90,40.47,17248.97,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65292750,-119.78019511,399.78,,,,,,
5087,4920,41.37,1.41,39.96,17249.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65292672,-119.78019643,399.78,,,,,,
5088,4920,41.37,1.60,39.77,17249.67,Metal Loss Group,Internal,25,0.063,0.7,1.6,06:14,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65292639,-119.78019699,399.78,,,,,,
5089,4920,41.37,1.88,39.50,17249.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65292595,-119.78019774,399.78,,,,,,
5090,4920,41.37,2.30,39.07,17250.36,Metal Loss Group,Internal,10,0.025,1.5,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.676,2129,2956,35.65292527,-119.78019891,399.78,,,,,,
5091,4920,41.37,6.91,34.46,17254.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65291784,-119.78021156,399.76,,,,,,
5092,4920,41.37,8.40,32.98,17256.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65291550,-119.78021557,399.77,,,,,,
5093,4920,41.37,8.77,32.60,17256.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65291492,-119.78021657,399.77,,,,,,
5094,4920,41.37,8.94,32.44,17257.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65291460,-119.78021711,399.77,,,,,,
5095,4920,41.37,9.35,32.02,17257.41,Metal Loss Group,Internal,11,0.028,1.6,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65291398,-119.78021818,399.77,,,,,,
5096,4920,41.37,10.43,30.95,17258.49,Metal Loss Group,Internal,14,0.035,1.1,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65291224,-119.78022115,399.77,,,,,,
5097,4920,41.37,10.73,30.65,17258.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65291180,-119.78022191,399.77,,,,,,
5098,4920,41.37,11.76,29.62,17259.82,Metal Loss Group,Internal,14,0.035,2.0,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.693,2079,2888,35.65291017,-119.78022471,399.77,,,,,,
5099,4920,41.37,12.58,28.79,17260.64,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65290882,-119.78022703,399.77,,,,,,
5100,4920,41.37,13.09,28.29,17261.15,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65290807,-119.78022830,399.78,,,,,,
5101,4920,41.37,14.98,26.39,17263.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65290499,-119.78023359,399.78,,,,,,
5102,4920,41.37,15.40,25.97,17263.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65290432,-119.78023472,399.78,,,,,,
5103,4920,41.37,15.89,25.48,17263.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65290354,-119.78023606,399.78,,,,,,
5104,4920,41.37,16.83,24.54,17264.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65290209,-119.78023855,399.78,,,,,,
5105,4920,41.37,17.05,24.33,17265.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65290173,-119.78023917,399.78,,,,,,
5106,4920,41.37,17.41,23.96,17265.48,Metal Loss,Internal,14,0.035,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65290108,-119.78024027,399.78,,,,,,
5107,4920,41.37,17.76,23.62,17265.82,Metal Loss,Internal,20,0.050,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65290053,-119.78024121,399.78,,,,,,
5108,4920,41.37,18.02,23.36,17266.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65290014,-119.78024189,399.78,,,,,,
5109,4920,41.37,18.62,22.75,17266.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65289921,-119.78024348,399.79,,,,,,
5110,4920,41.37,19.18,22.20,17267.24,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65289830,-119.78024503,399.79,,,,,,
5111,4920,41.37,19.92,21.46,17267.98,Metal Loss Group,Internal,19,0.048,1.2,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.65289712,-119.78024707,399.79,,,,,,
5112,4920,41.37,20.54,20.83,17268.60,Metal Loss Group,Internal,16,0.040,1.6,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65289613,-119.78024875,399.79,,,,,,
5113,4920,41.37,20.79,20.58,17268.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65289577,-119.78024937,399.79,,,,,,
5114,4920,41.37,20.99,20.38,17269.05,Metal Loss,Internal,15,0.038,0.4,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65289543,-119.78024996,399.79,,,,,,
5115,4920,41.37,21.13,20.25,17269.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65289524,-119.78025029,399.79,,,,,,
5116,4920,41.37,21.73,19.64,17269.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65289422,-119.78025203,399.79,,,,,,
5117,4920,41.37,22.17,19.20,17270.23,Metal Loss,Internal,12,0.030,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65289351,-119.78025324,399.79,,,,,,
5118,4920,41.37,23.07,18.30,17271.13,Metal Loss Group,Internal,10,0.025,1.2,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65289207,-119.78025572,399.79,,,,,,
5119,4920,41.37,23.63,17.74,17271.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65289116,-119.78025728,399.80,,,,,,
5120,4920,41.37,24.08,17.29,17272.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65289053,-119.78025836,399.80,,,,,,
5121,4920,41.37,24.37,17.00,17272.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65289002,-119.78025923,399.80,,,,,,
5122,4920,41.37,25.70,15.67,17273.77,Metal Loss Group,Internal,17,0.043,1.4,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.686,2098,2915,35.65288789,-119.78026288,399.80,,,,,,
5123,4920,41.37,26.28,15.10,17274.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65288696,-119.78026447,399.80,,,,,,
5124,4920,41.37,26.55,14.83,17274.61,Metal Loss,Internal,16,0.040,0.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65288656,-119.78026516,399.80,,,,,,
5125,4920,41.37,26.80,14.57,17274.87,Metal Loss,Internal,12,0.030,0.5,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65288612,-119.78026592,399.80,,,,,,
5126,4920,41.37,26.98,14.39,17275.04,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65288588,-119.78026633,399.80,,,,,,
5127,4920,41.37,27.14,14.23,17275.20,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65288556,-119.78026687,399.80,,,,,,
5128,4920,41.37,27.30,14.07,17275.37,Metal Loss,Internal,15,0.038,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65288534,-119.78026725,399.80,,,,,,
5129,4920,41.37,27.85,13.53,17275.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65288445,-119.78026878,399.80,,,,,,
5130,4920,41.37,27.99,13.38,17276.05,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65288424,-119.78026912,399.80,,,,,,
5131,4920,41.37,28.40,12.97,17276.46,Metal Loss Group,Internal,12,0.030,1.8,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65288358,-119.78027027,399.80,,,,,,
5132,4920,41.37,28.71,12.66,17276.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65288305,-119.78027117,399.81,,,,,,
5133,4920,41.37,29.83,11.55,17277.89,Metal Loss Group,Internal,13,0.033,1.1,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2136,2966,35.65288133,-119.78027411,399.81,,,,,,
5134,4920,41.37,30.11,11.26,17278.17,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65288086,-119.78027491,399.81,,,,,,
