"Item
5135,4920,41.37,30.45,10.92,17278.51,Metal Loss Group,Internal,15,0.038,1.0,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65288029,-119.78027589,399.81,,,,,,
5136,4920,41.37,30.75,10.62,17278.81,Metal Loss,Internal,13,0.033,0.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65287980,-119.78027674,399.81,,,,,,
5137,4920,41.37,31.19,10.18,17279.25,Metal Loss,Internal,20,0.050,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65287917,-119.78027781,399.81,,,,,,
5138,4920,41.37,31.86,9.51,17279.92,Metal Loss Group,Internal,15,0.038,0.9,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65287800,-119.78027982,399.81,,,,,,
5139,4920,41.37,32.03,9.34,17280.10,Metal Loss,Internal,15,0.038,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65287778,-119.78028020,399.81,,,,,,
5140,4920,41.37,32.20,9.17,17280.27,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65287747,-119.78028073,399.81,,,,,,
5141,4920,41.37,32.32,9.05,17280.39,Metal Loss Group,Internal,18,0.045,0.3,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65287729,-119.78028103,399.81,,,,,,
5142,4920,41.37,32.59,8.78,17280.66,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65287689,-119.78028172,399.81,,,,,,
5143,4920,41.37,32.72,8.66,17280.78,Metal Loss,Internal,18,0.045,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65287671,-119.78028204,399.81,,,,,,
5144,4920,41.37,33.39,7.98,17281.46,Metal Loss Group,Internal,18,0.045,1.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.685,2102,2920,35.65287561,-119.78028392,399.81,,,,,,
5145,4920,41.37,34.05,7.33,17282.11,Metal Loss,Internal,17,0.043,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65287456,-119.78028570,399.82,,,,,,
5146,4920,41.37,34.22,7.16,17282.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65287430,-119.78028614,399.82,,,,,,
5147,4920,41.37,34.41,6.96,17282.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65287397,-119.78028670,399.82,,,,,,
5148,4920,41.37,34.57,6.80,17282.63,Metal Loss,Internal,18,0.045,0.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65287366,-119.78028723,399.82,,,,,,
5149,4920,41.37,34.90,6.47,17282.96,Metal Loss,Internal,15,0.038,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65287320,-119.78028802,399.83,,,,,,
5150,4920,41.37,35.08,6.29,17283.15,Metal Loss Group,Internal,14,0.035,1.3,1.3,06:28,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65287290,-119.78028854,399.83,,,,,,
5151,4920,41.37,35.33,6.05,17283.39,Metal Loss Group,Internal,14,0.035,4.3,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.65287251,-119.78028918,399.83,,,,,,
5152,4920,41.37,35.82,5.56,17283.88,Metal Loss Group,Internal,15,0.038,1.2,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.65287175,-119.78029049,399.83,,,,,,
5153,4920,41.37,36.04,5.33,17284.11,Metal Loss Group,Internal,20,0.050,1.5,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.692,2080,2890,35.65287130,-119.78029126,399.83,,,,,,
5154,4920,41.37,36.33,5.04,17284.39,Metal Loss Group,Internal,15,0.038,0.9,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2141,2974,35.65287086,-119.78029200,399.84,,,,,,
5155,4920,41.37,36.60,4.78,17284.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65287050,-119.78029262,399.84,,,,,,
5156,4920,41.37,36.73,4.64,17284.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65287028,-119.78029300,399.84,,,,,,
5157,4920,41.37,37.68,3.69,17285.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65286869,-119.78029570,399.85,,,,,,
5158,4920,41.37,37.83,3.54,17285.90,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65286849,-119.78029605,399.85,,,,,,
5159,4920,41.37,38.09,3.28,17286.15,Metal Loss,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65286803,-119.78029682,399.85,,,,,,
5160,4920,41.37,38.48,2.90,17286.54,Metal Loss Group,Internal,14,0.035,1.2,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65286743,-119.78029785,399.85,,,,,,
5161,4920,41.37,39.02,2.36,17287.08,Metal Loss,Internal,11,0.028,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65286655,-119.78029935,399.86,,,,,,
5162,4920,41.37,39.68,1.70,17287.74,Metal Loss Group,Internal,20,0.050,2.2,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.712,2022,2808,35.65286548,-119.78030117,399.86,,,,,,
5163,4920,41.37,40.19,1.18,17288.25,Metal Loss,Internal,12,0.030,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65286471,-119.78030247,399.86,,,,,,
5164,4920,41.37,40.47,0.90,17288.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65286419,-119.78030336,399.87,,,,,,
5165,4920,41.37,40.61,0.76,17288.67,Metal Loss Group,Internal,15,0.038,1.4,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65286399,-119.78030371,399.87,,,,,,
5166,4920,41.37,41.00,0.37,17289.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65286341,-119.78030470,399.87,,,,,,
5167,4920,41.37,41.30,0.08,17289.36,Metal Loss,Internal,11,0.028,0.5,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65286290,-119.78030557,399.87,,,,,,
5168,4930,41.38,41.37,41.38,17289.44,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:55,,,,35.65286273,-119.78030584,399.87,,,,,,
5169,4930,41.38,1.17,40.20,17290.61,Metal Loss Group,Internal,13,0.033,1.9,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65286091,-119.78030895,399.88,,,,,,
5170,4930,41.38,1.53,39.85,17290.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65286033,-119.78030994,399.88,,,,,,
5171,4930,41.38,1.88,39.50,17291.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65285978,-119.78031087,399.89,,,,,,
5172,4930,41.38,2.02,39.36,17291.45,Metal Loss,Internal,10,0.025,0.6,1.0,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65285959,-119.78031120,399.89,,,,,,
5173,4930,41.38,2.17,39.20,17291.61,Metal Loss Group,Internal,13,0.033,1.3,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.65285928,-119.78031172,399.89,,,,,,
5174,4930,41.38,2.82,38.55,17292.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65285822,-119.78031354,399.89,,,,,,
5175,4930,41.38,3.29,38.08,17292.73,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65285747,-119.78031481,399.90,,,,,,
5176,4930,41.38,3.73,37.64,17293.17,Metal Loss,Internal,10,0.025,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65285677,-119.78031601,399.90,,,,,,
5177,4930,41.38,3.85,37.52,17293.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65285657,-119.78031633,399.90,,,,,,
5178,4930,41.38,4.06,37.32,17293.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65285630,-119.78031680,399.90,,,,,,
5179,4930,41.38,4.68,36.69,17294.12,Metal Loss,Internal,11,0.028,0.5,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65285525,-119.78031858,399.91,,,,,,
5180,4930,41.38,5.06,36.32,17294.49,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65285468,-119.78031956,399.91,,,,,,
5181,4930,41.38,5.40,35.97,17294.84,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65285415,-119.78032047,399.91,,,,,,
5182,4930,41.38,6.35,35.03,17295.78,Metal Loss,Internal,13,0.033,0.4,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65285256,-119.78032318,399.92,,,,,,
5183,4930,41.38,6.52,34.86,17295.95,Metal Loss Group,Internal,16,0.040,1.3,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65285234,-119.78032355,399.92,,,,,,
5184,4930,41.38,7.17,34.20,17296.61,Metal Loss,Internal,11,0.028,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65285127,-119.78032537,399.92,,,,,,
5185,4930,41.38,7.35,34.02,17296.79,Metal Loss,Internal,14,0.035,0.4,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65285093,-119.78032595,399.92,,,,,,
5186,4930,41.38,7.94,33.43,17297.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65285002,-119.78032749,399.92,,,,,,
5187,4930,41.38,8.35,33.03,17297.78,Metal Loss,Internal,19,0.048,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65284942,-119.78032852,399.93,,,,,,
5188,4930,41.38,8.58,32.79,17298.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65284897,-119.78032929,399.93,,,,,,
5189,4930,41.38,8.70,32.67,17298.14,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65284877,-119.78032962,399.93,,,,,,
5190,4930,41.38,8.88,32.50,17298.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65284854,-119.78033003,399.93,,,,,,
5191,4930,41.38,9.12,32.25,17298.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65284815,-119.78033068,399.93,,,,,,
5192,4930,41.38,9.36,32.02,17298.79,Metal Loss Group,Internal,10,0.025,1.8,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65284780,-119.78033128,399.93,,,,,,
5193,4930,41.38,10.00,31.38,17299.43,Metal Loss Group,Internal,14,0.035,0.8,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65284676,-119.78033306,399.93,,,,,,
5194,4930,41.38,10.17,31.21,17299.60,Metal Loss Group,Internal,15,0.038,1.7,1.3,06:31,,ERW,0.250,X42,8.625,1440,,0.689,2091,2905,35.65284642,-119.78033362,399.93,,,,,,
5195,4930,41.38,10.78,30.60,17300.21,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65284550,-119.78033520,399.93,,,,,,
5196,4930,41.38,11.76,29.62,17301.19,Metal Loss Group,Internal,14,0.035,1.3,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65284389,-119.78033793,399.93,,,,,,
5197,4930,41.38,12.25,29.13,17301.68,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65284316,-119.78033918,399.93,,,,,,
5198,4930,41.38,13.25,28.13,17302.68,Metal Loss,Internal,16,0.040,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65284153,-119.78034195,399.94,,,,,,
5199,4930,41.38,13.82,27.56,17303.26,Metal Loss,Internal,18,0.045,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65284063,-119.78034348,399.94,,,,,,
5200,4930,41.38,14.02,27.36,17303.45,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65284040,-119.78034388,399.94,,,,,,
5201,4930,41.38,14.37,27.01,17303.80,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65283974,-119.78034501,399.94,,,,,,
5202,4930,41.38,15.09,26.29,17304.52,Metal Loss,Internal,10,0.025,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65283863,-119.78034689,399.94,,,,,,
5203,4930,41.38,15.26,26.12,17304.69,Metal Loss,Internal,13,0.033,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65283838,-119.78034732,399.94,,,,,,
5204,4930,41.38,15.40,25.98,17304.83,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65283812,-119.78034777,399.94,,,,,,
5205,4930,41.38,15.72,25.65,17305.16,AGM 6,,,,,,,AGM 6 Sta. 312+52 P/L Marker W. of Gypsum Mine- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.65283757,-119.78034871,399.94,,,,,,
5206,4930,41.38,16.15,25.23,17305.58,Metal Loss,Internal,14,0.035,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65283696,-119.78034975,399.94,,,,,,
5207,4930,41.38,16.53,24.85,17305.97,Metal Loss Group,Internal,12,0.030,1.7,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.65283629,-119.78035088,399.95,,,,,,
5208,4930,41.38,16.84,24.54,17306.28,Metal Loss,Internal,13,0.033,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65283588,-119.78035158,399.95,,,,,,
5209,4930,41.38,17.31,24.07,17306.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65283502,-119.78035306,399.95,,,,,,
5210,4930,41.38,17.53,23.85,17306.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65283474,-119.78035354,399.96,,,,,,
5211,4930,41.38,17.89,23.48,17307.33,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65283410,-119.78035462,399.96,,,,,,
5212,4930,41.38,18.07,23.30,17307.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65283386,-119.78035504,399.96,,,,,,
5213,4930,41.38,18.70,22.68,17308.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65283281,-119.78035683,399.97,,,,,,
5214,4930,41.38,19.36,22.02,17308.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65283175,-119.78035864,399.97,,,,,,
5215,4930,41.38,20.69,20.68,17310.13,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65282966,-119.78036222,399.98,,,,,,
5216,4930,41.38,21.77,19.61,17311.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65282789,-119.78036524,399.99,,,,,,
5217,4930,41.38,21.97,19.41,17311.41,Metal Loss,Internal,12,0.030,0.5,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65282757,-119.78036578,399.99,,,,,,
5218,4930,41.38,22.20,19.17,17311.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65282720,-119.78036641,399.99,,,,,,
5219,4930,41.38,22.62,18.75,17312.06,Metal Loss,Internal,17,0.043,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65282650,-119.78036761,400.00,,,,,,
5220,4930,41.38,23.03,18.35,17312.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65282588,-119.78036867,400.00,,,,,,
5221,4930,41.38,23.36,18.02,17312.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65282535,-119.78036957,400.00,,,,,,
5222,4930,41.38,23.78,17.60,17313.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65282468,-119.78037072,400.01,,,,,,
5223,4930,41.38,24.49,16.89,17313.92,Metal Loss,Internal,14,0.035,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65282353,-119.78037269,400.01,,,,,,
5224,4930,41.38,24.72,16.66,17314.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65282316,-119.78037332,400.02,,,,,,
5225,4930,41.38,24.87,16.51,17314.30,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65282295,-119.78037368,400.02,,,,,,
5226,4930,41.38,25.13,16.25,17314.57,Metal Loss,Internal,21,0.053,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65282249,-119.78037447,400.02,,,,,,
5227,4930,41.38,25.87,15.50,17315.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65282131,-119.78037647,400.03,,,,,,
5228,4930,41.38,26.55,14.83,17315.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65282023,-119.78037831,400.03,,,,,,
5229,4930,41.38,27.35,14.03,17316.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281888,-119.78038063,400.04,,,,,,
5230,4930,41.38,27.59,13.79,17317.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65281851,-119.78038126,400.04,,,,,,
5231,4930,41.38,27.75,13.62,17317.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281829,-119.78038163,400.04,,,,,,
5232,4930,41.38,28.07,13.31,17317.50,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65281776,-119.78038254,400.04,,,,,,
5233,4930,41.38,28.55,12.82,17317.99,Metal Loss,Internal,21,0.053,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65281699,-119.78038386,400.04,,,,,,
5234,4930,41.38,29.44,11.93,17318.88,Metal Loss,Internal,16,0.040,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65281558,-119.78038627,400.05,,,,,,
5235,4930,41.38,29.90,11.48,17319.34,Metal Loss Group,Internal,19,0.048,1.1,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65281481,-119.78038758,400.05,,,,,,
5236,4930,41.38,30.58,10.79,17320.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65281378,-119.78038935,400.05,,,,,,
5237,4930,41.38,30.77,10.60,17320.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281344,-119.78038994,400.05,,,,,,
5238,4930,41.38,31.28,10.10,17320.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281266,-119.78039126,400.05,,,,,,
5239,4930,41.38,31.98,9.40,17321.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281156,-119.78039315,400.05,,,,,,
5240,4930,41.38,32.81,8.56,17322.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65281016,-119.78039555,400.05,,,,,,
5241,4930,41.38,36.64,4.73,17326.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65280404,-119.78040602,400.06,,,,,,
5242,4930,41.38,38.07,3.31,17327.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65280182,-119.78040982,400.06,,,,,,
5243,4930,41.38,40.24,1.13,17329.68,Metal Loss Group,Internal,17,0.043,0.3,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65279829,-119.78041587,400.06,,,,,,
5244,4930,41.38,40.91,0.47,17330.34,Metal Loss,Internal,13,0.033,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65279731,-119.78041756,400.06,,,,,,
5245,4930,41.38,41.06,0.31,17330.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65279702,-119.78041805,400.06,,,,,,
5246,4930,41.38,41.29,0.09,17330.72,Metal Loss,Internal,20,0.050,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65279663,-119.78041871,400.06,,,,,,
5247,4940,41.42,41.38,41.42,17330.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:02,,,,35.65279648,-119.78041897,400.06,,,,,,
5248,4940,41.42,3.71,37.72,17334.52,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65279065,-119.78042895,400.07,,,,,,
5249,4940,41.42,3.90,37.52,17334.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65279031,-119.78042953,400.07,,,,,,
5250,4940,41.42,4.14,37.28,17334.95,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65278996,-119.78043015,400.07,,,,,,
5251,4940,41.42,4.33,37.09,17335.14,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65278962,-119.78043073,400.07,,,,,,
5252,4940,41.42,6.17,35.25,17336.98,Metal Loss Group,Internal,17,0.043,0.8,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65278671,-119.78043568,400.07,,,,,,
5253,4940,41.42,6.73,34.69,17337.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65278582,-119.78043720,400.07,,,,,,
5254,4940,41.42,7.45,33.97,17338.26,Metal Loss Group,Internal,10,0.025,1.1,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.65278467,-119.78043916,400.08,,,,,,
5255,4940,41.42,7.87,33.55,17338.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65278398,-119.78044033,400.08,,,,,,
5256,4940,41.42,8.87,32.55,17339.68,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65278236,-119.78044309,400.08,,,,,,
5257,4940,41.42,9.53,31.89,17340.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65278127,-119.78044494,400.09,,,,,,
5258,4940,41.42,10.32,31.10,17341.13,Metal Loss,Internal,12,0.030,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65278001,-119.78044708,400.09,,,,,,
5259,4940,41.42,10.75,30.67,17341.56,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65277938,-119.78044814,400.09,,,,,,
5260,4940,41.42,11.83,29.59,17342.64,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65277759,-119.78045119,400.10,,,,,,
5261,4940,41.42,12.57,28.85,17343.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65277635,-119.78045330,400.10,,,,,,
5262,4940,41.42,12.88,28.54,17343.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65277591,-119.78045404,400.10,,,,,,
5263,4940,41.42,13.05,28.37,17343.87,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65277561,-119.78045456,400.10,,,,,,
5264,4940,41.42,13.21,28.21,17344.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65277538,-119.78045493,400.11,,,,,,
5265,4940,41.42,13.87,27.55,17344.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65277431,-119.78045676,400.11,,,,,,
5266,4940,41.42,14.53,26.89,17345.35,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65277324,-119.78045858,400.11,,,,,,
5267,4940,41.42,16.10,25.33,17346.91,Metal Loss Group,Internal,17,0.043,0.6,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65277080,-119.78046273,400.12,,,,,,
5268,4940,41.42,17.17,24.25,17347.98,Metal Loss,Internal,12,0.030,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65276901,-119.78046576,400.12,,,,,,
5269,4940,41.42,17.30,24.12,17348.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65276882,-119.78046609,400.13,,,,,,
5270,4940,41.42,18.17,23.26,17348.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65276741,-119.78046849,400.13,,,,,,
5271,4940,41.42,18.52,22.90,17349.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65276683,-119.78046946,400.13,,,,,,
5272,4940,41.42,19.46,21.96,17350.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65276534,-119.78047200,400.14,,,,,,
5273,4940,41.42,19.62,21.80,17350.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65276503,-119.78047253,400.14,,,,,,
5274,4940,41.42,20.11,21.31,17350.92,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65276427,-119.78047381,400.14,,,,,,
5275,4940,41.42,20.80,20.62,17351.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65276317,-119.78047568,400.14,,,,,,
5276,4940,41.42,20.91,20.51,17351.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65276298,-119.78047601,400.14,,,,,,
5277,4940,41.42,22.95,18.47,17353.76,Metal Loss Group,Internal,10,0.025,1.1,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65275971,-119.78048157,400.15,,,,,,
5278,4940,41.42,23.17,18.25,17353.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65275938,-119.78048212,400.15,,,,,,
5279,4940,41.42,24.29,17.13,17355.10,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65275754,-119.78048525,400.16,,,,,,
5280,4940,41.42,26.61,14.82,17357.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65275386,-119.78049151,400.17,,,,,,
5281,4940,41.42,30.49,10.93,17361.31,Metal Loss,Internal,10,0.025,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65274766,-119.78050204,400.19,,,,,,
5282,4940,41.42,30.66,10.76,17361.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65274734,-119.78050257,400.19,,,,,,
5283,4940,41.42,30.91,10.51,17361.72,Metal Loss Group,Internal,14,0.035,1.8,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65274697,-119.78050321,400.19,,,,,,
5284,4940,41.42,31.20,10.22,17362.01,Metal Loss Group,Internal,10,0.025,2.8,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65274646,-119.78050408,400.19,,,,,,
5285,4940,41.42,31.61,9.81,17362.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65274585,-119.78050511,400.19,,,,,,
5286,4940,41.42,32.18,9.25,17362.99,Metal Loss,Internal,13,0.033,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65274497,-119.78050661,400.20,,,,,,
5287,4940,41.42,32.52,8.90,17363.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65274439,-119.78050759,400.20,,,,,,
5288,4940,41.42,33.45,7.97,17364.26,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65274294,-119.78051005,400.20,,,,,,
5289,4940,41.42,33.63,7.80,17364.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65274261,-119.78051062,400.20,,,,,,
5290,4940,41.42,33.85,7.58,17364.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65274224,-119.78051124,400.20,,,,,,
5291,4940,41.42,34.07,7.36,17364.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65274188,-119.78051185,400.21,,,,,,
5292,4940,41.42,34.24,7.19,17365.05,Metal Loss Group,Internal,16,0.040,0.3,1.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65274164,-119.78051227,400.21,,,,,,
5293,4940,41.42,35.61,5.81,17366.42,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65273938,-119.78051611,400.21,,,,,,
5294,4940,41.42,35.74,5.68,17366.56,Metal Loss,Internal,10,0.025,0.6,1.0,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65273918,-119.78051644,400.21,,,,,,
5295,4940,41.42,36.03,5.39,17366.84,Metal Loss,Internal,17,0.043,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65273877,-119.78051715,400.21,,,,,,
5296,4940,41.42,36.17,5.26,17366.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65273857,-119.78051749,400.22,,,,,,
5297,4940,41.42,36.43,5.00,17367.24,Metal Loss Group,Internal,17,0.043,0.3,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65273809,-119.78051830,400.22,,,,,,
5298,4940,41.42,37.12,4.31,17367.93,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65273697,-119.78052020,400.22,,,,,,
5299,4940,41.42,37.65,3.77,17368.46,Metal Loss,Internal,12,0.030,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65273618,-119.78052154,400.22,,,,,,
5300,4940,41.42,38.23,3.19,17369.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65273518,-119.78052325,400.23,,,,,,
5301,4940,41.42,39.00,2.43,17369.81,Metal Loss Group,Internal,17,0.043,0.9,1.7,06:11,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.65273401,-119.78052521,400.23,,,,,,
5302,4940,41.42,39.27,2.15,17370.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65273352,-119.78052604,400.23,,,,,,
5303,4940,41.42,39.71,1.71,17370.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65273279,-119.78052728,400.24,,,,,,
5304,4940,41.42,40.09,1.34,17370.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65273222,-119.78052824,400.24,,,,,,
5305,4940,41.42,40.22,1.20,17371.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65273202,-119.78052857,400.24,,,,,,
5306,4940,41.42,40.55,0.87,17371.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65273146,-119.78052952,400.24,,,,,,
5307,4940,41.42,40.84,0.59,17371.65,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65273097,-119.78053035,400.25,,,,,,
5308,4950,41.36,41.42,41.36,17372.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:01,,,,35.65273004,-119.78053193,400.25,,,,,,
5309,4950,41.36,0.88,40.48,17373.12,Metal Loss Group,Internal,18,0.045,1.3,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65272858,-119.78053438,400.26,,,,,,
5310,4950,41.36,1.39,39.97,17373.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65272781,-119.78053570,400.26,,,,,,
5311,4950,41.36,1.57,39.79,17373.80,Metal Loss Group,Internal,14,0.035,0.6,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65272757,-119.78053610,400.27,,,,,,
5312,4950,41.36,2.53,38.83,17374.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65272596,-119.78053881,400.27,,,,,,
5313,4950,41.36,2.98,38.39,17375.21,Metal Loss Group,Internal,17,0.043,0.7,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65272525,-119.78054000,400.28,,,,,,
5314,4950,41.36,3.80,37.56,17376.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65272392,-119.78054225,400.29,,,,,,
5315,4950,41.36,5.15,36.21,17377.39,Metal Loss,Internal,19,0.048,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65272171,-119.78054600,400.30,,,,,,
5316,4950,41.36,5.65,35.71,17377.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65272097,-119.78054724,400.30,,,,,,
5317,4950,41.36,6.01,35.36,17378.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65272042,-119.78054817,400.30,,,,,,
5318,4950,41.36,6.61,34.75,17378.85,Metal Loss Group,Internal,19,0.048,0.7,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65271939,-119.78054991,400.31,,,,,,
5319,4950,41.36,6.80,34.56,17379.04,Metal Loss Group,Internal,14,0.035,1.2,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65271906,-119.78055047,400.31,,,,,,
5320,4950,41.36,7.39,33.97,17379.62,Metal Loss Group,Internal,17,0.043,0.9,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65271813,-119.78055204,400.32,,,,,,
5321,4950,41.36,7.76,33.61,17379.99,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65271756,-119.78055300,400.32,,,,,,
5322,4950,41.36,7.87,33.49,17380.10,Metal Loss Group,Internal,23,0.058,1.3,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.692,2080,2889,35.65271737,-119.78055332,400.32,,,,,,
5323,4950,41.36,8.65,32.72,17380.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65271609,-119.78055548,400.33,,,,,,
5324,4950,41.36,9.14,32.23,17381.37,Metal Loss Group,Internal,14,0.035,1.2,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65271532,-119.78055677,400.33,,,,,,
5325,4950,41.36,9.46,31.90,17381.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65271477,-119.78055771,400.33,,,,,,
5326,4950,41.36,9.90,31.46,17382.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65271406,-119.78055890,400.34,,,,,,
5327,4950,41.36,10.35,31.01,17382.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65271334,-119.78056012,400.34,,,,,,
5328,4950,41.36,10.65,30.72,17382.88,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65271290,-119.78056086,400.34,,,,,,
5329,4950,41.36,11.12,30.24,17383.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65271208,-119.78056225,400.35,,,,,,
5330,4950,41.36,11.34,30.03,17383.57,Metal Loss,Internal,11,0.028,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65271179,-119.78056274,400.35,,,,,,
5331,4950,41.36,11.53,29.83,17383.77,Metal Loss Group,Internal,18,0.045,3.0,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.720,2000,2778,35.65271146,-119.78056330,400.35,,,,,,
5332,4950,41.36,11.90,29.46,17384.14,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65271090,-119.78056424,400.36,,,,,,
5333,4950,41.36,12.12,29.24,17384.36,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65271053,-119.78056487,400.36,,,,,,
5334,4950,41.36,12.27,29.09,17384.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65271020,-119.78056541,400.36,,,,,,
5335,4950,41.36,12.58,28.79,17384.81,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65270979,-119.78056612,400.36,,,,,,
5336,4950,41.36,12.96,28.41,17385.19,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65270912,-119.78056725,400.36,,,,,,
5337,4950,41.36,13.71,27.66,17385.94,Metal Loss,Internal,17,0.043,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65270796,-119.78056920,400.37,,,,,,
5338,4950,41.36,13.89,27.47,17386.12,Metal Loss Group,Internal,12,0.030,1.0,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.65270763,-119.78056977,400.37,,,,,,
5339,4950,41.36,14.09,27.27,17386.32,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65270728,-119.78057036,400.37,,,,,,
5340,4950,41.36,14.42,26.95,17386.65,Metal Loss,Internal,10,0.025,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65270675,-119.78057124,400.38,,,,,,
5341,4950,41.36,14.55,26.82,17386.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65270656,-119.78057157,400.38,,,,,,
5342,4950,41.36,15.13,26.24,17387.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65270560,-119.78057319,400.38,,,,,,
5343,4950,41.36,15.64,25.73,17387.87,Metal Loss Group,Internal,15,0.038,1.0,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65270484,-119.78057447,400.39,,,,,,
5344,4950,41.36,15.90,25.47,17388.13,Metal Loss Group,Internal,13,0.033,0.3,1.3,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65270437,-119.78057526,400.39,,,,,,
5345,4950,41.36,16.83,24.53,17389.07,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65270287,-119.78057780,400.40,,,,,,
5346,4950,41.36,17.70,23.66,17389.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65270144,-119.78058021,400.41,,,,,,
5347,4950,41.36,19.63,21.74,17391.86,Metal Loss,Internal,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65269833,-119.78058547,400.42,,,,,,
5348,4950,41.36,19.88,21.48,17392.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65269794,-119.78058614,400.42,,,,,,
5349,4950,41.36,20.29,21.07,17392.53,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65269734,-119.78058716,400.42,,,,,,
5350,4950,41.36,20.41,20.95,17392.65,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65269707,-119.78058762,400.42,,,,,,
5351,4950,41.36,20.58,20.79,17392.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65269685,-119.78058800,400.42,,,,,,
5352,4950,41.36,20.71,20.65,17392.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65269666,-119.78058831,400.42,,,,,,
5353,4950,41.36,21.00,20.36,17393.24,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65269612,-119.78058924,400.43,,,,,,
5354,4950,41.36,21.15,20.21,17393.39,Metal Loss,Internal,10,0.025,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65269590,-119.78058961,400.43,,,,,,
5355,4950,41.36,21.35,20.01,17393.58,Metal Loss,Internal,10,0.025,0.6,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65269559,-119.78059013,400.43,,,,,,
5356,4950,41.36,22.32,19.05,17394.55,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65269407,-119.78059274,400.43,,,,,,
5357,4950,41.36,23.14,18.22,17395.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65269272,-119.78059504,400.44,,,,,,
5358,4950,41.36,23.95,17.41,17396.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65269141,-119.78059725,400.44,,,,,,
5359,4950,41.36,24.51,16.86,17396.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65269054,-119.78059874,400.44,,,,,,
5360,4950,41.36,24.93,16.43,17397.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65268983,-119.78059995,400.44,,,,,,
5361,4950,41.36,26.92,14.45,17399.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65268670,-119.78060528,400.45,,,,,,
5362,4950,41.36,27.88,13.48,17400.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65268511,-119.78060799,400.46,,,,,,
5363,4950,41.36,28.34,13.02,17400.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65268439,-119.78060921,400.46,,,,,,
5364,4950,41.36,29.54,11.83,17401.77,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65268252,-119.78061240,400.47,,,,,,
5365,4950,41.36,30.05,11.31,17402.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65268166,-119.78061386,400.47,,,,,,
5366,4950,41.36,30.30,11.07,17402.53,Metal Loss,Internal,12,0.030,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65268127,-119.78061453,400.47,,,,,,
5367,4950,41.36,33.96,7.41,17406.19,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65267544,-119.78062445,400.49,,,,,,
5368,4950,41.36,35.94,5.42,17408.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65267222,-119.78062994,400.49,,,,,,
5369,4950,41.36,37.22,4.15,17409.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65267022,-119.78063335,400.50,,,,,,
5370,4960,41.40,41.36,41.40,17413.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:08,,,,35.65266354,-119.78064473,400.52,,,,,,
5371,4960,41.40,0.06,41.33,17413.66,Metal Loss,Internal,16,0.040,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65266347,-119.78064484,400.52,,,,,,
5372,4960,41.40,0.38,41.02,17413.97,Metal Loss,Internal,13,0.033,0.3,0.5,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65266296,-119.78064571,400.52,,,,,,
5373,4960,41.40,2.81,38.59,17416.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65265903,-119.78065240,400.53,,,,,,
5374,4960,41.40,3.80,37.60,17417.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265741,-119.78065516,400.54,,,,,,
5375,4960,41.40,4.19,37.21,17417.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265684,-119.78065613,400.54,,,,,,
5376,4960,41.40,4.91,36.49,17418.51,Metal Loss,Internal,15,0.038,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65265571,-119.78065806,400.54,,,,,,
5377,4960,41.40,5.60,35.80,17419.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265463,-119.78065989,400.55,,,,,,
5378,4960,41.40,6.41,34.98,17420.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265324,-119.78066226,400.55,,,,,,
5379,4960,41.40,6.91,34.48,17420.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265248,-119.78066356,400.55,,,,,,
5380,4960,41.40,7.74,33.66,17421.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265116,-119.78066580,400.56,,,,,,
5381,4960,41.40,8.23,33.16,17421.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65265035,-119.78066718,400.56,,,,,,
5382,4960,41.40,8.89,32.50,17422.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65264933,-119.78066892,400.56,,,,,,
5383,4960,41.40,9.58,31.81,17423.18,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65264818,-119.78067088,400.56,,,,,,
5384,4960,41.40,9.90,31.49,17423.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65264774,-119.78067163,400.57,,,,,,
5385,4960,41.40,10.15,31.24,17423.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65264728,-119.78067242,400.57,,,,,,
5386,4960,41.40,11.53,29.87,17425.13,Metal Loss,Internal,18,0.045,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65264510,-119.78067614,400.57,,,,,,
5387,4960,41.40,11.87,29.53,17425.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65264454,-119.78067709,400.57,,,,,,
5388,4960,41.40,12.62,28.77,17426.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65264340,-119.78067905,400.58,,,,,,
5389,4960,41.40,13.66,27.73,17427.26,Metal Loss Group,Internal,10,0.025,1.2,1.6,06:14,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65264165,-119.78068204,400.58,,,,,,
5390,4960,41.40,15.29,26.11,17428.88,Metal Loss Group,Internal,12,0.030,0.3,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65263910,-119.78068641,400.59,,,,,,
5391,4960,41.40,16.81,24.58,17430.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65263670,-119.78069053,400.59,,,,,,
5392,4960,41.40,16.94,24.46,17430.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65263651,-119.78069084,400.59,,,,,,
5393,4960,41.40,17.12,24.28,17430.72,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65263619,-119.78069139,400.59,,,,,,
5394,4960,41.40,17.82,23.58,17431.41,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65263508,-119.78069329,400.60,,,,,,
5395,4960,41.40,18.42,22.97,17432.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65263414,-119.78069490,400.60,,,,,,
5396,4960,41.40,19.56,21.84,17433.16,Metal Loss Group,Internal,10,0.025,1.8,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65263232,-119.78069801,400.60,,,,,,
5397,4960,41.40,19.94,21.46,17433.53,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65263169,-119.78069910,400.61,,,,,,
5398,4960,41.40,20.20,21.20,17433.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65263129,-119.78069978,400.61,,,,,,
5399,4960,41.40,20.37,21.02,17433.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65263097,-119.78070033,400.61,,,,,,
5400,4960,41.40,20.49,20.91,17434.09,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65263078,-119.78070066,400.61,,,,,,
5401,4960,41.40,20.63,20.77,17434.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65263057,-119.78070101,400.61,,,,,,
5402,4960,41.40,21.06,20.34,17434.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65262996,-119.78070205,400.61,,,,,,
5403,4960,41.40,21.72,19.68,17435.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65262889,-119.78070389,400.61,,,,,,
5404,4960,41.40,22.03,19.37,17435.62,Metal Loss Group,Internal,10,0.025,0.9,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65262835,-119.78070481,400.61,,,,,,
5405,4960,41.40,22.24,19.16,17435.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65262799,-119.78070543,400.62,,,,,,
5406,4960,41.40,22.53,18.86,17436.13,Metal Loss,Internal,20,0.050,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65262751,-119.78070626,400.62,,,,,,
5407,4960,41.40,23.60,17.79,17437.20,Metal Loss,Internal,20,0.050,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65262583,-119.78070913,400.62,,,,,,
5408,4960,41.40,24.60,16.80,17438.19,Metal Loss Group,Internal,16,0.040,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65262420,-119.78071192,400.63,,,,,,
5409,4960,41.40,25.18,16.22,17438.77,Metal Loss,Internal,20,0.050,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65262331,-119.78071344,400.63,,,,,,
5410,4960,41.40,25.49,15.91,17439.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65262280,-119.78071431,400.63,,,,,,
5411,4960,41.40,25.77,15.63,17439.36,Metal Loss Group,Internal,10,0.025,0.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65262238,-119.78071504,400.63,,,,,,
5412,4960,41.40,25.95,15.45,17439.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65262206,-119.78071558,400.63,,,,,,
5413,4960,41.40,26.22,15.18,17439.82,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65262164,-119.78071630,400.63,,,,,,
5414,4960,41.40,26.40,15.00,17439.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65262133,-119.78071684,400.63,,,,,,
5415,4960,41.40,26.75,14.65,17440.35,Metal Loss Group,Internal,11,0.028,0.4,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65262080,-119.78071774,400.63,,,,,,
5416,4960,41.40,27.55,13.84,17441.15,Metal Loss,Internal,15,0.038,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65261949,-119.78071998,400.64,,,,,,
5417,4960,41.40,28.12,13.27,17441.72,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65261861,-119.78072149,400.64,,,,,,
5418,4960,41.40,28.41,12.99,17442.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261818,-119.78072222,400.64,,,,,,
5419,4960,41.40,28.69,12.71,17442.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261770,-119.78072304,400.64,,,,,,
5420,4960,41.40,29.34,12.05,17442.94,Metal Loss Group,Internal,11,0.028,1.1,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65261663,-119.78072488,400.64,,,,,,
5421,4960,41.40,29.78,11.62,17443.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261600,-119.78072596,400.65,,,,,,
5422,4960,41.40,30.01,11.39,17443.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261557,-119.78072670,400.65,,,,,,
5423,4960,41.40,30.95,10.44,17444.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261409,-119.78072923,400.65,,,,,,
5424,4960,41.40,31.25,10.15,17444.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261365,-119.78072998,400.65,,,,,,
5425,4960,41.40,31.57,9.82,17445.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261314,-119.78073086,400.65,,,,,,
5426,4960,41.40,31.87,9.52,17445.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261261,-119.78073176,400.65,,,,,,
5427,4960,41.40,32.42,8.98,17446.01,Metal Loss,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65261173,-119.78073327,400.66,,,,,,
5428,4960,41.40,32.75,8.65,17446.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65261120,-119.78073418,400.66,,,,,,
5429,4960,41.40,33.06,8.34,17446.66,Metal Loss,Internal,10,0.025,0.5,0.9,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65261066,-119.78073510,400.66,,,,,,
