"Item
5430,4960,41.40,33.54,7.86,17447.13,Metal Loss Group,Internal,10,0.025,1.2,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65260992,-119.78073637,400.66,,,,,,
5431,4960,41.40,33.81,7.59,17447.40,Metal Loss,Internal,11,0.028,0.5,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65260952,-119.78073705,400.66,,,,,,
5432,4960,41.40,34.39,7.01,17447.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65260860,-119.78073863,400.67,,,,,,
5433,4960,41.40,34.68,6.72,17448.27,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65260809,-119.78073950,400.67,,,,,,
5434,4960,41.40,35.02,6.38,17448.61,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65260755,-119.78074042,400.67,,,,,,
5435,4960,41.40,35.21,6.18,17448.81,Metal Loss Group,Internal,10,0.025,0.8,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65260724,-119.78074096,400.67,,,,,,
5436,4960,41.40,35.64,5.75,17449.24,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65260661,-119.78074203,400.67,,,,,,
5437,4960,41.40,36.08,5.32,17449.67,Metal Loss,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65260588,-119.78074329,400.67,,,,,,
5438,4960,41.40,36.60,4.79,17450.20,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65260503,-119.78074474,400.67,,,,,,
5439,4960,41.40,37.33,4.07,17450.93,Metal Loss,Internal,23,0.058,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65260391,-119.78074666,400.68,,,,,,
5440,4960,41.40,37.66,3.74,17451.25,Metal Loss Group,Internal,14,0.035,0.9,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65260334,-119.78074764,400.68,,,,,,
5441,4960,41.40,38.38,3.01,17451.98,Metal Loss,Internal,18,0.045,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65260214,-119.78074968,400.69,,,,,,
5442,4960,41.40,38.66,2.73,17452.26,Metal Loss Group,Internal,11,0.028,1.2,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65260173,-119.78075039,400.69,,,,,,
5443,4960,41.40,39.26,2.14,17452.85,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65260079,-119.78075199,400.69,,,,,,
5444,4960,41.40,39.37,2.02,17452.97,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65260061,-119.78075228,400.70,,,,,,
5445,4960,41.40,41.00,0.39,17454.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65259793,-119.78075686,400.71,,,,,,
5446,4970,41.36,41.40,41.36,17454.99,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:31,,,,35.65259734,-119.78075786,400.72,,,,,,
5447,4970,41.36,0.46,40.90,17455.45,Metal Loss,Internal,19,0.048,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65259653,-119.78075925,400.72,,,,,,
5448,4970,41.36,1.02,40.34,17456.01,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65259563,-119.78076078,400.73,,,,,,
5449,4970,41.36,1.54,39.81,17456.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65259481,-119.78076218,400.74,,,,,,
5450,4970,41.36,1.80,39.56,17456.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65259435,-119.78076295,400.74,,,,,,
5451,4970,41.36,1.98,39.38,17456.97,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65259410,-119.78076339,400.74,,,,,,
5452,4970,41.36,2.35,39.01,17457.34,Metal Loss,Internal,14,0.035,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65259356,-119.78076431,400.75,,,,,,
5453,4970,41.36,2.65,38.70,17457.65,Metal Loss,Internal,17,0.043,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65259305,-119.78076517,400.75,,,,,,
5454,4970,41.36,3.36,38.00,17458.35,Metal Loss,Internal,19,0.048,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65259194,-119.78076706,400.76,,,,,,
5455,4970,41.36,3.61,37.74,17458.61,Metal Loss,Internal,22,0.055,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65259154,-119.78076775,400.76,,,,,,
5456,4970,41.36,4.38,36.98,17459.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65259031,-119.78076984,400.77,,,,,,
5457,4970,41.36,5.70,35.66,17460.69,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65258814,-119.78077354,400.78,,,,,,
5458,4970,41.36,6.38,34.98,17461.37,Metal Loss Group,Internal,11,0.028,0.7,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65258705,-119.78077539,400.79,,,,,,
5459,4970,41.36,7.06,34.30,17462.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65258596,-119.78077726,400.80,,,,,,
5460,4970,41.36,7.17,34.18,17462.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65258576,-119.78077759,400.80,,,,,,
5461,4970,41.36,7.52,33.83,17462.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65258523,-119.78077850,400.80,,,,,,
5462,4970,41.36,7.68,33.67,17462.67,Metal Loss Group,Internal,10,0.025,2.1,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.684,2106,2924,35.65258501,-119.78077887,400.81,,,,,,
5463,4970,41.36,8.12,33.24,17463.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65258429,-119.78078010,400.81,,,,,,
5464,4970,41.36,8.30,33.05,17463.29,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65258400,-119.78078060,400.81,,,,,,
5465,4970,41.36,8.69,32.67,17463.68,Metal Loss,Internal,17,0.043,0.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65258339,-119.78078163,400.82,,,,,,
5466,4970,41.36,9.31,32.05,17464.30,Metal Loss Group,Internal,11,0.028,0.9,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65258236,-119.78078339,400.82,,,,,,
5467,4970,41.36,9.54,31.82,17464.53,Metal Loss Group,Internal,10,0.025,1.6,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65258199,-119.78078402,400.83,,,,,,
5468,4970,41.36,10.74,30.62,17465.73,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65258012,-119.78078721,400.84,,,,,,
5469,4970,41.36,11.41,29.95,17466.40,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65257903,-119.78078907,400.85,,,,,,
5470,4970,41.36,11.82,29.53,17466.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65257834,-119.78079023,400.85,,,,,,
5471,4970,41.36,12.28,29.08,17467.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65257761,-119.78079148,400.86,,,,,,
5472,4970,41.36,12.40,28.96,17467.39,Metal Loss Group,Internal,10,0.025,0.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65257742,-119.78079180,400.86,,,,,,
5473,4970,41.36,12.97,28.38,17467.96,Metal Loss Group,Internal,15,0.038,0.4,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65257649,-119.78079338,400.87,,,,,,
5474,4970,41.36,13.53,27.83,17468.52,Metal Loss Group,Internal,18,0.045,0.6,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65257562,-119.78079488,400.87,,,,,,
5475,4970,41.36,13.91,27.45,17468.90,Metal Loss Group,Internal,15,0.038,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65257504,-119.78079586,400.88,,,,,,
5476,4970,41.36,14.25,27.11,17469.24,Metal Loss Group,Internal,16,0.040,1.1,1.3,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65257447,-119.78079684,400.88,,,,,,
5477,4970,41.36,14.53,26.83,17469.52,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65257399,-119.78079764,400.88,,,,,,
5478,4970,41.36,14.82,26.54,17469.81,Metal Loss Group,Internal,15,0.038,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.65257357,-119.78079837,400.89,,,,,,
5479,4970,41.36,15.17,26.19,17470.16,Metal Loss,Internal,15,0.038,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65257302,-119.78079930,400.89,,,,,,
5480,4970,41.36,15.76,25.60,17470.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65257200,-119.78080104,400.90,,,,,,
5481,4970,41.36,16.04,25.32,17471.03,Metal Loss,Internal,20,0.050,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65257161,-119.78080171,400.90,,,,,,
5482,4970,41.36,16.56,24.79,17471.55,Metal Loss Group,Internal,10,0.025,0.6,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65257073,-119.78080320,400.91,,,,,,
5483,4970,41.36,16.80,24.55,17471.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65257036,-119.78080384,400.91,,,,,,
5484,4970,41.36,17.15,24.21,17472.14,Metal Loss Group,Internal,10,0.025,1.1,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65256977,-119.78080484,400.91,,,,,,
5485,4970,41.36,17.37,23.99,17472.36,Metal Loss Group,Internal,10,0.025,0.3,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65256945,-119.78080539,400.92,,,,,,
5486,4970,41.36,17.53,23.83,17472.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65256920,-119.78080581,400.92,,,,,,
5487,4970,41.36,17.71,23.65,17472.70,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65256891,-119.78080631,400.92,,,,,,
5488,4970,41.36,18.31,23.04,17473.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65256797,-119.78080791,400.93,,,,,,
5489,4970,41.36,18.47,22.89,17473.46,Metal Loss Group,Internal,11,0.028,2.9,1.4,06:27,,ERW,0.250,X42,8.625,1440,,0.695,2073,2879,35.65256766,-119.78080844,400.93,,,,,,
5490,4970,41.36,19.27,22.09,17474.26,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65256640,-119.78081059,400.93,,,,,,
5491,4970,41.36,19.89,21.47,17474.88,Metal Loss,Internal,13,0.033,0.5,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65256542,-119.78081227,400.94,,,,,,
5492,4970,41.36,20.17,21.19,17475.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65256494,-119.78081308,400.94,,,,,,
5493,4970,41.36,20.36,21.00,17475.35,Metal Loss Group,Internal,10,0.025,1.4,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65256468,-119.78081352,400.94,,,,,,
5494,4970,41.36,20.56,20.79,17475.56,Metal Loss,Internal,10,0.025,0.6,1.1,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65256435,-119.78081409,400.94,,,,,,
5495,4970,41.36,20.78,20.58,17475.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65256401,-119.78081467,400.95,,,,,,
5496,4970,41.36,21.30,20.06,17476.29,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65256312,-119.78081618,400.95,,,,,,
5497,4970,41.36,21.57,19.79,17476.56,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65256272,-119.78081688,400.95,,,,,,
5498,4970,41.36,22.70,18.65,17477.70,Metal Loss,Internal,15,0.038,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65256092,-119.78081993,400.96,,,,,,
5499,4970,41.36,23.31,18.04,17478.30,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65255997,-119.78082157,400.97,,,,,,
5500,4970,41.36,23.62,17.73,17478.61,Metal Loss Group,Internal,10,0.025,2.4,1.5,06:20,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.65255946,-119.78082244,400.97,,,,,,
5501,4970,41.36,23.95,17.41,17478.94,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65255892,-119.78082335,400.97,,,,,,
5502,4970,41.36,24.08,17.27,17479.07,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65255870,-119.78082373,400.97,,,,,,
5503,4970,41.36,24.36,16.99,17479.36,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65255821,-119.78082456,400.98,,,,,,
5504,4970,41.36,24.77,16.59,17479.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65255762,-119.78082557,400.98,,,,,,
5505,4970,41.36,24.93,16.43,17479.92,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65255733,-119.78082607,400.98,,,,,,
5506,4970,41.36,25.41,15.94,17480.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65255657,-119.78082737,400.99,,,,,,
5507,4970,41.36,25.83,15.53,17480.82,Metal Loss Group,Internal,14,0.035,1.9,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65255587,-119.78082855,400.99,,,,,,
5508,4970,41.36,26.28,15.08,17481.27,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.65255524,-119.78082963,400.99,,,,,,
5509,4970,41.36,26.54,14.82,17481.53,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65255478,-119.78083042,401.00,,,,,,
5510,4970,41.36,27.44,13.92,17482.43,Metal Loss Group,Internal,22,0.055,5.6,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.766,1879,2610,35.65255333,-119.78083290,401.00,,,,,,
5511,4970,41.36,28.54,12.82,17483.53,Metal Loss Group,Internal,13,0.033,0.8,1.3,06:13,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65255152,-119.78083598,401.01,,,,,,
5512,4970,41.36,28.81,12.54,17483.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65255112,-119.78083667,401.01,,,,,,
5513,4970,41.36,28.94,12.42,17483.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65255094,-119.78083698,401.02,,,,,,
5514,4970,41.36,29.55,11.81,17484.54,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65254998,-119.78083861,401.02,,,,,,
5515,4970,41.36,29.78,11.58,17484.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65254963,-119.78083921,401.02,,,,,,
5516,4970,41.36,30.24,11.12,17485.23,Metal Loss,Internal,17,0.043,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65254881,-119.78084062,401.03,,,,,,
5517,4970,41.36,30.94,10.42,17485.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65254772,-119.78084247,401.03,,,,,,
5518,4970,41.36,31.11,10.24,17486.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65254748,-119.78084289,401.03,,,,,,
5519,4970,41.36,31.48,9.87,17486.47,Metal Loss Group,Internal,18,0.045,1.0,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65254681,-119.78084402,401.04,,,,,,
5520,4970,41.36,31.66,9.70,17486.65,Metal Loss,Internal,12,0.030,0.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65254657,-119.78084444,401.04,,,,,,
5521,4970,41.36,31.88,9.48,17486.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65254623,-119.78084502,401.04,,,,,,
5522,4970,41.36,32.65,8.71,17487.64,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65254498,-119.78084715,401.05,,,,,,
5523,4970,41.36,33.21,8.15,17488.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65254407,-119.78084870,401.05,,,,,,
5524,4970,41.36,33.75,7.61,17488.74,Metal Loss,Internal,11,0.028,0.4,0.7,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65254329,-119.78085003,401.06,,,,,,
5525,4970,41.36,33.98,7.38,17488.97,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65254283,-119.78085082,401.06,,,,,,
5526,4970,41.36,34.41,6.95,17489.40,Metal Loss,Internal,16,0.040,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65254219,-119.78085191,401.06,,,,,,
5527,4970,41.36,34.81,6.55,17489.80,Metal Loss Group,Internal,18,0.045,1.0,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65254153,-119.78085304,401.07,,,,,,
5528,4970,41.36,35.68,5.68,17490.67,Metal Loss,Internal,18,0.045,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65254010,-119.78085548,401.07,,,,,,
5529,4970,41.36,36.16,5.20,17491.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65253937,-119.78085673,401.08,,,,,,
5530,4970,41.36,36.47,4.89,17491.46,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65253893,-119.78085748,401.08,,,,,,
5531,4970,41.36,37.12,4.24,17492.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65253785,-119.78085932,401.08,,,,,,
5532,4970,41.36,38.35,3.00,17493.34,Metal Loss,Internal,12,0.030,0.6,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65253587,-119.78086270,401.10,,,,,,
5533,4970,41.36,38.89,2.46,17493.89,Metal Loss,Internal,14,0.035,0.3,0.5,07:06,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65253498,-119.78086421,401.10,,,,,,
5534,4970,41.36,39.10,2.26,17494.09,Metal Loss,External,12,0.030,0.3,0.6,09:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65253466,-119.78086477,401.10,,,,,,
5535,4970,41.36,39.22,2.14,17494.21,Metal Loss,External,13,0.033,0.3,0.6,09:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65253447,-119.78086510,401.10,,,,,,
5536,4970,41.36,39.46,1.90,17494.45,Metal Loss,External,13,0.033,0.3,0.6,08:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65253409,-119.78086574,401.10,,,,,,
5537,4970,41.36,39.49,1.87,17494.48,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65253407,-119.78086577,401.10,,,,,,
5538,4970,41.36,39.67,1.69,17494.66,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65253374,-119.78086633,401.11,,,,,,
5539,4970,41.36,39.93,1.42,17494.93,Metal Loss Group,External,11,0.028,3.4,1.6,06:23,,ERW,0.250,X42,8.625,1440,,0.699,2061,2862,35.65253332,-119.78086705,401.11,,,,,,
5540,4970,41.36,40.12,1.23,17495.12,Metal Loss,External,21,0.053,0.3,0.5,00:04,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65253301,-119.78086757,401.11,,,,,,
5541,4970,41.36,40.32,1.03,17495.31,Metal Loss Group,External,14,0.035,1.0,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65253274,-119.78086803,401.11,,,,,,
5542,4970,41.36,40.65,0.71,17495.64,Metal Loss,Internal,23,0.058,0.3,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65253222,-119.78086894,401.11,,,,,,
5543,4980,39.41,41.36,39.41,17496.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:54,,,,35.65253102,-119.78087098,401.12,,,,,,
5544,4980,39.41,0.87,38.54,17497.22,Metal Loss,External,16,0.040,0.3,0.5,09:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65252968,-119.78087327,401.13,,,,,,
5545,4980,39.41,1.40,38.01,17497.75,Metal Loss Group,External,20,0.050,0.6,1.8,05:24,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65252880,-119.78087476,401.13,,,,,,
5546,4980,39.41,5.22,34.19,17501.57,Metal Loss Group,Internal,17,0.043,1.5,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.65252267,-119.78088525,401.16,,,,,,
5547,4980,39.41,5.53,33.88,17501.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65252215,-119.78088614,401.17,,,,,,
5548,4980,39.41,5.75,33.66,17502.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65252186,-119.78088664,401.17,,,,,,
5549,4980,39.41,6.15,33.26,17502.50,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65252122,-119.78088774,401.17,,,,,,
5550,4980,39.41,6.83,32.58,17503.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65252010,-119.78088967,401.17,,,,,,
5551,4980,39.41,7.03,32.38,17503.38,Metal Loss Group,Internal,12,0.030,1.0,1.6,06:23,,ERW,0.250,X42,8.625,1440,,0.673,2140,2973,35.65251977,-119.78089023,401.18,,,,,,
5552,4980,39.41,7.20,32.21,17503.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65251954,-119.78089063,401.18,,,,,,
5553,4980,39.41,7.32,32.09,17503.67,Metal Loss,Internal,10,0.025,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65251937,-119.78089092,401.18,,,,,,
5554,4980,39.41,8.51,30.90,17504.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65251741,-119.78089428,401.19,,,,,,
5555,4980,39.41,10.09,29.32,17506.44,Metal Loss,Internal,22,0.055,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65251489,-119.78089860,401.20,,,,,,
5556,4980,39.41,10.82,28.60,17507.16,Metal Loss,Internal,12,0.030,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65251377,-119.78090052,401.20,,,,,,
5557,4980,39.41,11.03,28.38,17507.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65251339,-119.78090118,401.21,,,,,,
5558,4980,39.41,11.61,27.80,17507.96,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65251247,-119.78090276,401.21,,,,,,
5559,4980,39.41,11.89,27.52,17508.24,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65251199,-119.78090358,401.21,,,,,,
5560,4980,39.41,12.25,27.16,17508.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65251145,-119.78090450,401.21,,,,,,
5561,4980,39.41,13.38,26.03,17509.73,Metal Loss,Internal,10,0.025,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65250963,-119.78090764,401.22,,,,,,
5562,4980,39.41,13.61,25.80,17509.96,Metal Loss,Internal,21,0.053,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65250926,-119.78090826,401.22,,,,,,
5563,4980,39.41,15.23,24.19,17511.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65250671,-119.78091265,401.24,,,,,,
5564,4980,39.41,16.00,23.41,17512.35,Metal Loss,Internal,10,0.025,0.6,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65250545,-119.78091481,401.24,,,,,,
5565,4980,39.41,16.37,23.04,17512.72,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65250488,-119.78091579,401.24,,,,,,
5566,4980,39.41,16.64,22.77,17512.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65250439,-119.78091662,401.25,,,,,,
5567,4980,39.41,17.18,22.23,17513.53,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65250358,-119.78091801,401.25,,,,,,
5568,4980,39.41,17.38,22.04,17513.72,Metal Loss Group,Internal,16,0.040,0.5,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65250326,-119.78091856,401.25,,,,,,
5569,4980,39.41,18.92,20.50,17515.27,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65250085,-119.78092270,401.26,,,,,,
5570,4980,39.41,20.18,19.24,17516.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65249878,-119.78092625,401.27,,,,,,
5571,4980,39.41,20.47,18.95,17516.81,Metal Loss,Internal,10,0.025,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65249836,-119.78092697,401.27,,,,,,
5572,4980,39.41,20.63,18.79,17516.97,Metal Loss Group,Internal,10,0.025,0.9,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65249813,-119.78092737,401.27,,,,,,
5573,4980,39.41,20.81,18.61,17517.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65249779,-119.78092794,401.28,,,,,,
5574,4980,39.41,21.19,18.22,17517.54,Metal Loss,Internal,21,0.053,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65249714,-119.78092906,401.28,,,,,,
5575,4980,39.41,22.85,16.57,17519.19,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65249456,-119.78093348,401.29,,,,,,
5576,4980,39.41,23.69,15.72,17520.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65249328,-119.78093569,401.30,,,,,,
5577,4980,39.41,23.81,15.60,17520.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65249305,-119.78093609,401.30,,,,,,
5578,4980,39.41,24.05,15.37,17520.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65249262,-119.78093682,401.30,,,,,,
5579,4980,39.41,24.48,14.93,17520.83,Metal Loss Group,Internal,15,0.038,1.1,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65249199,-119.78093790,401.30,,,,,,
5580,4980,39.41,24.99,14.42,17521.34,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65249116,-119.78093932,401.31,,,,,,
5581,4980,39.41,26.00,13.42,17522.34,Metal Loss,Internal,20,0.050,0.3,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65248955,-119.78094209,401.31,,,,,,
5582,4980,39.41,26.46,12.95,17522.81,Metal Loss,Internal,17,0.043,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65248881,-119.78094336,401.32,,,,,,
5583,4980,39.41,26.63,12.78,17522.98,Metal Loss,Internal,20,0.050,0.6,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65248858,-119.78094375,401.32,,,,,,
5584,4980,39.41,26.83,12.58,17523.18,Metal Loss,Internal,13,0.033,0.8,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65248826,-119.78094429,401.32,,,,,,
5585,4980,39.41,27.00,12.41,17523.35,Metal Loss,Internal,18,0.045,0.3,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65248791,-119.78094489,401.32,,,,,,
5586,4980,39.41,27.24,12.17,17523.59,Metal Loss,Internal,14,0.035,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65248755,-119.78094552,401.32,,,,,,
5587,4980,39.41,27.50,11.91,17523.85,Metal Loss Group,Internal,19,0.048,0.7,1.6,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65248717,-119.78094618,401.32,,,,,,
5588,4980,39.41,28.43,10.99,17524.77,Metal Loss,Internal,14,0.035,0.6,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65248570,-119.78094870,401.33,,,,,,
5589,4980,39.41,29.79,9.62,17526.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65248352,-119.78095243,401.34,,,,,,
5590,4980,39.41,29.99,9.42,17526.34,Metal Loss Group,Internal,21,0.053,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65248319,-119.78095299,401.34,,,,,,
5591,4980,39.41,31.02,8.39,17527.37,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65248156,-119.78095580,401.35,,,,,,
5592,4980,39.41,32.14,7.27,17528.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65247983,-119.78095876,401.36,,,,,,
5593,4980,39.41,32.79,6.63,17529.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65247877,-119.78096059,401.36,,,,,,
5594,4980,39.41,33.27,6.14,17529.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65247795,-119.78096200,401.36,,,,,,
5595,4980,39.41,33.59,5.82,17529.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65247749,-119.78096277,401.37,,,,,,
5596,4980,39.41,34.64,4.78,17530.98,Metal Loss Group,Internal,14,0.035,1.3,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65247577,-119.78096574,401.37,,,,,,
5597,4980,39.41,35.70,3.72,17532.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65247406,-119.78096866,401.38,,,,,,
5598,4980,39.41,36.57,2.84,17532.92,Metal Loss,Internal,22,0.055,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65247265,-119.78097108,401.39,,,,,,
5599,4980,39.41,37.15,2.26,17533.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65247174,-119.78097266,401.39,,,,,,
5600,4980,39.41,37.59,1.82,17533.94,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65247104,-119.78097387,401.39,,,,,,
5601,4980,39.41,37.95,1.47,17534.29,Metal Loss,Internal,22,0.055,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65247049,-119.78097482,401.39,,,,,,
5602,4990,41.39,39.41,41.39,17535.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:17,,,,35.65246815,-119.78097887,401.39,,,,,,
5603,4990,41.39,0.86,40.53,17536.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65246676,-119.78098127,401.40,,,,,,
5604,4990,41.39,1.01,40.38,17536.77,Metal Loss Group,Internal,10,0.025,1.6,1.8,06:16,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65246654,-119.78098166,401.40,,,,,,
5605,4990,41.39,1.26,40.13,17537.02,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65246619,-119.78098226,401.40,,,,,,
5606,4990,41.39,1.49,39.90,17537.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65246577,-119.78098298,401.40,,,,,,
5607,4990,41.39,2.45,38.94,17538.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65246431,-119.78098550,401.40,,,,,,
5608,4990,41.39,2.81,38.57,17538.57,Metal Loss Group,Internal,10,0.025,2.2,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.65246368,-119.78098660,401.40,,,,,,
5609,4990,41.39,3.16,38.23,17538.92,Metal Loss Group,Internal,11,0.028,1.4,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65246310,-119.78098759,401.40,,,,,,
5610,4990,41.39,3.84,37.55,17539.60,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65246205,-119.78098941,401.40,,,,,,
5611,4990,41.39,4.95,36.44,17540.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65246027,-119.78099249,401.40,,,,,,
5612,4990,41.39,5.40,35.99,17541.16,Metal Loss Group,Internal,11,0.028,2.4,1.6,06:18,,ERW,0.250,X42,8.625,1440,,0.690,2086,2898,35.65245964,-119.78099358,401.40,,,,,,
5613,4990,41.39,5.73,35.66,17541.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65245909,-119.78099454,401.40,,,,,,
5614,4990,41.39,6.70,34.69,17542.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65245754,-119.78099722,401.41,,,,,,
5615,4990,41.39,7.41,33.98,17543.17,Metal Loss Group,Internal,10,0.025,0.5,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65245642,-119.78099914,401.41,,,,,,
5616,4990,41.39,7.57,33.82,17543.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65245612,-119.78099967,401.41,,,,,,
5617,4990,41.39,9.39,32.00,17545.15,Metal Loss Group,Internal,10,0.025,1.1,0.8,06:43,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65245326,-119.78100462,401.41,,,,,,
5618,4990,41.39,9.91,31.48,17545.67,Metal Loss Group,Internal,10,0.025,0.9,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65245247,-119.78100598,401.41,,,,,,
5619,4990,41.39,10.67,30.72,17546.43,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65245125,-119.78100809,401.41,,,,,,
5620,4990,41.39,11.38,30.01,17547.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65245014,-119.78101001,401.42,,,,,,
5621,4990,41.39,12.23,29.16,17547.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65244886,-119.78101222,401.42,,,,,,
5622,4990,41.39,12.54,28.85,17548.30,Metal Loss,Internal,19,0.048,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65244834,-119.78101312,401.42,,,,,,
5623,4990,41.39,13.03,28.36,17548.79,Metal Loss Group,Internal,14,0.035,1.0,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65244749,-119.78101459,401.42,,,,,,
5624,4990,41.39,13.63,27.75,17549.39,Metal Loss,Internal,15,0.038,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65244658,-119.78101616,401.42,,,,,,
5625,4990,41.39,13.94,27.45,17549.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65244613,-119.78101694,401.42,,,,,,
5626,4990,41.39,14.91,26.48,17550.67,Metal Loss,Internal,10,0.025,0.3,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65244456,-119.78101964,401.42,,,,,,
5627,4990,41.39,15.18,26.21,17550.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65244417,-119.78102032,401.42,,,,,,
5628,4990,41.39,15.99,25.40,17551.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65244281,-119.78102267,401.42,,,,,,
5629,4990,41.39,18.05,23.34,17553.81,Metal Loss,Internal,12,0.030,0.6,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.65243957,-119.78102829,401.43,,,,,,
5630,4990,41.39,18.88,22.51,17554.64,Metal Loss Group,Internal,10,0.025,0.9,1.5,06:27,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65243826,-119.78103054,401.43,,,,,,
5631,4990,41.39,19.33,22.05,17555.09,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65243755,-119.78103178,401.43,,,,,,
5632,4990,41.39,19.45,21.94,17555.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65243737,-119.78103208,401.43,,,,,,
5633,4990,41.39,19.73,21.66,17555.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65243699,-119.78103273,401.43,,,,,,
5634,4990,41.39,19.86,21.53,17555.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65243668,-119.78103328,401.43,,,,,,
5635,4990,41.39,20.08,21.30,17555.85,Metal Loss,Internal,18,0.045,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65243632,-119.78103390,401.43,,,,,,
5636,4990,41.39,20.84,20.55,17556.60,Metal Loss,Internal,14,0.035,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65243517,-119.78103588,401.43,,,,,,
5637,4990,41.39,21.30,20.09,17557.06,Metal Loss,Internal,18,0.045,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65243445,-119.78103713,401.43,,,,,,
5638,4990,41.39,21.64,19.75,17557.40,Metal Loss,Internal,15,0.038,0.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65243390,-119.78103808,401.43,,,,,,
5639,4990,41.39,22.24,19.15,17558.00,Metal Loss,Internal,13,0.033,0.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65243291,-119.78103979,401.44,,,,,,
5640,4990,41.39,22.71,18.68,17558.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65243218,-119.78104105,401.44,,,,,,
5641,4990,41.39,23.07,18.32,17558.83,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65243160,-119.78104205,401.44,,,,,,
5642,4990,41.39,23.60,17.79,17559.36,Metal Loss Group,Internal,15,0.038,0.9,1.3,06:25,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65243075,-119.78104353,401.44,,,,,,
5643,4990,41.39,23.83,17.56,17559.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65243040,-119.78104413,401.44,,,,,,
5644,4990,41.39,24.20,17.19,17559.96,Metal Loss,Internal,15,0.038,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65242978,-119.78104520,401.44,,,,,,
5645,4990,41.39,24.73,16.66,17560.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65242894,-119.78104665,401.44,,,,,,
5646,4990,41.39,25.02,16.37,17560.78,Metal Loss,Internal,10,0.025,0.5,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65242855,-119.78104733,401.44,,,,,,
5647,4990,41.39,25.32,16.07,17561.08,Metal Loss,Internal,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65242806,-119.78104819,401.44,,,,,,
5648,4990,41.39,25.53,15.86,17561.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65242767,-119.78104885,401.44,,,,,,
5649,4990,41.39,25.74,15.65,17561.50,Metal Loss Group,Internal,10,0.025,1.4,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65242732,-119.78104945,401.44,,,,,,
5650,4990,41.39,26.00,15.39,17561.76,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65242694,-119.78105011,401.44,,,,,,
5651,4990,41.39,26.46,14.93,17562.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65242621,-119.78105138,401.44,,,,,,
5652,4990,41.39,26.66,14.73,17562.42,Metal Loss Group,Internal,14,0.035,1.1,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65242589,-119.78105192,401.44,,,,,,
5653,4990,41.39,26.94,14.45,17562.70,Metal Loss Group,Internal,11,0.028,1.1,1.5,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65242546,-119.78105268,401.44,,,,,,
5654,4990,41.39,27.38,14.01,17563.14,Metal Loss,Internal,10,0.025,0.7,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65242476,-119.78105388,401.45,,,,,,
5655,4990,41.39,27.59,13.80,17563.35,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65242442,-119.78105447,401.45,,,,,,
5656,4990,41.39,27.74,13.65,17563.50,Metal Loss,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65242421,-119.78105483,401.45,,,,,,
5657,4990,41.39,27.97,13.42,17563.73,Metal Loss Group,Internal,25,0.063,2.5,1.9,06:14,,ERW,0.250,X42,8.625,1440,,0.735,1958,2719,35.65242383,-119.78105549,401.45,,,,,,
5658,4990,41.39,28.33,13.06,17564.09,Metal Loss Group,Internal,14,0.035,1.6,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.65242328,-119.78105644,401.45,,,,,,
5659,4990,41.39,28.79,12.60,17564.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65242247,-119.78105784,401.45,,,,,,
5660,4990,41.39,28.94,12.45,17564.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65242226,-119.78105821,401.45,,,,,,
5661,4990,41.39,29.32,12.07,17565.08,Metal Loss Group,Internal,14,0.035,2.8,1.6,06:24,,ERW,0.250,X42,8.625,1440,,0.703,2047,2843,35.65242169,-119.78105920,401.45,,,,,,
5662,4990,41.39,30.00,11.39,17565.76,Metal Loss Group,Internal,11,0.028,2.3,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65242059,-119.78106109,401.45,,,,,,
5663,4990,41.39,30.28,11.11,17566.04,Metal Loss,Internal,10,0.025,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65242012,-119.78106191,401.45,,,,,,
5664,4990,41.39,31.13,10.26,17566.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65241879,-119.78106420,401.46,,,,,,
5665,4990,41.39,31.38,10.01,17567.14,Metal Loss Group,Internal,15,0.038,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65241833,-119.78106500,401.46,,,,,,
5666,4990,41.39,32.42,8.97,17568.18,Metal Loss,Internal,18,0.045,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65241671,-119.78106780,401.47,,,,,,
5667,4990,41.39,32.58,8.81,17568.34,Metal Loss Group,Internal,18,0.045,0.6,1.1,06:44,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.65241650,-119.78106816,401.47,,,,,,
5668,4990,41.39,33.57,7.82,17569.33,Metal Loss Group,Internal,10,0.025,1.6,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65241490,-119.78107094,401.48,,,,,,
5669,4990,41.39,33.96,7.43,17569.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65241431,-119.78107195,401.48,,,,,,
5670,4990,41.39,35.04,6.35,17570.80,Metal Loss Group,Internal,10,0.025,0.4,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65241256,-119.78107497,401.49,,,,,,
5671,4990,41.39,35.27,6.11,17571.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65241222,-119.78107557,401.49,,,,,,
5672,4990,41.39,35.84,5.55,17571.60,Metal Loss,Internal,12,0.030,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65241129,-119.78107717,401.50,,,,,,
5673,4990,41.39,36.06,5.33,17571.82,Metal Loss,Internal,15,0.038,0.3,0.5,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65241094,-119.78107778,401.50,,,,,,
5674,4990,41.39,36.37,5.02,17572.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65241043,-119.78107865,401.50,,,,,,
5675,4990,41.39,36.63,4.76,17572.39,Metal Loss Group,Internal,10,0.025,1.6,1.4,06:36,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65241005,-119.78107931,401.50,,,,,,
5676,4990,41.39,37.11,4.28,17572.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65240927,-119.78108066,401.50,,,,,,
5677,4990,41.39,37.63,3.76,17573.39,Metal Loss Group,Internal,18,0.045,0.4,1.2,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65240844,-119.78108209,401.51,,,,,,
5678,4990,41.39,38.16,3.23,17573.92,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65240765,-119.78108346,401.51,,,,,,
5679,4990,41.39,38.39,3.00,17574.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65240720,-119.78108423,401.51,,,,,,
5680,4990,41.39,39.22,2.17,17574.98,Metal Loss Group,Internal,16,0.040,0.5,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65240593,-119.78108644,401.52,,,,,,
5681,4990,41.39,39.40,1.99,17575.16,Metal Loss,Internal,16,0.040,0.4,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65240568,-119.78108687,401.52,,,,,,
5682,4990,41.39,39.92,1.47,17575.68,Metal Loss,Internal,16,0.040,0.4,0.8,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65240482,-119.78108836,401.53,,,,,,
5683,4990,41.39,40.08,1.31,17575.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65240460,-119.78108874,401.53,,,,,,
5684,4990,41.39,40.38,1.01,17576.14,Metal Loss,Internal,12,0.030,0.5,0.9,06:52,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65240410,-119.78108960,401.53,,,,,,
5685,4990,41.39,40.51,0.88,17576.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65240390,-119.78108994,401.53,,,,,,
5686,5000,41.49,41.39,41.49,17577.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:41,,,,35.65240248,-119.78109240,401.54,,,,,,
5687,5000,41.49,0.70,40.79,17577.85,Metal Loss,Internal,14,0.035,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65240140,-119.78109427,401.54,,,,,,
5688,5000,41.49,1.02,40.48,17578.17,Metal Loss,Internal,13,0.033,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65240089,-119.78109514,401.54,,,,,,
5689,5000,41.49,1.52,39.97,17578.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65240011,-119.78109650,401.55,,,,,,
5690,5000,41.49,2.05,39.44,17579.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65239924,-119.78109799,401.55,,,,,,
5691,5000,41.49,2.66,38.83,17579.81,Metal Loss Group,Internal,14,0.035,0.6,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65239832,-119.78109958,401.56,,,,,,
5692,5000,41.49,3.47,38.02,17580.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65239697,-119.78110193,401.56,,,,,,
5693,5000,41.49,3.69,37.80,17580.84,Metal Loss,Internal,16,0.040,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65239668,-119.78110243,401.56,,,,,,
5694,5000,41.49,5.80,35.70,17582.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65239329,-119.78110828,401.58,,,,,,
5695,5000,41.49,6.07,35.43,17583.22,Metal Loss Group,Internal,15,0.038,1.3,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65239282,-119.78110909,401.58,,,,,,
5696,5000,41.49,7.59,33.90,17584.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65239045,-119.78111320,401.59,,,,,,
5697,5000,41.49,7.86,33.64,17585.01,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65239005,-119.78111388,401.60,,,,,,
5698,5000,41.49,8.52,32.97,17585.67,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65238897,-119.78111575,401.60,,,,,,
5699,5000,41.49,9.24,32.26,17586.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65238780,-119.78111778,401.61,,,,,,
5700,5000,41.49,9.43,32.07,17586.57,Metal Loss,Internal,15,0.038,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65238756,-119.78111820,401.61,,,,,,
5701,5000,41.49,10.15,31.35,17587.29,Metal Loss Group,Internal,18,0.045,0.4,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65238634,-119.78112030,401.61,,,,,,
5702,5000,41.49,10.66,30.83,17587.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65238558,-119.78112161,401.62,,,,,,
5703,5000,41.49,11.39,30.10,17588.54,Metal Loss,Internal,12,0.030,0.5,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65238437,-119.78112371,401.62,,,,,,
5704,5000,41.49,11.99,29.50,17589.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65238345,-119.78112529,401.63,,,,,,
5705,5000,41.49,12.46,29.04,17589.61,Metal Loss,Internal,13,0.033,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65238273,-119.78112654,401.63,,,,,,
5706,5000,41.49,12.96,28.54,17590.11,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65238188,-119.78112802,401.63,,,,,,
5707,5000,41.49,13.44,28.05,17590.59,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:46,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65238114,-119.78112929,401.64,,,,,,
5708,5000,41.49,13.65,27.84,17590.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65238080,-119.78112988,401.64,,,,,,
5709,5000,41.49,14.33,27.17,17591.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65237971,-119.78113176,401.65,,,,,,
5710,5000,41.49,14.49,27.00,17591.64,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65237949,-119.78113214,401.65,,,,,,
5711,5000,41.49,14.61,26.88,17591.76,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65237931,-119.78113245,401.65,,,,,,
5712,5000,41.49,15.18,26.31,17592.33,Metal Loss,Internal,21,0.053,0.3,0.5,02:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65237842,-119.78113399,401.65,,,,,,
5713,5000,41.49,16.12,25.37,17593.27,Metal Loss,Internal,19,0.048,0.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65237695,-119.78113653,401.66,,,,,,
5714,5000,41.49,17.52,23.98,17594.67,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65237468,-119.78114046,401.67,,,,,,
5715,5000,41.49,19.20,22.29,17596.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65237203,-119.78114498,401.69,,,,,,
5716,5000,41.49,19.53,21.96,17596.68,Metal Loss,Internal,20,0.050,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65237142,-119.78114603,401.69,,,,,,
5717,5000,41.49,20.22,21.27,17597.37,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65237033,-119.78114789,401.70,,,,,,
5718,5000,41.49,21.35,20.14,17598.50,Metal Loss,Internal,18,0.045,0.3,0.7,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65236851,-119.78115100,401.71,,,,,,
5719,5000,41.49,21.77,19.72,17598.92,Metal Loss Group,Internal,15,0.038,0.5,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65236791,-119.78115203,401.71,,,,,,
5720,5000,41.49,22.13,19.36,17599.28,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65236734,-119.78115300,401.71,,,,,,
5721,5000,41.49,22.35,19.15,17599.50,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65236698,-119.78115363,401.72,,,,,,
5722,5000,41.49,22.55,18.95,17599.70,Metal Loss Group,Internal,10,0.025,1.9,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65236664,-119.78115421,401.72,,,,,,
5723,5000,41.49,22.88,18.62,17600.03,Metal Loss,Internal,13,0.033,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65236611,-119.78115511,401.72,,,,,,
5724,5000,41.49,23.27,18.23,17600.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65236553,-119.78115611,401.72,,,,,,
