"Item
5725,5000,41.49,23.42,18.07,17600.57,Metal Loss Group,Internal,11,0.028,1.0,1.4,06:27,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.65236524,-119.78115660,401.73,,,,,,
5726,5000,41.49,23.70,17.79,17600.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65236484,-119.78115729,401.73,,,,,,
5727,5000,41.49,24.28,17.22,17601.43,Metal Loss,Internal,22,0.055,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65236390,-119.78115889,401.73,,,,,,
5728,5000,41.49,24.42,17.08,17601.57,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65236370,-119.78115924,401.73,,,,,,
5729,5000,41.49,24.77,16.73,17601.91,Metal Loss,Internal,15,0.038,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65236316,-119.78116016,401.74,,,,,,
5730,5000,41.49,25.51,15.99,17602.66,Metal Loss,Internal,17,0.043,0.3,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65236192,-119.78116228,401.75,,,,,,
5731,5000,41.49,27.76,13.73,17604.91,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65235833,-119.78116843,401.77,,,,,,
5732,5000,41.49,28.80,12.70,17605.95,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65235668,-119.78117125,401.78,,,,,,
5733,5000,41.49,30.24,11.25,17607.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65235434,-119.78117525,401.79,,,,,,
5734,5000,41.49,30.40,11.09,17607.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65235411,-119.78117565,401.79,,,,,,
5735,5000,41.49,31.21,10.29,17608.36,Metal Loss Group,Internal,10,0.025,1.3,1.3,06:16,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65235282,-119.78117785,401.80,,,,,,
5736,5000,41.49,31.80,9.70,17608.95,Metal Loss Group,Internal,11,0.028,0.9,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.65235192,-119.78117940,401.80,,,,,,
5737,5000,41.49,32.00,9.49,17609.15,Metal Loss Group,Internal,11,0.028,1.7,1.3,06:21,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65235158,-119.78117998,401.81,,,,,,
5738,5000,41.49,32.69,8.81,17609.84,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65235047,-119.78118187,401.81,,,,,,
5739,5000,41.49,34.05,7.45,17611.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65234829,-119.78118560,401.83,,,,,,
5740,5000,41.49,34.96,6.53,17612.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65234686,-119.78118805,401.83,,,,,,
5741,5000,41.49,35.28,6.21,17612.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65234632,-119.78118898,401.84,,,,,,
5742,5000,41.49,35.65,5.84,17612.80,Metal Loss,Internal,12,0.030,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65234566,-119.78119010,401.84,,,,,,
5743,5000,41.49,36.49,5.01,17613.63,Metal Loss Group,Internal,14,0.035,0.9,1.4,06:15,,ERW,0.250,X42,8.625,1440,,0.672,2141,2974,35.65234437,-119.78119232,401.85,,,,,,
5744,5000,41.49,37.01,4.49,17614.16,Metal Loss,Internal,14,0.035,0.6,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65234356,-119.78119371,401.85,,,,,,
5745,5000,41.49,37.48,4.01,17614.63,Metal Loss,Internal,16,0.040,0.5,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65234276,-119.78119508,401.86,,,,,,
5746,5000,41.49,37.74,3.76,17614.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65234237,-119.78119573,401.86,,,,,,
5747,5000,41.49,38.37,3.12,17615.52,Metal Loss Group,Internal,16,0.040,1.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65234131,-119.78119755,401.87,,,,,,
5748,5000,41.49,38.86,2.63,17616.01,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65234055,-119.78119885,401.87,,,,,,
5749,5000,41.49,39.88,1.62,17617.03,Metal Loss,Internal,17,0.043,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65233891,-119.78120166,401.88,,,,,,
5750,5000,41.49,41.17,0.32,17618.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65233687,-119.78120515,401.89,,,,,,
5751,5010,41.41,41.49,41.41,17618.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:49,,,,35.65233636,-119.78120603,401.90,,,,,,
5752,5010,41.41,0.27,41.14,17618.91,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65233588,-119.78120685,401.90,,,,,,
5753,5010,41.41,1.28,40.13,17619.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65233433,-119.78120950,401.91,,,,,,
5754,5010,41.41,2.20,39.21,17620.84,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65233279,-119.78121214,401.92,,,,,,
5755,5010,41.41,3.20,38.21,17621.85,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65233125,-119.78121476,401.93,,,,,,
5756,5010,41.41,3.44,37.97,17622.08,Metal Loss,Internal,22,0.055,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65233080,-119.78121553,401.93,,,,,,
5757,5010,41.41,3.92,37.49,17622.57,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65233004,-119.78121683,401.93,,,,,,
5758,5010,41.41,4.46,36.95,17623.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65232925,-119.78121819,401.94,,,,,,
5759,5010,41.41,5.41,36.00,17624.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65232770,-119.78122085,401.95,,,,,,
5760,5010,41.41,6.06,35.35,17624.70,Metal Loss,Internal,14,0.035,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65232671,-119.78122253,401.95,,,,,,
5761,5010,41.41,6.68,34.73,17625.32,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65232566,-119.78122433,401.96,,,,,,
5762,5010,41.41,7.77,33.64,17626.41,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65232388,-119.78122738,401.97,,,,,,
5763,5010,41.41,8.59,32.82,17627.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65232260,-119.78122956,401.98,,,,,,
5764,5010,41.41,8.96,32.45,17627.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65232201,-119.78123056,401.98,,,,,,
5765,5010,41.41,9.45,31.96,17628.09,Metal Loss Group,Internal,10,0.025,0.7,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65232118,-119.78123198,401.99,,,,,,
5766,5010,41.41,9.60,31.81,17628.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65232096,-119.78123236,401.99,,,,,,
5767,5010,41.41,9.73,31.67,17628.38,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65232076,-119.78123269,401.99,,,,,,
5768,5010,41.41,9.86,31.55,17628.50,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65232058,-119.78123301,401.99,,,,,,
5769,5010,41.41,10.30,31.11,17628.94,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65231988,-119.78123420,402.00,,,,,,
5770,5010,41.41,11.57,29.84,17630.21,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65231784,-119.78123766,402.01,,,,,,
5771,5010,41.41,12.00,29.41,17630.65,Metal Loss,Internal,13,0.033,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65231713,-119.78123887,402.01,,,,,,
5772,5010,41.41,12.27,29.14,17630.91,Metal Loss,Internal,13,0.033,0.4,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65231664,-119.78123971,402.02,,,,,,
5773,5010,41.41,12.59,28.81,17631.24,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65231618,-119.78124048,402.02,,,,,,
5774,5010,41.41,12.73,28.68,17631.37,Metal Loss Group,Internal,16,0.040,0.5,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65231600,-119.78124079,402.02,,,,,,
5775,5010,41.41,13.15,28.26,17631.79,Metal Loss,Internal,13,0.033,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65231531,-119.78124196,402.02,,,,,,
5776,5010,41.41,13.51,27.90,17632.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65231464,-119.78124311,402.03,,,,,,
5777,5010,41.41,13.65,27.76,17632.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65231443,-119.78124346,402.03,,,,,,
5778,5010,41.41,14.22,27.19,17632.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65231354,-119.78124498,402.03,,,,,,
5779,5010,41.41,14.75,26.66,17633.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65231271,-119.78124638,402.04,,,,,,
5780,5010,41.41,14.98,26.42,17633.63,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65231227,-119.78124714,402.04,,,,,,
5781,5010,41.41,15.21,26.20,17633.86,Metal Loss,Internal,16,0.040,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65231198,-119.78124762,402.04,,,,,,
5782,5010,41.41,15.49,25.92,17634.13,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65231150,-119.78124844,402.05,,,,,,
5783,5010,41.41,16.38,25.03,17635.03,Metal Loss,Internal,12,0.030,0.4,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65231006,-119.78125090,402.06,,,,,,
5784,5010,41.41,16.76,24.65,17635.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65230947,-119.78125190,402.06,,,,,,
5785,5010,41.41,17.12,24.29,17635.76,Metal Loss,Internal,10,0.025,0.6,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65230890,-119.78125287,402.06,,,,,,
5786,5010,41.41,17.54,23.86,17636.19,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65230820,-119.78125406,402.07,,,,,,
5787,5010,41.41,17.89,23.52,17636.53,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65230763,-119.78125503,402.07,,,,,,
5788,5010,41.41,18.29,23.12,17636.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65230698,-119.78125613,402.07,,,,,,
5789,5010,41.41,18.43,22.98,17637.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65230677,-119.78125648,402.08,,,,,,
5790,5010,41.41,18.85,22.56,17637.49,Metal Loss,Internal,13,0.033,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65230608,-119.78125766,402.08,,,,,,
5791,5010,41.41,19.21,22.20,17637.86,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65230549,-119.78125867,402.08,,,,,,
5792,5010,41.41,20.07,21.34,17638.71,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65230417,-119.78126091,402.09,,,,,,
5793,5010,41.41,20.27,21.14,17638.91,Metal Loss,Internal,14,0.035,0.6,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65230381,-119.78126152,402.09,,,,,,
5794,5010,41.41,20.83,20.58,17639.47,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65230291,-119.78126305,402.10,,,,,,
5795,5010,41.41,21.01,20.39,17639.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65230258,-119.78126361,402.10,,,,,,
5796,5010,41.41,21.20,20.21,17639.84,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65230234,-119.78126401,402.10,,,,,,
5797,5010,41.41,21.55,19.86,17640.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65230172,-119.78126508,402.11,,,,,,
5798,5010,41.41,21.75,19.66,17640.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65230145,-119.78126553,402.11,,,,,,
5799,5010,41.41,22.22,19.19,17640.86,Metal Loss,Internal,15,0.038,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65230062,-119.78126694,402.11,,,,,,
5800,5010,41.41,22.49,18.92,17641.13,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65230022,-119.78126762,402.12,,,,,,
5801,5010,41.41,23.00,18.41,17641.65,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65229945,-119.78126894,402.12,,,,,,
5802,5010,41.41,23.23,18.18,17641.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65229909,-119.78126955,402.12,,,,,,
5803,5010,41.41,23.34,18.07,17641.99,Metal Loss Group,Internal,15,0.038,0.6,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65229882,-119.78127001,402.12,,,,,,
5804,5010,41.41,23.65,17.76,17642.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65229836,-119.78127078,402.13,,,,,,
5805,5010,41.41,25.43,15.98,17644.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65229550,-119.78127565,402.14,,,,,,
5806,5010,41.41,25.65,15.76,17644.29,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65229514,-119.78127626,402.15,,,,,,
5807,5010,41.41,26.74,14.67,17645.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65229343,-119.78127918,402.16,,,,,,
5808,5010,41.41,27.07,14.34,17645.71,Metal Loss,Internal,13,0.033,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65229290,-119.78128007,402.16,,,,,,
5809,5010,41.41,27.26,14.15,17645.91,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65229258,-119.78128061,402.16,,,,,,
5810,5010,41.41,27.93,13.48,17646.58,Metal Loss,Internal,20,0.050,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65229149,-119.78128248,402.17,,,,,,
5811,5010,41.41,29.35,12.06,17648.00,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65228917,-119.78128642,402.18,,,,,,
5812,5010,41.41,30.30,11.11,17648.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65228768,-119.78128895,402.19,,,,,,
5813,5010,41.41,30.80,10.61,17649.45,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65228689,-119.78129029,402.20,,,,,,
5814,5010,41.41,31.67,9.74,17650.31,Metal Loss Group,Internal,15,0.038,0.5,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65228550,-119.78129266,402.21,,,,,,
5815,5010,41.41,32.64,8.77,17651.29,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65228395,-119.78129529,402.21,,,,,,
5816,5010,41.41,32.84,8.57,17651.48,Metal Loss,Internal,14,0.035,0.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65228365,-119.78129581,402.22,,,,,,
5817,5010,41.41,33.68,7.73,17652.32,Metal Loss,Internal,16,0.040,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65228224,-119.78129820,402.23,,,,,,
5818,5010,41.41,33.86,7.55,17652.51,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65228201,-119.78129860,402.23,,,,,,
5819,5010,41.41,34.33,7.08,17652.97,Metal Loss Group,Internal,15,0.038,0.9,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65228128,-119.78129984,402.23,,,,,,
5820,5010,41.41,34.53,6.87,17653.18,Metal Loss Group,Internal,19,0.048,0.5,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65228093,-119.78130043,402.23,,,,,,
5821,5010,41.41,34.77,6.64,17653.42,Metal Loss,Internal,13,0.033,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65228056,-119.78130106,402.24,,,,,,
5822,5010,41.41,35.26,6.15,17653.90,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65227978,-119.78130238,402.24,,,,,,
5823,5010,41.41,35.52,5.89,17654.16,Metal Loss Group,Internal,16,0.040,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65227933,-119.78130314,402.24,,,,,,
5824,5010,41.41,35.66,5.75,17654.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65227912,-119.78130350,402.24,,,,,,
5825,5010,41.41,36.22,5.19,17654.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65227820,-119.78130508,402.25,,,,,,
5826,5010,41.41,36.58,4.83,17655.22,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65227765,-119.78130601,402.25,,,,,,
5827,5010,41.41,36.74,4.67,17655.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65227742,-119.78130640,402.25,,,,,,
5828,5010,41.41,36.90,4.51,17655.54,Metal Loss Group,Internal,23,0.058,1.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.692,2080,2889,35.65227711,-119.78130692,402.26,,,,,,
5829,5010,41.41,37.11,4.30,17655.76,Metal Loss,Internal,18,0.045,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65227678,-119.78130748,402.26,,,,,,
5830,5010,41.41,37.37,4.04,17656.01,Metal Loss Group,Internal,15,0.038,1.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.65227638,-119.78130817,402.26,,,,,,
5831,5010,41.41,37.61,3.80,17656.25,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65227597,-119.78130886,402.26,,,,,,
5832,5010,41.41,37.76,3.65,17656.41,Metal Loss,Internal,20,0.050,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65227570,-119.78130932,402.27,,,,,,
5833,5010,41.41,37.92,3.49,17656.56,Metal Loss Group,Internal,17,0.043,1.4,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65227549,-119.78130968,402.27,,,,,,
5834,5010,41.41,38.38,3.03,17657.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65227475,-119.78131094,402.27,,,,,,
5835,5010,41.41,39.06,2.35,17657.71,Metal Loss,Internal,22,0.055,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65227364,-119.78131282,402.28,,,,,,
5836,5010,41.41,39.62,1.79,17658.26,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65227278,-119.78131429,402.28,,,,,,
5837,5010,41.41,39.99,1.42,17658.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65227219,-119.78131528,402.29,,,,,,
5838,5010,41.41,40.64,0.77,17659.28,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65227113,-119.78131709,402.29,,,,,,
5839,5010,41.41,40.82,0.59,17659.46,Metal Loss Group,Internal,15,0.038,1.2,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65227088,-119.78131753,402.29,,,,,,
5840,5010,41.41,41.14,0.27,17659.78,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65227036,-119.78131840,402.30,,,,,,
5841,5020,41.35,41.41,41.35,17660.05,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:20,,,,35.65226989,-119.78131920,402.30,,,,,,
5842,5020,41.35,0.65,40.71,17660.70,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65226886,-119.78132093,402.31,,,,,,
5843,5020,41.35,1.17,40.18,17661.23,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65226802,-119.78132236,402.32,,,,,,
5844,5020,41.35,2.20,39.15,17662.26,Metal Loss Group,Internal,12,0.030,1.3,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65226636,-119.78132515,402.33,,,,,,
5845,5020,41.35,2.45,38.90,17662.50,Metal Loss Group,Internal,11,0.028,1.5,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65226597,-119.78132580,402.34,,,,,,
5846,5020,41.35,3.52,37.83,17663.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65226418,-119.78132882,402.35,,,,,,
5847,5020,41.35,4.43,36.93,17664.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65226274,-119.78133126,402.36,,,,,,
5848,5020,41.35,4.88,36.47,17664.93,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65226199,-119.78133252,402.37,,,,,,
5849,5020,41.35,7.07,34.29,17667.12,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65225849,-119.78133840,402.40,,,,,,
5850,5020,41.35,7.45,33.91,17667.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65225788,-119.78133944,402.41,,,,,,
5851,5020,41.35,7.88,33.47,17667.93,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65225717,-119.78134063,402.41,,,,,,
5852,5020,41.35,9.12,32.24,17669.17,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65225516,-119.78134402,402.43,,,,,,
5853,5020,41.35,9.62,31.73,17669.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65225440,-119.78134530,402.44,,,,,,
5854,5020,41.35,10.02,31.34,17670.07,Metal Loss Group,Internal,16,0.040,1.3,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65225372,-119.78134644,402.44,,,,,,
5855,5020,41.35,10.47,30.89,17670.52,Metal Loss,Internal,15,0.038,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65225298,-119.78134770,402.45,,,,,,
5856,5020,41.35,10.72,30.63,17670.77,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65225259,-119.78134834,402.45,,,,,,
5857,5020,41.35,11.30,30.05,17671.35,Metal Loss,Internal,12,0.030,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65225167,-119.78134990,402.46,,,,,,
5858,5020,41.35,11.72,29.63,17671.78,Metal Loss,Internal,23,0.058,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65225094,-119.78135112,402.47,,,,,,
5859,5020,41.35,11.97,29.39,17672.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65225057,-119.78135175,402.47,,,,,,
5860,5020,41.35,12.72,28.63,17672.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65224941,-119.78135370,402.48,,,,,,
5861,5020,41.35,12.94,28.41,17672.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65224897,-119.78135444,402.48,,,,,,
5862,5020,41.35,13.22,28.13,17673.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65224855,-119.78135515,402.49,,,,,,
5863,5020,41.35,13.58,27.77,17673.63,Metal Loss,Internal,16,0.040,0.3,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65224799,-119.78135610,402.49,,,,,,
5864,5020,41.35,14.37,26.99,17674.42,Metal Loss,Internal,16,0.040,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65224670,-119.78135827,402.50,,,,,,
5865,5020,41.35,14.59,26.76,17674.64,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65224636,-119.78135885,402.51,,,,,,
5866,5020,41.35,15.65,25.71,17675.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65224469,-119.78136166,402.52,,,,,,
5867,5020,41.35,15.90,25.45,17675.96,Metal Loss,Internal,12,0.030,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65224428,-119.78136235,402.52,,,,,,
5868,5020,41.35,16.04,25.31,17676.09,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65224400,-119.78136282,402.53,,,,,,
5869,5020,41.35,16.17,25.19,17676.22,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65224381,-119.78136315,402.53,,,,,,
5870,5020,41.35,16.38,24.97,17676.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65224346,-119.78136373,402.53,,,,,,
5871,5020,41.35,16.85,24.51,17676.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65224273,-119.78136497,402.54,,,,,,
5872,5020,41.35,17.11,24.24,17677.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65224234,-119.78136562,402.54,,,,,,
5873,5020,41.35,17.70,23.66,17677.75,Metal Loss,Internal,15,0.038,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65224138,-119.78136724,402.55,,,,,,
5874,5020,41.35,18.05,23.30,17678.10,Metal Loss,Internal,17,0.043,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65224083,-119.78136816,402.55,,,,,,
5875,5020,41.35,18.95,22.40,17679.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65223937,-119.78137062,402.57,,,,,,
5876,5020,41.35,19.11,22.24,17679.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65223914,-119.78137101,402.57,,,,,,
5877,5020,41.35,19.43,21.93,17679.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65223863,-119.78137188,402.57,,,,,,
5878,5020,41.35,19.55,21.80,17679.60,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65223843,-119.78137221,402.58,,,,,,
5879,5020,41.35,21.26,20.10,17681.31,Metal Loss,Internal,18,0.045,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65223569,-119.78137682,402.60,,,,,,
5880,5020,41.35,22.05,19.31,17682.10,Metal Loss,Internal,10,0.025,0.6,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65223440,-119.78137899,402.61,,,,,,
5881,5020,41.35,22.58,18.77,17682.63,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65223353,-119.78138047,402.62,,,,,,
5882,5020,41.35,22.72,18.63,17682.77,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65223332,-119.78138082,402.62,,,,,,
5883,5020,41.35,23.89,17.47,17683.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65223144,-119.78138399,402.64,,,,,,
5884,5020,41.35,24.15,17.21,17684.20,Metal Loss,Internal,23,0.058,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65223097,-119.78138477,402.64,,,,,,
5885,5020,41.35,24.49,16.86,17684.54,Metal Loss Group,Internal,17,0.043,1.0,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65223041,-119.78138572,402.65,,,,,,
5886,5020,41.35,24.95,16.41,17685.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65222965,-119.78138700,402.65,,,,,,
5887,5020,41.35,25.13,16.22,17685.18,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65222941,-119.78138740,402.65,,,,,,
5888,5020,41.35,25.62,15.74,17685.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65222859,-119.78138879,402.66,,,,,,
5889,5020,41.35,25.75,15.60,17685.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65222836,-119.78138918,402.66,,,,,,
5890,5020,41.35,25.86,15.49,17685.91,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65222819,-119.78138947,402.66,,,,,,
5891,5020,41.35,26.03,15.33,17686.08,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65222795,-119.78138987,402.67,,,,,,
5892,5020,41.35,26.26,15.09,17686.32,Metal Loss,Internal,19,0.048,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65222758,-119.78139049,402.67,,,,,,
5893,5020,41.35,27.00,14.35,17687.05,Metal Loss,Internal,19,0.048,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65222636,-119.78139254,402.68,,,,,,
5894,5020,41.35,27.29,14.06,17687.34,Metal Loss,Internal,21,0.053,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65222585,-119.78139341,402.69,,,,,,
5895,5020,41.35,27.52,13.84,17687.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65222547,-119.78139404,402.69,,,,,,
5896,5020,41.35,28.53,12.83,17688.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65222396,-119.78139658,402.70,,,,,,
5897,5020,41.35,28.94,12.41,17688.99,Metal Loss,Internal,20,0.050,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65222321,-119.78139786,402.71,,,,,,
5898,5020,41.35,29.40,11.95,17689.45,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65222248,-119.78139908,402.71,,,,,,
5899,5020,41.35,29.94,11.42,17689.99,Metal Loss,Internal,16,0.040,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65222161,-119.78140055,402.72,,,,,,
5900,5020,41.35,30.50,10.85,17690.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65222067,-119.78140214,402.73,,,,,,
5901,5020,41.35,31.08,10.27,17691.13,Metal Loss,Internal,20,0.050,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65221975,-119.78140369,402.74,,,,,,
5902,5020,41.35,31.38,9.97,17691.44,Metal Loss,Internal,10,0.025,0.4,0.8,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65221923,-119.78140455,402.74,,,,,,
5903,5020,41.35,32.11,9.25,17692.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65221809,-119.78140648,402.75,,,,,,
5904,5020,41.35,32.28,9.07,17692.34,Metal Loss,Internal,16,0.040,0.5,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65221778,-119.78140700,402.76,,,,,,
5905,5020,41.35,32.77,8.58,17692.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65221703,-119.78140826,402.76,,,,,,
5906,5020,41.35,33.16,8.19,17693.21,Metal Loss Group,Internal,11,0.028,1.6,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65221637,-119.78140937,402.77,,,,,,
5907,5020,41.35,33.41,7.94,17693.46,Metal Loss,Internal,10,0.025,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65221593,-119.78141011,402.77,,,,,,
5908,5020,41.35,34.68,6.67,17694.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65221389,-119.78141354,402.78,,,,,,
5909,5020,41.35,35.75,5.61,17695.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65221219,-119.78141640,402.79,,,,,,
5910,5020,41.35,36.04,5.31,17696.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65221170,-119.78141722,402.80,,,,,,
5911,5020,41.35,37.21,4.15,17697.26,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65220983,-119.78142036,402.81,,,,,,
5912,5020,41.35,37.47,3.88,17697.52,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65220935,-119.78142116,402.81,,,,,,
5913,5020,41.35,38.52,2.84,17698.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65220767,-119.78142398,402.82,,,,,,
5914,5020,41.35,39.31,2.05,17699.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65220642,-119.78142609,402.83,,,,,,
5915,5020,41.35,40.18,1.17,17700.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65220497,-119.78142852,402.84,,,,,,
5916,5020,41.35,40.31,1.05,17700.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65220478,-119.78142884,402.84,,,,,,
5917,5020,41.35,41.02,0.33,17701.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65220366,-119.78143072,402.85,,,,,,
5918,5030,40.89,41.35,40.89,17701.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:14,,,,35.65220311,-119.78143164,402.85,,,,,,
5919,5030,40.89,0.79,40.11,17702.19,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65220183,-119.78143378,402.86,,,,,,
5920,5030,40.89,1.17,39.73,17702.57,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65220125,-119.78143477,402.86,,,,,,
5921,5030,40.89,6.11,34.79,17707.51,Metal Loss,Internal,10,0.025,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65219322,-119.78144825,402.91,,,,,,
5922,5030,40.89,6.64,34.26,17708.04,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65219235,-119.78144972,402.92,,,,,,
5923,5030,40.89,6.95,33.94,17708.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65219192,-119.78145043,402.92,,,,,,
5924,5030,40.89,7.91,32.98,17709.32,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65219030,-119.78145315,402.93,,,,,,
5925,5030,40.89,8.66,32.24,17710.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65218905,-119.78145526,402.94,,,,,,
5926,5030,40.89,8.85,32.05,17710.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65218879,-119.78145569,402.94,,,,,,
5927,5030,40.89,9.64,31.25,17711.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65218754,-119.78145780,402.95,,,,,,
5928,5030,40.89,10.14,30.75,17711.55,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65218666,-119.78145927,402.95,,,,,,
5929,5030,40.89,10.39,30.50,17711.79,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65218628,-119.78145991,402.95,,,,,,
5930,5030,40.89,10.70,30.20,17712.10,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65218585,-119.78146063,402.96,,,,,,
5931,5030,40.89,10.81,30.09,17712.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65218567,-119.78146093,402.96,,,,,,
5932,5030,40.89,11.04,29.85,17712.45,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65218529,-119.78146157,402.96,,,,,,
5933,5030,40.89,11.27,29.62,17712.68,Metal Loss,Internal,18,0.045,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65218485,-119.78146232,402.96,,,,,,
5934,5030,40.89,12.04,28.85,17713.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65218366,-119.78146431,402.97,,,,,,
5935,5030,40.89,12.67,28.23,17714.07,Metal Loss,Internal,16,0.040,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65218264,-119.78146602,402.98,,,,,,
5936,5030,40.89,13.39,27.51,17714.79,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65218149,-119.78146798,402.98,,,,,,
5937,5030,40.89,13.58,27.32,17714.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65218117,-119.78146853,402.99,,,,,,
5938,5030,40.89,13.73,27.16,17715.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65218094,-119.78146892,402.99,,,,,,
5939,5030,40.89,14.65,26.24,17716.06,Metal Loss Group,Internal,19,0.048,2.5,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.716,2012,2795,35.65217947,-119.78147145,403.00,,,,,,
5940,5030,40.89,15.04,25.85,17716.45,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65217880,-119.78147258,403.00,,,,,,
5941,5030,40.89,15.34,25.55,17716.74,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65217839,-119.78147329,403.00,,,,,,
5942,5030,40.89,15.74,25.16,17717.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65217771,-119.78147446,403.00,,,,,,
5943,5030,40.89,15.89,25.01,17717.29,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65217748,-119.78147486,403.01,,,,,,
5944,5030,40.89,16.39,24.51,17717.79,Metal Loss Group,Internal,19,0.048,1.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.692,2079,2888,35.65217665,-119.78147627,403.01,,,,,,
5945,5030,40.89,16.68,24.21,17718.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65217622,-119.78147700,403.01,,,,,,
5946,5030,40.89,17.49,23.40,17718.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65217493,-119.78147922,403.02,,,,,,
5947,5030,40.89,17.76,23.14,17719.16,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65217447,-119.78148001,403.02,,,,,,
5948,5030,40.89,18.09,22.80,17719.49,Metal Loss,Internal,10,0.025,0.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65217400,-119.78148081,403.02,,,,,,
5949,5030,40.89,18.66,22.23,17720.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65217300,-119.78148252,403.03,,,,,,
5950,5030,40.89,19.12,21.77,17720.52,Metal Loss,Internal,10,0.025,0.7,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65217229,-119.78148375,403.03,,,,,,
5951,5030,40.89,19.58,21.31,17720.99,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65217155,-119.78148501,403.04,,,,,,
5952,5030,40.89,19.87,21.03,17721.27,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65217114,-119.78148571,403.04,,,,,,
5953,5030,40.89,19.99,20.90,17721.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65217097,-119.78148600,403.04,,,,,,
5954,5030,40.89,20.20,20.69,17721.61,Metal Loss Group,Internal,20,0.050,0.6,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65217058,-119.78148667,403.04,,,,,,
5955,5030,40.89,20.43,20.47,17721.83,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65217022,-119.78148729,403.05,,,,,,
5956,5030,40.89,21.21,19.69,17722.61,Metal Loss,Internal,10,0.025,0.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65216899,-119.78148941,403.05,,,,,,
5957,5030,40.89,21.41,19.49,17722.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65216863,-119.78149002,403.05,,,,,,
5958,5030,40.89,21.65,19.25,17723.05,Metal Loss,Internal,12,0.030,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65216825,-119.78149066,403.06,,,,,,
5959,5030,40.89,21.97,18.92,17723.38,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65216773,-119.78149156,403.06,,,,,,
5960,5030,40.89,22.38,18.52,17723.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65216713,-119.78149258,403.06,,,,,,
5961,5030,40.89,22.56,18.34,17723.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65216682,-119.78149312,403.06,,,,,,
5962,5030,40.89,22.68,18.21,17724.08,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65216661,-119.78149348,403.07,,,,,,
5963,5030,40.89,22.91,17.99,17724.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65216625,-119.78149409,403.07,,,,,,
5964,5030,40.89,23.16,17.74,17724.56,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65216586,-119.78149476,403.07,,,,,,
5965,5030,40.89,23.38,17.51,17724.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65216550,-119.78149538,403.07,,,,,,
5966,5030,40.89,23.62,17.27,17725.02,Metal Loss,Internal,19,0.048,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65216513,-119.78149600,403.07,,,,,,
5967,5030,40.89,23.84,17.06,17725.24,Metal Loss,Internal,10,0.025,0.6,1.0,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65216478,-119.78149661,403.08,,,,,,
5968,5030,40.89,24.27,16.63,17725.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65216410,-119.78149779,403.08,,,,,,
5969,5030,40.89,24.44,16.45,17725.85,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65216383,-119.78149825,403.08,,,,,,
5970,5030,40.89,24.62,16.27,17726.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65216351,-119.78149879,403.08,,,,,,
5971,5030,40.89,24.91,15.98,17726.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65216311,-119.78149948,403.08,,,,,,
5972,5030,40.89,25.21,15.69,17726.61,Metal Loss Group,Internal,18,0.045,2.0,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.702,2053,2851,35.65216260,-119.78150034,403.09,,,,,,
5973,5030,40.89,25.71,15.18,17727.11,Metal Loss Group,Internal,17,0.043,0.4,1.2,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65216174,-119.78150182,403.09,,,,,,
5974,5030,40.89,26.42,14.48,17727.82,Metal Loss,Internal,16,0.040,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65216065,-119.78150369,403.10,,,,,,
5975,5030,40.89,26.70,14.20,17728.10,Metal Loss,Internal,10,0.025,0.6,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65216023,-119.78150441,403.10,,,,,,
5976,5030,40.89,27.08,13.81,17728.48,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65215956,-119.78150556,403.10,,,,,,
5977,5030,40.89,27.32,13.58,17728.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65215918,-119.78150621,403.11,,,,,,
5978,5030,40.89,28.00,12.89,17729.40,Metal Loss,Internal,21,0.053,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65215811,-119.78150805,403.11,,,,,,
5979,5030,40.89,28.30,12.59,17729.71,Metal Loss Group,Internal,15,0.038,0.9,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.672,2141,2974,35.65215768,-119.78150877,403.11,,,,,,
5980,5030,40.89,28.62,12.27,17730.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65215713,-119.78150972,403.12,,,,,,
5981,5030,40.89,29.15,11.75,17730.55,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65215627,-119.78151119,403.12,,,,,,
5982,5030,40.89,29.40,11.50,17730.80,Metal Loss Group,Internal,16,0.040,1.1,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65215588,-119.78151186,403.12,,,,,,
5983,5030,40.89,30.38,10.52,17731.78,Metal Loss,Internal,17,0.043,0.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65215429,-119.78151459,403.13,,,,,,
5984,5030,40.89,30.60,10.29,17732.01,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65215393,-119.78151520,403.13,,,,,,
5985,5030,40.89,30.87,10.02,17732.28,Metal Loss Group,Internal,11,0.028,0.7,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65215353,-119.78151589,403.14,,,,,,
5986,5030,40.89,31.18,9.71,17732.59,Metal Loss Group,Internal,10,0.025,0.6,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65215301,-119.78151678,403.14,,,,,,
5987,5030,40.89,31.48,9.41,17732.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65215257,-119.78151755,403.14,,,,,,
5988,5030,40.89,31.74,9.16,17733.14,Metal Loss Group,Internal,10,0.025,1.0,1.4,06:26,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65215211,-119.78151834,403.15,,,,,,
5989,5030,40.89,32.09,8.81,17733.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65215158,-119.78151927,403.15,,,,,,
5990,5030,40.89,32.43,8.46,17733.83,Metal Loss Group,Internal,18,0.045,1.0,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65215105,-119.78152018,403.16,,,,,,
5991,5030,40.89,33.12,7.77,17734.52,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65214993,-119.78152213,403.17,,,,,,
5992,5030,40.89,33.57,7.33,17734.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65214923,-119.78152334,403.18,,,,,,
5993,5030,40.89,33.69,7.20,17735.09,Metal Loss,Internal,15,0.038,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65214905,-119.78152366,403.18,,,,,,
5994,5030,40.89,34.17,6.72,17735.58,Metal Loss,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65214832,-119.78152493,403.19,,,,,,
5995,5030,40.89,34.39,6.50,17735.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65214795,-119.78152559,403.19,,,,,,
5996,5030,40.89,34.77,6.12,17736.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65214738,-119.78152657,403.20,,,,,,
5997,5030,40.89,35.03,5.86,17736.44,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65214692,-119.78152737,403.20,,,,,,
5998,5030,40.89,35.50,5.39,17736.90,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65214617,-119.78152868,403.21,,,,,,
5999,5030,40.89,35.77,5.13,17737.17,Metal Loss,Internal,10,0.025,0.7,1.3,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65214577,-119.78152937,403.21,,,,,,
6000,5030,40.89,36.47,4.43,17737.87,Metal Loss,Internal,15,0.038,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65214469,-119.78153125,403.23,,,,,,
6001,5030,40.89,37.31,3.59,17738.71,Metal Loss,Internal,18,0.045,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65214332,-119.78153363,403.24,,,,,,
6002,5030,40.89,37.78,3.11,17739.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65214260,-119.78153490,403.25,,,,,,
6003,5030,40.89,38.65,2.24,17740.05,Metal Loss Group,Internal,10,0.025,1.0,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65214118,-119.78153735,403.26,,,,,,
6004,5030,40.89,38.91,1.98,17740.31,Metal Loss Group,Internal,11,0.028,1.8,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65214080,-119.78153803,403.27,,,,,,
6005,5030,40.89,39.46,1.44,17740.86,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65213993,-119.78153954,403.28,,,,,,
6006,5030,40.89,40.03,0.87,17741.43,Metal Loss,Internal,10,0.025,0.9,1.6,06:30,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65213902,-119.78154112,403.29,,,,,,
6007,5030,40.89,40.33,0.56,17741.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65213860,-119.78154184,403.29,,,,,,
6008,5040,41.35,40.89,41.35,17742.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:39,,,,35.65213771,-119.78154340,403.30,,,,,,
6009,5040,41.35,1.13,40.23,17743.42,Metal Loss,Internal,21,0.053,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65213593,-119.78154649,403.32,,,,,,
6010,5040,41.35,1.55,39.81,17743.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65213524,-119.78154769,403.32,,,,,,
6011,5040,41.35,2.08,39.27,17744.38,Metal Loss,Internal,15,0.038,0.4,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65213438,-119.78154919,403.33,,,,,,
6012,5040,41.35,2.26,39.09,17744.56,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65213413,-119.78154962,403.34,,,,,,
6013,5040,41.35,2.64,38.71,17744.94,Metal Loss Group,Internal,20,0.050,1.2,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.65213356,-119.78155062,403.34,,,,,,
6014,5040,41.35,3.62,37.73,17745.92,Metal Loss Group,Internal,11,0.028,1.0,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.65213200,-119.78155333,403.36,,,,,,
6015,5040,41.35,4.11,37.24,17746.41,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.65213124,-119.78155465,403.37,,,,,,
6016,5040,41.35,4.62,36.73,17746.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65213038,-119.78155615,403.38,,,,,,
6017,5040,41.35,5.01,36.35,17747.30,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65212980,-119.78155716,403.38,,,,,,
6018,5040,41.35,5.28,36.07,17747.58,Metal Loss,Internal,14,0.035,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65212933,-119.78155797,403.39,,,,,,
6019,5040,41.35,5.80,35.55,17748.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65212859,-119.78155927,403.39,,,,,,
6020,5040,41.35,6.27,35.09,17748.56,Metal Loss,Internal,12,0.030,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65212774,-119.78156074,403.40,,,,,,
