"Item
6021,5040,41.35,6.73,34.62,17749.03,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65212703,-119.78156198,403.41,,,,,,
6022,5040,41.35,7.34,34.02,17749.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65212608,-119.78156363,403.42,,,,,,
6023,5040,41.35,7.73,33.62,17750.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65212541,-119.78156479,403.43,,,,,,
6024,5040,41.35,7.91,33.45,17750.21,Metal Loss Group,Internal,10,0.025,1.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65212517,-119.78156520,403.43,,,,,,
6025,5040,41.35,8.73,32.62,17751.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65212391,-119.78156741,403.44,,,,,,
6026,5040,41.35,9.11,32.25,17751.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65212325,-119.78156856,403.45,,,,,,
6027,5040,41.35,9.76,31.60,17752.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65212228,-119.78157024,403.46,,,,,,
6028,5040,41.35,10.04,31.32,17752.33,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65212181,-119.78157106,403.46,,,,,,
6029,5040,41.35,10.26,31.10,17752.55,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65212141,-119.78157175,403.47,,,,,,
6030,5040,41.35,10.74,30.61,17753.04,Metal Loss Group,Internal,18,0.045,1.7,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65212069,-119.78157300,403.48,,,,,,
6031,5040,41.35,11.08,30.28,17753.37,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65212017,-119.78157390,403.48,,,,,,
6032,5040,41.35,11.28,30.08,17753.57,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65211983,-119.78157450,403.49,,,,,,
6033,5040,41.35,11.73,29.63,17754.02,Metal Loss,Internal,16,0.040,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65211910,-119.78157577,403.49,,,,,,
6034,5040,41.35,11.94,29.42,17754.23,Metal Loss,Internal,19,0.048,0.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65211876,-119.78157636,403.50,,,,,,
6035,5040,41.35,12.13,29.22,17754.43,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65211843,-119.78157693,403.50,,,,,,
6036,5040,41.35,12.49,28.87,17754.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65211789,-119.78157788,403.51,,,,,,
6037,5040,41.35,12.66,28.69,17754.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65211767,-119.78157826,403.51,,,,,,
6038,5040,41.35,13.32,28.03,17755.62,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65211658,-119.78158015,403.52,,,,,,
6039,5040,41.35,13.56,27.79,17755.86,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:40,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65211621,-119.78158079,403.52,,,,,,
6040,5040,41.35,13.75,27.61,17756.04,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65211591,-119.78158132,403.53,,,,,,
6041,5040,41.35,14.75,26.60,17757.05,Metal Loss,Internal,21,0.053,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65211430,-119.78158412,403.54,,,,,,
6042,5040,41.35,18.00,23.35,17760.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65210923,-119.78159294,403.60,,,,,,
6043,5050,41.39,41.35,41.39,17783.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:18,,,,35.65207240,-119.78165715,404.07,,,,,,
6044,5050,41.39,7.41,33.98,17791.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65206065,-119.78167761,404.16,,,,,,
6045,5050,41.39,8.95,32.44,17792.60,Metal Loss,Internal,21,0.053,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65205816,-119.78168193,404.16,,,,,,
6046,5050,41.39,9.26,32.12,17792.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65205767,-119.78168278,404.16,,,,,,
6047,5050,41.39,9.67,31.72,17793.32,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65205706,-119.78168383,404.16,,,,,,
6048,5050,41.39,10.46,30.93,17794.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65205581,-119.78168601,404.17,,,,,,
6049,5050,41.39,11.30,30.09,17794.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65205446,-119.78168836,404.17,,,,,,
6050,5050,41.39,11.65,29.74,17795.30,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65205388,-119.78168936,404.17,,,,,,
6051,5050,41.39,12.52,28.87,17796.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65205249,-119.78169178,404.17,,,,,,
6052,5050,41.39,13.03,28.36,17796.68,Metal Loss,Internal,16,0.040,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65205170,-119.78169314,404.17,,,,,,
6053,5050,41.39,13.56,27.83,17797.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65205086,-119.78169460,404.17,,,,,,
6054,5050,41.39,14.09,27.30,17797.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65204999,-119.78169612,404.17,,,,,,
6055,5050,41.39,14.28,27.11,17797.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65204973,-119.78169657,404.17,,,,,,
6056,5050,41.39,15.39,26.00,17799.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65204797,-119.78169961,404.18,,,,,,
6057,5050,41.39,15.57,25.82,17799.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65204765,-119.78170018,404.18,,,,,,
6058,5050,41.39,15.69,25.70,17799.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65204746,-119.78170051,404.18,,,,,,
6059,5050,41.39,16.29,25.10,17799.94,Metal Loss,Internal,20,0.050,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65204655,-119.78170209,404.18,,,,,,
6060,5050,41.39,16.62,24.77,17800.27,Metal Loss,Internal,13,0.033,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65204603,-119.78170298,404.18,,,,,,
6061,5050,41.39,16.87,24.52,17800.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65204563,-119.78170368,404.18,,,,,,
6062,5050,41.39,17.55,23.84,17801.20,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65204457,-119.78170553,404.18,,,,,,
6063,5050,41.39,17.96,23.43,17801.61,Metal Loss,Internal,17,0.043,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65204390,-119.78170669,404.18,,,,,,
6064,5050,41.39,18.41,22.98,17802.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65204317,-119.78170795,404.18,,,,,,
6065,5050,41.39,18.73,22.66,17802.38,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65204272,-119.78170874,404.18,,,,,,
6066,5050,41.39,19.17,22.22,17802.81,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65204203,-119.78170993,404.18,,,,,,
6067,5050,41.39,20.00,21.39,17803.65,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65204066,-119.78171231,404.18,,,,,,
6068,5050,41.39,20.26,21.13,17803.91,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65204028,-119.78171298,404.18,,,,,,
6069,5050,41.39,20.48,20.91,17804.13,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65203995,-119.78171355,404.18,,,,,,
6070,5050,41.39,20.70,20.69,17804.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65203957,-119.78171421,404.18,,,,,,
6071,5050,41.39,21.15,20.24,17804.80,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65203886,-119.78171545,404.17,,,,,,
6072,5050,41.39,21.81,19.58,17805.46,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65203788,-119.78171716,404.17,,,,,,
6073,5050,41.39,21.97,19.42,17805.62,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65203759,-119.78171766,404.17,,,,,,
6074,5050,41.39,22.13,19.26,17805.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65203736,-119.78171807,404.17,,,,,,
6075,5050,41.39,22.52,18.87,17806.17,Metal Loss Group,Internal,14,0.035,0.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65203670,-119.78171921,404.17,,,,,,
6076,5050,41.39,23.04,18.35,17806.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65203593,-119.78172056,404.16,,,,,,
6077,5050,41.39,23.52,17.87,17807.17,Metal Loss,Internal,13,0.033,0.4,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65203518,-119.78172185,404.16,,,,,,
6078,5050,41.39,24.76,16.63,17808.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65203321,-119.78172530,404.15,,,,,,
6079,5050,41.39,25.19,16.20,17808.84,Metal Loss Group,Internal,19,0.048,0.5,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65203251,-119.78172651,404.15,,,,,,
6080,5050,41.39,25.37,16.02,17809.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65203221,-119.78172704,404.15,,,,,,
6081,5050,41.39,25.59,15.80,17809.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65203183,-119.78172770,404.15,,,,,,
6082,5050,41.39,27.30,14.09,17810.94,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65202914,-119.78173238,404.14,,,,,,
6083,5050,41.39,27.73,13.66,17811.38,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65202844,-119.78173359,404.14,,,,,,
6084,5050,41.39,28.33,13.06,17811.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65202749,-119.78173524,404.13,,,,,,
6085,5050,41.39,29.11,12.28,17812.76,Metal Loss,Internal,12,0.030,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65202627,-119.78173737,404.13,,,,,,
6086,5050,41.39,29.57,11.82,17813.22,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65202553,-119.78173867,404.13,,,,,,
6087,5050,41.39,29.75,11.64,17813.40,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65202520,-119.78173924,404.12,,,,,,
6088,5050,41.39,30.18,11.21,17813.83,Metal Loss Group,Internal,13,0.033,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65202460,-119.78174028,404.12,,,,,,
6089,5050,41.39,31.38,10.01,17815.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65202266,-119.78174366,404.11,,,,,,
6090,5050,41.39,31.77,9.62,17815.42,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65202208,-119.78174467,404.11,,,,,,
6091,5050,41.39,32.02,9.37,17815.67,Metal Loss,Internal,11,0.028,0.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65202170,-119.78174533,404.11,,,,,,
6092,5050,41.39,32.64,8.75,17816.29,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65202066,-119.78174715,404.11,,,,,,
6093,5050,41.39,32.87,8.52,17816.52,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65202030,-119.78174776,404.11,,,,,,
6094,5050,41.39,33.09,8.30,17816.74,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65201996,-119.78174836,404.11,,,,,,
6095,5050,41.39,33.22,8.17,17816.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65201976,-119.78174871,404.10,,,,,,
6096,5050,41.39,33.43,7.96,17817.08,Metal Loss Group,Internal,20,0.050,1.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.65201942,-119.78174929,404.10,,,,,,
6097,5050,41.39,33.72,7.67,17817.37,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65201903,-119.78174998,404.10,,,,,,
6098,5050,41.39,33.89,7.50,17817.54,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65201867,-119.78175061,404.10,,,,,,
6099,5050,41.39,34.16,7.23,17817.81,Metal Loss Group,Internal,17,0.043,1.9,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.65201829,-119.78175128,404.10,,,,,,
6100,5050,41.39,34.84,6.55,17818.49,Metal Loss,Internal,17,0.043,0.5,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65201722,-119.78175312,404.10,,,,,,
6101,5050,41.39,35.24,6.15,17818.88,Metal Loss,Internal,16,0.040,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65201655,-119.78175429,404.09,,,,,,
6102,5050,41.39,35.95,5.44,17819.60,Metal Loss Group,Internal,16,0.040,0.4,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65201543,-119.78175625,404.09,,,,,,
6103,5050,41.39,36.47,4.91,17820.12,Metal Loss,Internal,13,0.033,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65201458,-119.78175772,404.09,,,,,,
6104,5050,41.39,36.98,4.41,17820.63,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65201380,-119.78175908,404.08,,,,,,
6105,5050,41.39,37.23,4.16,17820.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65201335,-119.78175987,404.08,,,,,,
6106,5050,41.39,37.68,3.70,17821.33,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65201273,-119.78176095,404.08,,,,,,
6107,5050,41.39,39.95,1.44,17823.60,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65200913,-119.78176722,404.07,,,,,,
6108,5050,41.39,41.09,0.30,17824.74,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65200733,-119.78177034,404.06,,,,,,
6109,5050,41.39,41.25,0.14,17824.89,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65200705,-119.78177084,404.06,,,,,,
6110,5060,41.35,41.39,41.35,17825.04,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:16,,,,35.65200685,-119.78177119,404.06,,,,,,
6111,5060,41.35,0.44,40.91,17825.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65200616,-119.78177239,404.06,,,,,,
6112,5060,41.35,0.70,40.65,17825.74,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65200576,-119.78177309,404.05,,,,,,
6113,5060,41.35,2.13,39.22,17827.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65200357,-119.78177690,404.05,,,,,,
6114,5060,41.35,2.35,39.00,17827.39,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65200320,-119.78177754,404.04,,,,,,
6115,5060,41.35,2.50,38.85,17827.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65200291,-119.78177805,404.04,,,,,,
6116,5060,41.35,3.30,38.05,17828.34,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65200167,-119.78178020,404.04,,,,,,
6117,5060,41.35,4.03,37.32,17829.07,Metal Loss Group,Internal,17,0.043,1.1,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65200052,-119.78178221,404.03,,,,,,
6118,5060,41.35,6.29,35.06,17831.33,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65199698,-119.78178837,404.02,,,,,,
6119,5060,41.35,6.73,34.62,17831.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65199626,-119.78178959,404.03,,,,,,
6120,5060,41.35,7.44,33.91,17832.48,Metal Loss Group,Internal,15,0.038,2.2,2.1,06:12,,ERW,0.250,X42,8.625,1440,,0.698,2062,2864,35.65199515,-119.78179150,404.03,,,,,,
6121,5060,41.35,8.01,33.34,17833.05,Metal Loss Group,Internal,15,0.038,0.3,1.2,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65199423,-119.78179308,404.04,,,,,,
6122,5060,41.35,8.13,33.22,17833.17,Metal Loss Group,Internal,21,0.053,0.6,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65199407,-119.78179336,404.04,,,,,,
6123,5060,41.35,8.44,32.91,17833.48,Metal Loss,Internal,17,0.043,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65199353,-119.78179428,404.04,,,,,,
6124,5060,41.35,8.62,32.73,17833.65,Metal Loss,Internal,15,0.038,0.7,0.9,06:54,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65199332,-119.78179465,404.04,,,,,,
6125,5060,41.35,8.90,32.45,17833.93,Metal Loss Group,Internal,19,0.048,0.6,1.6,06:19,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.65199283,-119.78179549,404.04,,,,,,
6126,5060,41.35,9.12,32.23,17834.16,Metal Loss,Internal,16,0.040,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65199247,-119.78179611,404.04,,,,,,
6127,5060,41.35,9.36,31.99,17834.39,Metal Loss Group,Internal,23,0.058,0.7,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65199209,-119.78179675,404.05,,,,,,
6128,5060,41.35,9.58,31.77,17834.62,Metal Loss,Internal,14,0.035,0.3,0.5,07:00,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65199172,-119.78179740,404.05,,,,,,
6129,5060,41.35,9.74,31.61,17834.78,Metal Loss Group,Internal,17,0.043,0.4,1.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65199149,-119.78179778,404.05,,,,,,
6130,5060,41.35,10.12,31.23,17835.16,Metal Loss,Internal,10,0.025,0.4,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65199086,-119.78179887,404.05,,,,,,
6131,5060,41.35,10.30,31.05,17835.34,Metal Loss,Internal,22,0.055,0.3,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65199061,-119.78179929,404.05,,,,,,
6132,5060,41.35,10.93,30.42,17835.97,Metal Loss,Internal,13,0.033,0.4,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65198959,-119.78180106,404.06,,,,,,
6133,5060,41.35,11.20,30.15,17836.24,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65198917,-119.78180178,404.06,,,,,,
6134,5060,41.35,11.90,29.45,17836.94,Metal Loss,Internal,12,0.030,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65198809,-119.78180363,404.06,,,,,,
6135,5060,41.35,15.45,25.90,17840.49,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65198236,-119.78181347,404.09,,,,,,
6136,5060,41.35,15.83,25.52,17840.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65198180,-119.78181443,404.09,,,,,,
6137,5060,41.35,19.56,21.79,17844.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65197581,-119.78182471,404.12,,,,,,
6138,5060,41.35,20.07,21.29,17845.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65197497,-119.78182614,404.12,,,,,,
6139,5060,41.35,23.87,17.48,17848.91,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65196893,-119.78183651,404.15,,,,,,
6140,5060,41.35,24.19,17.16,17849.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65196839,-119.78183741,404.16,,,,,,
6141,5060,41.35,25.97,15.38,17851.01,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65196549,-119.78184229,404.19,,,,,,
6142,5060,41.35,27.44,13.91,17852.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65196312,-119.78184629,404.22,,,,,,
6143,5060,41.35,27.79,13.56,17852.83,Metal Loss,Internal,15,0.038,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65196255,-119.78184725,404.22,,,,,,
6144,5060,41.35,28.57,12.78,17853.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65196128,-119.78184939,404.24,,,,,,
6145,5060,41.35,31.53,9.82,17856.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65195658,-119.78185731,404.29,,,,,,
6146,5060,41.35,31.83,9.52,17856.87,Metal Loss,Internal,18,0.045,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65195607,-119.78185818,404.30,,,,,,
6147,5060,41.35,34.17,7.18,17859.21,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65195226,-119.78186459,404.34,,,,,,
6148,5060,41.35,34.75,6.60,17859.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65195135,-119.78186612,404.35,,,,,,
6149,5060,41.35,35.74,5.61,17860.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65194979,-119.78186874,404.37,,,,,,
6150,5060,41.35,38.64,2.71,17863.68,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65194509,-119.78187666,404.42,,,,,,
6151,5060,41.35,39.89,1.46,17864.93,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65194306,-119.78188009,404.44,,,,,,
6152,5070,41.37,41.35,41.37,17866.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:47,,,,35.65194078,-119.78188394,404.47,,,,,,
6153,5070,41.37,0.63,40.74,17867.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65193972,-119.78188572,404.48,,,,,,
6154,5070,41.37,3.19,38.18,17869.58,Metal Loss,Internal,13,0.033,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65193564,-119.78189259,404.52,,,,,,
6155,5070,41.37,3.32,38.05,17869.70,Metal Loss,Internal,18,0.045,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65193543,-119.78189294,404.53,,,,,,
6156,5070,41.37,3.87,37.50,17870.26,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65193452,-119.78189447,404.54,,,,,,
6157,5070,41.37,4.35,37.02,17870.74,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65193369,-119.78189587,404.55,,,,,,
6158,5070,41.37,4.56,36.81,17870.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65193343,-119.78189630,404.55,,,,,,
6159,5070,41.37,5.42,35.95,17871.81,Metal Loss Group,Internal,15,0.038,0.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65193198,-119.78189875,404.56,,,,,,
6160,5070,41.37,5.64,35.73,17872.03,Metal Loss Group,Internal,14,0.035,1.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.681,2115,2937,35.65193162,-119.78189936,404.57,,,,,,
6161,5070,41.37,6.58,34.79,17872.97,Metal Loss,Internal,18,0.045,0.3,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65193014,-119.78190185,404.58,,,,,,
6162,5070,41.37,7.25,34.12,17873.63,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65192904,-119.78190371,404.60,,,,,,
6163,5070,41.37,7.89,33.48,17874.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65192798,-119.78190549,404.61,,,,,,
6164,5070,41.37,8.40,32.97,17874.79,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65192717,-119.78190685,404.61,,,,,,
6165,5070,41.37,9.64,31.73,17876.03,Metal Loss,Internal,23,0.058,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65192515,-119.78191023,404.63,,,,,,
6166,5070,41.37,9.80,31.57,17876.18,Metal Loss,Internal,18,0.045,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65192487,-119.78191069,404.63,,,,,,
6167,5070,41.37,10.26,31.11,17876.65,Metal Loss,Internal,18,0.045,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65192413,-119.78191193,404.63,,,,,,
6168,5070,41.37,11.42,29.95,17877.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65192227,-119.78191504,404.64,,,,,,
6169,5070,41.37,11.53,29.84,17877.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65192209,-119.78191534,404.64,,,,,,
6170,5070,41.37,12.10,29.27,17878.48,Metal Loss,Internal,10,0.025,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65192116,-119.78191690,404.65,,,,,,
6171,5070,41.37,12.26,29.11,17878.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65192094,-119.78191727,404.65,,,,,,
6172,5070,41.37,13.07,28.30,17879.46,Metal Loss,Internal,22,0.055,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65191964,-119.78191944,404.66,,,,,,
6173,5070,41.37,13.23,28.14,17879.62,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65191934,-119.78191994,404.66,,,,,,
6174,5070,41.37,14.14,27.23,17880.53,Metal Loss,Internal,14,0.035,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65191786,-119.78192241,404.67,,,,,,
6175,5070,41.37,16.02,25.35,17882.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65191479,-119.78192755,404.69,,,,,,
6176,5070,41.37,16.68,24.69,17883.07,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65191369,-119.78192940,404.69,,,,,,
6177,5070,41.37,17.89,23.48,17884.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65191178,-119.78193259,404.71,,,,,,
6178,5070,41.37,18.15,23.22,17884.54,Metal Loss,Internal,13,0.033,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65191139,-119.78193324,404.71,,,,,,
6179,5070,41.37,19.84,21.53,17886.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65190865,-119.78193782,404.73,,,,,,
6180,5070,41.37,20.76,20.61,17887.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65190708,-119.78194044,404.73,,,,,,
6181,5070,41.37,20.88,20.49,17887.27,Metal Loss,Internal,10,0.025,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65190689,-119.78194076,404.74,,,,,,
6182,5070,41.37,21.69,19.68,17888.07,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65190562,-119.78194288,404.74,,,,,,
6183,5070,41.37,24.63,16.74,17891.02,Metal Loss,Internal,15,0.038,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65190086,-119.78195084,404.77,,,,,,
6184,5070,41.37,25.08,16.29,17891.47,Metal Loss,Internal,16,0.040,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65190010,-119.78195212,404.78,,,,,,
6185,5070,41.37,25.46,15.91,17891.85,Metal Loss,Internal,16,0.040,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65189953,-119.78195308,404.78,,,,,,
6186,5070,41.37,26.01,15.36,17892.40,Metal Loss,Internal,18,0.045,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65189864,-119.78195457,404.78,,,,,,
6187,5070,41.37,27.09,14.28,17893.47,Metal Loss Group,Internal,19,0.048,1.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65189692,-119.78195743,404.80,,,,,,
6188,5070,41.37,27.86,13.51,17894.25,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65189561,-119.78195962,404.80,,,,,,
6189,5070,41.37,28.37,13.00,17894.76,Metal Loss,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65189479,-119.78196100,404.81,,,,,,
6190,5070,41.37,28.61,12.76,17895.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65189442,-119.78196162,404.81,,,,,,
6191,5070,41.37,29.21,12.16,17895.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65189347,-119.78196321,404.82,,,,,,
6192,5070,41.37,29.36,12.01,17895.75,Metal Loss Group,Internal,12,0.030,0.9,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.65189315,-119.78196374,404.82,,,,,,
6193,5070,41.37,29.58,11.79,17895.97,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65189290,-119.78196416,404.82,,,,,,
6194,5070,41.37,30.00,11.37,17896.39,Metal Loss Group,Internal,17,0.043,1.2,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65189218,-119.78196536,404.82,,,,,,
6195,5070,41.37,30.33,11.04,17896.72,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65189163,-119.78196628,404.83,,,,,,
6196,5070,41.37,30.70,10.67,17897.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65189097,-119.78196739,404.83,,,,,,
6197,5070,41.37,31.02,10.35,17897.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65189054,-119.78196811,404.83,,,,,,
6198,5070,41.37,31.27,10.10,17897.66,Metal Loss Group,Internal,19,0.048,1.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65189012,-119.78196881,404.84,,,,,,
6199,5070,41.37,31.57,9.80,17897.96,Metal Loss,Internal,22,0.055,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65188963,-119.78196964,404.84,,,,,,
6200,5070,41.37,31.86,9.51,17898.25,Metal Loss,Internal,18,0.045,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65188912,-119.78197049,404.84,,,,,,
6201,5070,41.37,32.13,9.24,17898.52,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65188871,-119.78197117,404.84,,,,,,
6202,5070,41.37,32.31,9.06,17898.69,Metal Loss Group,Internal,16,0.040,1.0,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65188838,-119.78197173,404.85,,,,,,
6203,5070,41.37,32.85,8.52,17899.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65188756,-119.78197309,404.85,,,,,,
6204,5070,41.37,33.17,8.20,17899.56,Metal Loss Group,Internal,19,0.048,0.9,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.675,2132,2962,35.65188708,-119.78197390,404.85,,,,,,
6205,5070,41.37,33.40,7.97,17899.79,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65188667,-119.78197459,404.86,,,,,,
6206,5070,41.37,33.51,7.86,17899.89,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65188651,-119.78197486,404.86,,,,,,
6207,5070,41.37,34.10,7.27,17900.49,Metal Loss Group,Internal,20,0.050,1.4,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.65188547,-119.78197659,404.86,,,,,,
6208,5070,41.37,34.60,6.77,17900.99,Metal Loss,Internal,15,0.038,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65188469,-119.78197789,404.87,,,,,,
6209,5070,41.37,34.72,6.65,17901.11,Metal Loss Group,Internal,15,0.038,0.7,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65188449,-119.78197822,404.87,,,,,,
6210,5070,41.37,34.94,6.43,17901.33,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65188411,-119.78197885,404.87,,,,,,
6211,5070,41.37,35.12,6.25,17901.51,Metal Loss Group,Internal,20,0.050,1.2,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65188381,-119.78197937,404.87,,,,,,
6212,5070,41.37,35.32,6.05,17901.70,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65188353,-119.78197983,404.88,,,,,,
6213,5070,41.37,35.55,5.81,17901.94,Metal Loss Group,Internal,20,0.050,1.1,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.683,2107,2927,35.65188317,-119.78198043,404.88,,,,,,
6214,5070,41.37,35.79,5.58,17902.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65188272,-119.78198119,404.88,,,,,,
6215,5070,41.37,36.08,5.29,17902.47,Metal Loss,Internal,14,0.035,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65188228,-119.78198192,404.88,,,,,,
6216,5070,41.37,36.33,5.04,17902.72,Metal Loss Group,Internal,18,0.045,1.2,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65188179,-119.78198274,404.89,,,,,,
6217,5070,41.37,36.72,4.65,17903.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65188120,-119.78198372,404.89,,,,,,
6218,5070,41.37,36.88,4.49,17903.27,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65188099,-119.78198408,404.89,,,,,,
6219,5070,41.37,37.37,4.00,17903.76,Metal Loss,Internal,16,0.040,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65188014,-119.78198551,404.90,,,,,,
6220,5070,41.37,37.79,3.58,17904.18,Metal Loss,Internal,19,0.048,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65187950,-119.78198657,404.90,,,,,,
6221,5070,41.37,38.05,3.32,17904.44,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65187902,-119.78198737,404.90,,,,,,
6222,5070,41.37,38.62,2.75,17905.01,Metal Loss,Internal,14,0.035,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65187812,-119.78198888,404.91,,,,,,
6223,5070,41.37,39.93,1.44,17906.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65187604,-119.78199235,404.92,,,,,,
6224,5070,41.37,40.08,1.29,17906.47,Metal Loss Group,Internal,16,0.040,0.7,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.65187575,-119.78199284,404.92,,,,,,
6225,5070,41.37,40.30,1.07,17906.69,Metal Loss Group,Internal,20,0.050,1.5,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65187538,-119.78199346,404.92,,,,,,
6226,5070,41.37,40.73,0.64,17907.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65187465,-119.78199468,404.93,,,,,,
6227,5070,41.37,41.22,0.15,17907.61,Metal Loss,Internal,17,0.043,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65187389,-119.78199596,404.93,,,,,,
6228,5080,41.35,41.37,41.35,17907.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.65187367,-119.78199633,404.93,,,,,,
6229,5080,41.35,0.24,41.11,17908.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65187328,-119.78199700,404.93,,,,,,
6230,5080,41.35,0.45,40.90,17908.21,Metal Loss Group,Internal,10,0.025,1.7,1.5,06:33,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65187292,-119.78199759,404.93,,,,,,
6231,5080,41.35,0.75,40.60,17908.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65187242,-119.78199845,404.94,,,,,,
6232,5080,41.35,0.89,40.46,17908.64,Metal Loss Group,Internal,12,0.030,1.3,1.1,06:08,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65187220,-119.78199880,404.94,,,,,,
6233,5080,41.35,2.04,39.31,17909.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65187033,-119.78200196,404.94,,,,,,
6234,5080,41.35,2.17,39.18,17909.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65187016,-119.78200226,404.94,,,,,,
6235,5080,41.35,2.53,38.82,17910.28,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65186951,-119.78200334,404.94,,,,,,
6236,5080,41.35,3.60,37.75,17911.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65186779,-119.78200624,404.95,,,,,,
6237,5080,41.35,4.42,36.93,17912.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65186650,-119.78200842,404.95,,,,,,
6238,5080,41.35,5.28,36.07,17913.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65186507,-119.78201082,404.96,,,,,,
6239,5080,41.35,6.16,35.19,17913.91,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65186362,-119.78201327,404.96,,,,,,
6240,5080,41.35,6.45,34.90,17914.21,Metal Loss,Internal,12,0.030,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65186320,-119.78201397,404.96,,,,,,
6241,5080,41.35,9.04,32.31,17916.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65185903,-119.78202101,404.98,,,,,,
6242,5080,41.35,9.78,31.56,17917.54,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65185779,-119.78202310,404.98,,,,,,
6243,5080,41.35,10.83,30.52,17918.58,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65185611,-119.78202592,404.99,,,,,,
6244,5080,41.35,11.35,30.00,17919.10,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65185532,-119.78202726,404.99,,,,,,
6245,5080,41.35,11.89,29.46,17919.65,Metal Loss,Internal,14,0.035,0.4,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65185440,-119.78202881,404.99,,,,,,
6246,5080,41.35,12.11,29.24,17919.86,Metal Loss Group,Internal,12,0.030,1.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65185407,-119.78202936,404.99,,,,,,
6247,5080,41.35,12.40,28.95,17920.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65185357,-119.78203020,404.99,,,,,,
6248,5080,41.35,13.84,27.51,17921.60,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65185130,-119.78203403,405.00,,,,,,
6249,5080,41.35,14.24,27.10,17922.00,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65185062,-119.78203516,405.00,,,,,,
6250,5080,41.35,15.85,25.50,17923.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65184805,-119.78203951,405.01,,,,,,
6251,5080,41.35,16.22,25.13,17923.97,Metal Loss,Internal,10,0.025,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65184743,-119.78204055,405.01,,,,,,
6252,5080,41.35,16.36,24.99,17924.11,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65184717,-119.78204099,405.02,,,,,,
6253,5080,41.35,16.64,24.71,17924.39,Metal Loss,Internal,21,0.053,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65184676,-119.78204168,405.02,,,,,,
6254,5080,41.35,16.84,24.51,17924.59,Metal Loss Group,Internal,15,0.038,1.1,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.65184642,-119.78204225,405.02,,,,,,
6255,5080,41.35,17.29,24.06,17925.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65184570,-119.78204346,405.02,,,,,,
6256,5080,41.35,17.42,23.93,17925.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65184548,-119.78204384,405.02,,,,,,
6257,5080,41.35,17.71,23.64,17925.46,Metal Loss Group,Internal,10,0.025,1.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65184498,-119.78204468,405.02,,,,,,
6258,5080,41.35,18.37,22.98,17926.13,Metal Loss,Internal,13,0.033,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65184400,-119.78204633,405.03,,,,,,
6259,5080,41.35,18.55,22.80,17926.30,Metal Loss,Internal,13,0.033,0.6,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65184367,-119.78204688,405.03,,,,,,
6260,5080,41.35,18.90,22.44,17926.66,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65184309,-119.78204786,405.03,,,,,,
6261,5080,41.35,19.05,22.30,17926.80,Metal Loss,Internal,10,0.025,0.4,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65184287,-119.78204823,405.03,,,,,,
6262,5080,41.35,19.17,22.18,17926.92,Metal Loss Group,Internal,10,0.025,0.8,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65184270,-119.78204852,405.03,,,,,,
6263,5080,41.35,19.39,21.96,17927.15,Metal Loss Group,Internal,10,0.025,1.6,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65184233,-119.78204914,405.03,,,,,,
6264,5080,41.35,19.93,21.42,17927.69,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65184147,-119.78205060,405.03,,,,,,
6265,5080,41.35,20.44,20.91,17928.20,Metal Loss,Internal,13,0.033,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65184058,-119.78205209,405.04,,,,,,
6266,5080,41.35,20.65,20.70,17928.41,Metal Loss Group,Internal,12,0.030,0.9,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65184031,-119.78205254,405.04,,,,,,
6267,5080,41.35,20.95,20.40,17928.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65183981,-119.78205339,405.04,,,,,,
6268,5080,41.35,21.07,20.27,17928.83,Metal Loss Group,Internal,10,0.025,1.6,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65183963,-119.78205369,405.04,,,,,,
6269,5080,41.35,21.31,20.04,17929.06,Metal Loss Group,Internal,10,0.025,0.6,1.5,06:11,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65183925,-119.78205433,405.04,,,,,,
6270,5080,41.35,21.46,19.89,17929.21,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.65183903,-119.78205471,405.04,,,,,,
6271,5080,41.35,21.77,19.58,17929.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65183845,-119.78205567,405.04,,,,,,
6272,5080,41.35,21.90,19.45,17929.65,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65183829,-119.78205595,405.04,,,,,,
6273,5080,41.35,22.20,19.14,17929.96,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65183778,-119.78205681,405.04,,,,,,
6274,5080,41.35,22.58,18.76,17930.34,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65183720,-119.78205778,405.05,,,,,,
6275,5080,41.35,24.00,17.34,17931.76,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65183488,-119.78206170,405.05,,,,,,
6276,5080,41.35,25.47,15.88,17933.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65183251,-119.78206569,405.06,,,,,,
6277,5080,41.35,25.64,15.71,17933.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65183227,-119.78206609,405.06,,,,,,
6278,5080,41.35,25.75,15.59,17933.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65183208,-119.78206642,405.06,,,,,,
6279,5080,41.35,26.50,14.85,17934.26,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65183083,-119.78206851,405.07,,,,,,
6280,5080,41.35,26.69,14.66,17934.44,Metal Loss,Internal,15,0.038,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65183059,-119.78206892,405.07,,,,,,
6281,5080,41.35,26.89,14.45,17934.65,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65183025,-119.78206949,405.07,,,,,,
6282,5080,41.35,27.05,14.30,17934.81,Metal Loss Group,Internal,17,0.043,0.5,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65182995,-119.78207001,405.07,,,,,,
6283,5080,41.35,27.40,13.95,17935.16,Metal Loss,Internal,14,0.035,0.6,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65182936,-119.78207099,405.07,,,,,,
6284,5080,41.35,27.67,13.68,17935.42,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65182897,-119.78207165,405.07,,,,,,
6285,5080,41.35,27.80,13.54,17935.56,Metal Loss Group,Internal,10,0.025,1.6,1.4,06:31,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65182875,-119.78207202,405.07,,,,,,
6286,5080,41.35,28.08,13.27,17935.84,Metal Loss Group,Internal,16,0.040,1.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.65182829,-119.78207280,405.07,,,,,,
6287,5080,41.35,28.49,12.86,17936.25,Metal Loss Group,Internal,12,0.030,2.7,1.5,06:20,,ERW,0.250,X42,8.625,1440,,0.695,2070,2876,35.65182766,-119.78207386,405.08,,,,,,
6288,5080,41.35,28.99,12.35,17936.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65182679,-119.78207532,405.08,,,,,,
6289,5080,41.35,29.25,12.10,17937.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65182642,-119.78207595,405.08,,,,,,
6290,5080,41.35,29.54,11.81,17937.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65182591,-119.78207681,405.08,,,,,,
6291,5080,41.35,29.78,11.56,17937.54,Metal Loss Group,Internal,16,0.040,1.3,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65182553,-119.78207744,405.08,,,,,,
6292,5080,41.35,30.03,11.31,17937.79,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65182513,-119.78207812,405.08,,,,,,
6293,5080,41.35,30.32,11.03,17938.07,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65182464,-119.78207895,405.09,,,,,,
6294,5080,41.35,30.57,10.78,17938.32,Metal Loss Group,Internal,10,0.025,0.4,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65182426,-119.78207958,405.09,,,,,,
6295,5080,41.35,30.74,10.61,17938.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65182400,-119.78208003,405.09,,,,,,
6296,5080,41.35,30.99,10.35,17938.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65182356,-119.78208078,405.09,,,,,,
6297,5080,41.35,31.27,10.07,17939.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65182314,-119.78208148,405.09,,,,,,
6298,5080,41.35,31.41,9.93,17939.17,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65182293,-119.78208183,405.09,,,,,,
6299,5080,41.35,31.67,9.68,17939.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65182246,-119.78208263,405.09,,,,,,
6300,5080,41.35,31.85,9.50,17939.61,Metal Loss,Internal,10,0.025,0.7,1.4,06:35,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65182219,-119.78208307,405.09,,,,,,
6301,5080,41.35,32.32,9.02,17940.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65182146,-119.78208431,405.10,,,,,,
6302,5080,41.35,32.46,8.88,17940.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65182118,-119.78208478,405.10,,,,,,
6303,5080,41.35,32.89,8.45,17940.65,Metal Loss Group,Internal,11,0.028,0.8,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.65182054,-119.78208588,405.10,,,,,,
6304,5080,41.35,33.26,8.09,17941.01,Metal Loss,Internal,10,0.025,0.4,0.8,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65181989,-119.78208698,405.10,,,,,,
6305,5080,41.35,33.39,7.95,17941.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65181969,-119.78208733,405.10,,,,,,
6306,5080,41.35,33.64,7.71,17941.39,Metal Loss Group,Internal,20,0.050,2.9,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.726,1985,2757,35.65181931,-119.78208797,405.10,,,,,,
6307,5080,41.35,34.47,6.88,17942.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65181801,-119.78209019,405.10,,,,,,
6308,5080,41.35,34.71,6.64,17942.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65181761,-119.78209087,405.10,,,,,,
6309,5080,41.35,34.83,6.52,17942.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65181744,-119.78209117,405.10,,,,,,
6310,5080,41.35,35.12,6.23,17942.87,Metal Loss Group,Internal,12,0.030,1.2,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65181695,-119.78209199,405.11,,,,,,
6311,5080,41.35,35.45,5.89,17943.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65181642,-119.78209291,405.11,,,,,,
6312,5080,41.35,35.71,5.64,17943.47,Metal Loss Group,Internal,17,0.043,0.7,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65181603,-119.78209358,405.11,,,,,,
6313,5080,41.35,35.99,5.36,17943.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65181552,-119.78209445,405.11,,,,,,
6314,5080,41.35,36.11,5.23,17943.87,Metal Loss Group,Internal,10,0.025,1.7,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65181533,-119.78209476,405.11,,,,,,
6315,5080,41.35,36.35,5.00,17944.11,Metal Loss Group,Internal,14,0.035,2.0,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.693,2079,2888,35.65181496,-119.78209539,405.11,,,,,,
