"Item
6316,5080,41.35,36.91,4.44,17944.67,Metal Loss Group,Internal,20,0.050,0.8,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65181408,-119.78209690,405.11,,,,,,
6317,5080,41.35,37.33,4.02,17945.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65181346,-119.78209796,405.11,,,,,,
6318,5080,41.35,37.61,3.73,17945.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65181295,-119.78209882,405.11,,,,,,
6319,5080,41.35,37.76,3.59,17945.51,Metal Loss Group,Internal,10,0.025,0.9,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65181273,-119.78209919,405.11,,,,,,
6320,5080,41.35,37.94,3.40,17945.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65181243,-119.78209971,405.11,,,,,,
6321,5080,41.35,38.12,3.23,17945.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65181220,-119.78210011,405.12,,,,,,
6322,5080,41.35,38.50,2.85,17946.26,Metal Loss,Internal,10,0.025,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65181153,-119.78210125,405.12,,,,,,
6323,5080,41.35,38.74,2.61,17946.50,Metal Loss,Internal,13,0.033,0.4,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65181115,-119.78210189,405.12,,,,,,
6324,5080,41.35,38.94,2.40,17946.70,Metal Loss,Internal,17,0.043,0.6,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65181079,-119.78210250,405.12,,,,,,
6325,5080,41.35,39.41,1.94,17947.17,Metal Loss,Internal,18,0.045,0.5,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65181007,-119.78210373,405.12,,,,,,
6326,5080,41.35,39.73,1.61,17947.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65180962,-119.78210451,405.12,,,,,,
6327,5080,41.35,40.28,1.06,17948.04,Metal Loss Group,Internal,10,0.025,0.8,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65180863,-119.78210619,405.12,,,,,,
6328,5080,41.35,40.46,0.89,17948.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65180839,-119.78210660,405.12,,,,,,
6329,5080,41.35,41.20,0.15,17948.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65180727,-119.78210851,405.13,,,,,,
6330,5090,41.23,41.35,41.23,17949.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:26,,,,35.65180696,-119.78210903,405.13,,,,,,
6331,5090,41.23,0.34,40.89,17949.44,Metal Loss,Internal,21,0.053,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65180642,-119.78210995,405.13,,,,,,
6332,5090,41.23,0.96,40.27,17950.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65180546,-119.78211159,405.13,,,,,,
6333,5090,41.23,2.25,38.98,17951.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65180344,-119.78211503,405.13,,,,,,
6334,5090,41.23,2.74,38.49,17951.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65180261,-119.78211645,405.13,,,,,,
6335,5090,41.23,3.14,38.09,17952.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65180198,-119.78211752,405.14,,,,,,
6336,5090,41.23,5.45,35.78,17954.55,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65179835,-119.78212372,405.14,,,,,,
6337,5090,41.23,6.83,34.41,17955.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65179608,-119.78212759,405.15,,,,,,
6338,5090,41.23,7.05,34.18,17956.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65179580,-119.78212806,405.15,,,,,,
6339,5090,41.23,7.20,34.03,17956.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65179551,-119.78212855,405.15,,,,,,
6340,5090,41.23,7.78,33.45,17956.88,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65179458,-119.78213014,405.15,,,,,,
6341,5090,41.23,7.97,33.26,17957.07,Metal Loss,Internal,14,0.035,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65179425,-119.78213071,405.15,,,,,,
6342,5090,41.23,8.11,33.12,17957.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65179406,-119.78213104,405.15,,,,,,
6343,5090,41.23,8.35,32.88,17957.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65179367,-119.78213170,405.15,,,,,,
6344,5090,41.23,8.53,32.70,17957.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65179335,-119.78213224,405.15,,,,,,
6345,5090,41.23,9.06,32.17,17958.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65179254,-119.78213363,405.16,,,,,,
6346,5090,41.23,10.26,30.97,17959.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65179058,-119.78213696,405.16,,,,,,
6347,5090,41.23,10.89,30.34,17959.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65178964,-119.78213858,405.16,,,,,,
6348,5090,41.23,11.96,29.27,17961.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65178787,-119.78214158,405.17,,,,,,
6349,5090,41.23,12.33,28.90,17961.44,Metal Loss,Internal,24,0.060,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65178731,-119.78214254,405.17,,,,,,
6350,5090,41.23,12.96,28.27,17962.06,Metal Loss,Internal,22,0.055,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65178632,-119.78214424,405.17,,,,,,
6351,5090,41.23,13.22,28.01,17962.32,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65178586,-119.78214501,405.17,,,,,,
6352,5090,41.23,13.51,27.72,17962.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65178544,-119.78214573,405.17,,,,,,
6353,5090,41.23,17.50,23.73,17966.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65177905,-119.78215662,405.18,,,,,,
6354,5090,41.23,18.94,22.30,17968.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65177673,-119.78216058,405.19,,,,,,
6355,5090,41.23,19.27,21.96,17968.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65177620,-119.78216148,405.19,,,,,,
6356,5090,41.23,20.50,20.74,17969.60,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65177420,-119.78216489,405.19,,,,,,
6357,5090,41.23,21.18,20.06,17970.28,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65177314,-119.78216671,405.20,,,,,,
6358,5090,41.23,21.90,19.33,17971.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65177197,-119.78216869,405.20,,,,,,
6359,5090,41.23,22.24,18.99,17971.34,Metal Loss Group,Internal,16,0.040,1.0,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65177145,-119.78216959,405.20,,,,,,
6360,5090,41.23,22.49,18.74,17971.60,Metal Loss Group,Internal,10,0.025,1.1,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.65177097,-119.78217039,405.20,,,,,,
6361,5090,41.23,22.88,18.35,17971.98,Metal Loss Group,Internal,23,0.058,2.7,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.733,1965,2729,35.65177038,-119.78217141,405.20,,,,,,
6362,5090,41.23,23.36,17.88,17972.46,Metal Loss Group,Internal,15,0.038,0.9,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65176960,-119.78217274,405.20,,,,,,
6363,5090,41.23,23.52,17.71,17972.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65176931,-119.78217324,405.20,,,,,,
6364,5090,41.23,23.82,17.41,17972.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65176886,-119.78217400,405.20,,,,,,
6365,5090,41.23,23.97,17.26,17973.07,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65176860,-119.78217446,405.20,,,,,,
6366,5090,41.23,24.53,16.70,17973.63,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65176768,-119.78217605,405.21,,,,,,
6367,5090,41.23,25.69,15.54,17974.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65176587,-119.78217919,405.21,,,,,,
6368,5090,41.23,26.35,14.88,17975.45,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.65176479,-119.78218106,405.21,,,,,,
6369,5090,41.23,28.16,13.08,17977.26,Metal Loss,Internal,13,0.033,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65176193,-119.78218601,405.21,,,,,,
6370,5090,41.23,28.65,12.58,17977.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65176107,-119.78218750,405.21,,,,,,
6371,5090,41.23,28.80,12.43,17977.90,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65176087,-119.78218786,405.21,,,,,,
6372,5090,41.23,29.07,12.16,17978.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65176046,-119.78218856,405.21,,,,,,
6373,5090,41.23,29.59,11.64,17978.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65175962,-119.78219001,405.21,,,,,,
6374,5090,41.23,29.71,11.52,17978.82,Metal Loss Group,Internal,15,0.038,1.1,1.8,06:19,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.65175943,-119.78219034,405.21,,,,,,
6375,5090,41.23,29.98,11.25,17979.08,Metal Loss Group,Internal,10,0.025,0.6,1.3,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65175903,-119.78219104,405.21,,,,,,
6376,5090,41.23,30.18,11.05,17979.29,Metal Loss,Internal,14,0.035,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65175868,-119.78219165,405.21,,,,,,
6377,5090,41.23,30.88,10.35,17979.99,Metal Loss Group,Internal,10,0.025,1.4,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65175760,-119.78219352,405.21,,,,,,
6378,5090,41.23,31.20,10.03,17980.30,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65175707,-119.78219443,405.22,,,,,,
6379,5090,41.23,31.42,9.81,17980.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65175672,-119.78219504,405.22,,,,,,
6380,5090,41.23,33.33,7.90,17982.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65175368,-119.78220031,405.22,,,,,,
6381,5090,41.23,34.57,6.66,17983.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65175171,-119.78220372,405.22,,,,,,
6382,5090,41.23,34.74,6.49,17983.85,Metal Loss,Internal,16,0.040,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65175147,-119.78220414,405.22,,,,,,
6383,5090,41.23,34.89,6.34,17984.00,Metal Loss,Internal,24,0.060,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65175126,-119.78220450,405.22,,,,,,
6384,5090,41.23,35.19,6.05,17984.29,Metal Loss Group,Internal,10,0.025,0.6,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65175077,-119.78220535,405.22,,,,,,
6385,5090,41.23,35.60,5.64,17984.70,Metal Loss,Internal,13,0.033,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65175009,-119.78220653,405.22,,,,,,
6386,5090,41.23,35.78,5.45,17984.89,Metal Loss,Internal,11,0.028,0.6,1.1,06:12,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65174982,-119.78220699,405.22,,,,,,
6387,5090,41.23,35.94,5.29,17985.04,Metal Loss,Internal,17,0.043,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65174954,-119.78220748,405.22,,,,,,
6388,5090,41.23,36.35,4.88,17985.45,Metal Loss Group,Internal,15,0.038,0.8,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65174894,-119.78220853,405.22,,,,,,
6389,5090,41.23,36.83,4.40,17985.94,Metal Loss,Internal,16,0.040,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65174813,-119.78220992,405.22,,,,,,
6390,5090,41.23,37.13,4.11,17986.23,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65174768,-119.78221071,405.22,,,,,,
6391,5090,41.23,37.82,3.41,17986.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65174660,-119.78221257,405.23,,,,,,
6392,5090,41.23,38.21,3.03,17987.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65174595,-119.78221370,405.23,,,,,,
6393,5090,41.23,38.63,2.60,17987.73,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65174526,-119.78221490,405.23,,,,,,
6394,5090,41.23,39.09,2.14,17988.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65174461,-119.78221602,405.23,,,,,,
6395,5090,41.23,39.24,2.00,17988.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65174433,-119.78221651,405.23,,,,,,
6396,5090,41.23,39.58,1.66,17988.68,Metal Loss,Internal,13,0.033,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65174381,-119.78221741,405.23,,,,,,
6397,5100,41.12,41.23,41.12,17990.34,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:40,,,,35.65174120,-119.78222193,405.23,,,,,,
6398,5100,41.12,0.56,40.56,17990.90,Metal Loss,Internal,22,0.055,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65174033,-119.78222344,405.23,,,,,,
6399,5100,41.12,3.99,37.13,17994.33,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65173492,-119.78223281,405.24,,,,,,
6400,5100,41.12,4.27,36.85,17994.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65173443,-119.78223367,405.24,,,,,,
6401,5100,41.12,4.45,36.67,17994.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65173410,-119.78223423,405.24,,,,,,
6402,5100,41.12,4.56,36.56,17994.89,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65173393,-119.78223454,405.24,,,,,,
6403,5100,41.12,5.12,36.00,17995.45,Metal Loss Group,Internal,17,0.043,1.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.65173313,-119.78223591,405.24,,,,,,
6404,5100,41.12,5.83,35.28,17996.17,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65173192,-119.78223800,405.24,,,,,,
6405,5100,41.12,6.20,34.92,17996.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65173136,-119.78223899,405.24,,,,,,
6406,5100,41.12,6.70,34.42,17997.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65173061,-119.78224029,405.24,,,,,,
6407,5100,41.12,7.47,33.65,17997.81,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65172936,-119.78224244,405.24,,,,,,
6408,5100,41.12,8.82,32.29,17999.16,Metal Loss,Internal,16,0.040,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65172721,-119.78224618,405.24,,,,,,
6409,5100,41.12,9.96,31.16,18000.30,Metal Loss,Internal,10,0.025,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65172539,-119.78224932,405.25,,,,,,
6410,5100,41.12,10.54,30.58,18000.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65172451,-119.78225085,405.25,,,,,,
6411,5100,41.12,12.09,29.03,18002.42,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65172205,-119.78225511,405.25,,,,,,
6412,5100,41.12,12.24,28.88,18002.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65172183,-119.78225549,405.25,,,,,,
6413,5100,41.12,12.97,28.15,18003.30,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65172062,-119.78225760,405.25,,,,,,
6414,5100,41.12,13.46,27.66,18003.80,Metal Loss,Internal,15,0.038,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65171988,-119.78225887,405.25,,,,,,
6415,5100,41.12,13.76,27.36,18004.09,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65171945,-119.78225961,405.25,,,,,,
6416,5100,41.12,15.13,25.99,18005.46,Metal Loss,Internal,21,0.053,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65171730,-119.78226335,405.25,,,,,,
6417,5100,41.12,15.32,25.80,18005.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65171698,-119.78226390,405.25,,,,,,
6418,5100,41.12,15.61,25.51,18005.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65171647,-119.78226480,405.26,,,,,,
6419,5100,41.12,16.07,25.05,18006.40,Metal Loss,Internal,20,0.050,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65171578,-119.78226603,405.26,,,,,,
6420,5100,41.12,16.77,24.35,18007.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65171467,-119.78226798,405.26,,,,,,
6421,5100,41.12,17.49,23.63,18007.82,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65171357,-119.78226993,405.27,,,,,,
6422,5100,41.12,18.63,22.49,18008.97,Metal Loss,Internal,14,0.035,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65171171,-119.78227321,405.28,,,,,,
6423,5100,41.12,19.15,21.97,18009.48,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65171095,-119.78227456,405.28,,,,,,
6424,5100,41.12,19.46,21.66,18009.79,Metal Loss Group,Internal,18,0.045,1.1,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65171045,-119.78227545,405.28,,,,,,
6425,5100,41.12,20.21,20.91,18010.54,Metal Loss,Internal,16,0.040,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65170932,-119.78227745,405.29,,,,,,
6426,5100,41.12,20.40,20.72,18010.74,Metal Loss,Internal,13,0.033,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65170898,-119.78227804,405.29,,,,,,
6427,5100,41.12,20.84,20.28,18011.17,Metal Loss,Internal,15,0.038,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65170831,-119.78227923,405.29,,,,,,
6428,5100,41.12,21.26,19.86,18011.59,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65170762,-119.78228045,405.30,,,,,,
6429,5100,41.12,21.58,19.54,18011.91,Metal Loss,Internal,10,0.025,0.6,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65170717,-119.78228125,405.30,,,,,,
6430,5100,41.12,22.52,18.59,18012.86,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65170566,-119.78228392,405.30,,,,,,
6431,5100,41.12,23.26,17.85,18013.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65170454,-119.78228590,405.31,,,,,,
6432,5100,41.12,24.00,17.12,18014.33,Metal Loss Group,Internal,18,0.045,1.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65170335,-119.78228800,405.31,,,,,,
6433,5100,41.12,24.32,16.80,18014.65,Metal Loss,Internal,15,0.038,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65170283,-119.78228892,405.32,,,,,,
6434,5100,41.12,25.42,15.70,18015.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65170116,-119.78229188,405.32,,,,,,
6435,5100,41.12,25.66,15.46,18015.99,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65170078,-119.78229254,405.33,,,,,,
6436,5100,41.12,25.81,15.30,18016.15,Metal Loss,Internal,16,0.040,0.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65170050,-119.78229304,405.33,,,,,,
6437,5100,41.12,26.11,15.00,18016.45,Metal Loss,Internal,15,0.038,0.5,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65170008,-119.78229379,405.33,,,,,,
6438,5100,41.12,26.58,14.54,18016.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65169938,-119.78229503,405.33,,,,,,
6439,5100,41.12,27.35,13.77,18017.69,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65169814,-119.78229722,405.34,,,,,,
6440,5100,41.12,27.93,13.18,18018.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65169725,-119.78229878,405.34,,,,,,
6441,5100,41.12,29.11,12.01,18019.44,Metal Loss,Internal,10,0.025,0.7,1.4,06:12,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65169537,-119.78230211,405.35,,,,,,
6442,5100,41.12,30.06,11.06,18020.40,Metal Loss Group,Internal,17,0.043,1.2,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65169389,-119.78230472,405.36,,,,,,
6443,5100,41.12,32.55,8.57,18022.88,Metal Loss Group,Internal,15,0.038,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65169004,-119.78231167,405.38,,,,,,
6444,5100,41.12,32.81,8.31,18023.14,Metal Loss,Internal,14,0.035,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65168967,-119.78231233,405.38,,,,,,
6445,5100,41.12,33.95,7.17,18024.28,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65168793,-119.78231551,405.40,,,,,,
6446,5100,41.12,34.10,7.01,18024.44,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65168765,-119.78231602,405.40,,,,,,
6447,5100,41.12,35.51,5.61,18025.85,Metal Loss,Internal,16,0.040,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65168552,-119.78231989,405.42,,,,,,
6448,5100,41.12,35.87,5.25,18026.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65168498,-119.78232087,405.42,,,,,,
6449,5100,41.12,37.25,3.86,18027.59,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65168287,-119.78232471,405.44,,,,,,
6450,5110,40.58,41.12,40.58,18031.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:08,,,,35.65167692,-119.78233554,405.48,,,,,,
6451,5110,40.58,2.72,37.86,18034.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65167280,-119.78234303,405.51,,,,,,
6452,5110,40.58,12.49,28.09,18043.94,Metal Loss Group,Internal,11,0.028,1.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65165783,-119.78237028,405.63,,,,,,
6453,5110,40.58,13.05,27.53,18044.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65165696,-119.78237191,405.63,,,,,,
6454,5110,40.58,13.28,27.30,18044.73,Metal Loss Group,Internal,16,0.040,1.1,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65165664,-119.78237251,405.64,,,,,,
6455,5110,40.58,13.55,27.03,18045.00,Metal Loss,Internal,24,0.060,0.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65165619,-119.78237336,405.64,,,,,,
6456,5110,40.58,15.40,25.18,18046.85,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65165345,-119.78237852,405.66,,,,,,
6457,5110,40.58,15.73,24.85,18047.18,Metal Loss Group,Internal,14,0.035,1.2,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65165291,-119.78237953,405.67,,,,,,
6458,5110,40.58,16.07,24.51,18047.52,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65165243,-119.78238043,405.67,,,,,,
6459,5110,40.58,16.25,24.33,18047.70,Metal Loss,Internal,13,0.033,0.5,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65165214,-119.78238098,405.67,,,,,,
6460,5110,40.58,17.05,23.54,18048.50,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65165094,-119.78238323,405.68,,,,,,
6461,5110,40.58,17.39,23.19,18048.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65165043,-119.78238419,405.69,,,,,,
6462,5110,40.58,18.58,22.00,18050.03,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65164869,-119.78238747,405.70,,,,,,
6463,5110,40.58,18.94,21.64,18050.39,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65164815,-119.78238848,405.70,,,,,,
6464,5110,40.58,21.28,19.30,18052.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65164464,-119.78239509,405.73,,,,,,
6465,5110,40.58,21.98,18.60,18053.43,Metal Loss,Internal,10,0.025,0.8,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65164361,-119.78239703,405.74,,,,,,
6466,5110,40.58,22.39,18.19,18053.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65164298,-119.78239822,405.74,,,,,,
6467,5110,40.58,26.28,14.30,18057.74,Metal Loss,Internal,21,0.053,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65163716,-119.78240916,405.79,,,,,,
6468,5110,40.58,34.52,6.06,18065.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65162494,-119.78243257,405.82,,,,,,
6469,5110,40.58,40.36,0.23,18071.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65161639,-119.78244908,405.81,,,,,,
6470,5120,41.36,40.58,41.36,18072.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:16,,,,35.65161605,-119.78244974,405.81,,,,,,
6471,5120,41.36,0.03,41.33,18072.06,Metal Loss,Internal,22,0.055,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65161596,-119.78244991,405.81,,,,,,
6472,5120,41.36,0.69,40.67,18072.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65161496,-119.78245184,405.81,,,,,,
6473,5120,41.36,1.10,40.26,18073.13,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65161440,-119.78245291,405.81,,,,,,
6474,5120,41.36,1.40,39.95,18073.44,Metal Loss,Internal,23,0.058,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65161394,-119.78245381,405.81,,,,,,
6475,5120,41.36,2.23,39.12,18074.27,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65161273,-119.78245614,405.81,,,,,,
6476,5120,41.36,2.92,38.43,18074.96,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65161173,-119.78245807,405.81,,,,,,
6477,5120,41.36,3.75,37.61,18075.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65161054,-119.78246038,405.81,,,,,,
6478,5120,41.36,5.00,36.35,18077.04,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65160862,-119.78246407,405.81,,,,,,
6479,5120,41.36,5.24,36.12,18077.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65160828,-119.78246473,405.81,,,,,,
6480,5120,41.36,5.64,35.72,18077.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65160774,-119.78246578,405.81,,,,,,
6481,5120,41.36,6.25,35.11,18078.28,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65160678,-119.78246762,405.80,,,,,,
6482,5120,41.36,7.40,33.95,18079.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65160510,-119.78247087,405.80,,,,,,
6483,5120,41.36,8.40,32.96,18080.43,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65160368,-119.78247361,405.80,,,,,,
6484,5120,41.36,8.74,32.62,18080.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65160320,-119.78247453,405.80,,,,,,
6485,5120,41.36,9.47,31.88,18081.51,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65160205,-119.78247674,405.80,,,,,,
6486,5120,41.36,10.45,30.91,18082.48,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65160060,-119.78247953,405.80,,,,,,
6487,5120,41.36,10.58,30.78,18082.61,Metal Loss Group,Internal,18,0.045,1.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.685,2102,2920,35.65160040,-119.78247991,405.80,,,,,,
6488,5120,41.36,11.34,30.02,18083.37,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65159935,-119.78248195,405.80,,,,,,
6489,5120,41.36,11.70,29.66,18083.73,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65159875,-119.78248309,405.80,,,,,,
6490,5120,41.36,11.94,29.42,18083.97,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65159841,-119.78248375,405.80,,,,,,
6491,5120,41.36,12.13,29.22,18084.17,Metal Loss,Internal,17,0.043,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65159809,-119.78248437,405.80,,,,,,
6492,5120,41.36,12.37,28.99,18084.40,Metal Loss,Internal,15,0.038,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65159775,-119.78248502,405.79,,,,,,
6493,5120,41.36,12.59,28.77,18084.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65159750,-119.78248551,405.79,,,,,,
6494,5120,41.36,16.94,24.42,18088.97,Metal Loss,Internal,13,0.033,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65159104,-119.78249794,405.79,,,,,,
6495,5120,41.36,17.92,23.44,18089.95,Metal Loss,Internal,13,0.033,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65158956,-119.78250078,405.78,,,,,,
6496,5120,41.36,18.94,22.41,18090.98,Metal Loss,Internal,15,0.038,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65158807,-119.78250367,405.78,,,,,,
6497,5120,41.36,19.48,21.88,18091.51,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65158732,-119.78250510,405.78,,,,,,
6498,5120,41.36,22.10,19.26,18094.13,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65158346,-119.78251254,405.78,,,,,,
6499,5120,41.36,23.27,18.09,18095.30,Metal Loss,Internal,14,0.035,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65158167,-119.78251598,405.78,,,,,,
6500,5120,41.36,23.90,17.45,18095.94,Metal Loss,Internal,14,0.035,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65158081,-119.78251764,405.77,,,,,,
6501,5120,41.36,24.59,16.77,18096.62,Metal Loss,Internal,12,0.030,0.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65157982,-119.78251954,405.77,,,,,,
6502,5120,41.36,29.74,11.61,18101.78,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65157218,-119.78253425,405.76,,,,,,
6503,5120,41.36,30.28,11.08,18102.31,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65157144,-119.78253568,405.76,,,,,,
6504,5120,41.36,32.43,8.93,18104.46,Metal Loss,Internal,20,0.050,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65156827,-119.78254178,405.76,,,,,,
6505,5120,41.36,34.94,6.41,18106.97,Metal Loss,Internal,15,0.038,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65156447,-119.78254894,405.76,,,,,,
6506,5120,41.36,35.75,5.61,18107.78,Metal Loss,Internal,16,0.040,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65156330,-119.78255114,405.76,,,,,,
6507,5120,41.36,36.13,5.22,18108.17,Metal Loss,Internal,20,0.050,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65156274,-119.78255219,405.76,,,,,,
6508,5120,41.36,36.31,5.05,18108.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65156245,-119.78255274,405.76,,,,,,
6509,5120,41.36,39.84,1.52,18111.87,Metal Loss,Internal,16,0.040,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65155722,-119.78256257,405.77,,,,,,
6510,5120,41.36,41.28,0.08,18113.31,Metal Loss Group,Internal,23,0.058,1.5,1.2,06:11,At Weld,ERW,0.250,X42,8.625,1440,,0.698,2065,2867,35.65155508,-119.78256659,405.77,,,,,,
6511,5130,41.33,41.36,41.33,18113.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:14,,,,35.65155492,-119.78256688,405.77,,,,,,
6512,5130,41.33,0.22,41.12,18113.61,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65155459,-119.78256751,405.77,,,,,,
6513,5130,41.33,2.77,38.56,18116.16,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.65155070,-119.78257480,405.77,,,,,,
6514,5130,41.33,3.12,38.22,18116.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65155018,-119.78257579,405.77,,,,,,
6515,5130,41.33,3.79,37.54,18117.18,Metal Loss Group,Internal,13,0.033,1.4,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65154919,-119.78257765,405.77,,,,,,
6516,5130,41.33,4.04,37.29,18117.43,Metal Loss Group,Internal,12,0.030,0.6,1.1,06:41,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.65154881,-119.78257835,405.77,,,,,,
6517,5130,41.33,4.24,37.09,18117.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65154852,-119.78257890,405.77,,,,,,
6518,5130,41.33,4.40,36.93,18117.79,Metal Loss Group,Internal,10,0.025,1.6,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65154822,-119.78257947,405.77,,,,,,
6519,5130,41.33,4.66,36.68,18118.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65154786,-119.78258015,405.77,,,,,,
6520,5130,41.33,4.82,36.51,18118.21,Metal Loss Group,Internal,10,0.025,1.6,1.6,06:14,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65154764,-119.78258057,405.77,,,,,,
6521,5130,41.33,5.16,36.17,18118.55,Metal Loss,Internal,10,0.025,0.5,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65154716,-119.78258146,405.77,,,,,,
6522,5130,41.33,5.36,35.97,18118.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65154684,-119.78258207,405.77,,,,,,
6523,5130,41.33,5.53,35.80,18118.92,Metal Loss,Internal,15,0.038,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65154665,-119.78258243,405.77,,,,,,
6524,5130,41.33,5.65,35.69,18119.04,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65154637,-119.78258293,405.78,,,,,,
6525,5130,41.33,5.82,35.51,18119.21,Metal Loss,Internal,19,0.048,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65154612,-119.78258339,405.78,,,,,,
6526,5130,41.33,5.94,35.39,18119.33,Metal Loss,Internal,11,0.028,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65154594,-119.78258373,405.78,,,,,,
6527,5130,41.33,6.38,34.95,18119.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65154528,-119.78258494,405.78,,,,,,
6528,5130,41.33,6.58,34.76,18119.97,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65154496,-119.78258553,405.78,,,,,,
6529,5130,41.33,6.71,34.63,18120.09,Metal Loss Group,Internal,18,0.045,1.6,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.694,2076,2884,35.65154478,-119.78258584,405.78,,,,,,
6530,5130,41.33,6.94,34.39,18120.33,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65154442,-119.78258652,405.78,,,,,,
6531,5130,41.33,7.48,33.85,18120.87,Metal Loss Group,Internal,16,0.040,1.1,1.5,06:20,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65154356,-119.78258808,405.79,,,,,,
6532,5130,41.33,8.50,32.84,18121.89,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65154200,-119.78259096,405.79,,,,,,
6533,5130,41.33,8.68,32.66,18122.07,Metal Loss Group,Internal,15,0.038,0.4,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65154169,-119.78259152,405.79,,,,,,
6534,5130,41.33,8.97,32.37,18122.36,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65154127,-119.78259229,405.79,,,,,,
6535,5130,41.33,9.53,31.80,18122.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65154044,-119.78259382,405.80,,,,,,
6536,5130,41.33,9.94,31.39,18123.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65153977,-119.78259504,405.80,,,,,,
6537,5130,41.33,10.12,31.22,18123.51,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65153954,-119.78259547,405.80,,,,,,
6538,5130,41.33,13.17,28.16,18126.56,Metal Loss Group,Internal,14,0.035,1.6,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.65153483,-119.78260411,405.82,,,,,,
6539,5130,41.33,15.60,25.73,18128.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65153108,-119.78261099,405.83,,,,,,
6540,5130,41.33,15.81,25.52,18129.20,Metal Loss Group,Internal,17,0.043,0.3,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65153075,-119.78261160,405.83,,,,,,
6541,5130,41.33,18.01,23.33,18131.40,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65152745,-119.78261766,405.84,,,,,,
6542,5130,41.33,18.70,22.64,18132.09,Metal Loss,Internal,10,0.025,0.6,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65152640,-119.78261959,405.85,,,,,,
6543,5130,41.33,18.85,22.48,18132.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65152619,-119.78261997,405.85,,,,,,
6544,5130,41.33,20.26,21.07,18133.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65152409,-119.78262382,405.85,,,,,,
6545,5130,41.33,22.99,18.35,18136.38,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65151993,-119.78263146,405.87,,,,,,
6546,5130,41.33,23.13,18.21,18136.52,Metal Loss,Internal,11,0.028,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65151975,-119.78263178,405.87,,,,,,
6547,5130,41.33,23.39,17.95,18136.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65151937,-119.78263249,405.87,,,,,,
6548,5130,41.33,25.18,16.16,18138.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65151662,-119.78263752,405.88,,,,,,
6549,5130,41.33,27.01,14.33,18140.40,Metal Loss,Internal,16,0.040,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65151383,-119.78264264,405.89,,,,,,
6550,5130,41.33,27.32,14.02,18140.71,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65151332,-119.78264356,405.89,,,,,,
6551,5130,41.33,29.68,11.66,18143.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65150968,-119.78265010,405.90,,,,,,
6552,5130,41.33,32.09,9.25,18145.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65150598,-119.78265673,405.92,,,,,,
6553,5130,41.33,33.96,7.37,18147.35,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65150304,-119.78266202,405.93,,,,,,
6554,5130,41.33,34.55,6.79,18147.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65150214,-119.78266363,405.93,,,,,,
6555,5130,41.33,34.69,6.65,18148.08,Metal Loss,Internal,12,0.030,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65150194,-119.78266399,405.93,,,,,,
6556,5130,41.33,35.26,6.08,18148.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65150107,-119.78266555,405.94,,,,,,
6557,5130,41.33,36.42,4.91,18149.81,Metal Loss,Internal,10,0.025,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65149921,-119.78266888,405.94,,,,,,
6558,5130,41.33,37.29,4.04,18150.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65149792,-119.78267120,405.95,,,,,,
6559,5130,41.33,37.54,3.80,18150.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65149748,-119.78267200,405.95,,,,,,
6560,5130,41.33,37.65,3.69,18151.03,Metal Loss Group,Internal,19,0.048,2.5,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.716,2012,2795,35.65149738,-119.78267218,405.95,,,,,,
6561,5130,41.33,40.07,1.26,18153.46,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65149356,-119.78267903,405.96,,,,,,
6562,5130,41.33,40.38,0.95,18153.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65149308,-119.78267990,405.96,,,,,,
6563,5130,41.33,41.21,0.13,18154.60,Metal Loss,Internal,11,0.028,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65149184,-119.78268211,405.97,,,,,,
6564,5140,41.40,41.33,41.40,18154.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,05:20,,,,35.65149161,-119.78268253,405.97,,,,,,
6565,5140,41.40,0.11,41.29,18154.83,Metal Loss,Internal,20,0.050,0.6,1.3,06:17,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65149145,-119.78268282,405.97,,,,,,
6566,5140,41.40,0.44,40.96,18155.17,Metal Loss,Internal,22,0.055,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65149094,-119.78268374,405.97,,,,,,
6567,5140,41.40,0.65,40.75,18155.37,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65149062,-119.78268430,405.97,,,,,,
6568,5140,41.40,1.21,40.19,18155.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65148972,-119.78268592,405.98,,,,,,
6569,5140,41.40,1.37,40.03,18156.10,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65148951,-119.78268630,405.98,,,,,,
6570,5140,41.40,1.79,39.62,18156.51,Metal Loss,Internal,13,0.033,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65148885,-119.78268748,405.98,,,,,,
6571,5140,41.40,5.72,35.68,18160.45,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65148275,-119.78269844,406.00,,,,,,
6572,5140,41.40,8.29,33.11,18163.01,Metal Loss,Internal,16,0.040,0.4,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65147875,-119.78270562,406.02,,,,,,
6573,5140,41.40,9.01,32.40,18163.73,Metal Loss Group,Internal,12,0.030,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65147768,-119.78270754,406.02,,,,,,
6574,5140,41.40,9.69,31.72,18164.41,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65147660,-119.78270947,406.02,,,,,,
6575,5140,41.40,9.94,31.46,18164.66,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65147623,-119.78271014,406.03,,,,,,
6576,5140,41.40,10.23,31.17,18164.95,Metal Loss Group,Internal,12,0.030,0.6,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65147576,-119.78271098,406.03,,,,,,
6577,5140,41.40,10.99,30.42,18165.71,Metal Loss Group,Internal,12,0.030,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65147464,-119.78271299,406.03,,,,,,
6578,5140,41.40,12.46,28.95,18167.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65147237,-119.78271707,406.04,,,,,,
6579,5140,41.40,12.57,28.83,18167.29,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65147211,-119.78271753,406.04,,,,,,
6580,5140,41.40,14.00,27.40,18168.72,Metal Loss,Internal,14,0.035,0.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65146997,-119.78272138,406.05,,,,,,
6581,5140,41.40,14.50,26.91,18169.22,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65146920,-119.78272275,406.05,,,,,,
6582,5140,41.40,14.64,26.76,18169.36,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65146894,-119.78272322,406.05,,,,,,
6583,5140,41.40,15.24,26.16,18169.96,Metal Loss,Internal,15,0.038,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65146803,-119.78272485,406.06,,,,,,
6584,5140,41.40,15.66,25.74,18170.39,Metal Loss Group,Internal,19,0.048,0.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.65146736,-119.78272606,406.06,,,,,,
6585,5140,41.40,16.02,25.39,18170.74,Metal Loss,Internal,12,0.030,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65146683,-119.78272700,406.06,,,,,,
6586,5140,41.40,17.00,24.40,18171.73,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65146527,-119.78272981,406.07,,,,,,
6587,5140,41.40,17.34,24.06,18172.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65146476,-119.78273072,406.07,,,,,,
6588,5140,41.40,18.35,23.06,18173.07,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65146326,-119.78273342,406.07,,,,,,
6589,5140,41.40,18.52,22.88,18173.24,Metal Loss,Internal,14,0.035,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65146297,-119.78273395,406.07,,,,,,
6590,5140,41.40,19.79,21.62,18174.51,Metal Loss,Internal,19,0.048,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65146101,-119.78273746,406.08,,,,,,
6591,5140,41.40,20.36,21.04,18175.08,Metal Loss,Internal,17,0.043,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65146016,-119.78273899,406.08,,,,,,
6592,5140,41.40,20.65,20.75,18175.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65145966,-119.78273988,406.08,,,,,,
6593,5140,41.40,21.29,20.11,18176.01,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65145871,-119.78274160,406.09,,,,,,
6594,5140,41.40,22.02,19.39,18176.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65145757,-119.78274365,406.09,,,,,,
6595,5140,41.40,22.35,19.06,18177.07,Metal Loss Group,Internal,20,0.050,1.1,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2107,2927,35.65145704,-119.78274459,406.09,,,,,,
6596,5140,41.40,22.67,18.73,18177.40,Metal Loss,Internal,21,0.053,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65145652,-119.78274553,406.09,,,,,,
6597,5140,41.40,23.53,17.87,18178.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65145525,-119.78274781,406.10,,,,,,
6598,5140,41.40,24.55,16.85,18179.27,Metal Loss,Internal,10,0.025,0.6,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65145366,-119.78275066,406.10,,,,,,
6599,5140,41.40,24.72,16.68,18179.44,Metal Loss,Internal,10,0.025,0.7,1.3,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65145336,-119.78275120,406.10,,,,,,
6600,5140,41.40,25.16,16.25,18179.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65145274,-119.78275232,406.11,,,,,,
6601,5140,41.40,25.60,15.80,18180.32,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65145205,-119.78275355,406.11,,,,,,
6602,5140,41.40,26.05,15.36,18180.77,Metal Loss,Internal,19,0.048,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65145138,-119.78275476,406.11,,,,,,
6603,5140,41.40,26.75,14.66,18181.47,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65145021,-119.78275686,406.11,,,,,,
6604,5140,41.40,26.92,14.48,18181.64,Metal Loss Group,Internal,15,0.038,0.6,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65144998,-119.78275727,406.12,,,,,,
6605,5140,41.40,27.18,14.22,18181.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65144962,-119.78275791,406.12,,,,,,
6606,5140,41.40,27.71,13.69,18182.43,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65144878,-119.78275944,406.12,,,,,,
6607,5140,41.40,28.01,13.39,18182.73,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65144828,-119.78276033,406.12,,,,,,
6608,5140,41.40,28.57,12.84,18183.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65144741,-119.78276188,406.12,,,,,,
6609,5140,41.40,28.92,12.49,18183.64,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144689,-119.78276282,406.13,,,,,,
6610,5140,41.40,29.11,12.29,18183.84,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144664,-119.78276328,406.13,,,,,,
6611,5140,41.40,29.32,12.09,18184.04,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144628,-119.78276392,406.13,,,,,,
