"Item
6612,5140,41.40,29.72,11.68,18184.44,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144563,-119.78276508,406.13,,,,,,
6613,5140,41.40,30.22,11.18,18184.94,Metal Loss,Internal,13,0.033,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144492,-119.78276637,406.13,,,,,,
6614,5140,41.40,30.46,10.94,18185.18,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65144454,-119.78276704,406.13,,,,,,
6615,5140,41.40,30.66,10.74,18185.39,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65144421,-119.78276764,406.13,,,,,,
6616,5140,41.40,30.90,10.51,18185.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65144384,-119.78276830,406.14,,,,,,
6617,5140,41.40,31.13,10.27,18185.85,Metal Loss Group,Internal,13,0.033,0.4,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144348,-119.78276895,406.14,,,,,,
6618,5140,41.40,31.98,9.42,18186.70,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65144216,-119.78277132,406.14,,,,,,
6619,5140,41.40,32.20,9.20,18186.92,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65144180,-119.78277197,406.14,,,,,,
6620,5140,41.40,32.38,9.02,18187.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65144159,-119.78277234,406.14,,,,,,
6621,5140,41.40,32.77,8.64,18187.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65144092,-119.78277355,406.14,,,,,,
6622,5140,41.40,33.06,8.34,18187.78,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65144052,-119.78277427,406.15,,,,,,
6623,5140,41.40,33.35,8.05,18188.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65144005,-119.78277511,406.15,,,,,,
6624,5140,41.40,33.61,7.79,18188.33,Metal Loss Group,Internal,21,0.053,1.1,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65143964,-119.78277585,406.15,,,,,,
6625,5140,41.40,33.85,7.55,18188.58,Metal Loss,Internal,21,0.053,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65143929,-119.78277647,406.15,,,,,,
6626,5140,41.40,34.04,7.36,18188.76,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65143896,-119.78277706,406.15,,,,,,
6627,5140,41.40,34.28,7.12,18189.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65143860,-119.78277771,406.15,,,,,,
6628,5140,41.40,34.45,6.96,18189.17,Metal Loss,Internal,16,0.040,0.4,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65143839,-119.78277809,406.15,,,,,,
6629,5140,41.40,34.71,6.70,18189.43,Metal Loss Group,Internal,10,0.025,1.8,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65143794,-119.78277889,406.15,,,,,,
6630,5140,41.40,34.99,6.41,18189.71,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65143751,-119.78277967,406.16,,,,,,
6631,5140,41.40,35.23,6.18,18189.95,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65143716,-119.78278031,406.16,,,,,,
6632,5140,41.40,35.46,5.94,18190.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65143680,-119.78278094,406.16,,,,,,
6633,5140,41.40,35.78,5.62,18190.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65143631,-119.78278183,406.16,,,,,,
6634,5140,41.40,35.92,5.48,18190.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65143612,-119.78278217,406.16,,,,,,
6635,5140,41.40,36.13,5.27,18190.85,Metal Loss Group,Internal,12,0.030,1.1,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.65143578,-119.78278278,406.16,,,,,,
6636,5140,41.40,36.35,5.06,18191.07,Metal Loss Group,Internal,16,0.040,1.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65143541,-119.78278343,406.16,,,,,,
6637,5140,41.40,36.60,4.80,18191.32,Metal Loss Group,Internal,15,0.038,1.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65143507,-119.78278406,406.16,,,,,,
6638,5140,41.40,36.93,4.48,18191.65,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65143454,-119.78278500,406.16,,,,,,
6639,5140,41.40,37.08,4.32,18191.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65143427,-119.78278550,406.17,,,,,,
6640,5140,41.40,38.00,3.40,18192.72,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65143285,-119.78278803,406.17,,,,,,
6641,5140,41.40,38.32,3.09,18193.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65143234,-119.78278896,406.17,,,,,,
6642,5140,41.40,39.25,2.16,18193.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65143092,-119.78279151,406.18,,,,,,
6643,5140,41.40,39.48,1.92,18194.20,Metal Loss Group,Internal,16,0.040,0.9,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65143053,-119.78279221,406.18,,,,,,
6644,5140,41.40,39.69,1.71,18194.41,Metal Loss Group,Internal,13,0.033,1.1,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.675,2134,2963,35.65143021,-119.78279278,406.18,,,,,,
6645,5140,41.40,40.45,0.96,18195.17,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65142910,-119.78279477,406.18,,,,,,
6646,5140,41.40,40.79,0.61,18195.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65142857,-119.78279573,406.18,,,,,,
6647,5140,41.40,40.95,0.45,18195.67,Metal Loss,Internal,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65142826,-119.78279628,406.18,,,,,,
6648,5150,41.45,41.40,41.45,18196.12,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:20,,,,35.65142759,-119.78279753,406.18,,,,,,
6649,5150,41.45,0.28,41.16,18196.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65142720,-119.78279823,406.18,,,,,,
6650,5150,41.45,0.56,40.89,18196.68,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65142675,-119.78279907,406.18,,,,,,
6651,5150,41.45,0.91,40.54,18197.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65142622,-119.78280005,406.18,,,,,,
6652,5150,41.45,2.44,39.00,18198.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65142392,-119.78280427,406.18,,,,,,
6653,5150,41.45,2.58,38.86,18198.71,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65142364,-119.78280478,406.18,,,,,,
6654,5150,41.45,2.98,38.47,18199.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65142308,-119.78280582,406.18,,,,,,
6655,5150,41.45,3.40,38.05,18199.52,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65142242,-119.78280702,406.18,,,,,,
6656,5150,41.45,4.08,37.36,18200.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65142136,-119.78280897,406.18,,,,,,
6657,5150,41.45,4.36,37.09,18200.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65142098,-119.78280967,406.18,,,,,,
6658,5150,41.45,4.71,36.74,18200.83,Metal Loss,Internal,10,0.025,0.7,1.2,06:14,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65142046,-119.78281063,406.18,,,,,,
6659,5150,41.45,6.19,35.26,18202.31,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65141822,-119.78281475,406.18,,,,,,
6660,5150,41.45,6.63,34.82,18202.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65141752,-119.78281603,406.18,,,,,,
6661,5150,41.45,7.98,33.46,18204.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65141545,-119.78281983,406.18,,,,,,
6662,5150,41.45,8.13,33.32,18204.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65141519,-119.78282032,406.18,,,,,,
6663,5150,41.45,8.25,33.20,18204.37,Metal Loss Group,Internal,16,0.040,1.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65141501,-119.78282065,406.18,,,,,,
6664,5150,41.45,8.48,32.97,18204.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65141467,-119.78282127,406.18,,,,,,
6665,5150,41.45,9.09,32.35,18205.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65141377,-119.78282293,406.18,,,,,,
6666,5150,41.45,10.43,31.02,18206.55,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65141172,-119.78282669,406.18,,,,,,
6667,5150,41.45,10.54,30.90,18206.67,Metal Loss,Internal,10,0.025,0.6,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65141153,-119.78282704,406.18,,,,,,
6668,5150,41.45,11.82,29.62,18207.95,Metal Loss,Internal,10,0.025,0.6,1.0,06:44,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65140964,-119.78283052,406.17,,,,,,
6669,5150,41.45,12.05,29.40,18208.17,Metal Loss Group,Internal,16,0.040,1.3,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65140929,-119.78283116,406.17,,,,,,
6670,5150,41.45,12.25,29.20,18208.37,Metal Loss,Internal,11,0.028,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65140890,-119.78283187,406.17,,,,,,
6671,5150,41.45,12.41,29.03,18208.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65140872,-119.78283221,406.17,,,,,,
6672,5150,41.45,12.65,28.79,18208.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65140830,-119.78283299,406.17,,,,,,
6673,5150,41.45,13.47,27.98,18209.59,Metal Loss Group,Internal,21,0.053,0.6,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65140708,-119.78283522,406.17,,,,,,
6674,5150,41.45,14.56,26.88,18210.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65140545,-119.78283821,406.17,,,,,,
6675,5150,41.45,14.90,26.54,18211.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65140493,-119.78283917,406.17,,,,,,
6676,5150,41.45,17.22,24.23,18213.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65140143,-119.78284574,406.18,,,,,,
6677,5150,41.45,18.39,23.05,18214.52,Metal Loss,Internal,10,0.025,0.6,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65139969,-119.78284903,406.18,,,,,,
6678,5150,41.45,18.85,22.60,18214.97,Metal Loss Group,Internal,16,0.040,3.6,1.8,06:15,,ERW,0.250,X42,8.625,1440,,0.720,2000,2778,35.65139901,-119.78285031,406.19,,,,,,
6679,5150,41.45,19.56,21.89,18215.68,Metal Loss,Internal,16,0.040,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65139789,-119.78285242,406.19,,,,,,
6680,5150,41.45,19.79,21.65,18215.92,Metal Loss Group,Internal,19,0.048,1.3,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.65139755,-119.78285307,406.19,,,,,,
6681,5150,41.45,19.99,21.46,18216.11,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65139732,-119.78285350,406.19,,,,,,
6682,5150,41.45,20.28,21.16,18216.41,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65139685,-119.78285440,406.19,,,,,,
6683,5150,41.45,20.49,20.95,18216.62,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65139651,-119.78285504,406.19,,,,,,
6684,5150,41.45,20.86,20.59,18216.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65139598,-119.78285604,406.19,,,,,,
6685,5150,41.45,21.44,20.00,18217.57,Metal Loss Group,Internal,17,0.043,0.4,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65139513,-119.78285764,406.20,,,,,,
6686,5150,41.45,22.65,18.80,18218.77,Metal Loss Group,Internal,12,0.030,0.5,1.1,06:43,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65139330,-119.78286111,406.20,,,,,,
6687,5150,41.45,23.17,18.27,18219.30,Metal Loss Group,Internal,11,0.028,0.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65139255,-119.78286252,406.20,,,,,,
6688,5150,41.45,23.42,18.02,18219.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65139212,-119.78286333,406.20,,,,,,
6689,5150,41.45,23.78,17.67,18219.90,Metal Loss,Internal,14,0.035,0.5,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65139160,-119.78286432,406.21,,,,,,
6690,5150,41.45,24.51,16.94,18220.63,Metal Loss,Internal,14,0.035,0.6,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.65139055,-119.78286629,406.21,,,,,,
6691,5150,41.45,25.08,16.36,18221.21,Metal Loss,Internal,15,0.038,0.6,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.65138968,-119.78286795,406.21,,,,,,
6692,5150,41.45,25.33,16.12,18221.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65138934,-119.78286859,406.21,,,,,,
6693,5150,41.45,25.72,15.73,18221.84,Metal Loss Group,Internal,11,0.028,0.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65138871,-119.78286977,406.21,,,,,,
6694,5150,41.45,26.08,15.36,18222.21,Metal Loss Group,Internal,11,0.028,2.6,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.692,2082,2891,35.65138820,-119.78287074,406.22,,,,,,
6695,5150,41.45,26.91,14.54,18223.03,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65138697,-119.78287307,406.22,,,,,,
6696,5150,41.45,27.47,13.97,18223.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65138615,-119.78287462,406.22,,,,,,
6697,5150,41.45,27.88,13.56,18224.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65138547,-119.78287590,406.22,,,,,,
6698,5150,41.45,28.09,13.35,18224.22,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65138516,-119.78287649,406.22,,,,,,
6699,5150,41.45,28.35,13.10,18224.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65138480,-119.78287717,406.23,,,,,,
6700,5150,41.45,28.68,12.76,18224.81,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65138431,-119.78287810,406.23,,,,,,
6701,5150,41.45,29.01,12.43,18225.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65138379,-119.78287907,406.23,,,,,,
6702,5150,41.45,29.31,12.14,18225.43,Metal Loss Group,Internal,15,0.038,1.5,1.2,06:13,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65138333,-119.78287995,406.23,,,,,,
6703,5150,41.45,30.16,11.28,18226.29,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65138210,-119.78288227,406.23,,,,,,
6704,5150,41.45,30.65,10.80,18226.77,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65138135,-119.78288369,406.24,,,,,,
6705,5150,41.45,31.59,9.86,18227.71,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65137994,-119.78288636,406.24,,,,,,
6706,5150,41.45,32.06,9.38,18228.19,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65137922,-119.78288771,406.24,,,,,,
6707,5150,41.45,32.63,8.81,18228.76,Metal Loss,Internal,12,0.030,0.4,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65137839,-119.78288929,406.24,,,,,,
6708,5150,41.45,33.50,7.94,18229.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65137706,-119.78289185,406.25,,,,,,
6709,5150,41.45,33.89,7.56,18230.01,Metal Loss Group,Internal,12,0.030,1.3,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.65137654,-119.78289287,406.25,,,,,,
6710,5150,41.45,34.33,7.11,18230.46,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65137589,-119.78289412,406.25,,,,,,
6711,5150,41.45,34.77,6.68,18230.89,Metal Loss,Internal,14,0.035,0.4,0.8,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65137524,-119.78289538,406.26,,,,,,
6712,5150,41.45,35.06,6.39,18231.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65137484,-119.78289617,406.26,,,,,,
6713,5150,41.45,35.68,5.76,18231.81,Metal Loss Group,Internal,13,0.033,0.6,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.65137390,-119.78289798,406.26,,,,,,
6714,5150,41.45,36.10,5.34,18232.23,Metal Loss,Internal,12,0.030,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65137326,-119.78289923,406.26,,,,,,
6715,5150,41.45,36.48,4.96,18232.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65137271,-119.78290028,406.26,,,,,,
6716,5150,41.45,36.86,4.59,18232.98,Metal Loss Group,Internal,12,0.030,0.4,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65137219,-119.78290130,406.27,,,,,,
6717,5150,41.45,37.09,4.36,18233.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65137187,-119.78290192,406.27,,,,,,
6718,5150,41.45,37.38,4.07,18233.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65137140,-119.78290283,406.27,,,,,,
6719,5150,41.45,37.66,3.79,18233.78,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65137106,-119.78290348,406.27,,,,,,
6720,5150,41.45,38.18,3.27,18234.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65137023,-119.78290510,406.27,,,,,,
6721,5150,41.45,38.52,2.92,18234.65,Metal Loss Group,Internal,17,0.043,0.6,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65136973,-119.78290606,406.28,,,,,,
6722,5150,41.45,38.78,2.67,18234.90,Metal Loss,Internal,20,0.050,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65136938,-119.78290673,406.28,,,,,,
6723,5150,41.45,39.04,2.40,18235.17,Metal Loss Group,Internal,10,0.025,0.6,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65136901,-119.78290746,406.28,,,,,,
6724,5150,41.45,39.47,1.97,18235.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65136834,-119.78290876,406.28,,,,,,
6725,5150,41.45,39.63,1.82,18235.75,Metal Loss Group,Internal,11,0.028,1.6,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65136809,-119.78290924,406.28,,,,,,
6726,5150,41.45,39.93,1.52,18236.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65136770,-119.78290999,406.28,,,,,,
6727,5150,41.45,40.07,1.37,18236.20,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65136752,-119.78291035,406.28,,,,,,
6728,5150,41.45,40.19,1.26,18236.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65136734,-119.78291069,406.28,,,,,,
6729,5150,41.45,40.35,1.09,18236.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65136706,-119.78291124,406.29,,,,,,
6730,5150,41.45,40.70,0.74,18236.83,Metal Loss,Internal,13,0.033,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65136653,-119.78291227,406.29,,,,,,
6731,5150,41.45,41.40,0.05,18237.52,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65136553,-119.78291420,406.29,,,,,,
6732,5160,41.36,41.45,41.36,18237.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:58,,,,35.65136543,-119.78291440,406.29,,,,,,
6733,5160,41.36,1.10,40.27,18238.66,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65136385,-119.78291745,406.30,,,,,,
6734,5160,41.36,1.78,39.59,18239.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65136286,-119.78291938,406.30,,,,,,
6735,5160,41.36,3.41,37.95,18240.98,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65136041,-119.78292414,406.31,,,,,,
6736,5160,41.36,3.60,37.76,18241.17,Metal Loss Group,Internal,12,0.030,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65136018,-119.78292458,406.31,,,,,,
6737,5160,41.36,3.77,37.60,18241.34,Metal Loss,Internal,17,0.043,0.3,0.7,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65135990,-119.78292512,406.31,,,,,,
6738,5160,41.36,3.89,37.47,18241.46,Metal Loss Group,Internal,14,0.035,1.4,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65135973,-119.78292545,406.31,,,,,,
6739,5160,41.36,4.19,37.18,18241.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65135933,-119.78292622,406.31,,,,,,
6740,5160,41.36,4.64,36.72,18242.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65135868,-119.78292749,406.32,,,,,,
6741,5160,41.36,4.76,36.60,18242.33,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65135843,-119.78292797,406.32,,,,,,
6742,5160,41.36,5.40,35.96,18242.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65135755,-119.78292967,406.32,,,,,,
6743,5160,41.36,5.52,35.84,18243.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65135737,-119.78293002,406.32,,,,,,
6744,5160,41.36,5.90,35.46,18243.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65135686,-119.78293100,406.32,,,,,,
6745,5160,41.36,6.03,35.34,18243.60,Metal Loss,Internal,18,0.045,0.6,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65135660,-119.78293151,406.32,,,,,,
6746,5160,41.36,6.19,35.17,18243.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65135635,-119.78293200,406.33,,,,,,
6747,5160,41.36,7.59,33.77,18245.16,Metal Loss Group,Internal,11,0.028,0.3,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65135437,-119.78293584,406.33,,,,,,
6748,5160,41.36,9.15,32.22,18246.72,Metal Loss Group,Internal,11,0.028,1.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.65135204,-119.78294035,406.34,,,,,,
6749,5160,41.36,9.41,31.96,18246.98,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65135169,-119.78294103,406.34,,,,,,
6750,5160,41.36,11.33,30.03,18248.90,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65134888,-119.78294647,406.35,,,,,,
6751,5160,41.36,12.14,29.22,18249.71,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65134770,-119.78294879,406.36,,,,,,
6752,5160,41.36,13.54,27.82,18251.11,Metal Loss,Internal,12,0.030,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65134563,-119.78295288,406.38,,,,,,
6753,5160,41.36,14.12,27.24,18251.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65134482,-119.78295448,406.38,,,,,,
6754,5160,41.36,15.97,25.40,18253.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65134217,-119.78295972,406.41,,,,,,
6755,5160,41.36,16.11,25.26,18253.68,Metal Loss,Internal,13,0.033,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65134198,-119.78296009,406.41,,,,,,
6756,5160,41.36,17.37,24.00,18254.94,Metal Loss,Internal,12,0.030,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65134014,-119.78296373,406.42,,,,,,
6757,5160,41.36,17.56,23.81,18255.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65133988,-119.78296424,406.42,,,,,,
6758,5160,41.36,17.67,23.70,18255.23,Metal Loss,Internal,13,0.033,0.6,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65133969,-119.78296460,406.43,,,,,,
6759,5160,41.36,17.88,23.48,18255.45,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65133938,-119.78296521,406.43,,,,,,
6760,5160,41.36,18.69,22.68,18256.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65133823,-119.78296749,406.44,,,,,,
6761,5160,41.36,18.82,22.54,18256.39,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65133805,-119.78296784,406.44,,,,,,
6762,5160,41.36,19.74,21.62,18257.31,Metal Loss,Internal,13,0.033,0.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65133672,-119.78297047,406.45,,,,,,
6763,5160,41.36,20.59,20.78,18258.16,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65133546,-119.78297295,406.46,,,,,,
6764,5160,41.36,20.98,20.38,18258.55,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65133493,-119.78297401,406.46,,,,,,
6765,5160,41.36,21.29,20.08,18258.85,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65133448,-119.78297490,406.47,,,,,,
6766,5160,41.36,21.93,19.43,18259.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65133357,-119.78297670,406.48,,,,,,
6767,5160,41.36,22.35,19.02,18259.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65133296,-119.78297790,406.48,,,,,,
6768,5160,41.36,22.84,18.52,18260.41,Metal Loss,Internal,13,0.033,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65133227,-119.78297927,406.49,,,,,,
6769,5160,41.36,23.69,17.68,18261.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65133101,-119.78298176,406.50,,,,,,
6770,5160,41.36,24.32,17.05,18261.89,Metal Loss,Internal,10,0.025,0.6,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65133012,-119.78298351,406.50,,,,,,
6771,5160,41.36,25.60,15.76,18263.17,Metal Loss,Internal,11,0.028,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65132824,-119.78298722,406.52,,,,,,
6772,5160,41.36,25.90,15.46,18263.47,Metal Loss Group,Internal,18,0.045,1.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.65132785,-119.78298799,406.52,,,,,,
6773,5160,41.36,26.13,15.23,18263.70,Metal Loss Group,Internal,15,0.038,2.0,1.3,06:21,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.65132742,-119.78298883,406.53,,,,,,
6774,5160,41.36,26.42,14.94,18263.99,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65132706,-119.78298956,406.53,,,,,,
6775,5160,41.36,26.56,14.81,18264.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65132687,-119.78298993,406.53,,,,,,
6776,5160,41.36,26.67,14.69,18264.24,Metal Loss Group,Internal,23,0.058,1.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.699,2061,2862,35.65132671,-119.78299025,406.53,,,,,,
6777,5160,41.36,27.02,14.35,18264.58,Metal Loss Group,Internal,18,0.045,1.5,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.65132623,-119.78299120,406.53,,,,,,
6778,5160,41.36,27.61,13.76,18265.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65132536,-119.78299292,406.54,,,,,,
6779,5160,41.36,27.78,13.59,18265.35,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65132509,-119.78299345,406.54,,,,,,
6780,5160,41.36,28.23,13.13,18265.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65132444,-119.78299473,406.55,,,,,,
6781,5160,41.36,28.84,12.52,18266.41,Metal Loss,Internal,22,0.055,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65132353,-119.78299652,406.56,,,,,,
6782,5160,41.36,30.19,11.18,18267.76,Metal Loss,Internal,16,0.040,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65132160,-119.78300034,406.57,,,,,,
6783,5160,41.36,30.63,10.74,18268.20,Metal Loss Group,Internal,16,0.040,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65132094,-119.78300164,406.58,,,,,,
6784,5160,41.36,31.03,10.33,18268.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65132035,-119.78300280,406.58,,,,,,
6785,5160,41.36,31.32,10.04,18268.89,Metal Loss,Internal,13,0.033,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65131997,-119.78300355,406.59,,,,,,
6786,5160,41.36,31.49,9.88,18269.05,Metal Loss Group,Internal,18,0.045,0.3,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65131968,-119.78300413,406.59,,,,,,
6787,5160,41.36,32.55,8.82,18270.12,Metal Loss,Internal,17,0.043,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65131816,-119.78300714,406.60,,,,,,
6788,5160,41.36,32.78,8.59,18270.35,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65131783,-119.78300779,406.60,,,,,,
6789,5160,41.36,33.04,8.32,18270.61,Metal Loss,Internal,14,0.035,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65131739,-119.78300865,406.61,,,,,,
6790,5160,41.36,33.32,8.05,18270.88,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65131703,-119.78300937,406.61,,,,,,
6791,5160,41.36,33.68,7.68,18271.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65131651,-119.78301038,406.61,,,,,,
6792,5160,41.36,33.84,7.52,18271.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65131625,-119.78301090,406.62,,,,,,
6793,5160,41.36,34.22,7.15,18271.79,Metal Loss,Internal,16,0.040,0.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65131571,-119.78301196,406.62,,,,,,
6794,5160,41.36,34.47,6.89,18272.04,Metal Loss,Internal,10,0.025,0.7,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65131535,-119.78301268,406.62,,,,,,
6795,5160,41.36,35.51,5.86,18273.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65131388,-119.78301558,406.64,,,,,,
6796,5160,41.36,35.66,5.71,18273.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65131363,-119.78301607,406.64,,,,,,
6797,5160,41.36,35.97,5.40,18273.54,Metal Loss Group,Internal,16,0.040,1.6,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65131314,-119.78301706,406.64,,,,,,
6798,5160,41.36,38.53,2.83,18276.10,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65130952,-119.78302427,406.66,,,,,,
6799,5160,41.36,39.05,2.32,18276.62,Metal Loss Group,Internal,11,0.028,1.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65130873,-119.78302584,406.66,,,,,,
6800,5160,41.36,39.95,1.41,18277.52,Metal Loss Group,Internal,19,0.048,1.1,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65130745,-119.78302842,406.66,,,,,,
6801,5160,41.36,40.97,0.39,18278.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65130599,-119.78303134,406.66,,,,,,
6802,5160,41.36,41.18,0.19,18278.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65130575,-119.78303182,406.66,,,,,,
6803,5170,41.47,41.36,41.47,18278.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:39,,,,35.65130546,-119.78303242,406.66,,,,,,
6804,5170,41.47,0.04,41.44,18278.97,Metal Loss Group,Internal,23,0.058,0.9,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65130542,-119.78303250,406.66,,,,,,
6805,5170,41.47,1.68,39.79,18280.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65130304,-119.78303726,406.66,,,,,,
6806,5170,41.47,1.84,39.64,18280.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65130283,-119.78303768,406.66,,,,,,
6807,5170,41.47,1.96,39.51,18280.90,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65130267,-119.78303800,406.67,,,,,,
6808,5170,41.47,3.02,38.46,18281.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65130112,-119.78304112,406.67,,,,,,
6809,5170,41.47,3.27,38.21,18282.20,Metal Loss Group,Internal,26,0.065,2.4,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.736,1957,2718,35.65130077,-119.78304183,406.67,,,,,,
6810,5170,41.47,3.55,37.92,18282.48,Metal Loss,Internal,14,0.035,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65130040,-119.78304255,406.67,,,,,,
6811,5170,41.47,3.68,37.79,18282.61,Metal Loss Group,Internal,15,0.038,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65130023,-119.78304291,406.67,,,,,,
6812,5170,41.47,3.89,37.58,18282.82,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65129993,-119.78304351,406.67,,,,,,
6813,5170,41.47,4.07,37.40,18283.01,Metal Loss Group,Internal,14,0.035,1.1,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65129964,-119.78304409,406.67,,,,,,
6814,5170,41.47,4.27,37.20,18283.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65129934,-119.78304470,406.67,,,,,,
6815,5170,41.47,4.67,36.80,18283.60,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65129879,-119.78304580,406.67,,,,,,
6816,5170,41.47,4.97,36.50,18283.91,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65129835,-119.78304668,406.67,,,,,,
6817,5170,41.47,5.35,36.12,18284.28,Metal Loss Group,Internal,20,0.050,3.4,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.733,1964,2728,35.65129784,-119.78304770,406.67,,,,,,
6818,5170,41.47,5.82,35.65,18284.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65129718,-119.78304903,406.67,,,,,,
6819,5170,41.47,6.08,35.40,18285.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65129676,-119.78304987,406.67,,,,,,
6820,5170,41.47,6.23,35.25,18285.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65129657,-119.78305026,406.67,,,,,,
6821,5170,41.47,6.48,35.00,18285.41,Metal Loss Group,Internal,16,0.040,1.6,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65129622,-119.78305095,406.67,,,,,,
6822,5170,41.47,9.24,32.24,18288.17,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65129232,-119.78305879,406.68,,,,,,
6823,5170,41.47,9.85,31.62,18288.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65129141,-119.78306060,406.68,,,,,,
6824,5170,41.47,10.46,31.01,18289.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65129055,-119.78306233,406.68,,,,,,
6825,5170,41.47,10.77,30.71,18289.70,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65129011,-119.78306321,406.68,,,,,,
6826,5170,41.47,10.91,30.57,18289.84,Metal Loss Group,Internal,10,0.025,0.9,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65128993,-119.78306358,406.68,,,,,,
6827,5170,41.47,11.21,30.27,18290.14,Metal Loss Group,Internal,10,0.025,1.3,1.3,06:14,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65128954,-119.78306436,406.68,,,,,,
6828,5170,41.47,11.55,29.92,18290.48,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65128898,-119.78306548,406.68,,,,,,
6829,5170,41.47,11.71,29.77,18290.64,Metal Loss Group,Internal,17,0.043,1.2,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65128878,-119.78306588,406.68,,,,,,
6830,5170,41.47,11.93,29.55,18290.86,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65128846,-119.78306652,406.68,,,,,,
6831,5170,41.47,12.09,29.38,18291.02,Metal Loss Group,Internal,17,0.043,2.2,1.3,06:12,,ERW,0.250,X42,8.625,1440,,0.704,2047,2842,35.65128824,-119.78306695,406.68,,,,,,
6832,5170,41.47,12.66,28.82,18291.59,Metal Loss Group,Internal,17,0.043,1.3,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.65128745,-119.78306856,406.68,,,,,,
6833,5170,41.47,12.92,28.55,18291.85,Metal Loss,Internal,10,0.025,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65128702,-119.78306940,406.68,,,,,,
6834,5170,41.47,13.08,28.40,18292.01,Metal Loss,Internal,16,0.040,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65128682,-119.78306981,406.68,,,,,,
6835,5170,41.47,13.22,28.25,18292.16,Metal Loss Group,Internal,22,0.055,4.7,1.6,06:19,,ERW,0.250,X42,8.625,1440,,0.759,1898,2636,35.65128655,-119.78307035,406.68,,,,,,
6836,5170,41.47,13.71,27.76,18292.64,Metal Loss Group,Internal,20,0.050,7.6,2.5,06:05,,ERW,0.250,X42,8.625,1440,,0.765,1883,2615,35.65128589,-119.78307167,406.69,,,,,,
6837,5170,41.47,14.46,27.02,18293.39,Metal Loss Group,Internal,16,0.040,3.0,1.5,06:30,,ERW,0.250,X42,8.625,1440,,0.712,2022,2808,35.65128485,-119.78307376,406.69,,,,,,
6838,5170,41.47,14.84,26.64,18293.77,Metal Loss Group,Internal,15,0.038,1.6,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65128426,-119.78307495,406.69,,,,,,
6839,5170,41.47,15.06,26.42,18293.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65128394,-119.78307559,406.69,,,,,,
6840,5170,41.47,15.26,26.22,18294.19,Metal Loss Group,Internal,12,0.030,4.9,1.9,06:15,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.65128371,-119.78307605,406.69,,,,,,
6841,5170,41.47,15.76,25.71,18294.70,Metal Loss Group,Internal,15,0.038,6.2,2.3,06:09,,ERW,0.250,X42,8.625,1440,,0.731,1969,2734,35.65128295,-119.78307757,406.69,,,,,,
6842,5170,41.47,16.41,25.06,18295.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65128200,-119.78307948,406.69,,,,,,
6843,5170,41.47,16.65,24.83,18295.58,Metal Loss Group,Internal,19,0.048,0.8,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.65128167,-119.78308015,406.69,,,,,,
6844,5170,41.47,17.01,24.46,18295.95,Metal Loss Group,Internal,19,0.048,0.8,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.674,2135,2966,35.65128115,-119.78308119,406.69,,,,,,
6845,5170,41.47,17.61,23.86,18296.55,Metal Loss,Internal,13,0.033,0.5,0.7,06:03,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65128032,-119.78308285,406.69,,,,,,
6846,5170,41.47,17.80,23.67,18296.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65128003,-119.78308344,406.69,,,,,,
6847,5170,41.47,17.98,23.50,18296.91,Metal Loss,Internal,18,0.045,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65127982,-119.78308386,406.69,,,,,,
6848,5170,41.47,18.33,23.14,18297.27,Metal Loss Group,Internal,18,0.045,3.3,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.723,1991,2765,35.65127926,-119.78308499,406.69,,,,,,
6849,5170,41.47,18.81,22.66,18297.75,Metal Loss Group,Internal,14,0.035,1.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.681,2115,2937,35.65127856,-119.78308638,406.69,,,,,,
6850,5170,41.47,19.04,22.44,18297.97,Metal Loss Group,Internal,12,0.030,2.3,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.65127825,-119.78308701,406.70,,,,,,
6851,5170,41.47,19.63,21.85,18298.56,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65127744,-119.78308863,406.70,,,,,,
6852,5170,41.47,19.99,21.48,18298.92,Metal Loss,Internal,14,0.035,0.4,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65127692,-119.78308967,406.70,,,,,,
6853,5170,41.47,20.11,21.36,18299.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65127673,-119.78309005,406.70,,,,,,
6854,5170,41.47,20.32,21.15,18299.26,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65127644,-119.78309065,406.70,,,,,,
6855,5170,41.47,20.72,20.75,18299.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65127584,-119.78309184,406.70,,,,,,
6856,5170,41.47,21.74,19.74,18300.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65127437,-119.78309479,406.70,,,,,,
6857,5170,41.47,21.91,19.57,18300.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65127417,-119.78309520,406.70,,,,,,
6858,5170,41.47,22.20,19.27,18301.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65127371,-119.78309611,406.70,,,,,,
6859,5170,41.47,22.88,18.60,18301.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65127272,-119.78309811,406.70,,,,,,
6860,5170,41.47,23.23,18.24,18302.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65127224,-119.78309906,406.70,,,,,,
6861,5170,41.47,24.62,16.85,18303.56,Metal Loss,Internal,16,0.040,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65127020,-119.78310319,406.71,,,,,,
6862,5170,41.47,24.94,16.54,18303.87,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65126982,-119.78310396,406.71,,,,,,
6863,5170,41.47,25.20,16.27,18304.13,Metal Loss,Internal,10,0.025,0.6,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65126947,-119.78310466,406.71,,,,,,
6864,5170,41.47,25.43,16.04,18304.37,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65126906,-119.78310549,406.72,,,,,,
6865,5170,41.47,26.41,15.06,18305.34,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65126772,-119.78310820,406.72,,,,,,
6866,5170,41.47,26.53,14.95,18305.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65126755,-119.78310855,406.72,,,,,,
6867,5170,41.47,27.37,14.11,18306.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65126631,-119.78311105,406.73,,,,,,
6868,5170,41.47,27.78,13.70,18306.71,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65126577,-119.78311215,406.73,,,,,,
6869,5170,41.47,28.17,13.31,18307.10,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65126517,-119.78311335,406.73,,,,,,
6870,5170,41.47,28.32,13.16,18307.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65126500,-119.78311371,406.74,,,,,,
6871,5170,41.47,29.87,11.61,18308.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65126276,-119.78311824,406.75,,,,,,
6872,5170,41.47,30.44,11.04,18309.37,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65126194,-119.78311989,406.75,,,,,,
6873,5170,41.47,31.25,10.23,18310.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65126082,-119.78312215,406.76,,,,,,
6874,5170,41.47,32.48,8.99,18311.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65125909,-119.78312566,406.76,,,,,,
6875,5170,41.47,33.04,8.43,18311.97,Metal Loss,Internal,10,0.025,0.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65125825,-119.78312735,406.77,,,,,,
6876,5170,41.47,33.56,7.91,18312.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65125750,-119.78312888,406.77,,,,,,
6877,5170,41.47,33.69,7.79,18312.62,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65125733,-119.78312922,406.77,,,,,,
6878,5170,41.47,34.36,7.11,18313.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65125635,-119.78313121,406.78,,,,,,
6879,5170,41.47,35.25,6.23,18314.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65125518,-119.78313356,406.78,,,,,,
6880,5170,41.47,36.11,5.37,18315.04,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65125390,-119.78313616,406.79,,,,,,
6881,5170,41.47,36.81,4.66,18315.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65125294,-119.78313810,406.79,,,,,,
6882,5170,41.47,37.86,3.61,18316.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65125138,-119.78314126,406.80,,,,,,
6883,5170,41.47,38.02,3.45,18316.96,Metal Loss,Internal,10,0.025,0.6,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65125117,-119.78314168,406.80,,,,,,
6884,5170,41.47,38.45,3.03,18317.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65125053,-119.78314298,406.81,,,,,,
6885,5170,41.47,38.60,2.88,18317.53,Metal Loss Group,Internal,17,0.043,1.2,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65125035,-119.78314333,406.81,,,,,,
6886,5170,41.47,38.82,2.65,18317.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65125004,-119.78314396,406.81,,,,,,
6887,5170,41.47,39.40,2.07,18318.33,Metal Loss,Internal,10,0.025,0.6,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65124924,-119.78314559,406.81,,,,,,
6888,5170,41.47,39.57,1.90,18318.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65124895,-119.78314618,406.81,,,,,,
6889,5170,41.47,39.73,1.75,18318.66,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65124876,-119.78314656,406.81,,,,,,
6890,5170,41.47,40.33,1.14,18319.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65124791,-119.78314829,406.82,,,,,,
6891,5180,41.22,41.47,41.22,18320.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:41,,,,35.65124624,-119.78315167,406.83,,,,,,
6892,5180,41.22,0.76,40.46,18321.16,Metal Loss,Internal,10,0.025,0.6,1.0,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65124522,-119.78315373,406.83,,,,,,
6893,5180,41.22,0.92,40.30,18321.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65124496,-119.78315425,406.83,,,,,,
6894,5180,41.22,1.34,39.88,18321.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65124438,-119.78315542,406.83,,,,,,
6895,5180,41.22,1.48,39.74,18321.88,Metal Loss,Internal,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65124415,-119.78315589,406.84,,,,,,
6896,5180,41.22,2.36,38.86,18322.76,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65124297,-119.78315828,406.84,,,,,,
6897,5180,41.22,2.71,38.51,18323.12,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65124247,-119.78315928,406.84,,,,,,
6898,5180,41.22,3.10,38.12,18323.50,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65124187,-119.78316050,406.85,,,,,,
6899,5180,41.22,3.41,37.81,18323.81,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65124147,-119.78316131,406.85,,,,,,
6900,5180,41.22,3.74,37.48,18324.14,Metal Loss Group,Internal,15,0.038,0.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65124105,-119.78316216,406.85,,,,,,
6901,5180,41.22,3.89,37.33,18324.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65124076,-119.78316275,406.85,,,,,,
6902,5180,41.22,4.08,37.14,18324.48,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65124045,-119.78316338,406.85,,,,,,
6903,5180,41.22,4.52,36.70,18324.93,Metal Loss Group,Internal,15,0.038,0.8,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65123988,-119.78316452,406.86,,,,,,
6904,5180,41.22,5.27,35.95,18325.68,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65123880,-119.78316671,406.86,,,,,,
6905,5180,41.22,5.42,35.80,18325.83,Metal Loss,Internal,30,0.075,0.7,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65123857,-119.78316718,406.86,,,,,,
6906,5180,41.22,5.80,35.42,18326.20,Metal Loss Group,Internal,11,0.028,1.4,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.65123801,-119.78316829,406.87,,,,,,
