"Item
6907,5180,41.22,6.16,35.05,18326.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65123752,-119.78316927,406.87,,,,,,
6908,5180,41.22,6.29,34.93,18326.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65123734,-119.78316964,406.87,,,,,,
6909,5180,41.22,6.87,34.34,18327.28,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.65123647,-119.78317136,406.88,,,,,,
6910,5180,41.22,7.32,33.90,18327.72,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65123586,-119.78317258,406.88,,,,,,
6911,5180,41.22,7.66,33.56,18328.06,Metal Loss,Internal,10,0.025,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65123537,-119.78317355,406.89,,,,,,
6912,5180,41.22,7.88,33.34,18328.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65123504,-119.78317420,406.89,,,,,,
6913,5180,41.22,8.03,33.19,18328.43,Metal Loss,Internal,20,0.050,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65123486,-119.78317456,406.89,,,,,,
6914,5180,41.22,8.37,32.85,18328.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65123434,-119.78317560,406.90,,,,,,
6915,5180,41.22,8.57,32.65,18328.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65123404,-119.78317620,406.90,,,,,,
6916,5180,41.22,8.83,32.39,18329.23,Metal Loss,Internal,15,0.038,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65123369,-119.78317689,406.90,,,,,,
6917,5180,41.22,9.27,31.95,18329.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65123306,-119.78317814,406.91,,,,,,
6918,5180,41.22,9.38,31.84,18329.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65123292,-119.78317843,406.91,,,,,,
6919,5180,41.22,9.59,31.62,18330.00,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65123261,-119.78317905,406.91,,,,,,
6920,5180,41.22,9.83,31.39,18330.23,Metal Loss Group,Internal,14,0.035,1.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65123224,-119.78317979,406.91,,,,,,
6921,5180,41.22,10.12,31.10,18330.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65123179,-119.78318068,406.92,,,,,,
6922,5180,41.22,10.28,30.94,18330.68,Metal Loss Group,Internal,21,0.053,1.6,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.65123159,-119.78318107,406.92,,,,,,
6923,5180,41.22,10.62,30.60,18331.02,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.65123111,-119.78318203,406.92,,,,,,
6924,5180,41.22,11.17,30.04,18331.58,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65123028,-119.78318369,406.93,,,,,,
6925,5180,41.22,11.50,29.72,18331.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65122979,-119.78318465,406.93,,,,,,
6926,5180,41.22,11.81,29.41,18332.22,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65122936,-119.78318552,406.94,,,,,,
6927,5180,41.22,11.94,29.28,18332.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65122918,-119.78318588,406.94,,,,,,
6928,5180,41.22,12.06,29.16,18332.46,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65122902,-119.78318619,406.94,,,,,,
6929,5180,41.22,12.42,28.80,18332.82,Metal Loss Group,Internal,16,0.040,1.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65122850,-119.78318722,406.94,,,,,,
6930,5180,41.22,12.89,28.32,18333.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65122780,-119.78318863,406.95,,,,,,
6931,5180,41.22,13.04,28.17,18333.45,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65122757,-119.78318909,406.95,,,,,,
6932,5180,41.22,13.48,27.74,18333.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65122700,-119.78319022,406.95,,,,,,
6933,5180,41.22,13.68,27.54,18334.09,Metal Loss Group,Internal,20,0.050,1.1,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65122670,-119.78319081,406.96,,,,,,
6934,5180,41.22,14.15,27.07,18334.56,Metal Loss,Internal,14,0.035,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65122601,-119.78319218,406.96,,,,,,
6935,5180,41.22,14.36,26.86,18334.76,Metal Loss Group,Internal,17,0.043,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65122571,-119.78319279,406.97,,,,,,
6936,5180,41.22,14.58,26.63,18334.99,Metal Loss,Internal,16,0.040,0.3,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65122538,-119.78319343,406.97,,,,,,
6937,5180,41.22,14.78,26.44,18335.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65122509,-119.78319401,406.97,,,,,,
6938,5180,41.22,15.02,26.20,18335.42,Metal Loss Group,Internal,17,0.043,1.3,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.65122475,-119.78319469,406.97,,,,,,
6939,5180,41.22,16.15,25.06,18336.56,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65122312,-119.78319794,406.99,,,,,,
6940,5180,41.22,16.49,24.73,18336.89,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65122263,-119.78319892,406.99,,,,,,
6941,5180,41.22,16.94,24.28,18337.34,Metal Loss,Internal,17,0.043,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65122196,-119.78320025,407.00,,,,,,
6942,5180,41.22,17.51,23.70,18337.92,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65122114,-119.78320187,407.00,,,,,,
6943,5180,41.22,17.66,23.55,18338.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65122096,-119.78320224,407.00,,,,,,
6944,5180,41.22,17.80,23.42,18338.20,Metal Loss,Internal,11,0.028,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65122078,-119.78320259,407.00,,,,,,
6945,5180,41.22,18.02,23.20,18338.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65122046,-119.78320324,407.01,,,,,,
6946,5180,41.22,18.16,23.06,18338.57,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65122020,-119.78320375,407.01,,,,,,
6947,5180,41.22,18.30,22.92,18338.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65121999,-119.78320416,407.01,,,,,,
6948,5180,41.22,18.62,22.60,18339.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65121953,-119.78320508,407.01,,,,,,
6949,5180,41.22,18.76,22.45,18339.17,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65121934,-119.78320545,407.02,,,,,,
6950,5180,41.22,18.95,22.27,18339.36,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65121911,-119.78320591,407.02,,,,,,
6951,5180,41.22,19.22,22.00,18339.62,Metal Loss,Internal,15,0.038,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65121869,-119.78320674,407.02,,,,,,
6952,5180,41.22,19.52,21.70,18339.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65121823,-119.78320768,407.02,,,,,,
6953,5180,41.22,19.71,21.51,18340.12,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65121799,-119.78320814,407.03,,,,,,
6954,5180,41.22,19.84,21.38,18340.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121782,-119.78320849,407.03,,,,,,
6955,5180,41.22,20.17,21.05,18340.58,Metal Loss,Internal,13,0.033,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65121734,-119.78320944,407.03,,,,,,
6956,5180,41.22,20.49,20.73,18340.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65121688,-119.78321035,407.04,,,,,,
6957,5180,41.22,20.81,20.41,18341.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121639,-119.78321133,407.04,,,,,,
6958,5180,41.22,20.96,20.25,18341.37,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65121621,-119.78321169,407.04,,,,,,
6959,5180,41.22,21.18,20.04,18341.59,Metal Loss,Internal,20,0.050,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65121588,-119.78321235,407.04,,,,,,
6960,5180,41.22,21.29,19.93,18341.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121572,-119.78321267,407.04,,,,,,
6961,5180,41.22,21.42,19.79,18341.83,Metal Loss Group,Internal,19,0.048,2.0,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.703,2048,2844,35.65121555,-119.78321300,407.05,,,,,,
6962,5180,41.22,21.73,19.49,18342.14,Metal Loss Group,Internal,12,0.030,2.7,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.695,2070,2876,35.65121509,-119.78321393,407.05,,,,,,
6963,5180,41.22,22.27,18.95,18342.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121430,-119.78321548,407.06,,,,,,
6964,5180,41.22,22.67,18.54,18343.08,Metal Loss Group,Internal,17,0.043,1.1,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65121373,-119.78321662,407.06,,,,,,
6965,5180,41.22,23.00,18.22,18343.40,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65121327,-119.78321754,407.06,,,,,,
6966,5180,41.22,23.55,17.67,18343.95,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65121246,-119.78321912,407.06,,,,,,
6967,5180,41.22,23.79,17.43,18344.20,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65121211,-119.78321980,407.06,,,,,,
6968,5180,41.22,23.98,17.23,18344.39,Metal Loss,Internal,10,0.025,0.6,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65121181,-119.78322040,407.06,,,,,,
6969,5180,41.22,24.38,16.84,18344.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65121126,-119.78322146,407.06,,,,,,
6970,5180,41.22,24.72,16.49,18345.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121077,-119.78322242,407.05,,,,,,
6971,5180,41.22,24.84,16.37,18345.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65121061,-119.78322274,407.05,,,,,,
6972,5180,41.22,25.23,15.99,18345.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65120999,-119.78322395,407.05,,,,,,
6973,5180,41.22,25.38,15.84,18345.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65120978,-119.78322437,407.05,,,,,,
6974,5180,41.22,25.49,15.73,18345.90,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65120962,-119.78322468,407.05,,,,,,
6975,5180,41.22,25.77,15.45,18346.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65120925,-119.78322539,407.05,,,,,,
6976,5180,41.22,25.89,15.33,18346.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65120908,-119.78322572,407.05,,,,,,
6977,5180,41.22,26.17,15.05,18346.58,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65120864,-119.78322658,407.05,,,,,,
6978,5180,41.22,26.54,14.68,18346.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65120811,-119.78322761,407.04,,,,,,
6979,5180,41.22,27.29,13.93,18347.70,Metal Loss Group,Internal,18,0.045,3.1,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.721,1998,2776,35.65120698,-119.78322982,407.04,,,,,,
6980,5180,41.22,27.84,13.38,18348.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65120624,-119.78323127,407.04,,,,,,
6981,5180,41.22,27.99,13.23,18348.39,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65120597,-119.78323181,407.04,,,,,,
6982,5180,41.22,28.36,12.86,18348.77,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65120544,-119.78323283,407.03,,,,,,
6983,5180,41.22,28.52,12.70,18348.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65120517,-119.78323336,407.03,,,,,,
6984,5180,41.22,28.91,12.31,18349.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65120465,-119.78323437,407.03,,,,,,
6985,5180,41.22,29.09,12.13,18349.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65120443,-119.78323482,407.03,,,,,,
6986,5180,41.22,29.30,11.92,18349.71,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65120410,-119.78323546,407.03,,,,,,
6987,5180,41.22,29.52,11.70,18349.92,Metal Loss Group,Internal,16,0.040,0.6,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65120375,-119.78323614,407.03,,,,,,
6988,5180,41.22,29.87,11.35,18350.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65120327,-119.78323707,407.02,,,,,,
6989,5180,41.22,30.05,11.16,18350.46,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65120297,-119.78323767,407.02,,,,,,
6990,5180,41.22,30.17,11.05,18350.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65120281,-119.78323797,407.02,,,,,,
6991,5180,41.22,30.70,10.52,18351.10,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65120202,-119.78323952,407.02,,,,,,
6992,5180,41.22,31.08,10.13,18351.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65120148,-119.78324058,407.02,,,,,,
6993,5180,41.22,31.25,9.97,18351.65,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65120126,-119.78324100,407.02,,,,,,
6994,5180,41.22,31.47,9.75,18351.87,Metal Loss,Internal,10,0.025,0.6,1.1,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65120094,-119.78324163,407.02,,,,,,
6995,5180,41.22,31.85,9.37,18352.25,Metal Loss Group,Internal,14,0.035,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65120035,-119.78324278,407.01,,,,,,
6996,5180,41.22,32.21,9.01,18352.61,Metal Loss Group,Internal,17,0.043,1.0,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65119984,-119.78324377,407.01,,,,,,
6997,5180,41.22,32.39,8.82,18352.80,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65119953,-119.78324438,407.01,,,,,,
6998,5180,41.22,32.63,8.59,18353.03,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65119919,-119.78324505,407.01,,,,,,
6999,5180,41.22,32.95,8.27,18353.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65119878,-119.78324585,407.01,,,,,,
7000,5180,41.22,33.22,8.00,18353.62,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65119835,-119.78324668,407.01,,,,,,
7001,5180,41.22,33.42,7.80,18353.82,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65119811,-119.78324715,407.00,,,,,,
7002,5180,41.22,33.79,7.43,18354.19,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65119752,-119.78324831,407.00,,,,,,
7003,5180,41.22,34.14,7.07,18354.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65119699,-119.78324934,407.00,,,,,,
7004,5180,41.22,34.63,6.59,18355.03,Metal Loss Group,Internal,12,0.030,1.1,1.3,06:23,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65119631,-119.78325067,407.00,,,,,,
7005,5180,41.22,34.97,6.25,18355.38,Metal Loss,Internal,11,0.028,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65119583,-119.78325162,407.00,,,,,,
7006,5180,41.22,35.16,6.06,18355.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65119553,-119.78325219,406.99,,,,,,
7007,5180,41.22,35.33,5.89,18355.73,Metal Loss Group,Internal,11,0.028,1.2,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65119529,-119.78325267,406.99,,,,,,
7008,5180,41.22,36.04,5.18,18356.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65119429,-119.78325462,406.99,,,,,,
7009,5180,41.22,36.22,5.00,18356.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65119399,-119.78325520,406.99,,,,,,
7010,5180,41.22,36.48,4.74,18356.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65119363,-119.78325591,406.99,,,,,,
7011,5180,41.22,36.67,4.55,18357.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65119335,-119.78325646,406.99,,,,,,
7012,5180,41.22,37.21,4.01,18357.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65119252,-119.78325807,406.98,,,,,,
7013,5180,41.22,37.66,3.55,18358.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65119187,-119.78325934,406.98,,,,,,
7014,5180,41.22,37.93,3.29,18358.33,Metal Loss Group,Internal,17,0.043,0.6,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65119148,-119.78326011,406.98,,,,,,
7015,5180,41.22,38.13,3.09,18358.53,Metal Loss,Internal,19,0.048,0.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65119118,-119.78326068,406.98,,,,,,
7016,5180,41.22,38.40,2.82,18358.81,Metal Loss Group,Internal,21,0.053,1.5,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.65119082,-119.78326140,406.98,,,,,,
7017,5180,41.22,39.05,2.17,18359.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65118986,-119.78326328,406.97,,,,,,
7018,5180,41.22,39.44,1.77,18359.85,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65118928,-119.78326441,406.97,,,,,,
7019,5180,41.22,39.76,1.46,18360.16,Metal Loss Group,Internal,11,0.028,0.4,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65118881,-119.78326532,406.97,,,,,,
7020,5180,41.22,40.42,0.80,18360.83,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65118785,-119.78326719,406.96,,,,,,
7021,5180,41.22,40.97,0.25,18361.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65118702,-119.78326883,406.96,,,,,,
7022,5190,39.45,41.22,39.45,18361.62,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:50,,,,35.65118667,-119.78326950,406.96,,,,,,
7023,5190,39.45,0.97,38.48,18362.59,Metal Loss Group,Internal,14,0.035,2.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.699,2060,2861,35.65118522,-119.78327231,406.95,,,,,,
7024,5190,39.45,1.36,38.09,18362.99,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65118466,-119.78327338,406.95,,,,,,
7025,5190,39.45,1.51,37.95,18363.13,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65118446,-119.78327377,406.95,,,,,,
7026,5190,39.45,1.84,37.61,18363.47,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65118399,-119.78327467,406.95,,,,,,
7027,5190,39.45,2.13,37.33,18363.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65118354,-119.78327554,406.94,,,,,,
7028,5190,39.45,2.95,36.51,18364.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65118233,-119.78327785,406.94,,,,,,
7029,5190,39.45,3.59,35.86,18365.22,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65118143,-119.78327957,406.93,,,,,,
7030,5190,39.45,4.04,35.41,18365.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65118069,-119.78328098,406.93,,,,,,
7031,5190,39.45,4.54,34.91,18366.16,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65117999,-119.78328233,406.92,,,,,,
7032,5190,39.45,4.73,34.72,18366.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65117976,-119.78328277,406.92,,,,,,
7033,5190,39.45,4.86,34.59,18366.48,Metal Loss,Internal,20,0.050,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65117952,-119.78328324,406.92,,,,,,
7034,5190,39.45,5.47,33.98,18367.09,Metal Loss Group,Internal,14,0.035,0.5,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65117864,-119.78328492,406.91,,,,,,
7035,5190,39.45,5.81,33.64,18367.43,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65117813,-119.78328590,406.91,,,,,,
7036,5190,39.45,6.39,33.07,18368.01,Metal Loss Group,Internal,15,0.038,0.6,1.4,06:27,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65117729,-119.78328751,406.91,,,,,,
7037,5190,39.45,6.67,32.78,18368.29,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65117684,-119.78328837,406.90,,,,,,
7038,5190,39.45,7.06,32.39,18368.69,Metal Loss Group,Internal,23,0.058,1.6,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.703,2049,2847,35.65117629,-119.78328943,406.90,,,,,,
7039,5190,39.45,7.41,32.05,18369.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65117579,-119.78329038,406.90,,,,,,
7040,5190,39.45,7.61,31.85,18369.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65117548,-119.78329098,406.90,,,,,,
7041,5190,39.45,8.96,30.49,18370.58,Metal Loss Group,Internal,11,0.028,0.5,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65117356,-119.78329465,406.88,,,,,,
7042,5190,39.45,9.13,30.32,18370.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65117327,-119.78329520,406.88,,,,,,
7043,5190,39.45,9.72,29.73,18371.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65117239,-119.78329688,406.88,,,,,,
7044,5190,39.45,10.02,29.43,18371.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65117193,-119.78329777,406.87,,,,,,
7045,5190,39.45,10.17,29.28,18371.79,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65117174,-119.78329814,406.87,,,,,,
7046,5190,39.45,10.68,28.77,18372.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65117096,-119.78329963,406.87,,,,,,
7047,5190,39.45,11.05,28.40,18372.67,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65117043,-119.78330065,406.87,,,,,,
7048,5190,39.45,12.03,27.42,18373.66,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65116902,-119.78330335,406.86,,,,,,
7049,5190,39.45,12.76,26.70,18374.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65116790,-119.78330550,406.85,,,,,,
7050,5190,39.45,13.16,26.30,18374.78,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65116735,-119.78330655,406.85,,,,,,
7051,5190,39.45,13.67,25.79,18375.29,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65116657,-119.78330805,406.84,,,,,,
7052,5190,39.45,13.78,25.67,18375.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65116640,-119.78330836,406.84,,,,,,
7053,5190,39.45,14.15,25.30,18375.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65116586,-119.78330941,406.84,,,,,,
7054,5190,39.45,14.66,24.79,18376.28,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65116508,-119.78331090,406.83,,,,,,
7055,5190,39.45,14.79,24.66,18376.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65116489,-119.78331126,406.83,,,,,,
7056,5190,39.45,14.90,24.55,18376.53,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65116473,-119.78331156,406.83,,,,,,
7057,5190,39.45,15.29,24.16,18376.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65116417,-119.78331264,406.83,,,,,,
7058,5190,39.45,15.45,24.00,18377.07,Metal Loss,Internal,20,0.050,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65116389,-119.78331317,406.83,,,,,,
7059,5190,39.45,15.88,23.58,18377.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65116332,-119.78331426,406.82,,,,,,
7060,5190,39.45,16.47,22.98,18378.09,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65116240,-119.78331604,406.82,,,,,,
7061,5190,39.45,17.84,21.62,18379.46,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65116040,-119.78331987,406.81,,,,,,
7062,5190,39.45,18.27,21.18,18379.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65115971,-119.78332119,406.80,,,,,,
7063,5190,39.45,18.46,20.99,18380.08,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65115948,-119.78332162,406.80,,,,,,
7064,5190,39.45,18.97,20.49,18380.59,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65115871,-119.78332310,406.80,,,,,,
7065,5190,39.45,20.02,19.43,18381.64,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65115716,-119.78332606,406.79,,,,,,
7066,5190,39.45,20.74,18.71,18382.36,Metal Loss Group,Internal,10,0.025,0.3,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65115611,-119.78332809,406.78,,,,,,
7067,5190,39.45,20.92,18.53,18382.55,Metal Loss,Internal,12,0.030,0.4,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65115581,-119.78332865,406.78,,,,,,
7068,5190,39.45,23.04,16.41,18384.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65115265,-119.78333471,406.76,,,,,,
7069,5190,39.45,23.23,16.22,18384.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65115241,-119.78333516,406.76,,,,,,
7070,5190,39.45,23.60,15.86,18385.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65115183,-119.78333629,406.76,,,,,,
7071,5190,39.45,24.29,15.16,18385.91,Metal Loss Group,Internal,14,0.035,0.4,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65115079,-119.78333827,406.75,,,,,,
7072,5190,39.45,25.10,14.36,18386.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65114963,-119.78334050,406.74,,,,,,
7073,5190,39.45,25.48,13.97,18387.10,Metal Loss,Internal,12,0.030,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65114905,-119.78334161,406.74,,,,,,
7074,5190,39.45,25.90,13.55,18387.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65114842,-119.78334281,406.74,,,,,,
7075,5190,39.45,26.08,13.38,18387.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65114813,-119.78334337,406.74,,,,,,
7076,5190,39.45,26.45,13.00,18388.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65114757,-119.78334445,406.74,,,,,,
7077,5190,39.45,27.01,12.44,18388.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65114674,-119.78334604,406.74,,,,,,
7078,5190,39.45,27.29,12.16,18388.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65114638,-119.78334675,406.74,,,,,,
7079,5190,39.45,27.44,12.01,18389.06,Metal Loss,Internal,15,0.038,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65114612,-119.78334725,406.74,,,,,,
7080,5190,39.45,27.67,11.78,18389.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65114577,-119.78334793,406.74,,,,,,
7081,5190,39.45,27.86,11.59,18389.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65114546,-119.78334852,406.74,,,,,,
7082,5190,39.45,28.02,11.44,18389.64,Metal Loss,Internal,10,0.025,0.8,1.4,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65114526,-119.78334891,406.74,,,,,,
7083,5190,39.45,28.30,11.15,18389.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65114480,-119.78334979,406.74,,,,,,
7084,5190,39.45,28.59,10.87,18390.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65114442,-119.78335053,406.74,,,,,,
7085,5190,39.45,28.96,10.50,18390.58,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65114389,-119.78335154,406.74,,,,,,
7086,5190,39.45,29.10,10.35,18390.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65114364,-119.78335203,406.74,,,,,,
7087,5190,39.45,29.46,9.99,18391.09,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65114310,-119.78335308,406.75,,,,,,
7088,5190,39.45,30.65,8.81,18392.27,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65114139,-119.78335637,406.75,,,,,,
7089,5190,39.45,30.81,8.64,18392.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65114111,-119.78335691,406.75,,,,,,
7090,5190,39.45,30.95,8.50,18392.57,Metal Loss,Internal,12,0.030,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65114088,-119.78335735,406.75,,,,,,
7091,5190,39.45,31.70,7.75,18393.32,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65113979,-119.78335945,406.75,,,,,,
7092,5190,39.45,32.40,7.05,18394.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65113875,-119.78336146,406.75,,,,,,
7093,5190,39.45,32.91,6.55,18394.53,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65113804,-119.78336282,406.75,,,,,,
7094,5190,39.45,34.01,5.44,18395.63,Metal Loss Group,Internal,15,0.038,0.9,1.7,06:14,,ERW,0.250,X42,8.625,1440,,0.672,2141,2974,35.65113639,-119.78336602,406.76,,,,,,
7095,5190,39.45,34.60,4.86,18396.22,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65113553,-119.78336766,406.76,,,,,,
7096,5190,39.45,34.79,4.66,18396.41,Metal Loss Group,Internal,17,0.043,0.4,1.7,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65113524,-119.78336823,406.76,,,,,,
7097,5190,39.45,34.96,4.49,18396.58,Metal Loss Group,Internal,15,0.038,1.7,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.689,2091,2905,35.65113494,-119.78336882,406.76,,,,,,
7098,5190,39.45,35.47,3.98,18397.10,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65113423,-119.78337018,406.76,,,,,,
7099,5190,39.45,35.66,3.79,18397.29,Metal Loss Group,Internal,15,0.038,1.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65113392,-119.78337077,406.76,,,,,,
7100,5190,39.45,35.93,3.53,18397.55,Metal Loss Group,Internal,20,0.050,4.5,2.3,06:03,,ERW,0.250,X42,8.625,1440,,0.747,1928,2678,35.65113355,-119.78337149,406.76,,,,,,
7101,5190,39.45,36.48,2.97,18398.10,Metal Loss Group,Internal,18,0.045,1.4,1.6,06:19,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.65113273,-119.78337308,406.76,,,,,,
7102,5190,39.45,36.93,2.52,18398.55,Metal Loss,Internal,17,0.043,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65113205,-119.78337438,406.77,,,,,,
7103,5190,39.45,37.55,1.90,18399.17,Metal Loss Group,Internal,16,0.040,1.5,1.4,06:28,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.65113119,-119.78337603,406.77,,,,,,
7104,5190,39.45,38.29,1.16,18399.91,Metal Loss Group,Internal,14,0.035,0.5,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65113007,-119.78337820,406.77,,,,,,
7105,5190,39.45,38.61,0.84,18400.24,Metal Loss,Internal,10,0.025,0.6,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65112959,-119.78337912,406.77,,,,,,
7106,5190,39.45,38.84,0.61,18400.46,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65112926,-119.78337976,406.77,,,,,,
7107,5190,39.45,39.03,0.43,18400.65,Metal Loss Group,Internal,10,0.025,1.8,1.9,06:19,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.65112905,-119.78338016,406.77,,,,,,
7108,5190,39.45,39.28,0.18,18400.90,Metal Loss Group,Internal,31,0.078,3.3,2.0,06:11,At Weld,ERW,0.250,X42,8.625,1440,,0.782,1841,2558,35.65112860,-119.78338104,406.77,,,,,,
7109,5200,41.51,39.45,41.51,18401.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:46,,,,35.65112837,-119.78338148,406.77,,,,,,
7110,5200,41.51,0.21,41.30,18401.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65112806,-119.78338208,406.77,,,,,,
7111,5200,41.51,0.52,40.99,18401.59,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65112760,-119.78338297,406.77,,,,,,
7112,5200,41.51,0.73,40.78,18401.81,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65112734,-119.78338348,406.77,,,,,,
7113,5200,41.51,0.86,40.65,18401.93,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65112709,-119.78338395,406.77,,,,,,
7114,5200,41.51,1.14,40.37,18402.21,Metal Loss Group,Internal,17,0.043,12.1,1.8,06:18,,ERW,0.250,X42,8.625,1440,,0.755,1907,2649,35.65112671,-119.78338468,406.77,,,,,,
7115,5200,41.51,2.39,39.12,18403.47,Metal Loss,Internal,16,0.040,0.6,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65112489,-119.78338818,406.78,,,,,,
7116,5200,41.51,2.67,38.84,18403.75,Metal Loss Group,Internal,11,0.028,1.1,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65112442,-119.78338909,406.78,,,,,,
7117,5200,41.51,2.86,38.65,18403.94,Metal Loss Group,Internal,16,0.040,2.1,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.699,2061,2862,35.65112419,-119.78338954,406.78,,,,,,
7118,5200,41.51,3.16,38.35,18404.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65112372,-119.78339045,406.78,,,,,,
7119,5200,41.51,3.27,38.24,18404.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65112356,-119.78339076,406.78,,,,,,
7120,5200,41.51,3.47,38.04,18404.54,Metal Loss,Internal,10,0.025,0.6,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65112333,-119.78339120,406.78,,,,,,
7121,5200,41.51,3.65,37.86,18404.72,Metal Loss Group,Internal,17,0.043,3.0,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.716,2010,2792,35.65112304,-119.78339175,406.78,,,,,,
7122,5200,41.51,4.03,37.48,18405.11,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65112250,-119.78339281,406.78,,,,,,
7123,5200,41.51,4.22,37.29,18405.29,Metal Loss Group,Internal,15,0.038,1.7,1.7,06:15,,ERW,0.250,X42,8.625,1440,,0.689,2089,2902,35.65112218,-119.78339342,406.78,,,,,,
7124,5200,41.51,4.47,37.04,18405.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65112184,-119.78339408,406.78,,,,,,
7125,5200,41.51,4.60,36.91,18405.68,Metal Loss,Internal,17,0.043,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65112165,-119.78339444,406.78,,,,,,
7126,5200,41.51,4.79,36.72,18405.86,Metal Loss,Internal,19,0.048,0.4,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65112137,-119.78339499,406.78,,,,,,
7127,5200,41.51,5.04,36.47,18406.11,Metal Loss Group,Internal,21,0.053,1.5,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65112102,-119.78339565,406.78,,,,,,
7128,5200,41.51,5.28,36.23,18406.35,Metal Loss Group,Internal,23,0.058,2.2,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.719,2002,2781,35.65112068,-119.78339631,406.79,,,,,,
7129,5200,41.51,5.56,35.95,18406.64,Metal Loss,Internal,17,0.043,0.5,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.65112022,-119.78339719,406.79,,,,,,
7130,5200,41.51,5.70,35.81,18406.77,Metal Loss Group,Internal,11,0.028,0.8,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.65112002,-119.78339758,406.79,,,,,,
7131,5200,41.51,6.04,35.47,18407.12,Metal Loss Group,Internal,11,0.028,1.9,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65111952,-119.78339854,406.79,,,,,,
7132,5200,41.51,9.37,32.14,18410.45,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65111468,-119.78340791,406.80,,,,,,
7133,5200,41.51,9.58,31.93,18410.65,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65111436,-119.78340852,406.80,,,,,,
7134,5200,41.51,10.37,31.14,18411.45,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65111319,-119.78341081,406.80,,,,,,
7135,5200,41.51,11.65,29.86,18412.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65111134,-119.78341443,406.81,,,,,,
7136,5200,41.51,12.40,29.11,18413.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65111027,-119.78341654,406.82,,,,,,
7137,5200,41.51,13.04,28.47,18414.12,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65110928,-119.78341848,406.82,,,,,,
7138,5200,41.51,13.19,28.32,18414.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65110909,-119.78341885,406.82,,,,,,
7139,5200,41.51,13.34,28.17,18414.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65110889,-119.78341923,406.82,,,,,,
7140,5200,41.51,13.86,27.65,18414.93,Metal Loss Group,Internal,10,0.025,1.8,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65110811,-119.78342076,406.82,,,,,,
7141,5200,41.51,14.21,27.30,18415.29,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65110760,-119.78342176,406.83,,,,,,
7142,5200,41.51,15.11,26.40,18416.18,Metal Loss Group,Internal,15,0.038,2.1,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.65110629,-119.78342432,406.83,,,,,,
7143,5200,41.51,15.39,26.12,18416.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65110590,-119.78342509,406.83,,,,,,
7144,5200,41.51,15.55,25.96,18416.62,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65110561,-119.78342565,406.84,,,,,,
7145,5200,41.51,15.74,25.77,18416.82,Metal Loss,Internal,18,0.045,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65110539,-119.78342609,406.84,,,,,,
7146,5200,41.51,16.69,24.82,18417.76,Metal Loss,Internal,17,0.043,0.6,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65110399,-119.78342883,406.84,,,,,,
7147,5200,41.51,16.84,24.67,18417.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65110380,-119.78342920,406.84,,,,,,
7148,5200,41.51,17.16,24.35,18418.23,Metal Loss,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65110329,-119.78343019,406.84,,,,,,
7149,5200,41.51,17.30,24.21,18418.38,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65110310,-119.78343056,406.85,,,,,,
7150,5200,41.51,17.81,23.70,18418.88,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65110240,-119.78343194,406.85,,,,,,
7151,5200,41.51,17.93,23.58,18419.00,Metal Loss Group,Internal,16,0.040,2.1,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.699,2061,2862,35.65110224,-119.78343226,406.85,,,,,,
7152,5200,41.51,18.43,23.09,18419.50,Metal Loss,Internal,21,0.053,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65110145,-119.78343379,406.85,,,,,,
7153,5200,41.51,18.56,22.95,18419.63,Metal Loss Group,Internal,12,0.030,1.7,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.65110127,-119.78343415,406.85,,,,,,
7154,5200,41.51,19.17,22.34,18420.25,Metal Loss,Internal,10,0.025,0.7,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65110035,-119.78343595,406.86,,,,,,
7155,5200,41.51,19.96,21.55,18421.03,Metal Loss,Internal,13,0.033,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65109918,-119.78343823,406.86,,,,,,
7156,5200,41.51,21.70,19.81,18422.77,Metal Loss,Internal,12,0.030,0.5,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65109666,-119.78344316,406.87,,,,,,
7157,5200,41.51,22.17,19.34,18423.25,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65109599,-119.78344448,406.88,,,,,,
7158,5200,41.51,22.32,19.19,18423.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65109579,-119.78344488,406.88,,,,,,
7159,5200,41.51,22.49,19.02,18423.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65109551,-119.78344541,406.88,,,,,,
7160,5200,41.51,22.81,18.70,18423.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65109501,-119.78344639,406.88,,,,,,
7161,5200,41.51,23.26,18.25,18424.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65109438,-119.78344764,406.88,,,,,,
7162,5200,41.51,23.43,18.08,18424.50,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65109416,-119.78344806,406.88,,,,,,
7163,5200,41.51,25.06,16.45,18426.14,Metal Loss Group,Internal,14,0.035,1.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65109181,-119.78345265,406.89,,,,,,
7164,5200,41.51,25.50,16.02,18426.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65109119,-119.78345388,406.90,,,,,,
7165,5200,41.51,25.76,15.75,18426.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65109072,-119.78345480,406.90,,,,,,
7166,5200,41.51,25.96,15.55,18427.04,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65109048,-119.78345526,406.90,,,,,,
7167,5200,41.51,27.76,13.75,18428.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65108786,-119.78346039,406.91,,,,,,
7168,5200,41.51,28.55,12.96,18429.62,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65108669,-119.78346268,406.91,,,,,,
7169,5200,41.51,28.70,12.81,18429.77,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65108644,-119.78346318,406.91,,,,,,
7170,5200,41.51,29.27,12.24,18430.34,Metal Loss Group,Internal,13,0.033,1.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.65108568,-119.78346465,406.92,,,,,,
7171,5200,41.51,29.76,11.75,18430.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65108491,-119.78346617,406.92,,,,,,
7172,5200,41.51,30.31,11.20,18431.39,Metal Loss Group,Internal,16,0.040,1.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.689,2091,2903,35.65108411,-119.78346772,406.92,,,,,,
7173,5200,41.51,31.23,10.28,18432.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65108276,-119.78347037,406.93,,,,,,
7174,5200,41.51,31.86,9.65,18432.93,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65108190,-119.78347206,406.93,,,,,,
7175,5200,41.51,32.07,9.44,18433.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65108159,-119.78347266,406.94,,,,,,
7176,5200,41.51,32.58,8.93,18433.66,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65108080,-119.78347421,406.94,,,,,,
7177,5200,41.51,33.40,8.11,18434.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65107964,-119.78347648,406.94,,,,,,
7178,5200,41.51,33.61,7.90,18434.69,Metal Loss,Internal,18,0.045,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65107932,-119.78347712,406.94,,,,,,
7179,5200,41.51,33.89,7.62,18434.96,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65107891,-119.78347794,406.95,,,,,,
7180,5200,41.51,34.30,7.21,18435.37,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65107832,-119.78347912,406.95,,,,,,
7181,5200,41.51,34.69,6.82,18435.77,Metal Loss,Internal,18,0.045,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65107780,-119.78348016,406.95,,,,,,
7182,5200,41.51,35.44,6.07,18436.52,Metal Loss,Internal,23,0.058,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65107666,-119.78348244,406.95,,,,,,
7183,5200,41.51,35.96,5.55,18437.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65107598,-119.78348381,406.95,,,,,,
7184,5200,41.51,36.09,5.42,18437.16,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65107582,-119.78348414,406.95,,,,,,
7185,5200,41.51,36.19,5.32,18437.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65107566,-119.78348446,406.95,,,,,,
7186,5200,41.51,36.37,5.14,18437.44,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65107538,-119.78348502,406.96,,,,,,
7187,5200,41.51,36.65,4.86,18437.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65107500,-119.78348577,406.96,,,,,,
7188,5200,41.51,37.00,4.51,18438.08,Metal Loss Group,Internal,18,0.045,1.2,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65107441,-119.78348695,406.96,,,,,,
7189,5200,41.51,38.17,3.34,18439.24,Metal Loss Group,Internal,19,0.048,2.0,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.704,2045,2841,35.65107277,-119.78349023,406.96,,,,,,
7190,5200,41.51,38.59,2.92,18439.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65107213,-119.78349151,406.97,,,,,,
7191,5200,41.51,38.88,2.64,18439.95,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65107177,-119.78349223,406.97,,,,,,
7192,5200,41.51,39.02,2.49,18440.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65107158,-119.78349262,406.97,,,,,,
7193,5200,41.51,39.34,2.17,18440.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65107112,-119.78349355,406.97,,,,,,
7194,5200,41.51,39.56,1.95,18440.64,Metal Loss,Internal,15,0.038,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65107078,-119.78349423,406.97,,,,,,
7195,5200,41.51,40.24,1.27,18441.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65106981,-119.78349617,406.97,,,,,,
7196,5200,41.51,40.44,1.07,18441.51,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65106952,-119.78349674,406.97,,,,,,
7197,5200,41.51,40.59,0.92,18441.66,Metal Loss Group,Internal,10,0.025,1.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65106933,-119.78349713,406.97,,,,,,
7198,5200,41.51,40.88,0.63,18441.95,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65106887,-119.78349804,406.97,,,,,,
7199,5200,41.51,41.27,0.24,18442.35,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65106834,-119.78349910,406.98,,,,,,
7200,5210,41.37,41.51,41.37,18442.58,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:57,,,,35.65106801,-119.78349978,406.98,,,,,,
7201,5210,41.37,0.04,41.32,18442.63,Metal Loss Group,Internal,19,0.048,1.1,1.4,06:15,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65106798,-119.78349984,406.98,,,,,,
