"Item
7202,5210,41.37,0.25,41.11,18442.84,Metal Loss Group,Internal,23,0.058,1.8,1.5,06:27,,ERW,0.250,X42,8.625,1440,,0.710,2028,2817,35.65106766,-119.78350047,406.98,,,,,,
7203,5210,41.37,0.66,40.70,18443.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65106706,-119.78350167,406.98,,,,,,
7204,5210,41.37,0.90,40.47,18443.48,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65106672,-119.78350236,406.98,,,,,,
7205,5210,41.37,1.23,40.14,18443.81,Metal Loss Group,Internal,18,0.045,1.1,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.681,2114,2937,35.65106623,-119.78350333,406.98,,,,,,
7206,5210,41.37,1.57,39.80,18444.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65106576,-119.78350427,406.98,,,,,,
7207,5210,41.37,2.05,39.32,18444.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65106510,-119.78350561,406.99,,,,,,
7208,5210,41.37,2.20,39.17,18444.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65106491,-119.78350599,406.99,,,,,,
7209,5210,41.37,2.36,39.01,18444.94,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65106463,-119.78350655,406.99,,,,,,
7210,5210,41.37,2.50,38.87,18445.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65106445,-119.78350690,406.99,,,,,,
7211,5210,41.37,2.73,38.64,18445.31,Metal Loss Group,Internal,17,0.043,1.5,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65106411,-119.78350759,406.99,,,,,,
7212,5210,41.37,3.34,38.03,18445.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65106327,-119.78350926,406.99,,,,,,
7213,5210,41.37,3.59,37.78,18446.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65106295,-119.78350991,406.99,,,,,,
7214,5210,41.37,5.11,36.26,18447.69,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65106071,-119.78351439,407.00,,,,,,
7215,5210,41.37,5.78,35.58,18448.37,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65105974,-119.78351634,407.00,,,,,,
7216,5210,41.37,6.19,35.18,18448.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65105920,-119.78351741,407.00,,,,,,
7217,5210,41.37,7.19,34.18,18449.77,Metal Loss,Internal,17,0.043,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65105775,-119.78352033,407.01,,,,,,
7218,5210,41.37,7.49,33.88,18450.07,Metal Loss Group,Internal,19,0.048,1.5,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.65105736,-119.78352110,407.01,,,,,,
7219,5210,41.37,7.88,33.49,18450.46,Metal Loss,Internal,14,0.035,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65105675,-119.78352231,407.01,,,,,,
7220,5210,41.37,9.71,31.66,18452.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65105415,-119.78352753,407.02,,,,,,
7221,5210,41.37,10.80,30.57,18453.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65105257,-119.78353070,407.02,,,,,,
7222,5210,41.37,10.91,30.46,18453.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65105240,-119.78353103,407.02,,,,,,
7223,5210,41.37,11.23,30.13,18453.82,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65105199,-119.78353186,407.02,,,,,,
7224,5210,41.37,11.71,29.66,18454.29,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65105126,-119.78353331,407.03,,,,,,
7225,5210,41.37,12.54,28.83,18455.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65105009,-119.78353568,407.03,,,,,,
7226,5210,41.37,13.89,27.48,18456.47,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65104817,-119.78353959,407.02,,,,,,
7227,5210,41.37,14.36,27.01,18456.95,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65104751,-119.78354093,407.02,,,,,,
7228,5210,41.37,14.59,26.78,18457.17,Metal Loss Group,Internal,12,0.030,0.9,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65104719,-119.78354158,407.02,,,,,,
7229,5210,41.37,14.90,26.46,18457.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65104674,-119.78354251,407.02,,,,,,
7230,5210,41.37,16.20,25.17,18458.78,Metal Loss,Internal,16,0.040,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65104493,-119.78354620,407.01,,,,,,
7231,5210,41.37,17.11,24.26,18459.69,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65104364,-119.78354883,407.01,,,,,,
7232,5210,41.37,17.43,23.93,18460.02,Metal Loss Group,Internal,19,0.048,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65104316,-119.78354980,407.01,,,,,,
7233,5210,41.37,17.61,23.76,18460.19,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65104296,-119.78355021,407.01,,,,,,
7234,5210,41.37,17.85,23.52,18460.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65104256,-119.78355103,407.01,,,,,,
7235,5210,41.37,18.03,23.33,18460.62,Metal Loss,Internal,12,0.030,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65104234,-119.78355147,407.01,,,,,,
7236,5210,41.37,18.24,23.13,18460.82,Metal Loss Group,Internal,12,0.030,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65104201,-119.78355214,407.01,,,,,,
7237,5210,41.37,18.67,22.69,18461.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65104141,-119.78355338,407.01,,,,,,
7238,5210,41.37,20.25,21.12,18462.84,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65103917,-119.78355794,407.00,,,,,,
7239,5210,41.37,20.59,20.78,18463.17,Metal Loss,Internal,18,0.045,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65103869,-119.78355892,407.00,,,,,,
7240,5210,41.37,21.82,19.54,18464.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65103700,-119.78356237,406.99,,,,,,
7241,5210,41.37,22.00,19.37,18464.58,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65103672,-119.78356294,406.99,,,,,,
7242,5210,41.37,22.32,19.05,18464.91,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65103625,-119.78356389,406.99,,,,,,
7243,5210,41.37,25.51,15.85,18468.10,Metal Loss Group,Internal,19,0.048,1.1,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65103173,-119.78357310,406.98,,,,,,
7244,5210,41.37,25.71,15.66,18468.29,Metal Loss Group,Internal,11,0.028,0.5,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65103144,-119.78357370,406.98,,,,,,
7245,5210,41.37,26.13,15.24,18468.71,Metal Loss,Internal,13,0.033,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65103090,-119.78357479,406.98,,,,,,
7246,5210,41.37,26.58,14.79,18469.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65103024,-119.78357614,406.98,,,,,,
7247,5210,41.37,27.56,13.81,18470.14,Metal Loss,Internal,16,0.040,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65102885,-119.78357898,406.97,,,,,,
7248,5210,41.37,28.65,12.72,18471.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65102732,-119.78358209,406.97,,,,,,
7249,5210,41.37,29.19,12.17,18471.78,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65102657,-119.78358362,406.97,,,,,,
7250,5210,41.37,29.37,12.00,18471.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65102627,-119.78358423,406.97,,,,,,
7251,5210,41.37,29.78,11.58,18472.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65102573,-119.78358535,406.97,,,,,,
7252,5210,41.37,32.02,9.34,18474.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65102254,-119.78359183,406.96,,,,,,
7253,5210,41.37,32.31,9.06,18474.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65102211,-119.78359272,406.96,,,,,,
7254,5210,41.37,32.72,8.65,18475.31,Metal Loss Group,Internal,11,0.028,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65102158,-119.78359380,406.96,,,,,,
7255,5210,41.37,33.63,7.74,18476.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65102027,-119.78359647,406.95,,,,,,
7256,5210,41.37,33.95,7.41,18476.54,Metal Loss,Internal,18,0.045,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65101980,-119.78359742,406.95,,,,,,
7257,5210,41.37,34.30,7.07,18476.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65101933,-119.78359839,406.95,,,,,,
7258,5210,41.37,35.80,5.57,18478.38,Metal Loss,Internal,14,0.035,0.6,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65101722,-119.78360269,406.95,,,,,,
7259,5210,41.37,35.99,5.37,18478.58,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65101692,-119.78360329,406.95,,,,,,
7260,5210,41.37,36.48,4.89,18479.06,Metal Loss,Internal,18,0.045,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65101626,-119.78360464,406.94,,,,,,
7261,5210,41.37,37.31,4.06,18479.89,Metal Loss,Internal,19,0.048,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65101509,-119.78360702,406.94,,,,,,
7262,5210,41.37,39.55,1.81,18482.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65101188,-119.78361356,406.93,,,,,,
7263,5210,41.37,40.70,0.67,18483.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65101026,-119.78361686,406.93,,,,,,
7264,5220,41.35,41.37,41.35,18483.95,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.65100932,-119.78361880,406.93,,,,,,
7265,5220,41.35,0.06,41.29,18484.01,Metal Loss Group,Internal,16,0.040,1.1,1.6,06:18,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65100920,-119.78361903,406.93,,,,,,
7266,5220,41.35,0.26,41.09,18484.21,Metal Loss Group,Internal,22,0.055,4.1,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.752,1916,2661,35.65100897,-119.78361949,406.93,,,,,,
7267,5220,41.35,1.57,39.78,18485.52,Metal Loss,Internal,18,0.045,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65100708,-119.78362334,406.93,,,,,,
7268,5220,41.35,2.28,39.07,18486.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65100609,-119.78362532,406.93,,,,,,
7269,5220,41.35,2.98,38.36,18486.93,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65100509,-119.78362733,406.94,,,,,,
7270,5220,41.35,3.53,37.82,18487.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65100429,-119.78362894,406.94,,,,,,
7271,5220,41.35,3.78,37.57,18487.73,Metal Loss Group,Internal,16,0.040,0.6,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65100389,-119.78362976,406.94,,,,,,
7272,5220,41.35,4.28,37.07,18488.23,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65100320,-119.78363113,406.95,,,,,,
7273,5220,41.35,4.49,36.86,18488.44,Metal Loss,Internal,12,0.030,0.4,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65100290,-119.78363173,406.95,,,,,,
7274,5220,41.35,6.66,34.68,18490.61,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65099980,-119.78363799,406.96,,,,,,
7275,5220,41.35,7.40,33.94,18491.35,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65099878,-119.78364003,406.97,,,,,,
7276,5220,41.35,7.92,33.42,18491.87,Metal Loss,Internal,12,0.030,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65099800,-119.78364161,406.97,,,,,,
7277,5220,41.35,9.15,32.20,18493.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65099623,-119.78364516,406.98,,,,,,
7278,5220,41.35,10.39,30.96,18494.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65099448,-119.78364869,406.99,,,,,,
7279,5220,41.35,11.78,29.57,18495.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65099251,-119.78365265,407.00,,,,,,
7280,5220,41.35,12.39,28.95,18496.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65099157,-119.78365454,407.00,,,,,,
7281,5220,41.35,13.41,27.93,18497.36,Metal Loss,Internal,15,0.038,0.6,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65099013,-119.78365744,407.01,,,,,,
7282,5220,41.35,14.14,27.20,18498.09,Metal Loss,Internal,10,0.025,0.7,1.2,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65098911,-119.78365950,407.01,,,,,,
7283,5220,41.35,15.06,26.28,18499.01,Metal Loss,Internal,15,0.038,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65098781,-119.78366212,407.02,,,,,,
7284,5220,41.35,15.39,25.96,18499.34,Metal Loss Group,Internal,16,0.040,0.6,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65098733,-119.78366309,407.02,,,,,,
7285,5220,41.35,16.14,25.21,18500.09,Metal Loss,Internal,14,0.035,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65098624,-119.78366527,407.03,,,,,,
7286,5220,41.35,17.73,23.61,18501.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65098397,-119.78366983,407.04,,,,,,
7287,5220,41.35,19.40,21.95,18503.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65098164,-119.78367453,407.05,,,,,,
7288,5220,41.35,20.00,21.35,18503.95,Metal Loss,Internal,12,0.030,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65098074,-119.78367633,407.06,,,,,,
7289,5220,41.35,21.27,20.08,18505.22,Metal Loss Group,Internal,20,0.050,1.2,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.65097893,-119.78367998,407.06,,,,,,
7290,5220,41.35,21.91,19.43,18505.86,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65097808,-119.78368169,407.07,,,,,,
7291,5220,41.35,23.22,18.13,18507.17,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65097615,-119.78368551,407.08,,,,,,
7292,5220,41.35,24.43,16.92,18508.38,Metal Loss,Internal,13,0.033,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65097445,-119.78368886,407.09,,,,,,
7293,5220,41.35,25.56,15.78,18509.51,Metal Loss,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65097279,-119.78369211,407.09,,,,,,
7294,5220,41.35,26.08,15.27,18510.03,Metal Loss,Internal,10,0.025,0.6,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65097202,-119.78369364,407.10,,,,,,
7295,5220,41.35,27.19,14.16,18511.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65097040,-119.78369682,407.11,,,,,,
7296,5220,41.35,27.88,13.47,18511.83,Metal Loss Group,Internal,13,0.033,0.3,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65096938,-119.78369882,407.11,,,,,,
7297,5220,41.35,29.12,12.23,18513.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65096758,-119.78370236,407.12,,,,,,
7298,5220,41.35,29.59,11.76,18513.54,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65096690,-119.78370369,407.12,,,,,,
7299,5220,41.35,30.19,11.15,18514.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65096607,-119.78370533,407.13,,,,,,
7300,5220,41.35,31.20,10.15,18515.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65096459,-119.78370824,407.13,,,,,,
7301,5220,41.35,31.83,9.52,18515.78,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65096364,-119.78371011,407.14,,,,,,
7302,5220,41.35,32.84,8.51,18516.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65096216,-119.78371302,407.15,,,,,,
7303,5220,41.35,34.75,6.60,18518.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65095938,-119.78371848,407.16,,,,,,
7304,5220,41.35,35.28,6.07,18519.23,Metal Loss Group,Internal,15,0.038,0.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65095866,-119.78371991,407.16,,,,,,
7305,5220,41.35,35.67,5.67,18519.62,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65095805,-119.78372111,407.17,,,,,,
7306,5220,41.35,36.46,4.89,18520.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65095688,-119.78372340,407.17,,,,,,
7307,5220,41.35,36.91,4.44,18520.86,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65095624,-119.78372466,407.17,,,,,,
7308,5220,41.35,37.10,4.24,18521.05,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65095601,-119.78372512,407.18,,,,,,
7309,5220,41.35,37.65,3.70,18521.60,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65095520,-119.78372671,407.18,,,,,,
7310,5220,41.35,38.18,3.17,18522.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65095441,-119.78372826,407.18,,,,,,
7311,5220,41.35,38.33,3.02,18522.28,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65095420,-119.78372866,407.18,,,,,,
7312,5220,41.35,38.52,2.83,18522.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65095392,-119.78372922,407.19,,,,,,
7313,5220,41.35,38.71,2.64,18522.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65095368,-119.78372970,407.19,,,,,,
7314,5220,41.35,39.65,1.70,18523.60,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65095227,-119.78373248,407.19,,,,,,
7315,5220,41.35,40.03,1.32,18523.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65095174,-119.78373351,407.20,,,,,,
7316,5220,41.35,40.19,1.16,18524.14,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65095153,-119.78373392,407.20,,,,,,
7317,5220,41.35,40.87,0.47,18524.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65095046,-119.78373602,407.20,,,,,,
7318,5220,41.35,41.02,0.33,18524.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65095028,-119.78373638,407.20,,,,,,
7319,5220,41.35,41.29,0.06,18525.24,Metal Loss,Internal,23,0.058,0.3,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65094991,-119.78373710,407.21,,,,,,
7320,5230,40.50,41.35,40.50,18525.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:21,,,,35.65094979,-119.78373734,407.21,,,,,,
7321,5230,40.50,0.35,40.15,18525.64,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65094930,-119.78373830,407.21,,,,,,
7322,5230,40.50,0.70,39.80,18525.99,Metal Loss,Internal,15,0.038,0.4,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65094879,-119.78373931,407.21,,,,,,
7323,5230,40.50,1.07,39.43,18526.37,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65094828,-119.78374032,407.21,,,,,,
7324,5230,40.50,1.71,38.79,18527.01,Metal Loss,Internal,14,0.035,0.6,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.65094733,-119.78374218,407.22,,,,,,
7325,5230,40.50,2.37,38.13,18527.66,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65094636,-119.78374410,407.22,,,,,,
7326,5230,40.50,3.37,37.13,18528.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65094494,-119.78374687,407.23,,,,,,
7327,5230,40.50,5.22,35.27,18530.52,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65094221,-119.78375224,407.24,,,,,,
7328,5230,40.50,7.30,33.20,18532.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65093925,-119.78375807,407.26,,,,,,
7329,5230,40.50,7.58,32.92,18532.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65093885,-119.78375884,407.26,,,,,,
7330,5230,40.50,7.73,32.77,18533.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65093859,-119.78375937,407.26,,,,,,
7331,5230,40.50,8.80,31.70,18534.10,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65093707,-119.78376234,407.26,,,,,,
7332,5230,40.50,8.96,31.54,18534.26,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65093687,-119.78376274,407.26,,,,,,
7333,5230,40.50,9.32,31.18,18534.62,Metal Loss Group,Internal,11,0.028,1.4,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65093627,-119.78376391,407.26,,,,,,
7334,5230,40.50,9.71,30.79,18535.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65093575,-119.78376494,407.27,,,,,,
7335,5230,40.50,9.95,30.55,18535.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65093542,-119.78376559,407.27,,,,,,
7336,5230,40.50,10.69,29.81,18535.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65093429,-119.78376780,407.27,,,,,,
7337,5230,40.50,12.20,28.30,18537.50,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65093212,-119.78377206,407.28,,,,,,
7338,5230,40.50,12.92,27.58,18538.22,Metal Loss Group,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65093112,-119.78377402,407.28,,,,,,
7339,5230,40.50,13.57,26.93,18538.87,Metal Loss,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65093014,-119.78377596,407.28,,,,,,
7340,5230,40.50,14.05,26.45,18539.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65092948,-119.78377725,407.28,,,,,,
7341,5230,40.50,14.24,26.26,18539.54,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65092918,-119.78377784,407.29,,,,,,
7342,5230,40.50,14.97,25.53,18540.27,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65092814,-119.78377988,407.29,,,,,,
7343,5230,40.50,15.18,25.32,18540.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65092782,-119.78378051,407.29,,,,,,
7344,5230,40.50,15.44,25.06,18540.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65092747,-119.78378120,407.29,,,,,,
7345,5230,40.50,16.70,23.80,18542.00,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65092557,-119.78378493,407.30,,,,,,
7346,5230,40.50,17.12,23.38,18542.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65092502,-119.78378601,407.30,,,,,,
7347,5230,40.50,17.59,22.91,18542.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65092436,-119.78378731,407.30,,,,,,
7348,5230,40.50,17.71,22.79,18543.01,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65092416,-119.78378770,407.30,,,,,,
7349,5230,40.50,17.95,22.55,18543.25,Metal Loss,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65092376,-119.78378848,407.30,,,,,,
7350,5230,40.50,18.84,21.66,18544.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65092253,-119.78379090,407.30,,,,,,
7351,5230,40.50,19.77,20.73,18545.07,Metal Loss,Internal,11,0.028,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65092112,-119.78379367,407.31,,,,,,
7352,5230,40.50,19.91,20.59,18545.20,Metal Loss Group,Internal,13,0.033,1.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65092093,-119.78379404,407.31,,,,,,
7353,5230,40.50,20.48,20.02,18545.78,Metal Loss,Internal,10,0.025,0.6,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65092009,-119.78379570,407.31,,,,,,
7354,5230,40.50,20.63,19.87,18545.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65091989,-119.78379608,407.31,,,,,,
7355,5230,40.50,20.99,19.51,18546.28,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65091939,-119.78379706,407.31,,,,,,
7356,5230,40.50,21.18,19.32,18546.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65091910,-119.78379763,407.31,,,,,,
7357,5230,40.50,21.51,18.99,18546.81,Metal Loss Group,Internal,12,0.030,1.5,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65091861,-119.78379859,407.32,,,,,,
7358,5230,40.50,22.24,18.26,18547.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65091756,-119.78380065,407.32,,,,,,
7359,5230,40.50,22.53,17.97,18547.83,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65091712,-119.78380152,407.32,,,,,,
7360,5230,40.50,23.01,17.49,18548.31,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65091646,-119.78380283,407.32,,,,,,
7361,5230,40.50,23.29,17.21,18548.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65091599,-119.78380374,407.32,,,,,,
7362,5230,40.50,23.73,16.77,18549.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65091533,-119.78380503,407.33,,,,,,
7363,5230,40.50,24.66,15.84,18549.96,Metal Loss,Internal,16,0.040,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65091399,-119.78380766,407.33,,,,,,
7364,5230,40.50,25.13,15.37,18550.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65091333,-119.78380897,407.33,,,,,,
7365,5230,40.50,25.85,14.65,18551.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65091231,-119.78381096,407.33,,,,,,
7366,5230,40.50,26.44,14.06,18551.73,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65091145,-119.78381266,407.34,,,,,,
7367,5230,40.50,27.39,13.11,18552.69,Metal Loss Group,Internal,11,0.028,1.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.65091003,-119.78381545,407.34,,,,,,
7368,5230,40.50,28.08,12.42,18553.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65090903,-119.78381742,407.34,,,,,,
7369,5230,40.50,28.30,12.20,18553.60,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65090871,-119.78381804,407.34,,,,,,
7370,5230,40.50,28.68,11.82,18553.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65090821,-119.78381903,407.35,,,,,,
7371,5230,40.50,29.00,11.50,18554.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65090770,-119.78382003,407.35,,,,,,
7372,5230,40.50,29.14,11.36,18554.43,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65090752,-119.78382038,407.35,,,,,,
7373,5230,40.50,29.60,10.90,18554.90,Metal Loss Group,Internal,11,0.028,0.3,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65090684,-119.78382171,407.35,,,,,,
7374,5230,40.50,29.78,10.72,18555.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65090656,-119.78382226,407.35,,,,,,
7375,5230,40.50,30.40,10.10,18555.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65090567,-119.78382402,407.35,,,,,,
7376,5230,40.50,30.94,9.56,18556.23,Metal Loss Group,Internal,10,0.025,0.5,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65090488,-119.78382558,407.35,,,,,,
7377,5230,40.50,31.58,8.92,18556.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65090392,-119.78382745,407.35,,,,,,
7378,5230,40.50,32.86,7.64,18558.16,Metal Loss,Internal,12,0.030,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65090209,-119.78383107,407.35,,,,,,
7379,5230,40.50,33.01,7.48,18558.31,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65090187,-119.78383150,407.35,,,,,,
7380,5230,40.50,33.30,7.20,18558.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65090145,-119.78383234,407.35,,,,,,
7381,5230,40.50,33.79,6.71,18559.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65090076,-119.78383369,407.35,,,,,,
7382,5230,40.50,34.21,6.28,18559.51,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65090013,-119.78383492,407.36,,,,,,
7383,5230,40.50,34.99,5.51,18560.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65089899,-119.78383717,407.36,,,,,,
7384,5230,40.50,35.33,5.17,18560.63,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65089850,-119.78383814,407.36,,,,,,
7385,5230,40.50,35.69,4.81,18560.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65089800,-119.78383912,407.36,,,,,,
7386,5230,40.50,36.70,3.80,18562.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65089652,-119.78384204,407.36,,,,,,
7387,5230,40.50,36.85,3.65,18562.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65089632,-119.78384243,407.36,,,,,,
7388,5230,40.50,36.97,3.53,18562.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65089616,-119.78384276,407.36,,,,,,
7389,5230,40.50,37.08,3.41,18562.38,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65089600,-119.78384308,407.36,,,,,,
7390,5230,40.50,37.30,3.20,18562.60,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65089566,-119.78384373,407.36,,,,,,
7391,5230,40.50,37.43,3.07,18562.73,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65089548,-119.78384410,407.36,,,,,,
7392,5230,40.50,37.60,2.90,18562.90,Metal Loss Group,Internal,19,0.048,0.6,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.65089518,-119.78384467,407.36,,,,,,
7393,5230,40.50,38.31,2.19,18563.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65089421,-119.78384660,407.36,,,,,,
7394,5230,40.50,38.64,1.86,18563.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65089372,-119.78384756,407.36,,,,,,
7395,5230,40.50,38.99,1.51,18564.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65089321,-119.78384856,407.36,,,,,,
7396,5230,40.50,39.51,0.99,18564.81,Metal Loss Group,Internal,11,0.028,1.2,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65089242,-119.78385013,407.36,,,,,,
7397,5230,40.50,39.74,0.76,18565.03,Metal Loss Group,Internal,10,0.025,2.2,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.65089216,-119.78385062,407.36,,,,,,
7398,5230,40.50,40.43,0.07,18565.73,Metal Loss Group,Internal,22,0.055,2.5,1.9,06:20,At Weld,ERW,0.250,X42,8.625,1440,,0.724,1989,2763,35.65089108,-119.78385276,407.36,,,,,,
7399,5240,41.41,40.50,41.41,18565.80,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.65089102,-119.78385288,407.36,,,,,,
7400,5240,41.41,0.23,41.18,18566.02,Metal Loss,Internal,18,0.045,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65089071,-119.78385349,407.36,,,,,,
7401,5240,41.41,0.48,40.92,18566.28,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65089035,-119.78385420,407.36,,,,,,
7402,5240,41.41,0.65,40.76,18566.44,Metal Loss Group,Internal,20,0.050,2.9,1.9,06:17,,ERW,0.250,X42,8.625,1440,,0.725,1987,2759,35.65089009,-119.78385471,407.36,,,,,,
7403,5240,41.41,1.08,40.33,18566.87,Metal Loss Group,Internal,11,0.028,2.4,1.3,06:31,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65088945,-119.78385597,407.36,,,,,,
7404,5240,41.41,1.45,39.96,18567.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65088891,-119.78385704,407.37,,,,,,
7405,5240,41.41,1.63,39.77,18567.43,Metal Loss Group,Internal,10,0.025,1.3,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65088863,-119.78385758,407.37,,,,,,
7406,5240,41.41,1.85,39.55,18567.65,Metal Loss,Internal,10,0.025,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65088830,-119.78385823,407.37,,,,,,
7407,5240,41.41,2.03,39.38,18567.82,Metal Loss Group,Internal,14,0.035,1.5,1.6,06:18,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65088808,-119.78385866,407.37,,,,,,
7408,5240,41.41,2.31,39.10,18568.10,Metal Loss Group,Internal,10,0.025,1.8,1.7,06:22,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.65088765,-119.78385951,407.37,,,,,,
7409,5240,41.41,3.12,38.29,18568.91,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.65088647,-119.78386184,407.37,,,,,,
7410,5240,41.41,3.96,37.44,18569.76,Metal Loss Group,Internal,16,0.040,1.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65088526,-119.78386423,407.37,,,,,,
7411,5240,41.41,4.46,36.95,18570.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65088452,-119.78386569,407.37,,,,,,
7412,5240,41.41,9.08,32.33,18574.87,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65087788,-119.78387876,407.38,,,,,,
7413,5240,41.41,9.63,31.78,18575.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65087705,-119.78388039,407.38,,,,,,
7414,5240,41.41,11.09,30.32,18576.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65087494,-119.78388455,407.38,,,,,,
7415,5240,41.41,12.92,28.48,18578.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65087229,-119.78388978,407.38,,,,,,
7416,5240,41.41,13.51,27.89,18579.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65087145,-119.78389144,407.39,,,,,,
7417,5240,41.41,13.68,27.73,18579.47,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65087119,-119.78389195,407.39,,,,,,
7418,5240,41.41,16.33,25.07,18582.13,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65086738,-119.78389947,407.39,,,,,,
7419,5240,41.41,16.68,24.73,18582.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65086688,-119.78390044,407.39,,,,,,
7420,5240,41.41,17.25,24.15,18583.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65086603,-119.78390212,407.39,,,,,,
7421,5240,41.41,17.93,23.48,18583.72,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65086505,-119.78390405,407.40,,,,,,
7422,5240,41.41,18.22,23.19,18584.01,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65086459,-119.78390496,407.40,,,,,,
7423,5240,41.41,18.59,22.81,18584.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65086408,-119.78390597,407.40,,,,,,
7424,5240,41.41,20.89,20.51,18586.69,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65086080,-119.78391244,407.40,,,,,,
7425,5240,41.41,21.58,19.83,18587.37,Metal Loss,Internal,23,0.058,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65085972,-119.78391457,407.41,,,,,,
7426,5240,41.41,22.16,19.25,18587.95,Metal Loss Group,Internal,19,0.048,1.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.65085890,-119.78391618,407.41,,,,,,
7427,5240,41.41,22.60,18.81,18588.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65085823,-119.78391750,407.41,,,,,,
7428,5240,41.41,22.79,18.62,18588.58,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65085801,-119.78391794,407.41,,,,,,
7429,5240,41.41,22.97,18.43,18588.77,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65085770,-119.78391854,407.41,,,,,,
7430,5240,41.41,23.32,18.09,18589.11,Metal Loss Group,Internal,18,0.045,1.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.65085722,-119.78391949,407.41,,,,,,
7431,5240,41.41,24.26,17.15,18590.05,Metal Loss,Internal,12,0.030,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65085587,-119.78392216,407.41,,,,,,
7432,5240,41.41,24.62,16.79,18590.41,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65085536,-119.78392316,407.41,,,,,,
7433,5240,41.41,25.09,16.31,18590.89,Metal Loss,Internal,17,0.043,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65085463,-119.78392460,407.41,,,,,,
7434,5240,41.41,25.81,15.59,18591.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65085360,-119.78392663,407.42,,,,,,
7435,5240,41.41,26.02,15.38,18591.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65085330,-119.78392722,407.42,,,,,,
7436,5240,41.41,26.15,15.25,18591.95,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65085313,-119.78392756,407.42,,,,,,
7437,5240,41.41,26.28,15.12,18592.08,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65085294,-119.78392793,407.42,,,,,,
7438,5240,41.41,26.45,14.95,18592.25,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65085267,-119.78392847,407.42,,,,,,
7439,5240,41.41,26.88,14.52,18592.68,Metal Loss,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65085200,-119.78392978,407.42,,,,,,
7440,5240,41.41,27.01,14.40,18592.80,Metal Loss,Internal,12,0.030,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65085183,-119.78393011,407.42,,,,,,
7441,5240,41.41,27.73,13.67,18593.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65085082,-119.78393211,407.42,,,,,,
7442,5240,41.41,27.85,13.55,18593.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65085065,-119.78393245,407.42,,,,,,
7443,5240,41.41,28.14,13.27,18593.93,Metal Loss,Internal,17,0.043,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65085020,-119.78393332,407.42,,,,,,
7444,5240,41.41,28.28,13.13,18594.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65085002,-119.78393368,407.42,,,,,,
7445,5240,41.41,28.43,12.97,18594.23,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65084981,-119.78393410,407.42,,,,,,
7446,5240,41.41,28.70,12.70,18594.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65084938,-119.78393494,407.42,,,,,,
7447,5240,41.41,29.68,11.72,18595.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65084800,-119.78393768,407.42,,,,,,
7448,5240,41.41,29.92,11.49,18595.71,Metal Loss,Internal,18,0.045,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65084767,-119.78393834,407.42,,,,,,
7449,5240,41.41,32.34,9.06,18598.14,Metal Loss,Internal,16,0.040,0.6,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65084415,-119.78394530,407.43,,,,,,
7450,5240,41.41,32.55,8.86,18598.34,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65084382,-119.78394595,407.43,,,,,,
7451,5240,41.41,33.25,8.16,18599.04,Metal Loss Group,Internal,10,0.025,1.0,2.1,06:11,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.65084283,-119.78394790,407.43,,,,,,
7452,5240,41.41,33.51,7.89,18599.31,Metal Loss Group,Internal,20,0.050,1.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.65084245,-119.78394866,407.43,,,,,,
7453,5240,41.41,34.46,6.94,18600.26,Metal Loss,Internal,19,0.048,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65084110,-119.78395132,407.43,,,,,,
7454,5240,41.41,34.66,6.75,18600.45,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65084080,-119.78395191,407.43,,,,,,
7455,5240,41.41,34.92,6.49,18600.71,Metal Loss Group,Internal,16,0.040,0.9,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65084045,-119.78395261,407.43,,,,,,
7456,5240,41.41,35.24,6.17,18601.03,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65083998,-119.78395353,407.43,,,,,,
7457,5240,41.41,35.39,6.02,18601.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65083971,-119.78395408,407.43,,,,,,
7458,5240,41.41,35.50,5.91,18601.29,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.65083955,-119.78395439,407.43,,,,,,
7459,5240,41.41,35.76,5.65,18601.55,Metal Loss Group,Internal,14,0.035,0.4,1.3,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65083919,-119.78395509,407.43,,,,,,
7460,5240,41.41,35.88,5.52,18601.68,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65083902,-119.78395543,407.43,,,,,,
7461,5240,41.41,36.04,5.37,18601.83,Metal Loss Group,Internal,11,0.028,2.1,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.65083883,-119.78395581,407.43,,,,,,
7462,5240,41.41,36.36,5.05,18602.16,Metal Loss Group,Internal,13,0.033,1.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.65083833,-119.78395680,407.43,,,,,,
7463,5240,41.41,36.65,4.76,18602.44,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65083788,-119.78395769,407.43,,,,,,
7464,5240,41.41,37.05,4.36,18602.84,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65083734,-119.78395875,407.43,,,,,,
7465,5240,41.41,37.20,4.21,18602.99,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65083710,-119.78395923,407.43,,,,,,
7466,5240,41.41,39.36,2.04,18605.16,Metal Loss Group,Internal,26,0.065,1.6,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.709,2031,2820,35.65083400,-119.78396536,407.43,,,,,,
7467,5240,41.41,40.23,1.17,18606.03,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65083269,-119.78396794,407.43,,,,,,
7468,5240,41.41,40.83,0.58,18606.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65083185,-119.78396961,407.44,,,,,,
7469,5240,41.41,40.95,0.45,18606.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65083165,-119.78397000,407.44,,,,,,
7470,5240,41.41,41.16,0.24,18606.96,Metal Loss Group,Internal,12,0.030,0.9,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.65083136,-119.78397058,407.44,,,,,,
7471,5240,41.41,41.36,0.05,18607.15,Metal Loss,Internal,17,0.043,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65083105,-119.78397120,407.44,,,,,,
7472,5250,41.28,41.41,41.28,18607.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:10,,,,35.65083101,-119.78397128,407.44,,,,,,
7473,5250,41.28,0.09,41.19,18607.29,Metal Loss,Internal,10,0.025,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65083088,-119.78397153,407.44,,,,,,
7474,5250,41.28,0.25,41.03,18607.45,Metal Loss,Internal,13,0.033,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65083068,-119.78397193,407.44,,,,,,
7475,5250,41.28,0.36,40.92,18607.56,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65083050,-119.78397228,407.44,,,,,,
7476,5250,41.28,1.90,39.37,18609.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65082825,-119.78397673,407.44,,,,,,
7477,5250,41.28,2.39,38.89,18609.59,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65082753,-119.78397815,407.44,,,,,,
7478,5250,41.28,2.64,38.64,18609.84,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65082721,-119.78397879,407.44,,,,,,
7479,5250,41.28,3.00,38.28,18610.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65082671,-119.78397977,407.44,,,,,,
7480,5250,41.28,4.08,37.20,18611.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65082511,-119.78398294,407.44,,,,,,
7481,5250,41.28,6.08,35.20,18613.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65082220,-119.78398869,407.44,,,,,,
7482,5250,41.28,6.35,34.93,18613.55,Metal Loss,Internal,16,0.040,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65082183,-119.78398942,407.44,,,,,,
7483,5250,41.28,6.49,34.79,18613.69,Metal Loss Group,Internal,16,0.040,1.2,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.65082156,-119.78398996,407.44,,,,,,
7484,5250,41.28,6.88,34.40,18614.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65082103,-119.78399101,407.44,,,,,,
7485,5250,41.28,7.60,33.68,18614.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65082002,-119.78399299,407.44,,,,,,
7486,5250,41.28,8.95,32.33,18616.15,Metal Loss,Internal,16,0.040,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65081806,-119.78399687,407.45,,,,,,
7487,5250,41.28,10.83,30.45,18618.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65081529,-119.78400235,407.45,,,,,,
7488,5250,41.28,10.94,30.34,18618.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65081515,-119.78400264,407.45,,,,,,
7489,5250,41.28,11.38,29.90,18618.58,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65081452,-119.78400388,407.45,,,,,,
7490,5250,41.28,11.50,29.78,18618.70,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65081436,-119.78400420,407.45,,,,,,
7491,5250,41.28,12.52,28.76,18619.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65081286,-119.78400717,407.45,,,,,,
7492,5250,41.28,12.73,28.54,18619.93,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65081255,-119.78400777,407.45,,,,,,
7493,5250,41.28,12.87,28.41,18620.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65081237,-119.78400814,407.45,,,,,,
7494,5250,41.28,13.02,28.25,18620.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65081217,-119.78400852,407.45,,,,,,
7495,5250,41.28,13.65,27.63,18620.85,Metal Loss,Internal,12,0.030,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65081122,-119.78401041,407.45,,,,,,
7496,5250,41.28,14.20,27.08,18621.40,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65081044,-119.78401195,407.45,,,,,,
