"Item
7497,5250,41.28,14.47,26.81,18621.67,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65081008,-119.78401266,407.45,,,,,,
7498,5250,41.28,15.73,25.54,18622.93,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65080826,-119.78401624,407.45,,,,,,
7499,5250,41.28,16.72,24.56,18623.92,Metal Loss Group,Internal,20,0.050,0.4,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65080682,-119.78401911,407.45,,,,,,
7500,5250,41.28,19.21,22.06,18626.41,Metal Loss Group,Internal,15,0.038,1.2,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65080322,-119.78402622,407.46,,,,,,
7501,5250,41.28,20.31,20.97,18627.51,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65080170,-119.78402925,407.46,,,,,,
7502,5250,41.28,21.06,20.22,18628.26,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65080059,-119.78403148,407.46,,,,,,
7503,5250,41.28,21.24,20.04,18628.44,Metal Loss Group,Internal,23,0.058,1.5,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.698,2064,2867,35.65080032,-119.78403203,407.46,,,,,,
7504,5250,41.28,21.58,19.70,18628.78,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65079991,-119.78403286,407.46,,,,,,
7505,5250,41.28,22.62,18.66,18629.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65079835,-119.78403599,407.45,,,,,,
7506,5250,41.28,23.31,17.97,18630.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65079739,-119.78403792,407.45,,,,,,
7507,5250,41.28,26.30,14.98,18633.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65079315,-119.78404646,407.45,,,,,,
7508,5250,41.28,27.63,13.65,18634.83,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65079124,-119.78405032,407.45,,,,,,
7509,5250,41.28,28.37,12.91,18635.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65079021,-119.78405240,407.45,,,,,,
7510,5250,41.28,28.70,12.57,18635.90,Metal Loss,Internal,24,0.060,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65078973,-119.78405336,407.45,,,,,,
7511,5250,41.28,28.95,12.33,18636.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65078938,-119.78405405,407.45,,,,,,
7512,5250,41.28,29.22,12.06,18636.42,Metal Loss Group,Internal,17,0.043,2.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.706,2038,2831,35.65078894,-119.78405494,407.45,,,,,,
7513,5250,41.28,29.54,11.74,18636.74,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65078849,-119.78405586,407.45,,,,,,
7514,5250,41.28,29.80,11.48,18637.00,Metal Loss,Internal,20,0.050,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65078814,-119.78405656,407.45,,,,,,
7515,5250,41.28,30.54,10.74,18637.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65078712,-119.78405862,407.45,,,,,,
7516,5250,41.28,30.88,10.40,18638.08,Metal Loss,Internal,21,0.053,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65078662,-119.78405962,407.45,,,,,,
7517,5250,41.28,31.25,10.03,18638.45,Metal Loss Group,Internal,11,0.028,1.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.65078606,-119.78406076,407.44,,,,,,
7518,5250,41.28,31.46,9.82,18638.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65078581,-119.78406125,407.44,,,,,,
7519,5250,41.28,31.70,9.57,18638.90,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65078541,-119.78406206,407.44,,,,,,
7520,5250,41.28,31.93,9.35,18639.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65078508,-119.78406273,407.44,,,,,,
7521,5250,41.28,33.02,8.26,18640.22,Metal Loss,Internal,20,0.050,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65078357,-119.78406576,407.44,,,,,,
7522,5250,41.28,33.97,7.31,18641.17,Metal Loss,Internal,14,0.035,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65078216,-119.78406861,407.44,,,,,,
7523,5250,41.28,35.09,6.19,18642.29,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65078054,-119.78407186,407.44,,,,,,
7524,5250,41.28,36.10,5.18,18643.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65077916,-119.78407464,407.44,,,,,,
7525,5250,41.28,37.29,3.99,18644.49,Metal Loss,Internal,12,0.030,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65077744,-119.78407811,407.44,,,,,,
7526,5250,41.28,37.56,3.72,18644.76,Metal Loss Group,Internal,18,0.045,1.4,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.65077709,-119.78407882,407.44,,,,,,
7527,5250,41.28,38.04,3.24,18645.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65077634,-119.78408033,407.44,,,,,,
7528,5250,41.28,38.83,2.45,18646.03,Metal Loss,Internal,17,0.043,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65077521,-119.78408260,407.44,,,,,,
7529,5250,41.28,39.88,1.40,18647.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65077372,-119.78408560,407.44,,,,,,
7530,5250,41.28,40.55,0.72,18647.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65077275,-119.78408755,407.43,,,,,,
7531,5250,41.28,41.17,0.10,18648.37,Metal Loss,Internal,16,0.040,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65077190,-119.78408926,407.43,,,,,,
7532,5260,41.33,41.28,41.33,18648.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:59,,,,35.65077177,-119.78408953,407.43,,,,,,
7533,5260,41.33,0.09,41.25,18648.56,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65077162,-119.78408984,407.43,,,,,,
7534,5260,41.33,1.59,39.75,18650.07,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65076950,-119.78409410,407.43,,,,,,
7535,5260,41.33,1.89,39.45,18650.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65076905,-119.78409500,407.43,,,,,,
7536,5260,41.33,2.06,39.27,18650.54,Metal Loss,Internal,11,0.028,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65076882,-119.78409546,407.43,,,,,,
7537,5260,41.33,2.20,39.14,18650.68,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65076865,-119.78409581,407.43,,,,,,
7538,5260,41.33,3.85,37.49,18652.33,Metal Loss,Internal,18,0.045,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65076626,-119.78410062,407.43,,,,,,
7539,5260,41.33,4.12,37.22,18652.60,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65076591,-119.78410134,407.43,,,,,,
7540,5260,41.33,5.07,36.27,18653.55,Metal Loss,Internal,15,0.038,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65076449,-119.78410418,407.43,,,,,,
7541,5260,41.33,5.70,35.63,18654.18,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65076364,-119.78410590,407.43,,,,,,
7542,5260,41.33,6.82,34.52,18655.29,Metal Loss,Internal,17,0.043,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65076203,-119.78410915,407.44,,,,,,
7543,5260,41.33,7.91,33.42,18656.39,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65076041,-119.78411239,407.45,,,,,,
7544,5260,41.33,8.66,32.68,18657.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65075941,-119.78411441,407.45,,,,,,
7545,5260,41.33,9.59,31.74,18658.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65075800,-119.78411724,407.46,,,,,,
7546,5260,41.33,9.75,31.58,18658.23,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65075781,-119.78411763,407.46,,,,,,
7547,5260,41.33,10.03,31.31,18658.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65075744,-119.78411837,407.46,,,,,,
7548,5260,41.33,13.24,28.10,18661.71,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65075280,-119.78412770,407.48,,,,,,
7549,5260,41.33,13.72,27.62,18662.19,Metal Loss,Internal,14,0.035,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65075212,-119.78412908,407.49,,,,,,
7550,5260,41.33,14.08,27.26,18662.55,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65075163,-119.78413007,407.49,,,,,,
7551,5260,41.33,14.36,26.97,18662.84,Metal Loss Group,Internal,14,0.035,3.7,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.712,2022,2808,35.65075125,-119.78413082,407.49,,,,,,
7552,5260,41.33,15.60,25.73,18664.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65074949,-119.78413437,407.50,,,,,,
7553,5260,41.33,16.21,25.12,18664.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65074854,-119.78413628,407.50,,,,,,
7554,5260,41.33,16.51,24.82,18664.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65074809,-119.78413719,407.50,,,,,,
7555,5260,41.33,17.01,24.33,18665.48,Metal Loss Group,Internal,19,0.048,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.65074741,-119.78413855,407.51,,,,,,
7556,5260,41.33,17.38,23.95,18665.86,Metal Loss,Internal,22,0.055,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65074690,-119.78413959,407.51,,,,,,
7557,5260,41.33,18.14,23.19,18666.62,Metal Loss Group,Internal,10,0.025,1.2,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65074578,-119.78414184,407.51,,,,,,
7558,5260,41.33,18.83,22.50,18667.31,Metal Loss,Internal,10,0.025,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65074482,-119.78414378,407.52,,,,,,
7559,5260,41.33,25.98,15.36,18674.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65073465,-119.78416422,407.56,,,,,,
7560,5260,41.33,26.57,14.76,18675.05,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65073375,-119.78416604,407.57,,,,,,
7561,5260,41.33,27.67,13.66,18676.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65073223,-119.78416909,407.57,,,,,,
7562,5260,41.33,29.05,12.28,18677.53,Metal Loss,Internal,13,0.033,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65073029,-119.78417301,407.58,,,,,,
7563,5260,41.33,29.81,11.53,18678.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65072918,-119.78417525,407.59,,,,,,
7564,5260,41.33,30.00,11.34,18678.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65072890,-119.78417581,407.59,,,,,,
7565,5260,41.33,31.04,10.30,18679.52,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65072740,-119.78417882,407.59,,,,,,
7566,5260,41.33,31.19,10.15,18679.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65072722,-119.78417918,407.60,,,,,,
7567,5260,41.33,31.83,9.50,18680.31,Metal Loss,Internal,10,0.025,0.6,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65072626,-119.78418112,407.60,,,,,,
7568,5260,41.33,32.21,9.12,18680.69,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65072575,-119.78418214,407.60,,,,,,
7569,5260,41.33,33.20,8.13,18681.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65072433,-119.78418501,407.61,,,,,,
7570,5260,41.33,34.33,7.01,18682.81,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65072279,-119.78418809,407.62,,,,,,
7571,5260,41.33,34.97,6.37,18683.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65072183,-119.78419002,407.62,,,,,,
7572,5260,41.33,35.24,6.10,18683.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65072141,-119.78419087,407.62,,,,,,
7573,5260,41.33,35.55,5.79,18684.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65072103,-119.78419164,407.62,,,,,,
7574,5260,41.33,36.46,4.88,18684.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65071972,-119.78419427,407.63,,,,,,
7575,5260,41.33,36.79,4.54,18685.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65071925,-119.78419522,407.63,,,,,,
7576,5260,41.33,37.77,3.56,18686.25,Metal Loss Group,Internal,12,0.030,0.3,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65071781,-119.78419811,407.64,,,,,,
7577,5260,41.33,40.52,0.82,18688.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65071393,-119.78420591,407.65,,,,,,
7578,5260,41.33,41.30,0.04,18689.78,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65071280,-119.78420818,407.66,,,,,,
7579,5270,41.37,41.33,41.37,18689.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:26,,,,35.65071278,-119.78420823,407.66,,,,,,
7580,5270,41.37,0.70,40.66,18690.51,Metal Loss,Internal,20,0.050,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65071178,-119.78421024,407.66,,,,,,
7581,5270,41.37,1.15,40.21,18690.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65071114,-119.78421152,407.66,,,,,,
7582,5270,41.37,1.75,39.62,18691.56,Metal Loss,Internal,11,0.028,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65071025,-119.78421332,407.66,,,,,,
7583,5270,41.37,2.33,39.04,18692.14,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65070942,-119.78421499,407.67,,,,,,
7584,5270,41.37,2.52,38.84,18692.34,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65070919,-119.78421545,407.67,,,,,,
7585,5270,41.37,2.96,38.40,18692.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65070858,-119.78421667,407.67,,,,,,
7586,5270,41.37,4.87,36.50,18694.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65070584,-119.78422218,407.68,,,,,,
7587,5270,41.37,4.99,36.38,18694.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65070565,-119.78422255,407.68,,,,,,
7588,5270,41.37,5.30,36.06,18695.11,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65070518,-119.78422350,407.68,,,,,,
7589,5270,41.37,6.84,34.53,18696.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65070304,-119.78422781,407.69,,,,,,
7590,5270,41.37,7.05,34.31,18696.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65070272,-119.78422845,407.69,,,,,,
7591,5270,41.37,7.39,33.98,18697.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65070227,-119.78422936,407.69,,,,,,
7592,5270,41.37,7.58,33.78,18697.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65070193,-119.78423004,407.70,,,,,,
7593,5270,41.37,8.43,32.94,18698.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65070071,-119.78423250,407.70,,,,,,
7594,5270,41.37,9.21,32.15,18699.02,Metal Loss,Internal,14,0.035,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65069956,-119.78423480,407.70,,,,,,
7595,5270,41.37,9.81,31.56,18699.62,Metal Loss Group,Internal,11,0.028,1.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.65069875,-119.78423643,407.71,,,,,,
7596,5270,41.37,10.11,31.26,18699.92,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65069837,-119.78423719,407.71,,,,,,
7597,5270,41.37,10.29,31.07,18700.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65069806,-119.78423781,407.71,,,,,,
7598,5270,41.37,10.92,30.45,18700.73,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65069714,-119.78423967,407.71,,,,,,
7599,5270,41.37,11.19,30.17,18701.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65069677,-119.78424040,407.71,,,,,,
7600,5270,41.37,11.48,29.89,18701.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65069635,-119.78424126,407.72,,,,,,
7601,5270,41.37,12.26,29.10,18702.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65069520,-119.78424357,407.72,,,,,,
7602,5270,41.37,12.66,28.71,18702.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65069469,-119.78424459,407.72,,,,,,
7603,5270,41.37,12.96,28.41,18702.77,Metal Loss Group,Internal,10,0.025,1.2,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.65069423,-119.78424552,407.72,,,,,,
7604,5270,41.37,13.30,28.07,18703.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65069371,-119.78424657,407.73,,,,,,
7605,5270,41.37,14.19,27.18,18704.00,Metal Loss Group,Internal,19,0.048,1.4,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.65069246,-119.78424908,407.73,,,,,,
7606,5270,41.37,14.70,26.67,18704.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65069174,-119.78425052,407.73,,,,,,
7607,5270,41.37,14.96,26.40,18704.77,Metal Loss,Internal,17,0.043,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65069133,-119.78425134,407.73,,,,,,
7608,5270,41.37,15.40,25.97,18705.21,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65069078,-119.78425246,407.74,,,,,,
7609,5270,41.37,17.82,23.55,18707.63,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65068727,-119.78425950,407.75,,,,,,
7610,5270,41.37,18.12,23.24,18707.93,Metal Loss Group,Internal,21,0.053,1.2,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.687,2096,2912,35.65068689,-119.78426028,407.75,,,,,,
7611,5270,41.37,18.52,22.85,18708.33,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65068630,-119.78426146,407.75,,,,,,
7612,5270,41.37,18.85,22.52,18708.66,Metal Loss Group,Internal,13,0.033,2.7,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.65068580,-119.78426245,407.76,,,,,,
7613,5270,41.37,19.17,22.20,18708.98,Metal Loss Group,Internal,18,0.045,0.3,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65068534,-119.78426338,407.76,,,,,,
7614,5270,41.37,19.29,22.08,18709.10,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65068517,-119.78426374,407.76,,,,,,
7615,5270,41.37,19.45,21.91,18709.26,Metal Loss Group,Internal,12,0.030,2.0,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65068496,-119.78426415,407.76,,,,,,
7616,5270,41.37,20.64,20.73,18710.45,Metal Loss,Internal,15,0.038,0.4,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65068325,-119.78426759,407.76,,,,,,
7617,5270,41.37,21.49,19.88,18711.30,Metal Loss,Internal,16,0.040,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65068207,-119.78426997,407.77,,,,,,
7618,5270,41.37,21.69,19.67,18711.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65068176,-119.78427059,407.77,,,,,,
7619,5270,41.37,22.15,19.22,18711.96,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65068110,-119.78427191,407.77,,,,,,
7620,5270,41.37,22.56,18.81,18712.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65068060,-119.78427292,407.77,,,,,,
7621,5270,41.37,22.71,18.66,18712.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65068032,-119.78427348,407.78,,,,,,
7622,5270,41.37,23.76,17.60,18713.57,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65067882,-119.78427650,407.78,,,,,,
7623,5270,41.37,24.17,17.20,18713.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65067824,-119.78427767,407.78,,,,,,
7624,5270,41.37,24.51,16.86,18714.32,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65067775,-119.78427865,407.79,,,,,,
7625,5270,41.37,24.71,16.66,18714.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65067743,-119.78427929,407.79,,,,,,
7626,5270,41.37,24.82,16.55,18714.63,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65067735,-119.78427944,407.79,,,,,,
7627,5270,41.37,25.41,15.96,18715.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65067646,-119.78428123,407.79,,,,,,
7628,5270,41.37,26.00,15.37,18715.81,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65067561,-119.78428294,407.79,,,,,,
7629,5270,41.37,26.16,15.21,18715.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65067543,-119.78428330,407.79,,,,,,
7630,5270,41.37,26.51,14.85,18716.32,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65067495,-119.78428428,407.80,,,,,,
7631,5270,41.37,26.68,14.69,18716.49,Metal Loss Group,Internal,10,0.025,1.7,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65067467,-119.78428484,407.80,,,,,,
7632,5270,41.37,27.00,14.36,18716.82,Metal Loss,Internal,11,0.028,0.5,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65067420,-119.78428578,407.80,,,,,,
7633,5270,41.37,27.57,13.80,18717.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65067337,-119.78428746,407.80,,,,,,
7634,5270,41.37,28.09,13.28,18717.90,Metal Loss,Internal,15,0.038,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65067268,-119.78428884,407.80,,,,,,
7635,5270,41.37,28.22,13.15,18718.03,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.65067250,-119.78428920,407.80,,,,,,
7636,5270,41.37,28.68,12.68,18718.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65067177,-119.78429066,407.81,,,,,,
7637,5270,41.37,28.80,12.56,18718.62,Metal Loss,Internal,17,0.043,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65067160,-119.78429100,407.81,,,,,,
7638,5270,41.37,28.98,12.39,18718.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65067140,-119.78429142,407.81,,,,,,
7639,5270,41.37,29.16,12.21,18718.97,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65067111,-119.78429199,407.81,,,,,,
7640,5270,41.37,29.28,12.09,18719.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65067094,-119.78429234,407.81,,,,,,
7641,5270,41.37,29.80,11.57,18719.61,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65067024,-119.78429373,407.82,,,,,,
7642,5270,41.37,30.12,11.25,18719.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65066977,-119.78429468,407.82,,,,,,
7643,5270,41.37,32.22,9.15,18722.03,Metal Loss,Internal,16,0.040,0.5,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65066674,-119.78430078,407.84,,,,,,
7644,5270,41.37,32.70,8.67,18722.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65066609,-119.78430210,407.85,,,,,,
7645,5270,41.37,33.30,8.07,18723.11,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65066517,-119.78430395,407.85,,,,,,
7646,5270,41.37,33.69,7.68,18723.50,Metal Loss,Internal,15,0.038,0.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65066464,-119.78430500,407.86,,,,,,
7647,5270,41.37,34.15,7.22,18723.96,Metal Loss,Internal,13,0.033,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65066399,-119.78430631,407.86,,,,,,
7648,5270,41.37,34.78,6.58,18724.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65066305,-119.78430822,407.87,,,,,,
7649,5270,41.37,34.92,6.44,18724.73,Metal Loss Group,Internal,18,0.045,1.8,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.65066286,-119.78430860,407.87,,,,,,
7650,5270,41.37,35.19,6.18,18725.00,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65066250,-119.78430932,407.87,,,,,,
7651,5270,41.37,35.33,6.04,18725.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65066233,-119.78430966,407.88,,,,,,
7652,5270,41.37,35.51,5.86,18725.32,Metal Loss,Internal,16,0.040,0.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65066204,-119.78431025,407.88,,,,,,
7653,5270,41.37,36.39,4.98,18726.20,Metal Loss,Internal,12,0.030,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65066075,-119.78431283,407.89,,,,,,
7654,5270,41.37,36.77,4.60,18726.58,Metal Loss,Internal,14,0.035,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65066024,-119.78431386,407.89,,,,,,
7655,5270,41.37,37.43,3.93,18727.24,Metal Loss,Internal,16,0.040,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65065928,-119.78431580,407.90,,,,,,
7656,5270,41.37,37.98,3.38,18727.80,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65065848,-119.78431741,407.90,,,,,,
7657,5270,41.37,38.30,3.07,18728.11,Metal Loss,Internal,14,0.035,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65065803,-119.78431832,407.91,,,,,,
7658,5270,41.37,38.56,2.80,18728.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65065766,-119.78431906,407.91,,,,,,
7659,5270,41.37,39.00,2.36,18728.81,Metal Loss,Internal,17,0.043,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65065703,-119.78432033,407.91,,,,,,
7660,5270,41.37,39.28,2.09,18729.09,Metal Loss,Internal,11,0.028,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65065659,-119.78432120,407.92,,,,,,
7661,5270,41.37,39.57,1.80,18729.38,Metal Loss,Internal,14,0.035,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65065622,-119.78432196,407.92,,,,,,
7662,5270,41.37,40.27,1.10,18730.08,Metal Loss,Internal,14,0.035,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65065514,-119.78432413,407.93,,,,,,
7663,5270,41.37,40.62,0.75,18730.43,Metal Loss Group,Internal,18,0.045,1.5,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65065466,-119.78432510,407.93,,,,,,
7664,5270,41.37,40.86,0.51,18730.67,Metal Loss Group,Internal,15,0.038,1.1,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65065432,-119.78432577,407.93,,,,,,
7665,5270,41.37,41.09,0.28,18730.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65065401,-119.78432640,407.94,,,,,,
7666,5270,41.37,41.25,0.12,18731.06,Metal Loss Group,Internal,14,0.035,1.1,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.677,2128,2956,35.65065383,-119.78432677,407.94,,,,,,
7667,5280,41.38,41.37,41.38,18731.18,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:36,,,,35.65065362,-119.78432720,407.94,,,,,,
7668,5280,41.38,2.43,38.95,18733.61,Metal Loss,Internal,10,0.025,0.6,1.0,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65065012,-119.78433423,407.97,,,,,,
7669,5280,41.38,3.85,37.53,18735.02,Metal Loss,Internal,10,0.025,0.6,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65064815,-119.78433820,407.98,,,,,,
7670,5280,41.38,4.16,37.22,18735.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65064768,-119.78433914,407.98,,,,,,
7671,5280,41.38,5.13,36.25,18736.31,Metal Loss,Internal,21,0.053,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65064626,-119.78434199,407.99,,,,,,
7672,5280,41.38,5.28,36.10,18736.45,Metal Loss,Internal,13,0.033,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65064607,-119.78434238,408.00,,,,,,
7673,5280,41.38,5.47,35.91,18736.65,Metal Loss,Internal,17,0.043,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65064577,-119.78434298,408.00,,,,,,
7674,5280,41.38,5.86,35.52,18737.03,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65064525,-119.78434402,408.00,,,,,,
7675,5280,41.38,6.44,34.93,18737.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65064441,-119.78434571,408.01,,,,,,
7676,5280,41.38,6.65,34.73,18737.82,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65064412,-119.78434631,408.01,,,,,,
7677,5280,41.38,6.82,34.55,18738.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65064384,-119.78434687,408.01,,,,,,
7678,5280,41.38,7.10,34.28,18738.28,Metal Loss Group,Internal,15,0.038,0.9,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.65064348,-119.78434759,408.01,,,,,,
7679,5280,41.38,7.39,33.98,18738.57,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65064302,-119.78434852,408.02,,,,,,
7680,5280,41.38,7.60,33.78,18738.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65064271,-119.78434913,408.02,,,,,,
7681,5280,41.38,7.77,33.61,18738.94,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65064252,-119.78434952,408.02,,,,,,
7682,5280,41.38,8.07,33.31,18739.25,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65064206,-119.78435044,408.02,,,,,,
7683,5280,41.38,8.45,32.93,18739.62,Metal Loss Group,Internal,17,0.043,0.9,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.65064155,-119.78435147,408.03,,,,,,
7684,5280,41.38,8.81,32.57,18739.99,Metal Loss Group,Internal,17,0.043,0.9,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.65064103,-119.78435253,408.03,,,,,,
7685,5280,41.38,9.17,32.20,18740.35,Metal Loss,Internal,17,0.043,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65064054,-119.78435351,408.04,,,,,,
7686,5280,41.38,9.47,31.91,18740.64,Metal Loss,Internal,11,0.028,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65064009,-119.78435441,408.04,,,,,,
7687,5280,41.38,9.75,31.62,18740.93,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65063965,-119.78435529,408.04,,,,,,
7688,5280,41.38,9.88,31.49,18741.06,Metal Loss Group,Internal,11,0.028,1.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.65063947,-119.78435566,408.04,,,,,,
7689,5280,41.38,10.17,31.21,18741.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65063909,-119.78435643,408.05,,,,,,
7690,5280,41.38,10.58,30.80,18741.76,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65063849,-119.78435763,408.05,,,,,,
7691,5280,41.38,10.82,30.55,18742.00,Metal Loss Group,Internal,11,0.028,1.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.65063817,-119.78435828,408.05,,,,,,
7692,5280,41.38,11.06,30.32,18742.24,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.65063783,-119.78435895,408.06,,,,,,
7693,5280,41.38,11.45,29.93,18742.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65063723,-119.78436016,408.06,,,,,,
7694,5280,41.38,11.68,29.70,18742.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65063690,-119.78436082,408.06,,,,,,
7695,5280,41.38,12.09,29.29,18743.27,Metal Loss Group,Internal,12,0.030,0.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65063637,-119.78436190,408.07,,,,,,
7696,5280,41.38,12.27,29.11,18743.44,Metal Loss,Internal,19,0.048,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65063610,-119.78436245,408.07,,,,,,
7697,5280,41.38,12.73,28.64,18743.91,Metal Loss,Internal,12,0.030,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65063543,-119.78436378,408.07,,,,,,
7698,5280,41.38,12.87,28.51,18744.04,Metal Loss,Internal,16,0.040,0.4,0.8,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65063526,-119.78436412,408.07,,,,,,
7699,5280,41.38,13.21,28.17,18744.39,Metal Loss,Internal,21,0.053,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65063475,-119.78436515,408.08,,,,,,
7700,5280,41.38,13.49,27.88,18744.67,Metal Loss Group,Internal,11,0.028,0.5,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65063440,-119.78436586,408.08,,,,,,
7701,5280,41.38,13.82,27.56,18745.00,Metal Loss Group,Internal,17,0.043,0.6,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65063392,-119.78436683,408.08,,,,,,
7702,5280,41.38,14.00,27.37,18745.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65063364,-119.78436738,408.09,,,,,,
7703,5280,41.38,14.13,27.25,18745.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65063348,-119.78436772,408.09,,,,,,
7704,5280,41.38,14.30,27.07,18745.48,Metal Loss Group,Internal,11,0.028,1.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.65063318,-119.78436832,408.09,,,,,,
7705,5280,41.38,14.78,26.59,18745.96,Metal Loss,Internal,16,0.040,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65063251,-119.78436966,408.09,,,,,,
7706,5280,41.38,15.35,26.03,18746.53,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65063172,-119.78437125,408.10,,,,,,
7707,5280,41.38,15.55,25.83,18746.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65063140,-119.78437189,408.10,,,,,,
7708,5280,41.38,15.74,25.63,18746.92,Metal Loss Group,Internal,14,0.035,1.2,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.65063119,-119.78437232,408.10,,,,,,
7709,5280,41.38,15.95,25.43,18747.12,Metal Loss Group,Internal,10,0.025,1.2,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65063087,-119.78437297,408.11,,,,,,
7710,5280,41.38,16.25,25.13,18747.43,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65063042,-119.78437387,408.11,,,,,,
7711,5280,41.38,16.57,24.80,18747.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65062995,-119.78437481,408.11,,,,,,
7712,5280,41.38,17.03,24.35,18748.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65062930,-119.78437612,408.12,,,,,,
7713,5280,41.38,17.31,24.06,18748.49,Metal Loss Group,Internal,11,0.028,0.9,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.65062892,-119.78437688,408.12,,,,,,
7714,5280,41.38,17.73,23.64,18748.91,Metal Loss Group,Internal,18,0.045,1.8,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65062832,-119.78437810,408.13,,,,,,
7715,5280,41.38,18.49,22.89,18749.67,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65062721,-119.78438033,408.13,,,,,,
7716,5280,41.38,19.42,21.96,18750.60,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65062592,-119.78438293,408.14,,,,,,
7717,5280,41.38,19.92,21.46,18751.10,Metal Loss Group,Internal,17,0.043,1.2,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65062521,-119.78438434,408.15,,,,,,
7718,5280,41.38,20.12,21.25,18751.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65062491,-119.78438496,408.15,,,,,,
7719,5280,41.38,20.51,20.86,18751.69,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65062439,-119.78438600,408.15,,,,,,
7720,5280,41.38,20.70,20.67,18751.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65062411,-119.78438655,408.15,,,,,,
7721,5280,41.38,20.97,20.40,18752.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65062375,-119.78438729,408.15,,,,,,
7722,5280,41.38,21.45,19.93,18752.63,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65062300,-119.78438877,408.15,,,,,,
7723,5280,41.38,22.12,19.25,18753.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65062210,-119.78439058,408.15,,,,,,
7724,5280,41.38,22.60,18.78,18753.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65062138,-119.78439203,408.15,,,,,,
7725,5280,41.38,22.71,18.66,18753.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65062121,-119.78439237,408.15,,,,,,
7726,5280,41.38,24.17,17.20,18755.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65061917,-119.78439643,408.15,,,,,,
7727,5280,41.38,24.56,16.82,18755.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65061859,-119.78439760,408.15,,,,,,
7728,5280,41.38,24.94,16.44,18756.11,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65061809,-119.78439860,408.15,,,,,,
7729,5280,41.38,25.07,16.31,18756.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061790,-119.78439897,408.15,,,,,,
7730,5280,41.38,25.19,16.19,18756.37,Metal Loss Group,Internal,15,0.038,1.6,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65061773,-119.78439931,408.15,,,,,,
7731,5280,41.38,25.77,15.61,18756.94,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65061691,-119.78440096,408.15,,,,,,
7732,5280,41.38,26.04,15.33,18757.22,Metal Loss Group,Internal,15,0.038,0.4,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.65061648,-119.78440182,408.15,,,,,,
7733,5280,41.38,26.41,14.97,18757.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65061598,-119.78440282,408.15,,,,,,
7734,5280,41.38,26.53,14.85,18757.71,Metal Loss Group,Internal,10,0.025,1.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65061581,-119.78440316,408.15,,,,,,
7735,5280,41.38,26.92,14.45,18758.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65061526,-119.78440425,408.15,,,,,,
7736,5280,41.38,27.20,14.18,18758.38,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061482,-119.78440513,408.15,,,,,,
7737,5280,41.38,27.38,14.00,18758.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65061462,-119.78440554,408.15,,,,,,
7738,5280,41.38,27.91,13.46,18759.09,Metal Loss,Internal,12,0.030,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65061385,-119.78440708,408.15,,,,,,
7739,5280,41.38,28.51,12.87,18759.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061298,-119.78440881,408.15,,,,,,
7740,5280,41.38,28.81,12.57,18759.99,Metal Loss,Internal,12,0.030,0.5,1.0,06:08,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65061255,-119.78440968,408.15,,,,,,
7741,5280,41.38,29.23,12.14,18760.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65061194,-119.78441089,408.15,,,,,,
7742,5280,41.38,29.59,11.79,18760.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061143,-119.78441191,408.15,,,,,,
7743,5280,41.38,30.10,11.27,18761.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061072,-119.78441334,408.15,,,,,,
7744,5280,41.38,30.27,11.10,18761.45,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65061044,-119.78441389,408.15,,,,,,
7745,5280,41.38,30.54,10.84,18761.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65061009,-119.78441459,408.15,,,,,,
7746,5280,41.38,30.84,10.54,18762.01,Metal Loss Group,Internal,15,0.038,1.1,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.65060965,-119.78441546,408.15,,,,,,
7747,5280,41.38,31.19,10.19,18762.36,Metal Loss Group,Internal,11,0.028,1.1,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65060915,-119.78441648,408.15,,,,,,
7748,5280,41.38,32.08,9.29,18763.26,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65060786,-119.78441905,408.15,,,,,,
7749,5280,41.38,33.00,8.37,18764.18,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65060653,-119.78442170,408.15,,,,,,
7750,5280,41.38,33.80,7.58,18764.98,Metal Loss,Internal,15,0.038,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65060540,-119.78442397,408.15,,,,,,
7751,5280,41.38,34.19,7.19,18765.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65060484,-119.78442508,408.15,,,,,,
7752,5280,41.38,34.41,6.97,18765.59,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.65060454,-119.78442570,408.15,,,,,,
7753,5280,41.38,34.67,6.71,18765.84,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65060412,-119.78442652,408.15,,,,,,
7754,5280,41.38,35.95,5.42,18767.13,Metal Loss,Internal,14,0.035,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65060230,-119.78443017,408.15,,,,,,
7755,5280,41.38,36.42,4.96,18767.59,Metal Loss,Internal,12,0.030,0.4,0.7,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65060166,-119.78443146,408.15,,,,,,
7756,5280,41.38,36.70,4.67,18767.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65060121,-119.78443235,408.15,,,,,,
7757,5280,41.38,36.93,4.45,18768.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65060088,-119.78443300,408.15,,,,,,
7758,5280,41.38,37.29,4.09,18768.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65060037,-119.78443403,408.15,,,,,,
7759,5280,41.38,37.64,3.74,18768.81,Metal Loss Group,Internal,17,0.043,1.2,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.65059989,-119.78443500,408.15,,,,,,
7760,5280,41.38,37.91,3.46,18769.09,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65059952,-119.78443573,408.15,,,,,,
7761,5280,41.38,38.41,2.97,18769.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65059876,-119.78443725,408.15,,,,,,
7762,5280,41.38,39.08,2.30,18770.25,Metal Loss Group,Internal,16,0.040,0.9,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.65059786,-119.78443905,408.15,,,,,,
7763,5280,41.38,39.41,1.97,18770.59,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65059739,-119.78443998,408.15,,,,,,
7764,5280,41.38,40.33,1.05,18771.50,Metal Loss Group,Internal,15,0.038,1.3,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65059600,-119.78444277,408.15,,,,,,
7765,5280,41.38,40.67,0.71,18771.84,Metal Loss,Internal,22,0.055,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65059559,-119.78444358,408.15,,,,,,
7766,5290,41.43,41.38,41.43,18772.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:40,,,,35.65059450,-119.78444577,408.15,,,,,,
7767,5290,41.43,0.85,40.58,18773.41,Metal Loss,Internal,19,0.048,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65059332,-119.78444811,408.15,,,,,,
7768,5290,41.43,0.99,40.45,18773.54,Metal Loss,Internal,20,0.050,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65059307,-119.78444863,408.15,,,,,,
7769,5290,41.43,1.29,40.14,18773.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65059266,-119.78444945,408.15,,,,,,
7770,5290,41.43,1.52,39.92,18774.07,Metal Loss,Internal,13,0.033,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65059234,-119.78445009,408.15,,,,,,
7771,5290,41.43,2.06,39.37,18774.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65059154,-119.78445168,408.14,,,,,,
7772,5290,41.43,3.60,37.83,18776.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65058930,-119.78445616,408.14,,,,,,
7773,5290,41.43,3.87,37.56,18776.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65058895,-119.78445687,408.14,,,,,,
7774,5290,41.43,4.51,36.92,18777.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65058798,-119.78445879,408.14,,,,,,
7775,5290,41.43,4.62,36.81,18777.17,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65058783,-119.78445910,408.14,,,,,,
7776,5290,41.43,5.31,36.12,18777.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65058686,-119.78446104,408.14,,,,,,
7777,5290,41.43,6.27,35.16,18778.82,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65058550,-119.78446376,408.14,,,,,,
7778,5290,41.43,6.65,34.78,18779.21,Metal Loss Group,Internal,16,0.040,1.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65058493,-119.78446490,408.14,,,,,,
7779,5290,41.43,7.95,33.48,18780.51,Metal Loss,Internal,11,0.028,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65058308,-119.78446862,408.13,,,,,,
7780,5290,41.43,10.45,30.99,18783.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65057950,-119.78447578,408.12,,,,,,
7781,5290,41.43,11.29,30.14,18783.84,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65057823,-119.78447833,408.12,,,,,,
7782,5290,41.43,11.69,29.74,18784.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65057770,-119.78447940,408.12,,,,,,
7783,5290,41.43,11.89,29.54,18784.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65057743,-119.78447995,408.12,,,,,,
7784,5290,41.43,12.07,29.36,18784.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65057714,-119.78448053,408.12,,,,,,
7785,5290,41.43,12.81,28.62,18785.37,Metal Loss Group,Internal,16,0.040,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65057608,-119.78448264,408.11,,,,,,
7786,5290,41.43,13.67,27.76,18786.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65057484,-119.78448513,408.11,,,,,,
7787,5290,41.43,14.53,26.90,18787.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65057364,-119.78448753,408.10,,,,,,
7788,5290,41.43,14.75,26.68,18787.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65057333,-119.78448816,408.10,,,,,,
7789,5290,41.43,16.10,25.33,18788.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65057139,-119.78449204,408.10,,,,,,
7790,5290,41.43,16.82,24.61,18789.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65057032,-119.78449420,408.09,,,,,,
7791,5290,41.43,17.23,24.20,18789.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65056973,-119.78449536,408.09,,,,,,
