"Item
7792,5290,41.43,17.81,23.62,18790.36,Metal Loss,Internal,14,0.035,0.5,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65056895,-119.78449693,408.09,,,,,,
7793,5290,41.43,18.02,23.41,18790.58,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65056864,-119.78449756,408.09,,,,,,
7794,5290,41.43,18.23,23.20,18790.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65056830,-119.78449824,408.09,,,,,,
7795,5290,41.43,18.36,23.07,18790.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65056813,-119.78449857,408.09,,,,,,
7796,5290,41.43,19.17,22.26,18791.72,Metal Loss,Internal,10,0.025,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65056700,-119.78450085,408.08,,,,,,
7797,5290,41.43,20.63,20.80,18793.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65056490,-119.78450505,408.08,,,,,,
7798,5290,41.43,21.05,20.38,18793.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65056425,-119.78450635,408.08,,,,,,
7799,5290,41.43,22.02,19.41,18794.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65056293,-119.78450899,408.07,,,,,,
7800,5290,41.43,24.87,16.57,18797.42,Metal Loss,Internal,17,0.043,0.5,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.65055886,-119.78451715,408.06,,,,,,
7801,5290,41.43,26.34,15.09,18798.90,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65055674,-119.78452141,408.05,,,,,,
7802,5290,41.43,26.96,14.47,18799.51,Metal Loss Group,Internal,17,0.043,0.3,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65055581,-119.78452326,408.05,,,,,,
7803,5290,41.43,27.88,13.55,18800.43,Metal Loss,Internal,15,0.038,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65055454,-119.78452582,408.05,,,,,,
7804,5290,41.43,28.62,12.82,18801.17,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65055342,-119.78452806,408.04,,,,,,
7805,5290,41.43,28.78,12.65,18801.33,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65055322,-119.78452847,408.04,,,,,,
7806,5290,41.43,29.36,12.07,18801.91,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65055239,-119.78453013,408.04,,,,,,
7807,5290,41.43,29.76,11.67,18802.32,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65055178,-119.78453135,408.04,,,,,,
7808,5290,41.43,30.34,11.09,18802.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65055097,-119.78453298,408.04,,,,,,
7809,5290,41.43,30.66,10.77,18803.21,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65055056,-119.78453379,408.03,,,,,,
7810,5290,41.43,33.20,8.23,18805.76,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65054689,-119.78454114,408.02,,,,,,
7811,5290,41.43,37.67,3.76,18810.22,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65054052,-119.78455390,408.00,,,,,,
7812,5290,41.43,39.06,2.37,18811.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65053856,-119.78455784,408.00,,,,,,
7813,5290,41.43,40.41,1.02,18812.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65053662,-119.78456171,407.99,,,,,,
7814,5290,41.43,40.70,0.73,18813.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65053616,-119.78456262,407.99,,,,,,
7815,5290,41.43,41.03,0.40,18813.59,Metal Loss Group,Internal,11,0.028,1.2,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.65053565,-119.78456363,407.99,,,,,,
7816,5290,41.43,41.38,0.05,18813.94,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65053517,-119.78456460,407.99,,,,,,
7817,5300,41.38,41.43,41.38,18813.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:14,,,,35.65053513,-119.78456469,407.99,,,,,,
7818,5300,41.38,1.26,40.12,18815.25,Metal Loss,Internal,12,0.030,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65053326,-119.78456841,407.99,,,,,,
7819,5300,41.38,2.32,39.06,18816.31,Metal Loss Group,Internal,13,0.033,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65053178,-119.78457137,407.99,,,,,,
7820,5300,41.38,3.17,38.21,18817.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65053057,-119.78457377,407.98,,,,,,
7821,5300,41.38,3.77,37.61,18817.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65052965,-119.78457561,407.98,,,,,,
7822,5300,41.38,5.56,35.82,18819.55,Metal Loss,Internal,11,0.028,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65052707,-119.78458077,407.98,,,,,,
7823,5300,41.38,6.23,35.15,18820.22,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65052617,-119.78458256,407.97,,,,,,
7824,5300,41.38,6.71,34.67,18820.69,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65052543,-119.78458404,407.97,,,,,,
7825,5300,41.38,7.68,33.70,18821.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65052406,-119.78458677,407.97,,,,,,
7826,5300,41.38,8.35,33.03,18822.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65052309,-119.78458870,407.97,,,,,,
7827,5300,41.38,9.13,32.25,18823.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65052196,-119.78459096,407.97,,,,,,
7828,5300,41.38,10.84,30.54,18824.82,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65051952,-119.78459582,407.96,,,,,,
7829,5300,41.38,11.21,30.17,18825.19,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65051898,-119.78459689,407.96,,,,,,
7830,5300,41.38,11.63,29.75,18825.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65051837,-119.78459811,407.96,,,,,,
7831,5300,41.38,11.90,29.48,18825.88,Metal Loss,Internal,18,0.045,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65051794,-119.78459897,407.96,,,,,,
7832,5300,41.38,12.58,28.80,18826.56,Metal Loss,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65051695,-119.78460094,407.96,,,,,,
7833,5300,41.38,12.96,28.42,18826.94,Metal Loss,Internal,23,0.058,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65051644,-119.78460196,407.96,,,,,,
7834,5300,41.38,13.92,27.46,18827.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65051507,-119.78460469,407.95,,,,,,
7835,5300,41.38,14.60,26.78,18828.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65051412,-119.78460659,407.95,,,,,,
7836,5300,41.38,14.82,26.56,18828.80,Metal Loss Group,Internal,18,0.045,1.5,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.65051378,-119.78460727,407.95,,,,,,
7837,5300,41.38,15.22,26.16,18829.21,Metal Loss,Internal,14,0.035,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65051317,-119.78460848,407.95,,,,,,
7838,5300,41.38,15.47,25.91,18829.45,Metal Loss Group,Internal,12,0.030,1.2,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.65051283,-119.78460916,407.95,,,,,,
7839,5300,41.38,15.66,25.72,18829.64,Metal Loss Group,Internal,17,0.043,0.8,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65051255,-119.78460972,407.95,,,,,,
7840,5300,41.38,15.81,25.57,18829.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65051236,-119.78461010,407.95,,,,,,
7841,5300,41.38,15.98,25.40,18829.97,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65051208,-119.78461067,407.95,,,,,,
7842,5300,41.38,16.12,25.26,18830.10,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65051190,-119.78461103,407.95,,,,,,
7843,5300,41.38,16.58,24.80,18830.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65051121,-119.78461240,407.95,,,,,,
7844,5300,41.38,16.72,24.66,18830.70,Metal Loss,Internal,13,0.033,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65051103,-119.78461276,407.95,,,,,,
7845,5300,41.38,16.89,24.49,18830.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65051076,-119.78461328,407.95,,,,,,
7846,5300,41.38,17.16,24.22,18831.15,Metal Loss Group,Internal,11,0.028,1.2,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.65051041,-119.78461399,407.94,,,,,,
7847,5300,41.38,18.77,22.61,18832.75,Metal Loss,Internal,14,0.035,0.4,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65050811,-119.78461859,407.94,,,,,,
7848,5300,41.38,20.88,20.50,18834.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65050503,-119.78462472,407.93,,,,,,
7849,5300,41.38,21.10,20.28,18835.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65050472,-119.78462535,407.93,,,,,,
7850,5300,41.38,21.22,20.16,18835.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65050455,-119.78462568,407.93,,,,,,
7851,5300,41.38,21.80,19.58,18835.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65050375,-119.78462727,407.93,,,,,,
7852,5300,41.38,22.29,19.09,18836.28,Metal Loss,Internal,10,0.025,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65050305,-119.78462868,407.93,,,,,,
7853,5300,41.38,22.43,18.95,18836.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65050286,-119.78462904,407.93,,,,,,
7854,5300,41.38,23.20,18.18,18837.18,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65050176,-119.78463125,407.93,,,,,,
7855,5300,41.38,23.44,17.94,18837.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65050141,-119.78463196,407.93,,,,,,
7856,5300,41.38,23.78,17.60,18837.76,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65050092,-119.78463293,407.93,,,,,,
7857,5300,41.38,24.18,17.20,18838.16,Metal Loss,Internal,18,0.045,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65050031,-119.78463413,407.93,,,,,,
7858,5300,41.38,24.47,16.91,18838.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65049994,-119.78463487,407.93,,,,,,
7859,5300,41.38,25.46,15.92,18839.45,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65049849,-119.78463778,407.92,,,,,,
7860,5300,41.38,26.43,14.95,18840.42,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65049705,-119.78464064,407.92,,,,,,
7861,5300,41.38,27.11,14.27,18841.09,Metal Loss Group,Internal,15,0.038,0.4,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.65049610,-119.78464254,407.92,,,,,,
7862,5300,41.38,27.72,13.66,18841.70,Metal Loss,Internal,15,0.038,0.5,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65049524,-119.78464425,407.92,,,,,,
7863,5300,41.38,28.81,12.57,18842.79,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65049374,-119.78464725,407.91,,,,,,
7864,5300,41.38,29.09,12.29,18843.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65049331,-119.78464811,407.91,,,,,,
7865,5300,41.38,29.24,12.14,18843.23,Metal Loss Group,Internal,19,0.048,0.9,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65049314,-119.78464845,407.91,,,,,,
7866,5300,41.38,29.43,11.95,18843.41,Metal Loss Group,Internal,10,0.025,0.9,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65049280,-119.78464912,407.91,,,,,,
7867,5300,41.38,29.59,11.79,18843.57,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65049260,-119.78464953,407.91,,,,,,
7868,5300,41.38,29.98,11.40,18843.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65049200,-119.78465072,407.91,,,,,,
7869,5300,41.38,30.12,11.26,18844.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65049182,-119.78465107,407.91,,,,,,
7870,5300,41.38,30.35,11.03,18844.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65049149,-119.78465174,407.91,,,,,,
7871,5300,41.38,30.46,10.92,18844.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65049131,-119.78465209,407.91,,,,,,
7872,5300,41.38,31.20,10.18,18845.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65049024,-119.78465422,407.91,,,,,,
7873,5300,41.38,31.41,9.97,18845.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65049001,-119.78465470,407.92,,,,,,
7874,5300,41.38,31.58,9.80,18845.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65048971,-119.78465528,407.92,,,,,,
7875,5300,41.38,31.71,9.67,18845.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65048955,-119.78465560,407.92,,,,,,
7876,5300,41.38,32.15,9.23,18846.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65048888,-119.78465693,407.92,,,,,,
7877,5300,41.38,32.95,8.43,18846.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65048776,-119.78465918,407.92,,,,,,
7878,5300,41.38,33.23,8.15,18847.21,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65048736,-119.78465997,407.92,,,,,,
7879,5300,41.38,33.50,7.88,18847.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65048694,-119.78466082,407.92,,,,,,
7880,5300,41.38,33.76,7.62,18847.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65048659,-119.78466152,407.92,,,,,,
7881,5300,41.38,34.25,7.13,18848.24,Metal Loss,Internal,10,0.025,0.4,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65048591,-119.78466287,407.92,,,,,,
7882,5300,41.38,34.99,6.39,18848.97,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65048480,-119.78466507,407.93,,,,,,
7883,5300,41.38,36.28,5.10,18850.26,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65048300,-119.78466867,407.93,,,,,,
7884,5300,41.38,36.40,4.98,18850.38,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65048281,-119.78466904,407.93,,,,,,
7885,5300,41.38,36.73,4.65,18850.71,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65048235,-119.78466997,407.93,,,,,,
7886,5300,41.38,37.95,3.43,18851.93,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65048057,-119.78467351,407.94,,,,,,
7887,5300,41.38,38.96,2.42,18852.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65047912,-119.78467641,407.94,,,,,,
7888,5300,41.38,39.36,2.02,18853.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65047856,-119.78467752,407.94,,,,,,
7889,5300,41.38,39.90,1.48,18853.88,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65047779,-119.78467906,407.94,,,,,,
7890,5300,41.38,40.06,1.32,18854.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65047760,-119.78467943,407.94,,,,,,
7891,5310,41.37,41.38,41.37,18855.36,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.65047568,-119.78468328,407.95,,,,,,
7892,5310,41.37,1.96,39.41,18857.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65047290,-119.78468882,407.95,,,,,,
7893,5310,41.37,6.12,35.25,18861.48,Metal Loss,Internal,21,0.053,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65046688,-119.78470082,407.96,,,,,,
7894,5310,41.37,9.33,32.03,18864.70,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65046227,-119.78471003,407.97,,,,,,
7895,5310,41.37,10.59,30.78,18865.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65046049,-119.78471356,407.98,,,,,,
7896,5310,41.37,11.72,29.65,18867.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65045886,-119.78471682,407.98,,,,,,
7897,5310,41.37,12.39,28.98,18867.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65045786,-119.78471881,407.98,,,,,,
7898,5310,41.37,12.78,28.58,18868.15,Metal Loss,Internal,12,0.030,0.5,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65045728,-119.78471997,407.98,,,,,,
7899,5310,41.37,12.99,28.38,18868.35,Metal Loss Group,Internal,19,0.048,2.2,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.708,2035,2827,35.65045705,-119.78472042,407.99,,,,,,
7900,5310,41.37,13.26,28.10,18868.63,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65045661,-119.78472131,407.99,,,,,,
7901,5310,41.37,13.71,27.66,18869.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65045595,-119.78472262,407.99,,,,,,
7902,5310,41.37,13.96,27.41,18869.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65045560,-119.78472332,407.99,,,,,,
7903,5310,41.37,14.08,27.29,18869.44,Metal Loss,Internal,22,0.055,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65045545,-119.78472361,407.99,,,,,,
7904,5310,41.37,14.19,27.18,18869.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65045528,-119.78472395,407.99,,,,,,
7905,5310,41.37,15.19,26.18,18870.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65045382,-119.78472687,407.99,,,,,,
7906,5310,41.37,15.69,25.68,18871.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65045314,-119.78472822,407.99,,,,,,
7907,5310,41.37,15.89,25.47,18871.26,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65045284,-119.78472882,407.99,,,,,,
7908,5310,41.37,16.56,24.81,18871.92,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65045187,-119.78473076,408.00,,,,,,
7909,5310,41.37,17.69,23.68,18873.05,Metal Loss Group,Internal,15,0.038,1.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.65045022,-119.78473405,408.01,,,,,,
7910,5310,41.37,18.88,22.49,18874.24,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65044854,-119.78473740,408.02,,,,,,
7911,5310,41.37,19.26,22.10,18874.63,Metal Loss Group,Internal,10,0.025,1.5,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.65044795,-119.78473858,408.02,,,,,,
7912,5310,41.37,20.12,21.25,18875.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65044677,-119.78474093,408.03,,,,,,
7913,5310,41.37,20.28,21.09,18875.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65044650,-119.78474146,408.03,,,,,,
7914,5310,41.37,20.53,20.84,18875.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65044616,-119.78474214,408.04,,,,,,
7915,5310,41.37,20.69,20.67,18876.06,Metal Loss Group,Internal,16,0.040,1.1,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.65044593,-119.78474260,408.04,,,,,,
7916,5310,41.37,21.28,20.09,18876.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65044512,-119.78474422,408.04,,,,,,
7917,5310,41.37,21.76,19.60,18877.13,Metal Loss,Internal,18,0.045,0.7,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65044437,-119.78474572,408.05,,,,,,
7918,5310,41.37,23.20,18.17,18878.56,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65044234,-119.78474976,408.06,,,,,,
7919,5310,41.37,23.67,17.70,18879.03,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65044162,-119.78475119,408.07,,,,,,
7920,5310,41.37,24.11,17.26,18879.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65044104,-119.78475234,408.07,,,,,,
7921,5310,41.37,25.92,15.45,18881.28,Metal Loss Group,Internal,13,0.033,0.8,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.65043842,-119.78475757,408.09,,,,,,
7922,5310,41.37,26.74,14.63,18882.10,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65043721,-119.78475998,408.10,,,,,,
7923,5310,41.37,27.24,14.13,18882.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65043652,-119.78476136,408.10,,,,,,
7924,5310,41.37,27.74,13.62,18883.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65043575,-119.78476289,408.11,,,,,,
7925,5310,41.37,29.43,11.94,18884.79,Metal Loss,Internal,23,0.058,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65043339,-119.78476761,408.12,,,,,,
7926,5310,41.37,30.13,11.23,18885.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65043241,-119.78476955,408.13,,,,,,
7927,5310,41.37,30.32,11.04,18885.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65043210,-119.78477018,408.13,,,,,,
7928,5310,41.37,31.83,9.53,18887.20,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65042987,-119.78477461,408.15,,,,,,
7929,5310,41.37,34.17,7.19,18889.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65042657,-119.78478118,408.17,,,,,,
7930,5310,41.37,34.84,6.53,18890.20,Metal Loss,Internal,14,0.035,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65042558,-119.78478316,408.18,,,,,,
7931,5310,41.37,34.99,6.38,18890.35,Metal Loss Group,Internal,17,0.043,2.1,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.701,2055,2855,35.65042539,-119.78478354,408.18,,,,,,
7932,5310,41.37,36.06,5.31,18891.42,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65042381,-119.78478669,408.19,,,,,,
7933,5310,41.37,36.42,4.95,18891.78,Metal Loss,Internal,17,0.043,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65042332,-119.78478768,408.19,,,,,,
7934,5310,41.37,37.31,4.05,18892.68,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65042203,-119.78479025,408.20,,,,,,
7935,5310,41.37,37.53,3.84,18892.89,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65042168,-119.78479095,408.20,,,,,,
7936,5310,41.37,37.86,3.51,18893.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65042122,-119.78479186,408.21,,,,,,
7937,5310,41.37,38.03,3.34,18893.39,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65042101,-119.78479228,408.21,,,,,,
7938,5310,41.37,38.35,3.02,18893.71,Metal Loss,Internal,24,0.060,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65042053,-119.78479323,408.21,,,,,,
7939,5310,41.37,38.54,2.83,18893.90,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65042024,-119.78479382,408.21,,,,,,
7940,5310,41.37,38.66,2.71,18894.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65042008,-119.78479414,408.21,,,,,,
7941,5310,41.37,39.02,2.35,18894.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65041954,-119.78479521,408.22,,,,,,
7942,5310,41.37,39.14,2.22,18894.50,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65041937,-119.78479554,408.22,,,,,,
7943,5310,41.37,39.53,1.84,18894.89,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65041885,-119.78479658,408.22,,,,,,
7944,5310,41.37,39.64,1.72,18895.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65041863,-119.78479703,408.22,,,,,,
7945,5310,41.37,40.23,1.14,18895.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65041779,-119.78479869,408.23,,,,,,
7946,5310,41.37,41.08,0.29,18896.44,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65041660,-119.78480108,408.24,,,,,,
7947,5310,41.37,41.32,0.05,18896.68,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65041626,-119.78480174,408.24,,,,,,
7948,5320,41.34,41.37,41.34,18896.73,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:30,,,,35.65041616,-119.78480195,408.24,,,,,,
7949,5320,41.34,2.21,39.13,18898.94,Metal Loss,Internal,18,0.045,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65041300,-119.78480824,408.26,,,,,,
7950,5320,41.34,2.71,38.63,18899.44,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65041227,-119.78480970,408.27,,,,,,
7951,5320,41.34,2.89,38.45,18899.61,Metal Loss,Internal,17,0.043,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65041207,-119.78481010,408.27,,,,,,
7952,5320,41.34,4.13,37.21,18900.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65041027,-119.78481369,408.28,,,,,,
7953,5320,41.34,4.50,36.84,18901.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65040976,-119.78481471,408.28,,,,,,
7954,5320,41.34,4.74,36.60,18901.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65040933,-119.78481556,408.29,,,,,,
7955,5320,41.34,5.03,36.31,18901.76,Metal Loss,Internal,11,0.028,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65040894,-119.78481633,408.29,,,,,,
7956,5320,41.34,5.55,35.79,18902.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65040824,-119.78481771,408.30,,,,,,
7957,5320,41.34,5.80,35.54,18902.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65040784,-119.78481850,408.30,,,,,,
7958,5320,41.34,6.45,34.89,18903.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65040687,-119.78482042,408.31,,,,,,
7959,5320,41.34,6.63,34.71,18903.36,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65040665,-119.78482085,408.32,,,,,,
7960,5320,41.34,6.81,34.53,18903.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65040637,-119.78482139,408.32,,,,,,
7961,5320,41.34,7.85,33.49,18904.58,Metal Loss Group,Internal,15,0.038,1.6,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65040486,-119.78482438,408.33,,,,,,
7962,5320,41.34,8.19,33.15,18904.92,Metal Loss,Internal,14,0.035,0.5,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65040438,-119.78482533,408.34,,,,,,
7963,5320,41.34,8.42,32.92,18905.15,Metal Loss,Internal,10,0.025,0.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65040404,-119.78482598,408.34,,,,,,
7964,5320,41.34,8.66,32.69,18905.38,Metal Loss,Internal,17,0.043,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65040371,-119.78482664,408.35,,,,,,
7965,5320,41.34,9.45,31.89,18906.18,Metal Loss Group,Internal,10,0.025,1.6,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65040255,-119.78482893,408.36,,,,,,
7966,5320,41.34,9.93,31.41,18906.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65040188,-119.78483025,408.37,,,,,,
7967,5320,41.34,10.22,31.12,18906.95,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65040142,-119.78483116,408.37,,,,,,
7968,5320,41.34,10.47,30.87,18907.20,Metal Loss Group,Internal,19,0.048,1.3,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65040108,-119.78483183,408.38,,,,,,
7969,5320,41.34,11.17,30.17,18907.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65040007,-119.78483381,408.39,,,,,,
7970,5320,41.34,11.50,29.84,18908.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039959,-119.78483475,408.39,,,,,,
7971,5320,41.34,11.82,29.52,18908.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039910,-119.78483572,408.40,,,,,,
7972,5320,41.34,12.06,29.28,18908.79,Metal Loss,Internal,12,0.030,0.4,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65039878,-119.78483637,408.40,,,,,,
7973,5320,41.34,12.42,28.92,18909.15,Metal Loss,Internal,27,0.068,0.9,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.682,2112,2933,35.65039827,-119.78483735,408.41,,,,,,
7974,5320,41.34,12.69,28.65,18909.41,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039791,-119.78483807,408.41,,,,,,
7975,5320,41.34,13.48,27.87,18910.20,Metal Loss,Internal,16,0.040,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65039676,-119.78484034,408.42,,,,,,
7976,5320,41.34,13.62,27.73,18910.34,Metal Loss,Internal,18,0.045,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65039656,-119.78484074,408.42,,,,,,
7977,5320,41.34,13.73,27.61,18910.46,Metal Loss Group,Internal,10,0.025,0.8,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65039642,-119.78484102,408.43,,,,,,
7978,5320,41.34,14.36,26.99,18911.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65039548,-119.78484287,408.44,,,,,,
7979,5320,41.34,14.73,26.61,18911.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65039494,-119.78484393,408.44,,,,,,
7980,5320,41.34,14.93,26.41,18911.65,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039464,-119.78484452,408.44,,,,,,
7981,5320,41.34,15.91,25.43,18912.64,Metal Loss,Internal,22,0.055,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65039317,-119.78484741,408.46,,,,,,
7982,5320,41.34,16.10,25.24,18912.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65039294,-119.78484786,408.46,,,,,,
7983,5320,41.34,16.23,25.11,18912.96,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039271,-119.78484831,408.46,,,,,,
7984,5320,41.34,16.49,24.85,18913.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65039236,-119.78484901,408.47,,,,,,
7985,5320,41.34,16.70,24.64,18913.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039205,-119.78484962,408.47,,,,,,
7986,5320,41.34,16.82,24.52,18913.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65039189,-119.78484995,408.47,,,,,,
7987,5320,41.34,17.07,24.27,18913.80,Metal Loss,Internal,16,0.040,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65039155,-119.78485061,408.48,,,,,,
7988,5320,41.34,17.34,24.00,18914.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65039118,-119.78485134,408.48,,,,,,
7989,5320,41.34,17.93,23.41,18914.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65039032,-119.78485303,408.49,,,,,,
7990,5320,41.34,18.48,22.86,18915.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65038953,-119.78485459,408.50,,,,,,
7991,5320,41.34,19.65,21.69,18916.38,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65038778,-119.78485804,408.52,,,,,,
7992,5320,41.34,20.38,20.96,18917.11,Metal Loss Group,Internal,16,0.040,1.6,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65038673,-119.78486012,408.53,,,,,,
7993,5320,41.34,20.65,20.69,18917.38,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65038637,-119.78486082,408.53,,,,,,
7994,5320,41.34,21.04,20.30,18917.77,Metal Loss,Internal,14,0.035,0.4,0.8,06:49,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65038579,-119.78486197,408.54,,,,,,
7995,5320,41.34,21.29,20.05,18918.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65038544,-119.78486265,408.54,,,,,,
7996,5320,41.34,21.44,19.90,18918.17,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65038525,-119.78486303,408.54,,,,,,
7997,5320,41.34,21.55,19.79,18918.28,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.65038506,-119.78486341,408.55,,,,,,
7998,5320,41.34,21.76,19.58,18918.49,Metal Loss Group,Internal,17,0.043,1.5,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65038474,-119.78486403,408.55,,,,,,
7999,5320,41.34,22.32,19.02,18919.05,Metal Loss,Internal,18,0.045,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65038394,-119.78486560,408.56,,,,,,
8000,5320,41.34,22.87,18.47,18919.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65038314,-119.78486718,408.57,,,,,,
8001,5320,41.34,23.13,18.21,18919.86,Metal Loss,Internal,16,0.040,0.5,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65038278,-119.78486790,408.57,,,,,,
8002,5320,41.34,23.26,18.08,18919.99,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65038252,-119.78486841,408.57,,,,,,
8003,5320,41.34,23.57,17.77,18920.30,Metal Loss,Internal,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65038212,-119.78486919,408.58,,,,,,
8004,5320,41.34,23.71,17.63,18920.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65038194,-119.78486956,408.58,,,,,,
8005,5320,41.34,23.84,17.50,18920.57,Metal Loss,Internal,19,0.048,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65038177,-119.78486988,408.58,,,,,,
8006,5320,41.34,23.96,17.38,18920.69,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65038153,-119.78487036,408.58,,,,,,
8007,5320,41.34,24.16,17.18,18920.89,Metal Loss Group,Internal,14,0.035,1.0,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.65038126,-119.78487089,408.59,,,,,,
8008,5320,41.34,26.25,15.09,18922.98,Metal Loss Group,Internal,16,0.040,0.7,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.65037822,-119.78487688,408.62,,,,,,
8009,5320,41.34,26.41,14.93,18923.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65037801,-119.78487730,408.62,,,,,,
8010,5320,41.34,26.74,14.60,18923.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65037753,-119.78487825,408.63,,,,,,
8011,5320,41.34,27.07,14.27,18923.80,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65037704,-119.78487921,408.63,,,,,,
8012,5320,41.34,27.18,14.16,18923.91,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.65037689,-119.78487950,408.63,,,,,,
8013,5320,41.34,27.41,13.93,18924.14,Metal Loss Group,Internal,18,0.045,0.4,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65037654,-119.78488020,408.64,,,,,,
8014,5320,41.34,28.18,13.16,18924.91,Metal Loss Group,Internal,12,0.030,1.4,1.5,06:23,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65037542,-119.78488241,408.65,,,,,,
8015,5320,41.34,28.38,12.96,18925.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65037511,-119.78488301,408.65,,,,,,
8016,5320,41.34,28.56,12.78,18925.29,Metal Loss Group,Internal,10,0.025,1.6,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.65037489,-119.78488346,408.66,,,,,,
8017,5320,41.34,29.35,11.99,18926.08,Metal Loss,Internal,17,0.043,0.6,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.65037374,-119.78488571,408.67,,,,,,
8018,5320,41.34,30.33,11.01,18927.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65037227,-119.78488860,408.68,,,,,,
8019,5320,41.34,30.47,10.87,18927.20,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65037209,-119.78488894,408.68,,,,,,
8020,5320,41.34,30.90,10.44,18927.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65037147,-119.78489018,408.68,,,,,,
8021,5320,41.34,31.51,9.84,18928.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65037063,-119.78489181,408.69,,,,,,
8022,5320,41.34,31.86,9.48,18928.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65037008,-119.78489289,408.70,,,,,,
8023,5320,41.34,32.02,9.32,18928.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65036982,-119.78489341,408.70,,,,,,
8024,5320,41.34,32.17,9.17,18928.90,Metal Loss Group,Internal,20,0.050,2.4,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.715,2015,2798,35.65036963,-119.78489378,408.70,,,,,,
8025,5320,41.34,33.03,8.31,18929.76,Metal Loss,Internal,14,0.035,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.65036834,-119.78489631,408.71,,,,,,
8026,5320,41.34,33.16,8.18,18929.89,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65036816,-119.78489667,408.71,,,,,,
8027,5320,41.34,33.46,7.89,18930.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65036777,-119.78489745,408.72,,,,,,
8028,5320,41.34,33.88,7.46,18930.61,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65036714,-119.78489867,408.72,,,,,,
8029,5320,41.34,34.29,7.05,18931.02,Metal Loss,Internal,20,0.050,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65036651,-119.78489991,408.73,,,,,,
8030,5320,41.34,34.63,6.71,18931.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65036602,-119.78490087,408.73,,,,,,
8031,5320,41.34,35.21,6.13,18931.94,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65036519,-119.78490251,408.74,,,,,,
8032,5320,41.34,35.33,6.01,18932.06,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65036503,-119.78490282,408.74,,,,,,
8033,5320,41.34,35.86,5.48,18932.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65036420,-119.78490444,408.75,,,,,,
8034,5320,41.34,36.05,5.29,18932.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65036398,-119.78490488,408.75,,,,,,
8035,5320,41.34,36.51,4.83,18933.24,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65036333,-119.78490617,408.75,,,,,,
8036,5320,41.34,36.82,4.52,18933.55,Metal Loss Group,Internal,19,0.048,1.7,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.65036285,-119.78490711,408.76,,,,,,
8037,5320,41.34,37.13,4.21,18933.86,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65036238,-119.78490803,408.76,,,,,,
8038,5320,41.34,37.30,4.04,18934.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65036217,-119.78490844,408.76,,,,,,
8039,5320,41.34,37.47,3.87,18934.19,Metal Loss,Internal,17,0.043,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65036189,-119.78490899,408.77,,,,,,
8040,5320,41.34,37.83,3.51,18934.56,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65036138,-119.78490999,408.77,,,,,,
8041,5320,41.34,38.16,3.18,18934.89,Metal Loss,Internal,23,0.058,0.3,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65036090,-119.78491093,408.77,,,,,,
8042,5320,41.34,38.52,2.82,18935.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65036039,-119.78491193,408.78,,,,,,
8043,5320,41.34,38.92,2.42,18935.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65035976,-119.78491317,408.78,,,,,,
8044,5320,41.34,39.30,2.04,18936.03,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65035924,-119.78491419,408.79,,,,,,
8045,5320,41.34,40.69,0.65,18937.42,Metal Loss,Internal,12,0.030,0.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.65035724,-119.78491812,408.80,,,,,,
8046,5320,41.34,41.08,0.26,18937.81,Metal Loss,Internal,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65035671,-119.78491916,408.81,,,,,,
8047,5330,41.36,41.34,41.36,18938.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:03,,,,35.65035628,-119.78492001,408.81,,,,,,
8048,5330,41.36,0.55,40.82,18938.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65035547,-119.78492160,408.82,,,,,,
8049,5330,41.36,1.77,39.60,18939.84,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65035373,-119.78492501,408.83,,,,,,
8050,5330,41.36,2.15,39.21,18940.22,Metal Loss,Internal,21,0.053,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65035316,-119.78492615,408.84,,,,,,
8051,5330,41.36,2.31,39.05,18940.38,Metal Loss,Internal,12,0.030,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65035297,-119.78492652,408.84,,,,,,
8052,5330,41.36,2.44,38.92,18940.51,Metal Loss Group,Internal,10,0.025,0.7,1.4,06:12,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.65035277,-119.78492691,408.84,,,,,,
8053,5330,41.36,2.62,38.74,18940.69,Metal Loss,Internal,12,0.030,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65035250,-119.78492744,408.84,,,,,,
8054,5330,41.36,2.80,38.57,18940.86,Metal Loss,Internal,22,0.055,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65035226,-119.78492791,408.85,,,,,,
8055,5330,41.36,3.09,38.27,18941.16,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65035180,-119.78492882,408.85,,,,,,
8056,5330,41.36,3.48,37.88,18941.55,Metal Loss Group,Internal,14,0.035,1.1,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65035119,-119.78493000,408.85,,,,,,
8057,5330,41.36,3.77,37.59,18941.84,Metal Loss,Internal,12,0.030,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65035082,-119.78493073,408.86,,,,,,
8058,5330,41.36,3.96,37.40,18942.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65035052,-119.78493132,408.86,,,,,,
8059,5330,41.36,4.42,36.95,18942.48,Metal Loss Group,Internal,19,0.048,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.65034985,-119.78493264,408.87,,,,,,
8060,5330,41.36,5.03,36.33,18943.10,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65034900,-119.78493430,408.87,,,,,,
8061,5330,41.36,5.41,35.95,18943.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65034848,-119.78493534,408.88,,,,,,
8062,5330,41.36,7.60,33.77,18945.67,Metal Loss,Internal,19,0.048,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65034523,-119.78494172,408.90,,,,,,
8063,5330,41.36,9.42,31.95,18947.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65034258,-119.78494692,408.94,,,,,,
8064,5330,41.36,9.82,31.54,18947.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65034196,-119.78494814,408.95,,,,,,
8065,5330,41.36,10.84,30.52,18948.91,Metal Loss,Internal,12,0.030,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65034048,-119.78495105,408.97,,,,,,
8066,5330,41.36,11.19,30.17,18949.26,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65033998,-119.78495202,408.98,,,,,,
8067,5330,41.36,11.58,29.78,18949.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65033942,-119.78495313,408.98,,,,,,
8068,5330,41.36,12.19,29.17,18950.26,Metal Loss,Internal,17,0.043,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65033857,-119.78495480,409.00,,,,,,
8069,5330,41.36,12.68,28.69,18950.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65033781,-119.78495630,409.01,,,,,,
8070,5330,41.36,12.84,28.52,18950.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65033761,-119.78495668,409.01,,,,,,
8071,5330,41.36,14.01,27.35,18952.08,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65033586,-119.78496012,409.04,,,,,,
8072,5330,41.36,15.76,25.61,18953.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65033334,-119.78496506,409.07,,,,,,
8073,5330,41.36,15.88,25.48,18953.95,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65033316,-119.78496542,409.07,,,,,,
8074,5330,41.36,16.03,25.33,18954.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65033297,-119.78496579,409.08,,,,,,
8075,5330,41.36,16.32,25.05,18954.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65033253,-119.78496666,409.08,,,,,,
8076,5330,41.36,16.78,24.58,18954.85,Metal Loss,Internal,13,0.033,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65033187,-119.78496796,409.09,,,,,,
8077,5330,41.36,17.10,24.27,18955.17,Metal Loss Group,Internal,18,0.045,0.5,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65033138,-119.78496891,409.10,,,,,,
8078,5330,41.36,17.29,24.07,18955.36,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65033108,-119.78496951,409.10,,,,,,
8079,5330,41.36,17.66,23.71,18955.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65033057,-119.78497051,409.11,,,,,,
8080,5330,41.36,18.33,23.03,18956.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65032958,-119.78497246,409.13,,,,,,
8081,5330,41.36,18.48,22.88,18956.55,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65032943,-119.78497275,409.13,,,,,,
8082,5330,41.36,18.74,22.63,18956.81,Metal Loss,Internal,19,0.048,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65032902,-119.78497355,409.13,,,,,,
8083,5330,41.36,18.89,22.47,18956.96,Metal Loss Group,Internal,12,0.030,1.2,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.65032876,-119.78497406,409.14,,,,,,
8084,5330,41.36,19.81,21.55,18957.88,Metal Loss Group,Internal,18,0.045,1.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.65032744,-119.78497666,409.16,,,,,,
8085,5330,41.36,20.30,21.06,18958.37,Metal Loss,Internal,10,0.025,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65032676,-119.78497799,409.17,,,,,,
8086,5330,41.36,20.52,20.85,18958.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65032643,-119.78497864,409.17,,,,,,
8087,5330,41.36,20.73,20.63,18958.80,Metal Loss Group,Internal,17,0.043,1.1,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.65032611,-119.78497927,409.17,,,,,,
