"Item
8088,5330,41.36,20.94,20.42,18959.01,Metal Loss Group,Internal,11,0.028,1.0,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.65032581,-119.78497986,409.18,,,,,,
8089,5330,41.36,21.12,20.24,18959.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65032558,-119.78498032,409.18,,,,,,
8090,5330,41.36,21.78,19.58,18959.85,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65032461,-119.78498222,409.20,,,,,,
8091,5330,41.36,21.95,19.41,18960.02,Metal Loss Group,Internal,11,0.028,1.5,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.65032432,-119.78498278,409.20,,,,,,
8092,5330,41.36,22.56,18.81,18960.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65032346,-119.78498447,409.21,,,,,,
8093,5330,41.36,23.25,18.12,18961.32,Metal Loss Group,Internal,18,0.045,1.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.65032246,-119.78498644,409.23,,,,,,
8094,5330,41.36,24.79,16.58,18962.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65032021,-119.78499085,409.26,,,,,,
8095,5330,41.36,25.17,16.19,18963.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65031969,-119.78499189,409.27,,,,,,
8096,5330,41.36,25.31,16.06,18963.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65031950,-119.78499226,409.27,,,,,,
8097,5330,41.36,25.63,15.74,18963.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65031900,-119.78499324,409.28,,,,,,
8098,5330,41.36,26.24,15.13,18964.31,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65031816,-119.78499489,409.29,,,,,,
8099,5330,41.36,26.40,14.96,18964.47,Metal Loss Group,Internal,22,0.055,4.7,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.759,1897,2635,35.65031788,-119.78499543,409.29,,,,,,
8100,5330,41.36,26.94,14.43,18965.00,Metal Loss Group,Internal,16,0.040,1.6,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65031715,-119.78499687,409.30,,,,,,
8101,5330,41.36,27.45,13.92,18965.52,Metal Loss,Internal,15,0.038,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65031638,-119.78499838,409.31,,,,,,
8102,5330,41.36,27.78,13.58,18965.85,Metal Loss Group,Internal,16,0.040,1.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.65031590,-119.78499931,409.32,,,,,,
8103,5330,41.36,28.73,12.63,18966.80,Metal Loss Group,Internal,12,0.030,1.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.65031453,-119.78500200,409.34,,,,,,
8104,5330,41.36,29.15,12.21,18967.22,Metal Loss,Internal,16,0.040,0.3,0.7,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65031392,-119.78500320,409.35,,,,,,
8105,5330,41.36,29.38,11.99,18967.44,Metal Loss Group,Internal,10,0.025,1.1,1.8,06:16,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.65031360,-119.78500385,409.35,,,,,,
8106,5330,41.36,29.67,11.69,18967.74,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65031320,-119.78500463,409.36,,,,,,
8107,5330,41.36,29.84,11.53,18967.90,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65031292,-119.78500517,409.36,,,,,,
8108,5330,41.36,30.09,11.28,18968.15,Metal Loss Group,Internal,10,0.025,0.4,1.6,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65031257,-119.78500587,409.37,,,,,,
8109,5330,41.36,30.97,10.40,18969.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65031130,-119.78500838,409.40,,,,,,
8110,5330,41.36,31.44,9.92,18969.51,Metal Loss Group,Internal,10,0.025,0.9,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.65031059,-119.78500977,409.42,,,,,,
8111,5330,41.36,31.61,9.75,18969.68,Metal Loss,Internal,24,0.060,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65031032,-119.78501032,409.42,,,,,,
8112,5330,41.36,32.19,9.17,18970.26,Metal Loss Group,Internal,19,0.048,2.2,1.8,06:18,,ERW,0.250,X42,8.625,1440,,0.708,2035,2827,35.65030949,-119.78501195,409.44,,,,,,
8113,5330,41.36,34.81,6.56,18972.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65030571,-119.78501944,409.54,,,,,,
8114,5330,41.36,35.03,6.33,18973.10,Metal Loss Group,Internal,10,0.025,1.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.65030537,-119.78502010,409.54,,,,,,
8115,5330,41.36,35.29,6.07,18973.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65030501,-119.78502082,409.55,,,,,,
8116,5330,41.36,35.41,5.96,18973.47,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65030483,-119.78502118,409.56,,,,,,
8117,5330,41.36,36.07,5.29,18974.14,Metal Loss,Internal,13,0.033,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65030386,-119.78502309,409.58,,,,,,
8118,5330,41.36,37.04,4.32,18975.11,Metal Loss,Internal,11,0.028,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65030242,-119.78502595,409.62,,,,,,
8119,5330,41.36,37.20,4.16,18975.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65030221,-119.78502635,409.62,,,,,,
8120,5330,41.36,37.62,3.74,18975.69,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65030160,-119.78502756,409.63,,,,,,
8121,5330,41.36,38.14,3.22,18976.21,Metal Loss Group,Internal,17,0.043,2.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.706,2038,2831,35.65030086,-119.78502901,409.65,,,,,,
8122,5330,41.36,38.71,2.66,18976.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65030005,-119.78503062,409.67,,,,,,
8123,5330,41.36,39.53,1.83,18977.60,Metal Loss Group,Internal,16,0.040,1.4,1.3,06:30,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.65029890,-119.78503289,409.70,,,,,,
8124,5330,41.36,40.30,1.07,18978.37,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65029774,-119.78503519,409.73,,,,,,
8125,5330,41.36,40.67,0.70,18978.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65029723,-119.78503619,409.74,,,,,,
8126,5330,41.36,40.85,0.51,18978.92,Metal Loss Group,Internal,10,0.025,1.4,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.65029694,-119.78503678,409.75,,,,,,
8127,5330,41.36,41.23,0.13,18979.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65029639,-119.78503785,409.76,,,,,,
8128,5340,41.35,41.36,41.35,18979.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:18,,,,35.65029615,-119.78503834,409.77,,,,,,
8129,5340,41.35,0.04,41.31,18979.47,Metal Loss,Internal,20,0.050,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65029612,-119.78503840,409.77,,,,,,
8130,5340,41.35,0.35,41.00,18979.78,Metal Loss,Internal,21,0.053,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65029566,-119.78503931,409.78,,,,,,
8131,5340,41.35,1.08,40.27,18980.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65029462,-119.78504135,409.80,,,,,,
8132,5340,41.35,1.28,40.07,18980.71,Metal Loss,Internal,16,0.040,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65029433,-119.78504193,409.81,,,,,,
8133,5340,41.35,1.48,39.87,18980.91,Metal Loss Group,Internal,20,0.050,1.9,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.65029402,-119.78504256,409.82,,,,,,
8134,5340,41.35,1.83,39.52,18981.26,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65029353,-119.78504353,409.83,,,,,,
8135,5340,41.35,2.20,39.15,18981.63,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.65029301,-119.78504455,409.84,,,,,,
8136,5340,41.35,2.48,38.87,18981.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65029265,-119.78504526,409.85,,,,,,
8137,5340,41.35,3.26,38.10,18982.69,Metal Loss,Internal,18,0.045,0.4,1.0,06:39,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65029150,-119.78504753,409.88,,,,,,
8138,5340,41.35,3.42,37.93,18982.86,Metal Loss,Internal,12,0.030,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65029129,-119.78504796,409.88,,,,,,
8139,5340,41.35,3.62,37.73,18983.05,Metal Loss Group,Internal,22,0.055,1.1,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.65029099,-119.78504854,409.89,,,,,,
8140,5340,41.35,3.83,37.52,18983.26,Metal Loss,Internal,20,0.050,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65029067,-119.78504917,409.90,,,,,,
8141,5340,41.35,4.61,36.74,18984.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65028952,-119.78505144,409.93,,,,,,
8142,5340,41.35,5.16,36.19,18984.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65028874,-119.78505299,409.94,,,,,,
8143,5340,41.35,5.51,35.84,18984.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65028824,-119.78505398,409.96,,,,,,
8144,5340,41.35,5.62,35.73,18985.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65028805,-119.78505435,409.96,,,,,,
8145,5340,41.35,6.26,35.09,18985.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65028718,-119.78505608,409.98,,,,,,
8146,5340,41.35,7.21,34.14,18986.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65028575,-119.78505889,410.02,,,,,,
8147,5340,41.35,7.61,33.74,18987.04,Metal Loss Group,Internal,11,0.028,1.2,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.65028522,-119.78505994,410.04,,,,,,
8148,5340,41.35,7.90,33.45,18987.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65028478,-119.78506081,410.05,,,,,,
8149,5340,41.35,9.35,32.00,18988.78,Metal Loss,Internal,21,0.053,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65028269,-119.78506495,410.11,,,,,,
8150,5340,41.35,9.52,31.83,18988.95,Metal Loss Group,Internal,12,0.030,1.0,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.65028246,-119.78506540,410.12,,,,,,
8151,5340,41.35,9.91,31.44,18989.34,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65028186,-119.78506659,410.13,,,,,,
8152,5340,41.35,10.04,31.31,18989.47,Metal Loss Group,Internal,20,0.050,1.1,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.65028169,-119.78506693,410.14,,,,,,
8153,5340,41.35,10.42,30.93,18989.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65028117,-119.78506796,410.15,,,,,,
8154,5340,41.35,13.32,28.03,18992.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65027697,-119.78507625,410.27,,,,,,
8155,5340,41.35,13.50,27.85,18992.93,Metal Loss,Internal,16,0.040,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.65027675,-119.78507668,410.28,,,,,,
8156,5340,41.35,17.28,24.07,18996.71,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65027132,-119.78508740,410.44,,,,,,
8157,5340,41.35,18.25,23.10,18997.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65026990,-119.78509022,410.48,,,,,,
8158,5340,41.35,18.41,22.94,18997.84,Metal Loss Group,Internal,15,0.038,1.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.65026969,-119.78509063,410.48,,,,,,
8159,5340,41.35,19.18,22.17,18998.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65026856,-119.78509285,410.52,,,,,,
8160,5340,41.35,19.37,21.98,18998.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65026827,-119.78509344,410.52,,,,,,
8161,5340,41.35,21.88,19.48,19001.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65026464,-119.78510060,410.63,,,,,,
8162,5340,41.35,25.04,16.31,19004.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65026008,-119.78510961,410.76,,,,,,
8163,5340,41.35,25.52,15.83,19004.95,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65025930,-119.78511114,410.78,,,,,,
8164,5340,41.35,25.72,15.63,19005.15,Metal Loss Group,Internal,14,0.035,1.6,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.65025908,-119.78511158,410.79,,,,,,
8165,5340,41.35,26.23,15.12,19005.66,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65025832,-119.78511309,410.81,,,,,,
8166,5340,41.35,26.99,14.36,19006.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65025717,-119.78511534,410.84,,,,,,
8167,5340,41.35,27.24,14.11,19006.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65025684,-119.78511600,410.85,,,,,,
8168,5340,41.35,28.60,12.75,19008.03,Metal Loss Group,Internal,14,0.035,1.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.65025486,-119.78511991,410.91,,,,,,
8169,5340,41.35,28.88,12.47,19008.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65025451,-119.78512061,410.92,,,,,,
8170,5340,41.35,29.38,11.97,19008.81,Metal Loss Group,Internal,17,0.043,1.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.65025373,-119.78512215,410.94,,,,,,
8171,5340,41.35,30.08,11.27,19009.51,Metal Loss Group,Internal,15,0.038,2.6,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.704,2047,2843,35.65025273,-119.78512412,410.97,,,,,,
8172,5340,41.35,30.72,10.63,19010.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65025176,-119.78512603,411.00,,,,,,
8173,5340,41.35,31.20,10.16,19010.63,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65025108,-119.78512736,411.02,,,,,,
8174,5340,41.35,32.29,9.06,19011.72,Metal Loss,Internal,10,0.025,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.65024945,-119.78513057,411.07,,,,,,
8175,5340,41.35,32.50,8.85,19011.93,Metal Loss Group,Internal,15,0.038,0.9,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.65024911,-119.78513122,411.07,,,,,,
8176,5340,41.35,32.69,8.66,19012.12,Metal Loss Group,Internal,12,0.030,1.3,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.65024889,-119.78513167,411.08,,,,,,
8177,5340,41.35,32.93,8.42,19012.36,Metal Loss,Internal,19,0.048,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65024856,-119.78513232,411.09,,,,,,
8178,5340,41.35,33.17,8.18,19012.61,Metal Loss Group,Internal,16,0.040,2.5,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.706,2039,2833,35.65024814,-119.78513313,411.10,,,,,,
8179,5340,41.35,34.31,7.04,19013.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65024647,-119.78513641,411.15,,,,,,
8180,5340,41.35,34.64,6.71,19014.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65024607,-119.78513720,411.16,,,,,,
8181,5340,41.35,34.82,6.53,19014.25,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65024579,-119.78513776,411.17,,,,,,
8182,5340,41.35,35.52,5.83,19014.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65024475,-119.78513980,411.20,,,,,,
8183,5340,41.35,35.75,5.60,19015.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65024442,-119.78514045,411.21,,,,,,
8184,5340,41.35,37.27,4.08,19016.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65024218,-119.78514484,411.27,,,,,,
8185,5340,41.35,37.56,3.79,19016.99,Metal Loss,Internal,10,0.025,0.5,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65024179,-119.78514561,411.28,,,,,,
8186,5340,41.35,38.25,3.10,19017.68,Metal Loss Group,Internal,12,0.030,0.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65024078,-119.78514759,411.31,,,,,,
8187,5340,41.35,40.31,1.04,19019.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65023781,-119.78515342,411.40,,,,,,
8188,5350,41.03,41.35,41.03,19020.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:50,,,,35.65023627,-119.78515644,411.44,,,,,,
8189,5350,41.03,0.03,41.00,19020.81,Metal Loss Group,Internal,24,0.060,0.4,1.3,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.65023619,-119.78515660,411.44,,,,,,
8190,5350,41.03,0.16,40.87,19020.94,Metal Loss,Internal,18,0.045,0.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.65023602,-119.78515693,411.45,,,,,,
8191,5350,41.03,1.02,40.01,19021.80,Metal Loss,Internal,12,0.030,0.6,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.65023481,-119.78515932,411.48,,,,,,
8192,5350,41.03,1.66,39.37,19022.44,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65023387,-119.78516116,411.51,,,,,,
8193,5350,41.03,2.17,38.86,19022.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65023317,-119.78516254,411.53,,,,,,
8194,5350,41.03,2.57,38.46,19023.35,Metal Loss,Internal,18,0.045,0.3,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65023253,-119.78516380,411.55,,,,,,
8195,5350,41.03,3.13,37.90,19023.91,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65023173,-119.78516537,411.57,,,,,,
8196,5350,41.03,4.10,36.93,19024.88,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65023034,-119.78516810,411.61,,,,,,
8197,5350,41.03,4.30,36.73,19025.09,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65023003,-119.78516872,411.62,,,,,,
8198,5350,41.03,4.53,36.51,19025.31,Metal Loss Group,Internal,20,0.050,0.6,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.65022972,-119.78516931,411.63,,,,,,
8199,5350,41.03,5.22,35.82,19026.00,Metal Loss,Internal,21,0.053,0.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65022871,-119.78517129,411.65,,,,,,
8200,5350,41.03,5.34,35.69,19026.12,Metal Loss Group,Internal,12,0.030,1.5,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65022853,-119.78517165,411.65,,,,,,
8201,5350,41.03,6.37,34.67,19027.15,Metal Loss,Internal,11,0.028,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65022706,-119.78517452,411.68,,,,,,
8202,5350,41.03,6.87,34.16,19027.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65022635,-119.78517591,411.70,,,,,,
8203,5350,41.03,7.09,33.95,19027.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65022603,-119.78517653,411.70,,,,,,
8204,5350,41.03,7.58,33.46,19028.36,Metal Loss Group,Internal,15,0.038,1.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.65022528,-119.78517799,411.72,,,,,,
8205,5350,41.03,8.18,32.85,19028.96,Metal Loss,Internal,21,0.053,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65022443,-119.78517967,411.74,,,,,,
8206,5350,41.03,10.70,30.33,19031.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65022076,-119.78518683,411.81,,,,,,
8207,5350,41.03,11.02,30.02,19031.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65022029,-119.78518775,411.82,,,,,,
8208,5350,41.03,12.05,28.98,19032.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65021879,-119.78519068,411.85,,,,,,
8209,5350,41.03,13.49,27.54,19034.27,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65021667,-119.78519482,411.90,,,,,,
8210,5350,41.03,17.84,23.19,19038.62,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65021034,-119.78520720,412.03,,,,,,
8211,5350,41.03,28.82,12.22,19049.60,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65019433,-119.78523852,412.36,,,,,,
8212,5350,41.03,29.26,11.78,19050.04,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65019368,-119.78523979,412.37,,,,,,
8213,5350,41.03,32.40,8.63,19053.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65018913,-119.78524868,412.46,,,,,,
8214,5350,41.03,32.52,8.52,19053.30,Metal Loss,Internal,14,0.035,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65018897,-119.78524900,412.47,,,,,,
8215,5350,41.03,34.09,6.94,19054.87,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65018668,-119.78525350,412.49,,,,,,
8216,5350,41.03,35.39,5.64,19056.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65018475,-119.78525729,412.51,,,,,,
8217,5350,41.03,35.51,5.52,19056.29,Metal Loss,Internal,15,0.038,0.5,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65018458,-119.78525763,412.51,,,,,,
8218,5350,41.03,37.84,3.20,19058.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65018124,-119.78526417,412.54,,,,,,
8219,5350,41.03,38.21,2.82,19058.99,Metal Loss,Internal,16,0.040,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65018071,-119.78526522,412.55,,,,,,
8220,5350,41.03,39.15,1.89,19059.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65017939,-119.78526781,412.56,,,,,,
8221,5350,41.03,40.61,0.42,19061.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017722,-119.78527207,412.58,,,,,,
8222,5360,41.42,41.03,41.42,19061.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:03,,,,35.65017660,-119.78527330,412.59,,,,,,
8223,5360,41.42,0.29,41.12,19062.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017614,-119.78527419,412.59,,,,,,
8224,5360,41.42,1.54,39.88,19063.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017432,-119.78527776,412.61,,,,,,
8225,5360,41.42,1.75,39.66,19063.57,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65017401,-119.78527838,412.61,,,,,,
8226,5360,41.42,2.42,39.00,19064.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017310,-119.78528016,412.62,,,,,,
8227,5360,41.42,2.93,38.49,19064.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017232,-119.78528171,412.63,,,,,,
8228,5360,41.42,3.18,38.23,19065.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65017197,-119.78528239,412.63,,,,,,
8229,5360,41.42,4.39,37.02,19066.21,Metal Loss,Internal,15,0.038,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65017019,-119.78528588,412.65,,,,,,
8230,5360,41.42,6.18,35.23,19068.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65016764,-119.78529090,412.68,,,,,,
8231,5360,41.42,6.69,34.72,19068.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65016686,-119.78529242,412.68,,,,,,
8232,5360,41.42,6.80,34.62,19068.61,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65016670,-119.78529274,412.69,,,,,,
8233,5360,41.42,7.14,34.27,19068.96,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65016620,-119.78529373,412.69,,,,,,
8234,5360,41.42,7.56,33.86,19069.37,Metal Loss,Internal,22,0.055,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65016559,-119.78529493,412.70,,,,,,
8235,5360,41.42,7.82,33.60,19069.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65016523,-119.78529563,412.70,,,,,,
8236,5360,41.42,8.07,33.35,19069.88,Metal Loss,Internal,18,0.045,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65016486,-119.78529635,412.70,,,,,,
8237,5360,41.42,8.49,32.93,19070.30,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65016423,-119.78529760,412.71,,,,,,
8238,5360,41.42,10.87,30.54,19072.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65016075,-119.78530442,412.74,,,,,,
8239,5360,41.42,11.88,29.54,19073.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65015929,-119.78530729,412.76,,,,,,
8240,5360,41.42,12.01,29.41,19073.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65015911,-119.78530766,412.76,,,,,,
8241,5360,41.42,12.86,28.56,19074.67,Metal Loss Group,Internal,19,0.048,3.1,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.725,1986,2759,35.65015788,-119.78531005,412.77,,,,,,
8242,5360,41.42,14.50,26.92,19076.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65015546,-119.78531478,412.79,,,,,,
8243,5360,41.42,14.79,26.63,19076.60,Metal Loss Group,Internal,20,0.050,2.3,1.6,06:27,,ERW,0.250,X42,8.625,1440,,0.714,2017,2801,35.65015508,-119.78531553,412.80,,,,,,
8244,5360,41.42,15.30,26.11,19077.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65015429,-119.78531706,412.80,,,,,,
8245,5360,41.42,16.29,25.13,19078.10,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65015284,-119.78531990,412.82,,,,,,
8246,5360,41.42,17.14,24.28,19078.95,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65015161,-119.78532231,412.83,,,,,,
8247,5360,41.42,18.79,22.62,19080.61,Metal Loss,Internal,13,0.033,0.4,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65014917,-119.78532708,412.85,,,,,,
8248,5360,41.42,19.61,21.81,19081.42,Metal Loss,Internal,17,0.043,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65014797,-119.78532942,412.86,,,,,,
8249,5360,41.42,23.19,18.22,19085.01,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65014271,-119.78533970,412.90,,,,,,
8250,5360,41.42,27.17,14.24,19088.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65013688,-119.78535108,412.95,,,,,,
8251,5360,41.42,28.13,13.28,19089.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65013543,-119.78535391,412.97,,,,,,
8252,5360,41.42,28.25,13.16,19090.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65013526,-119.78535424,412.97,,,,,,
8253,5360,41.42,28.75,12.67,19090.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65013457,-119.78535558,412.97,,,,,,
8254,5360,41.42,29.47,11.95,19091.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65013353,-119.78535763,412.98,,,,,,
8255,5360,41.42,29.71,11.71,19091.52,Metal Loss,Internal,13,0.033,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65013319,-119.78535828,412.99,,,,,,
8256,5360,41.42,30.10,11.32,19091.91,Metal Loss Group,Internal,20,0.050,1.7,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.699,2061,2863,35.65013259,-119.78535945,412.99,,,,,,
8257,5360,41.42,30.42,11.00,19092.23,Metal Loss Group,Internal,19,0.048,1.0,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.65013212,-119.78536038,412.99,,,,,,
8258,5360,41.42,30.96,10.45,19092.78,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65013135,-119.78536188,413.00,,,,,,
8259,5360,41.42,31.17,10.25,19092.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65013105,-119.78536247,413.00,,,,,,
8260,5360,41.42,31.48,9.93,19093.30,Metal Loss Group,Internal,16,0.040,1.6,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65013058,-119.78536338,413.01,,,,,,
8261,5360,41.42,31.88,9.54,19093.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65013004,-119.78536444,413.01,,,,,,
8262,5360,41.42,32.17,9.25,19093.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65012961,-119.78536528,413.02,,,,,,
8263,5360,41.42,32.32,9.10,19094.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65012940,-119.78536570,413.02,,,,,,
8264,5360,41.42,32.43,8.98,19094.24,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65012922,-119.78536604,413.02,,,,,,
8265,5360,41.42,32.60,8.82,19094.41,Metal Loss Group,Internal,17,0.043,1.1,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.65012894,-119.78536658,413.02,,,,,,
8266,5360,41.42,33.12,8.30,19094.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65012824,-119.78536796,413.03,,,,,,
8267,5360,41.42,33.92,7.50,19095.73,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65012707,-119.78537024,413.04,,,,,,
8268,5360,41.42,34.45,6.97,19096.26,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.65012628,-119.78537177,413.04,,,,,,
8269,5360,41.42,34.69,6.73,19096.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65012595,-119.78537243,413.05,,,,,,
8270,5360,41.42,34.97,6.45,19096.78,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65012555,-119.78537321,413.05,,,,,,
8271,5360,41.42,35.28,6.13,19097.10,Metal Loss Group,Internal,15,0.038,1.3,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.65012509,-119.78537411,413.06,,,,,,
8272,5360,41.42,35.54,5.88,19097.35,Metal Loss,Internal,16,0.040,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.65012474,-119.78537478,413.06,,,,,,
8273,5360,41.42,35.92,5.50,19097.73,Metal Loss,Internal,17,0.043,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65012414,-119.78537596,413.06,,,,,,
8274,5360,41.42,36.14,5.27,19097.96,Metal Loss,Internal,21,0.053,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.65012382,-119.78537658,413.07,,,,,,
8275,5360,41.42,36.34,5.07,19098.15,Metal Loss Group,Internal,16,0.040,4.1,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.724,1989,2763,35.65012357,-119.78537707,413.07,,,,,,
8276,5360,41.42,37.80,3.62,19099.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65012142,-119.78538127,413.09,,,,,,
8277,5360,41.42,37.96,3.45,19099.78,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65012115,-119.78538181,413.09,,,,,,
8278,5360,41.42,38.13,3.28,19099.95,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.65012094,-119.78538222,413.09,,,,,,
8279,5360,41.42,38.61,2.81,19100.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65012027,-119.78538353,413.10,,,,,,
8280,5360,41.42,39.58,1.83,19101.40,Metal Loss Group,Internal,15,0.038,1.0,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.65011881,-119.78538638,413.11,,,,,,
8281,5360,41.42,40.23,1.19,19102.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65011793,-119.78538808,413.12,,,,,,
8282,5360,41.42,40.73,0.69,19102.54,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65011716,-119.78538959,413.12,,,,,,
8283,5370,41.41,41.42,41.41,19103.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:32,,,,35.65011616,-119.78539155,413.13,,,,,,
8284,5370,41.41,1.93,39.48,19105.16,Metal Loss,Internal,17,0.043,0.3,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65011337,-119.78539700,413.16,,,,,,
8285,5370,41.41,2.06,39.35,19105.29,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.65011316,-119.78539740,413.16,,,,,,
8286,5370,41.41,2.25,39.16,19105.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65011287,-119.78539797,413.16,,,,,,
8287,5370,41.41,2.49,38.92,19105.72,Metal Loss,Internal,22,0.055,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65011253,-119.78539863,413.16,,,,,,
8288,5370,41.41,2.79,38.62,19106.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65011213,-119.78539941,413.17,,,,,,
8289,5370,41.41,4.51,36.90,19107.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65010963,-119.78540430,413.19,,,,,,
8290,5370,41.41,6.76,34.65,19109.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65010634,-119.78541074,413.23,,,,,,
8291,5370,41.41,7.01,34.40,19110.23,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65010597,-119.78541146,413.23,,,,,,
8292,5370,41.41,7.49,33.92,19110.72,Metal Loss,Internal,18,0.045,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65010525,-119.78541288,413.24,,,,,,
8293,5370,41.41,8.97,32.43,19112.20,Metal Loss,Internal,17,0.043,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65010308,-119.78541711,413.27,,,,,,
8294,5370,41.41,16.18,25.22,19119.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65009259,-119.78543764,413.39,,,,,,
8295,5370,41.41,16.52,24.89,19119.75,Metal Loss,Internal,20,0.050,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65009210,-119.78543861,413.40,,,,,,
8296,5370,41.41,20.70,20.71,19123.92,Metal Loss,Internal,22,0.055,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65008601,-119.78545051,413.47,,,,,,
8297,5370,41.41,21.83,19.58,19125.06,Metal Loss,Internal,18,0.045,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.65008433,-119.78545380,413.49,,,,,,
8298,5370,41.41,22.93,18.48,19126.16,Metal Loss,Internal,20,0.050,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65008271,-119.78545698,413.51,,,,,,
8299,5370,41.41,28.63,12.78,19131.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65007445,-119.78547321,413.63,,,,,,
8300,5370,41.41,32.88,8.53,19136.11,Metal Loss,Internal,23,0.058,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.65006829,-119.78548533,413.72,,,,,,
8301,5370,41.41,35.32,6.09,19138.55,Metal Loss Group,Internal,23,0.058,1.0,1.5,06:25,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.65006471,-119.78549237,413.78,,,,,,
8302,5370,41.41,40.81,0.60,19144.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65005677,-119.78550799,413.90,,,,,,
8303,5380,41.50,41.41,41.50,19144.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:15,,,,35.65005594,-119.78550962,413.91,,,,,,
8304,5380,41.50,0.05,41.45,19144.69,Metal Loss,Internal,22,0.055,0.5,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.65005589,-119.78550971,413.91,,,,,,
8305,5380,41.50,0.51,40.99,19145.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65005516,-119.78551116,413.92,,,,,,
8306,5380,41.50,24.58,16.93,19169.22,Metal Loss Group,Internal,16,0.040,1.6,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.65002018,-119.78557954,414.19,,,,,,
8307,5380,41.50,25.63,15.88,19170.27,Metal Loss,Internal,13,0.033,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.65001859,-119.78558263,414.20,,,,,,
8308,5380,41.50,32.46,9.04,19177.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.65000859,-119.78560215,414.25,,,,,,
8309,5380,41.50,34.14,7.36,19178.78,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.65000614,-119.78560694,414.26,,,,,,
8310,5380,41.50,34.34,7.16,19178.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.65000583,-119.78560755,414.26,,,,,,
8311,5380,41.50,35.90,5.61,19180.53,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.65000352,-119.78561206,414.27,,,,,,
8312,5380,41.50,36.06,5.44,19180.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.65000324,-119.78561261,414.27,,,,,,
8313,5380,41.50,36.88,4.62,19181.52,Metal Loss,Internal,19,0.048,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.65000208,-119.78561488,414.28,,,,,,
8314,5380,41.50,38.91,2.59,19183.55,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64999909,-119.78562072,414.29,,,,,,
8315,5380,41.50,39.66,1.84,19184.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64999806,-119.78562273,414.30,,,,,,
8316,5380,41.50,41.26,0.25,19185.89,Metal Loss Group,Internal,15,0.038,0.4,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64999573,-119.78562728,414.31,,,,,,
8317,5390,41.38,41.50,41.38,19186.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:49,,,,35.64999530,-119.78562812,414.31,,,,,,
8318,5390,41.38,0.05,41.33,19186.19,Metal Loss,Internal,16,0.040,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64999526,-119.78562820,414.31,,,,,,
8319,5390,41.38,0.31,41.08,19186.45,Metal Loss Group,Internal,21,0.053,1.5,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.64999491,-119.78562889,414.31,,,,,,
8320,5390,41.38,0.52,40.86,19186.66,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64999458,-119.78562953,414.31,,,,,,
8321,5390,41.38,0.70,40.68,19186.84,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64999431,-119.78563007,414.31,,,,,,
8322,5390,41.38,1.07,40.31,19187.21,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64999378,-119.78563110,414.32,,,,,,
8323,5390,41.38,11.25,30.13,19197.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64997898,-119.78566003,414.38,,,,,,
8324,5390,41.38,11.54,29.84,19197.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64997859,-119.78566079,414.39,,,,,,
8325,5390,41.38,13.72,27.66,19199.86,Metal Loss,Internal,22,0.055,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64997546,-119.78566694,414.43,,,,,,
8326,5390,41.38,15.79,25.59,19201.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64997237,-119.78567299,414.46,,,,,,
8327,5390,41.38,19.26,22.12,19205.40,Metal Loss Group,Internal,14,0.035,1.3,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64996736,-119.78568281,414.52,,,,,,
8328,5390,41.38,24.92,16.46,19211.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64995914,-119.78569892,414.61,,,,,,
8329,5390,41.38,28.85,12.53,19214.99,Metal Loss,Internal,19,0.048,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64995337,-119.78571024,414.68,,,,,,
8330,5390,41.38,29.84,11.54,19215.98,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64995196,-119.78571300,414.69,,,,,,
8331,5390,41.38,30.58,10.80,19216.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64995087,-119.78571515,414.71,,,,,,
8332,5390,41.38,33.23,8.15,19219.37,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64994700,-119.78572273,414.76,,,,,,
8333,5390,41.38,33.62,7.77,19219.76,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64994642,-119.78572387,414.77,,,,,,
8334,5390,41.38,34.30,7.09,19220.44,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64994540,-119.78572587,414.78,,,,,,
8335,5390,41.38,35.68,5.70,19221.82,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64994340,-119.78572979,414.81,,,,,,
8336,5390,41.38,36.02,5.36,19222.16,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64994290,-119.78573078,414.82,,,,,,
8337,5390,41.38,37.01,4.37,19223.15,Metal Loss Group,Internal,20,0.050,1.3,1.3,06:27,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.64994144,-119.78573364,414.84,,,,,,
8338,5390,41.38,39.81,1.57,19225.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64993731,-119.78574174,414.89,,,,,,
8339,5390,41.38,40.36,1.02,19226.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64993658,-119.78574316,414.90,,,,,,
8340,5390,41.38,40.54,0.84,19226.68,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64993630,-119.78574372,414.91,,,,,,
8341,5400,40.95,41.38,40.95,19227.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:33,,,,35.64993500,-119.78574626,414.92,,,,,,
8342,5400,40.95,0.04,40.91,19227.56,Metal Loss Group,Internal,21,0.053,3.9,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.745,1933,2685,35.64993497,-119.78574633,414.93,,,,,,
8343,5400,40.95,7.06,33.88,19234.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64992484,-119.78576619,415.06,,,,,,
8344,5400,40.95,7.98,32.97,19235.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64992354,-119.78576875,415.08,,,,,,
8345,5400,40.95,12.39,28.55,19239.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64991710,-119.78578137,415.17,,,,,,
8346,5400,40.95,12.55,28.40,19240.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64991690,-119.78578177,415.17,,,,,,
8347,5400,40.95,13.10,27.85,19240.62,Metal Loss,Internal,12,0.030,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64991608,-119.78578337,415.18,,,,,,
8348,5400,40.95,16.50,24.44,19244.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64991112,-119.78579309,415.25,,,,,,
8349,5400,40.95,17.92,23.03,19245.44,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64990911,-119.78579704,415.28,,,,,,
8350,5400,40.95,18.03,22.92,19245.55,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64990895,-119.78579736,415.28,,,,,,
8351,5400,40.95,18.35,22.60,19245.87,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64990847,-119.78579830,415.29,,,,,,
8352,5400,40.95,19.04,21.90,19246.56,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64990746,-119.78580028,415.30,,,,,,
8353,5400,40.95,20.64,20.30,19248.17,Metal Loss,Internal,16,0.040,0.3,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64990512,-119.78580486,415.34,,,,,,
8354,5400,40.95,25.03,15.91,19252.55,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64989872,-119.78581738,415.41,,,,,,
8355,5400,40.95,26.29,14.65,19253.82,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64989688,-119.78582099,415.43,,,,,,
8356,5400,40.95,27.20,13.74,19254.73,Metal Loss,Internal,13,0.033,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64989555,-119.78582359,415.45,,,,,,
8357,5400,40.95,27.37,13.58,19254.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64989528,-119.78582411,415.45,,,,,,
8358,5400,40.95,27.67,13.28,19255.19,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64989490,-119.78582486,415.45,,,,,,
8359,5400,40.95,28.75,12.20,19256.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64989328,-119.78582802,415.47,,,,,,
8360,5400,40.95,30.28,10.67,19257.80,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64989110,-119.78583228,415.50,,,,,,
8361,5400,40.95,30.95,9.99,19258.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64989012,-119.78583420,415.51,,,,,,
8362,5400,40.95,35.38,5.57,19262.90,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64988362,-119.78584692,415.58,,,,,,
8363,5400,40.95,35.49,5.46,19263.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64988345,-119.78584724,415.58,,,,,,
8364,5400,40.95,35.60,5.35,19263.12,Metal Loss,Internal,22,0.055,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64988329,-119.78584756,415.58,,,,,,
8365,5400,40.95,36.14,4.80,19263.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64988257,-119.78584897,415.59,,,,,,
8366,5400,40.95,37.08,3.87,19264.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64988114,-119.78585176,415.61,,,,,,
8367,5400,40.95,38.29,2.65,19265.82,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64987942,-119.78585512,415.63,,,,,,
8368,5410,41.35,40.95,41.35,19268.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:40,,,,35.64987554,-119.78586271,415.67,,,,,,
8369,5410,41.35,0.04,41.32,19268.50,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64987549,-119.78586281,415.67,,,,,,
8370,5410,41.35,0.16,41.19,19268.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64987531,-119.78586315,415.67,,,,,,
8371,5410,41.35,1.16,40.19,19269.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64987384,-119.78586603,415.69,,,,,,
8372,5410,41.35,3.33,38.02,19271.80,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64987062,-119.78587234,415.71,,,,,,
8373,5410,41.35,6.44,34.91,19274.91,Metal Loss,Internal,11,0.028,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64986614,-119.78588113,415.71,,,,,,
8374,5410,41.35,6.58,34.77,19275.05,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64986594,-119.78588152,415.71,,,,,,
8375,5410,41.35,6.70,34.65,19275.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64986578,-119.78588182,415.71,,,,,,
8376,5410,41.35,7.49,33.86,19275.96,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64986455,-119.78588425,415.71,,,,,,
8377,5410,41.35,7.62,33.73,19276.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64986438,-119.78588457,415.71,,,,,,
8378,5410,41.35,7.79,33.56,19276.26,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64986416,-119.78588501,415.71,,,,,,
8379,5410,41.35,8.70,32.66,19277.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64986283,-119.78588761,415.70,,,,,,
8380,5410,41.35,12.50,28.86,19280.96,Metal Loss,Internal,21,0.053,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64985731,-119.78589844,415.70,,,,,,
8381,5410,41.35,12.61,28.74,19281.08,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64985711,-119.78589883,415.70,,,,,,
8382,5410,41.35,31.79,9.56,19300.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64982931,-119.78595343,415.64,,,,,,
8383,5410,41.35,32.06,9.30,19300.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64982890,-119.78595425,415.64,,,,,,
8384,5410,41.35,33.23,8.12,19301.70,Metal Loss,Internal,16,0.040,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64982719,-119.78595764,415.62,,,,,,
