"Item
8385,5410,41.35,33.96,7.39,19302.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64982607,-119.78595983,415.62,,,,,,
8386,5410,41.35,34.68,6.68,19303.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64982508,-119.78596180,415.61,,,,,,
8387,5410,41.35,35.76,5.60,19304.22,Metal Loss,Internal,16,0.040,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64982348,-119.78596497,415.60,,,,,,
8388,5410,41.35,41.00,0.35,19309.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64981590,-119.78597995,415.54,,,,,,
8389,5420,41.38,41.35,41.38,19309.82,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.64981541,-119.78598092,415.54,,,,,,
8390,5420,41.38,0.25,41.13,19310.07,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64981507,-119.78598160,415.54,,,,,,
8391,5420,41.38,1.45,39.92,19311.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64981330,-119.78598509,415.52,,,,,,
8392,5420,41.38,6.96,34.41,19316.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64980540,-119.78600071,415.47,,,,,,
8393,5420,41.38,10.86,30.52,19320.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64979981,-119.78601176,415.43,,,,,,
8394,5420,41.38,11.49,29.89,19321.31,Metal Loss,Internal,17,0.043,0.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64979888,-119.78601361,415.42,,,,,,
8395,5420,41.38,11.80,29.58,19321.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64979849,-119.78601437,415.42,,,,,,
8396,5420,41.38,12.15,29.22,19321.97,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64979799,-119.78601536,415.41,,,,,,
8397,5420,41.38,12.87,28.50,19322.69,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64979689,-119.78601753,415.41,,,,,,
8398,5420,41.38,13.17,28.21,19322.99,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64979651,-119.78601828,415.40,,,,,,
8399,5420,41.38,14.21,27.17,19324.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64979494,-119.78602140,415.39,,,,,,
8400,5420,41.38,16.65,24.73,19326.47,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64979144,-119.78602830,415.37,,,,,,
8401,5420,41.38,21.47,19.90,19331.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64978443,-119.78604217,415.32,,,,,,
8402,5420,41.38,27.75,13.62,19337.57,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64977534,-119.78606004,415.25,,,,,,
8403,5430,41.07,41.38,41.07,19351.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.64975553,-119.78609898,415.11,,,,,,
8404,5430,41.07,1.99,39.08,19353.19,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64975261,-119.78610472,415.09,,,,,,
8405,5430,41.07,2.44,38.64,19353.63,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64975195,-119.78610602,415.08,,,,,,
8406,5430,41.07,4.01,37.06,19355.21,Metal Loss,Internal,16,0.040,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64974971,-119.78611041,415.07,,,,,,
8407,5430,41.07,7.16,33.91,19358.35,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64974514,-119.78611940,415.04,,,,,,
8408,5430,41.07,14.02,27.06,19365.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64973516,-119.78613893,414.96,,,,,,
8409,5430,41.07,15.14,25.94,19366.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64973351,-119.78614216,414.94,,,,,,
8410,5430,41.07,18.30,22.78,19369.49,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64972891,-119.78615117,414.91,,,,,,
8411,5430,41.07,21.17,19.90,19372.37,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64972475,-119.78615932,414.87,,,,,,
8412,5430,41.07,22.81,18.26,19374.01,Metal Loss Group,Internal,18,0.045,1.0,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64972241,-119.78616390,414.86,,,,,,
8413,5430,41.07,23.06,18.02,19374.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64972207,-119.78616457,414.85,,,,,,
8414,5430,41.07,23.18,17.89,19374.38,Metal Loss Group,Internal,13,0.033,1.3,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.64972188,-119.78616493,414.85,,,,,,
8415,5430,41.07,27.29,13.78,19378.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64971592,-119.78617660,414.80,,,,,,
8416,5430,41.07,33.63,7.45,19384.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64970665,-119.78619475,414.73,,,,,,
8417,5430,41.07,38.22,2.85,19389.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64969991,-119.78620794,414.68,,,,,,
8418,5430,41.07,40.97,0.10,19392.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64969591,-119.78621576,414.65,,,,,,
8419,5440,41.33,41.07,41.33,19392.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:03,,,,35.64969573,-119.78621610,414.65,,,,,,
8420,5440,41.33,2.55,38.78,19394.82,Metal Loss,Internal,10,0.025,0.7,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64969196,-119.78622346,414.62,,,,,,
8421,5440,41.33,3.00,38.34,19395.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64969138,-119.78622459,414.62,,,,,,
8422,5440,41.33,5.18,36.15,19397.45,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64968813,-119.78623096,414.60,,,,,,
8423,5450,41.42,41.33,41.42,19433.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:14,,,,35.64963555,-119.78633380,414.02,,,,,,
8424,5450,41.42,9.01,32.40,19442.61,Metal Loss,Internal,18,0.045,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64962246,-119.78635943,413.83,,,,,,
8425,5450,41.42,11.43,29.99,19445.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64961889,-119.78636641,413.78,,,,,,
8426,5450,41.42,15.65,25.77,19449.25,Metal Loss,Internal,20,0.050,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64961277,-119.78637843,413.71,,,,,,
8427,5450,41.42,20.29,21.13,19453.89,Metal Loss Group,Internal,10,0.025,0.9,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64960611,-119.78639155,413.67,,,,,,
8428,5450,41.42,24.36,17.06,19457.96,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64960019,-119.78640321,413.63,,,,,,
8429,5450,41.42,24.53,16.89,19458.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64959992,-119.78640373,413.63,,,,,,
8430,5450,41.42,25.71,15.71,19459.31,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64959824,-119.78640703,413.61,,,,,,
8431,5450,41.42,29.92,11.50,19463.52,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64959213,-119.78641907,413.58,,,,,,
8432,5450,41.42,31.32,10.10,19464.92,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64959005,-119.78642316,413.56,,,,,,
8433,5450,41.42,32.84,8.58,19466.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64958788,-119.78642744,413.55,,,,,,
8434,5450,41.42,37.57,3.85,19471.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64958100,-119.78644098,413.50,,,,,,
8435,5450,41.42,37.81,3.60,19471.42,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64958064,-119.78644169,413.50,,,,,,
8436,5450,41.42,38.24,3.18,19471.84,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64958001,-119.78644293,413.50,,,,,,
8437,5450,41.42,38.46,2.96,19472.06,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64957976,-119.78644342,413.50,,,,,,
8438,5450,41.42,38.75,2.66,19472.35,Metal Loss,Internal,18,0.045,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64957931,-119.78644430,413.49,,,,,,
8439,5460,41.45,41.42,41.45,19475.02,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:02,,,,35.64957548,-119.78645190,413.48,,,,,,
8440,5460,41.45,0.63,40.82,19475.64,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64957454,-119.78645379,413.48,,,,,,
8441,5460,41.45,12.32,29.13,19487.34,Metal Loss,Internal,17,0.043,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64955784,-119.78648733,413.51,,,,,,
8442,5460,41.45,19.01,22.44,19494.03,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64954827,-119.78650654,413.53,,,,,,
8443,5460,41.45,21.16,20.29,19496.18,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64954519,-119.78651273,413.53,,,,,,
8444,5460,41.45,22.08,19.37,19497.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64954388,-119.78651537,413.53,,,,,,
8445,5460,41.45,34.31,7.14,19509.33,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64952635,-119.78655048,413.67,,,,,,
8446,5470,39.36,41.45,39.36,19516.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:33,,,,35.64951610,-119.78657100,413.75,,,,,,
8447,5470,39.36,18.14,21.22,19534.61,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64949005,-119.78662288,413.95,,,,,,
8448,5470,39.36,39.28,0.08,19555.75,Metal Loss,Internal,16,0.040,0.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64945948,-119.78668345,414.17,,,,,,
8449,5480,40.50,39.36,40.50,19555.83,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:01,,,,35.64945935,-119.78668371,414.17,,,,,,
8450,5480,40.50,0.04,40.46,19555.87,Metal Loss,Internal,14,0.035,0.3,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64945931,-119.78668378,414.17,,,,,,
8451,5480,40.50,3.95,36.55,19559.78,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64945366,-119.78669485,414.20,,,,,,
8452,5480,40.50,7.39,33.11,19563.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64944855,-119.78670474,414.22,,,,,,
8453,5480,40.50,31.67,8.82,19587.50,Metal Loss Group,Internal,16,0.040,2.0,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.696,2069,2874,35.64941280,-119.78677360,414.35,,,,,,
8454,5480,40.50,32.35,8.15,19588.18,Metal Loss,Internal,10,0.025,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64941181,-119.78677548,414.35,,,,,,
8455,5480,40.50,32.50,8.00,19588.33,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64941154,-119.78677600,414.36,,,,,,
8456,5480,40.50,34.17,6.33,19590.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64940903,-119.78678077,414.37,,,,,,
8457,5480,40.50,34.61,5.89,19590.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64940836,-119.78678206,414.37,,,,,,
8458,5480,40.50,35.15,5.35,19590.98,Metal Loss,Internal,15,0.038,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64940759,-119.78678352,414.38,,,,,,
8459,5480,40.50,35.94,4.56,19591.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64940635,-119.78678589,414.38,,,,,,
8460,5480,40.50,36.20,4.30,19592.03,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64940598,-119.78678658,414.39,,,,,,
8461,5480,40.50,36.47,4.03,19592.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64940563,-119.78678726,414.39,,,,,,
8462,5490,41.35,40.50,41.35,19596.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:40,,,,35.64939959,-119.78679875,414.42,,,,,,
8463,5490,41.35,4.26,37.09,19600.58,Metal Loss,Internal,18,0.045,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64939325,-119.78681081,414.46,,,,,,
8464,5490,41.35,5.28,36.07,19601.60,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64939174,-119.78681369,414.46,,,,,,
8465,5490,41.35,6.84,34.51,19603.17,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64938941,-119.78681813,414.48,,,,,,
8466,5490,41.35,7.78,33.57,19604.11,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64938804,-119.78682073,414.49,,,,,,
8467,5490,41.35,8.47,32.88,19604.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64938704,-119.78682264,414.49,,,,,,
8468,5490,41.35,10.63,30.72,19606.96,Metal Loss,Internal,22,0.055,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64938385,-119.78682870,414.51,,,,,,
8469,5490,41.35,11.02,30.33,19607.35,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64938323,-119.78682988,414.51,,,,,,
8470,5490,41.35,11.42,29.93,19607.75,Metal Loss,Internal,18,0.045,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64938268,-119.78683094,414.51,,,,,,
8471,5490,41.35,12.61,28.74,19608.94,Metal Loss,Internal,16,0.040,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64938089,-119.78683435,414.52,,,,,,
8472,5490,41.35,12.87,28.49,19609.19,Metal Loss Group,Internal,15,0.038,1.0,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.675,2134,2965,35.64938053,-119.78683502,414.53,,,,,,
8473,5490,41.35,13.03,28.32,19609.36,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64938033,-119.78683541,414.53,,,,,,
8474,5490,41.35,13.65,27.70,19609.98,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64937935,-119.78683728,414.53,,,,,,
8475,5490,41.35,13.88,27.47,19610.20,Metal Loss,Internal,10,0.025,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64937902,-119.78683790,414.54,,,,,,
8476,5490,41.35,14.34,27.01,19610.67,Metal Loss,Internal,15,0.038,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64937835,-119.78683918,414.54,,,,,,
8477,5490,41.35,14.59,26.76,19610.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64937800,-119.78683985,414.54,,,,,,
8478,5490,41.35,14.73,26.62,19611.06,Metal Loss Group,Internal,15,0.038,2.0,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.64937781,-119.78684023,414.55,,,,,,
8479,5490,41.35,15.84,25.51,19612.16,Metal Loss Group,Internal,14,0.035,1.6,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64937617,-119.78684338,414.56,,,,,,
8480,5490,41.35,16.06,25.29,19612.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64937583,-119.78684402,414.56,,,,,,
8481,5490,41.35,16.73,24.62,19613.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64937483,-119.78684595,414.57,,,,,,
8482,5490,41.35,16.91,24.45,19613.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64937460,-119.78684637,414.58,,,,,,
8483,5490,41.35,17.32,24.03,19613.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64937399,-119.78684755,414.58,,,,,,
8484,5490,41.35,17.59,23.76,19613.91,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64937363,-119.78684823,414.59,,,,,,
8485,5490,41.35,17.80,23.55,19614.12,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64937329,-119.78684888,414.59,,,,,,
8486,5490,41.35,17.96,23.39,19614.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64937300,-119.78684944,414.59,,,,,,
8487,5490,41.35,18.25,23.10,19614.57,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64937262,-119.78685018,414.59,,,,,,
8488,5490,41.35,18.62,22.73,19614.95,Metal Loss,Internal,19,0.048,0.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64937211,-119.78685116,414.60,,,,,,
8489,5490,41.35,18.98,22.37,19615.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64937151,-119.78685230,414.60,,,,,,
8490,5490,41.35,19.30,22.05,19615.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64937108,-119.78685313,414.61,,,,,,
8491,5490,41.35,20.36,20.99,19616.68,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64936950,-119.78685615,414.62,,,,,,
8492,5490,41.35,21.09,20.26,19617.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64936844,-119.78685819,414.63,,,,,,
8493,5490,41.35,21.35,20.00,19617.67,Metal Loss,Internal,13,0.033,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64936808,-119.78685888,414.64,,,,,,
8494,5490,41.35,27.14,14.22,19623.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64935945,-119.78687542,414.72,,,,,,
8495,5490,41.35,31.34,10.01,19627.67,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64935325,-119.78688731,414.77,,,,,,
8496,5490,41.35,33.39,7.96,19629.72,Metal Loss Group,Internal,20,0.050,1.3,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64935021,-119.78689314,414.80,,,,,,
8497,5490,41.35,33.81,7.54,19630.14,Metal Loss,Internal,18,0.045,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64934958,-119.78689435,414.81,,,,,,
8498,5490,41.35,33.99,7.36,19630.31,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64934935,-119.78689479,414.81,,,,,,
8499,5490,41.35,34.48,6.87,19630.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64934858,-119.78689626,414.82,,,,,,
8500,5490,41.35,35.26,6.10,19631.58,Metal Loss,Internal,22,0.055,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64934742,-119.78689849,414.83,,,,,,
8501,5490,41.35,35.77,5.58,19632.10,Metal Loss,Internal,10,0.025,0.6,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64934670,-119.78689987,414.83,,,,,,
8502,5490,41.35,36.13,5.22,19632.45,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64934618,-119.78690087,414.84,,,,,,
8503,5490,41.35,37.15,4.20,19633.48,Metal Loss,Internal,16,0.040,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64934467,-119.78690375,414.85,,,,,,
8504,5490,41.35,38.55,2.80,19634.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64934257,-119.78690779,414.87,,,,,,
8505,5490,41.35,39.90,1.45,19636.23,Metal Loss,Internal,12,0.030,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64934056,-119.78691164,414.89,,,,,,
8506,5490,41.35,41.11,0.24,19637.44,Metal Loss Group,Internal,20,0.050,1.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64933883,-119.78691496,414.91,,,,,,
8507,5500,41.41,41.35,41.41,19637.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:59,,,,35.64933848,-119.78691563,414.91,,,,,,
8508,5500,41.41,0.23,41.18,19637.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64933816,-119.78691623,414.91,,,,,,
8509,5500,41.41,3.38,38.03,19641.06,Metal Loss,Internal,23,0.058,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64933351,-119.78692521,414.96,,,,,,
8510,5500,41.41,4.96,36.44,19642.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64933118,-119.78692975,414.98,,,,,,
8511,5500,41.41,5.10,36.31,19642.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64933100,-119.78693008,414.98,,,,,,
8512,5500,41.41,7.84,33.56,19645.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64932700,-119.78693787,415.01,,,,,,
8513,5500,41.41,8.15,33.25,19645.83,Metal Loss Group,Internal,15,0.038,1.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64932654,-119.78693876,415.02,,,,,,
8514,5500,41.41,9.48,31.93,19647.15,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64932457,-119.78694259,415.04,,,,,,
8515,5500,41.41,10.18,31.22,19647.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64932355,-119.78694458,415.04,,,,,,
8516,5500,41.41,12.32,29.09,19650.00,Metal Loss,Internal,10,0.025,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64932041,-119.78695069,415.07,,,,,,
8517,5500,41.41,14.01,27.40,19651.68,Metal Loss,Internal,15,0.038,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64931801,-119.78695535,415.09,,,,,,
8518,5500,41.41,14.23,27.17,19651.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64931768,-119.78695599,415.10,,,,,,
8519,5500,41.41,14.50,26.91,19652.17,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64931725,-119.78695683,415.10,,,,,,
8520,5500,41.41,14.98,26.43,19652.66,Metal Loss,Internal,17,0.043,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64931656,-119.78695818,415.11,,,,,,
8521,5500,41.41,15.14,26.26,19652.82,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64931635,-119.78695859,415.11,,,,,,
8522,5500,41.41,16.31,25.09,19653.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64931458,-119.78696202,415.12,,,,,,
8523,5500,41.41,16.43,24.97,19654.11,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64931442,-119.78696234,415.13,,,,,,
8524,5500,41.41,17.09,24.31,19654.77,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64931352,-119.78696408,415.13,,,,,,
8525,5500,41.41,17.48,23.92,19655.16,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64931289,-119.78696532,415.14,,,,,,
8526,5500,41.41,17.75,23.65,19655.43,Metal Loss,Internal,14,0.035,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64931252,-119.78696603,415.14,,,,,,
8527,5500,41.41,19.06,22.35,19656.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64931058,-119.78696981,415.16,,,,,,
8528,5500,41.41,25.27,16.14,19662.94,Metal Loss,Internal,17,0.043,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64930152,-119.78698742,415.24,,,,,,
8529,5500,41.41,25.67,15.73,19663.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64930090,-119.78698863,415.25,,,,,,
8530,5500,41.41,29.83,11.58,19667.51,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64929478,-119.78700053,415.30,,,,,,
8531,5500,41.41,30.10,11.31,19667.78,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64929441,-119.78700124,415.30,,,,,,
8532,5500,41.41,31.35,10.05,19669.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64929258,-119.78700482,415.32,,,,,,
8533,5500,41.41,31.96,9.45,19669.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64929163,-119.78700666,415.33,,,,,,
8534,5500,41.41,32.40,9.00,19670.08,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64929098,-119.78700792,415.33,,,,,,
8535,5500,41.41,32.81,8.59,19670.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64929043,-119.78700899,415.34,,,,,,
8536,5500,41.41,33.31,8.10,19670.98,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64928964,-119.78701053,415.35,,,,,,
8537,5500,41.41,33.49,7.92,19671.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64928942,-119.78701095,415.35,,,,,,
8538,5500,41.41,33.68,7.73,19671.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64928912,-119.78701154,415.35,,,,,,
8539,5500,41.41,34.86,6.55,19672.53,Metal Loss,Internal,21,0.053,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64928742,-119.78701484,415.37,,,,,,
8540,5500,41.41,35.21,6.19,19672.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64928691,-119.78701584,415.37,,,,,,
8541,5500,41.41,35.56,5.85,19673.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64928642,-119.78701678,415.38,,,,,,
8542,5500,41.41,35.78,5.62,19673.46,Metal Loss,Internal,10,0.025,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64928607,-119.78701745,415.38,,,,,,
8543,5500,41.41,36.05,5.35,19673.73,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64928562,-119.78701833,415.39,,,,,,
8544,5500,41.41,36.20,5.21,19673.88,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64928543,-119.78701869,415.39,,,,,,
8545,5500,41.41,37.34,4.07,19675.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64928375,-119.78702195,415.41,,,,,,
8546,5500,41.41,38.38,3.03,19676.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64928226,-119.78702482,415.42,,,,,,
8547,5510,41.38,41.41,41.38,19679.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:30,,,,35.64927777,-119.78703352,415.47,,,,,,
8548,5510,41.38,2.48,38.90,19681.56,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64927411,-119.78704058,415.51,,,,,,
8549,5510,41.38,3.10,38.28,19682.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64927321,-119.78704233,415.52,,,,,,
8550,5510,41.38,3.74,37.64,19682.82,Metal Loss,Internal,10,0.025,0.6,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64927227,-119.78704415,415.53,,,,,,
8551,5510,41.38,3.96,37.42,19683.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64927194,-119.78704478,415.53,,,,,,
8552,5510,41.38,4.28,37.10,19683.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64927152,-119.78704559,415.54,,,,,,
8553,5510,41.38,4.43,36.95,19683.51,Metal Loss Group,Internal,12,0.030,0.8,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.670,2150,2985,35.64927125,-119.78704612,415.54,,,,,,
8554,5510,41.38,6.34,35.04,19685.42,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64926842,-119.78705159,415.57,,,,,,
8555,5510,41.38,7.05,34.33,19686.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64926742,-119.78705353,415.58,,,,,,
8556,5510,41.38,7.38,34.00,19686.46,Metal Loss Group,Internal,16,0.040,1.7,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64926688,-119.78705457,415.59,,,,,,
8557,5510,41.38,7.97,33.41,19687.06,Metal Loss,Internal,22,0.055,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64926606,-119.78705617,415.60,,,,,,
8558,5510,41.38,8.39,32.99,19687.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64926542,-119.78705739,415.60,,,,,,
8559,5510,41.38,11.64,29.74,19690.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64926068,-119.78706657,415.66,,,,,,
8560,5510,41.38,23.34,18.04,19702.43,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64924348,-119.78709984,415.84,,,,,,
8561,5510,41.38,27.48,13.90,19706.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64923736,-119.78711168,415.89,,,,,,
8562,5510,41.38,27.77,13.61,19706.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64923698,-119.78711241,415.90,,,,,,
8563,5510,41.38,29.07,12.32,19708.15,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64923510,-119.78711604,415.90,,,,,,
8564,5510,41.38,29.37,12.01,19708.46,Metal Loss,Internal,10,0.025,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64923464,-119.78711693,415.91,,,,,,
8565,5510,41.38,29.98,11.40,19709.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64923370,-119.78711876,415.91,,,,,,
8566,5510,41.38,32.01,9.38,19711.09,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64923077,-119.78712441,415.92,,,,,,
8567,5510,41.38,32.12,9.26,19711.20,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64923062,-119.78712472,415.92,,,,,,
8568,5510,41.38,32.62,8.77,19711.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64922985,-119.78712619,415.92,,,,,,
8569,5510,41.38,33.73,7.66,19712.81,Metal Loss Group,Internal,22,0.055,2.3,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.720,2000,2777,35.64922821,-119.78712938,415.93,,,,,,
8570,5510,41.38,34.38,7.01,19713.46,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64922726,-119.78713120,415.94,,,,,,
8571,5510,41.38,34.55,6.83,19713.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64922700,-119.78713172,415.94,,,,,,
8572,5510,41.38,35.09,6.29,19714.17,Metal Loss,Internal,18,0.045,0.3,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64922620,-119.78713326,415.94,,,,,,
8573,5510,41.38,35.36,6.02,19714.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64922584,-119.78713396,415.94,,,,,,
8574,5510,41.38,35.85,5.54,19714.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64922511,-119.78713536,415.94,,,,,,
8575,5510,41.38,37.23,4.15,19716.31,Metal Loss Group,Internal,11,0.028,1.6,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64922305,-119.78713935,415.95,,,,,,
8576,5510,41.38,37.75,3.64,19716.83,Metal Loss Group,Internal,10,0.025,1.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64922233,-119.78714075,415.96,,,,,,
8577,5510,41.38,37.95,3.43,19717.03,Metal Loss Group,Internal,23,0.058,4.4,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.761,1892,2628,35.64922202,-119.78714134,415.96,,,,,,
8578,5510,41.38,38.47,2.91,19717.55,Metal Loss,Internal,13,0.033,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64922122,-119.78714289,415.96,,,,,,
8579,5510,41.38,38.59,2.79,19717.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64922103,-119.78714325,415.96,,,,,,
8580,5510,41.38,38.72,2.66,19717.80,Metal Loss Group,Internal,19,0.048,4.1,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.737,1953,2712,35.64922086,-119.78714359,415.96,,,,,,
8581,5510,41.38,39.24,2.14,19718.33,Metal Loss Group,Internal,15,0.038,3.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.716,2012,2794,35.64922014,-119.78714498,415.96,,,,,,
8582,5510,41.38,39.64,1.74,19718.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64921954,-119.78714614,415.96,,,,,,
8583,5510,41.38,39.79,1.60,19718.87,Metal Loss,Internal,11,0.028,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64921932,-119.78714657,415.96,,,,,,
8584,5510,41.38,39.96,1.43,19719.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64921903,-119.78714714,415.96,,,,,,
8585,5510,41.38,40.09,1.30,19719.17,Metal Loss Group,Internal,19,0.048,6.3,1.9,06:20,,ERW,0.250,X42,8.625,1440,,0.753,1912,2655,35.64921885,-119.78714748,415.96,,,,,,
8586,5510,41.38,40.77,0.61,19719.86,Metal Loss,Internal,17,0.043,0.4,0.8,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64921786,-119.78714938,415.96,,,,,,
8587,5510,41.38,40.90,0.49,19719.98,Metal Loss Group,Internal,16,0.040,1.4,1.2,06:36,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64921768,-119.78714973,415.96,,,,,,
8588,5510,41.38,41.14,0.25,19720.22,Metal Loss Group,Internal,19,0.048,5.0,1.7,06:18,At Weld,ERW,0.250,X42,8.625,1440,,0.746,1931,2682,35.64921733,-119.78715042,415.96,,,,,,
8589,5520,41.38,41.38,41.38,19720.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:04,,,,35.64921698,-119.78715109,415.96,,,,,,
8590,5520,41.38,0.30,41.08,19720.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64921651,-119.78715200,415.96,,,,,,
8591,5520,41.38,3.70,37.68,19724.17,Metal Loss,Internal,21,0.053,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64921151,-119.78716165,415.97,,,,,,
8592,5520,41.38,4.78,36.60,19725.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64920997,-119.78716465,415.97,,,,,,
8593,5520,41.38,6.32,35.06,19726.78,Metal Loss,Internal,22,0.055,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64920768,-119.78716906,415.97,,,,,,
8594,5520,41.38,9.56,31.82,19730.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64920295,-119.78717821,415.97,,,,,,
8595,5520,41.38,10.08,31.30,19730.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64920214,-119.78717977,415.97,,,,,,
8596,5520,41.38,10.92,30.46,19731.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64920094,-119.78718208,415.97,,,,,,
8597,5520,41.38,12.28,29.11,19732.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64919894,-119.78718595,415.98,,,,,,
8598,5520,41.38,13.20,28.18,19733.66,Metal Loss,Internal,20,0.050,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64919758,-119.78718858,415.98,,,,,,
8599,5520,41.38,14.08,27.30,19734.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64919626,-119.78719113,415.98,,,,,,
8600,5520,41.38,14.44,26.94,19734.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64919574,-119.78719213,415.98,,,,,,
8601,5520,41.38,15.00,26.38,19735.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64919493,-119.78719371,415.98,,,,,,
8602,5520,41.38,15.27,26.11,19735.73,Metal Loss,Internal,12,0.030,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64919450,-119.78719454,415.98,,,,,,
8603,5520,41.38,16.44,24.94,19736.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64919280,-119.78719783,415.98,,,,,,
8604,5520,41.38,18.02,23.36,19738.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64919046,-119.78720234,415.98,,,,,,
8605,5520,41.38,18.53,22.85,19739.00,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64918973,-119.78720376,415.98,,,,,,
8606,5520,41.38,23.47,17.91,19743.94,Metal Loss,Internal,20,0.050,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64918244,-119.78721785,415.99,,,,,,
8607,5520,41.38,27.05,14.33,19747.51,Metal Loss,Internal,17,0.043,0.3,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64917718,-119.78722801,415.99,,,,,,
8608,5520,41.38,32.97,8.41,19753.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64916845,-119.78724488,415.99,,,,,,
8609,5520,41.38,34.47,6.91,19754.94,Metal Loss,Internal,23,0.058,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64916625,-119.78724912,415.99,,,,,,
8610,5520,41.38,34.62,6.76,19755.08,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64916607,-119.78724947,415.99,,,,,,
8611,5520,41.38,35.06,6.32,19755.53,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64916542,-119.78725072,415.99,,,,,,
8612,5520,41.38,35.61,5.77,19756.07,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64916458,-119.78725234,415.99,,,,,,
8613,5520,41.38,35.72,5.66,19756.19,Metal Loss,Internal,12,0.030,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64916441,-119.78725267,415.99,,,,,,
8614,5520,41.38,36.06,5.32,19756.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64916393,-119.78725360,415.99,,,,,,
8615,5520,41.38,36.33,5.05,19756.79,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64916355,-119.78725434,415.99,,,,,,
8616,5520,41.38,36.59,4.79,19757.05,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64916313,-119.78725515,415.99,,,,,,
8617,5520,41.38,37.26,4.12,19757.72,Metal Loss,Internal,11,0.028,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64916213,-119.78725709,415.99,,,,,,
8618,5520,41.38,37.44,3.94,19757.91,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64916191,-119.78725750,415.99,,,,,,
8619,5520,41.38,37.74,3.64,19758.21,Metal Loss,Internal,15,0.038,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64916145,-119.78725839,415.99,,,,,,
8620,5520,41.38,39.12,2.26,19759.59,Metal Loss Group,Internal,16,0.040,1.2,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64915943,-119.78726229,415.99,,,,,,
8621,5520,41.38,39.43,1.95,19759.89,Metal Loss,Internal,14,0.035,0.6,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64915897,-119.78726319,415.99,,,,,,
8622,5520,41.38,39.79,1.59,19760.26,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64915843,-119.78726423,415.99,,,,,,
8623,5520,41.38,40.46,0.92,19760.92,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64915746,-119.78726610,415.99,,,,,,
8624,5520,41.38,40.81,0.57,19761.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64915693,-119.78726713,415.99,,,,,,
8625,5520,41.38,40.94,0.44,19761.40,Metal Loss,Internal,18,0.045,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64915677,-119.78726744,415.99,,,,,,
8626,5530,39.44,41.38,39.44,19761.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:30,,,,35.64915611,-119.78726871,415.99,,,,,,
8627,5530,39.44,0.34,39.10,19762.18,Metal Loss,Internal,13,0.033,0.4,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64915562,-119.78726966,415.99,,,,,,
8628,5530,39.44,0.59,38.85,19762.44,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64915525,-119.78727037,415.99,,,,,,
8629,5530,39.44,3.64,35.80,19765.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64915076,-119.78727905,415.99,,,,,,
8630,5530,39.44,3.99,35.45,19765.83,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64915025,-119.78728003,415.99,,,,,,
8631,5530,39.44,4.42,35.02,19766.26,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64914961,-119.78728127,415.99,,,,,,
8632,5530,39.44,5.11,34.33,19766.96,Metal Loss,Internal,22,0.055,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64914861,-119.78728320,415.99,,,,,,
8633,5530,39.44,5.99,33.45,19767.83,Metal Loss,Internal,18,0.045,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64914731,-119.78728572,415.98,,,,,,
8634,5530,39.44,10.81,28.63,19772.66,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64914031,-119.78729936,415.99,,,,,,
8635,5530,39.44,14.78,24.65,19776.63,Metal Loss,Internal,22,0.055,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64913448,-119.78731072,415.99,,,,,,
8636,5530,39.44,15.13,24.31,19776.97,Metal Loss Group,Internal,19,0.048,1.6,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.64913398,-119.78731169,415.99,,,,,,
8637,5530,39.44,16.50,22.93,19778.35,Metal Loss Group,Internal,13,0.033,0.9,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.64913199,-119.78731557,416.00,,,,,,
8638,5530,39.44,17.59,21.84,19779.44,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64913036,-119.78731874,416.00,,,,,,
8639,5530,39.44,17.72,21.72,19779.57,Metal Loss,Internal,20,0.050,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64913019,-119.78731908,416.00,,,,,,
8640,5530,39.44,17.92,21.52,19779.76,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64912987,-119.78731971,416.00,,,,,,
8641,5530,39.44,22.89,16.54,19784.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64912266,-119.78733376,416.00,,,,,,
8642,5530,39.44,23.06,16.37,19784.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64912238,-119.78733430,416.00,,,,,,
8643,5530,39.44,24.36,15.07,19786.21,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64912050,-119.78733796,416.00,,,,,,
8644,5530,39.44,26.25,13.19,19788.10,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64911773,-119.78734337,416.01,,,,,,
8645,5530,39.44,28.81,10.63,19790.66,Metal Loss Group,Internal,14,0.035,0.7,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64911402,-119.78735058,416.01,,,,,,
8646,5530,39.44,30.03,9.41,19791.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64911222,-119.78735409,416.01,,,,,,
8647,5530,39.44,31.66,7.78,19793.50,Metal Loss,Internal,22,0.055,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64910982,-119.78735883,416.02,,,,,,
8648,5530,39.44,32.83,6.61,19794.67,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64910813,-119.78736216,416.03,,,,,,
8649,5530,39.44,33.84,5.60,19795.68,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64910665,-119.78736509,416.03,,,,,,
8650,5530,39.44,34.13,5.30,19795.98,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64910625,-119.78736586,416.04,,,,,,
8651,5530,39.44,36.65,2.79,19798.50,Metal Loss Group,Internal,16,0.040,1.5,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.64910254,-119.78737318,416.05,,,,,,
8652,5530,39.44,38.51,0.93,19800.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64909987,-119.78737844,416.06,,,,,,
8653,5530,39.44,38.78,0.66,19800.62,Metal Loss,Internal,23,0.058,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64909951,-119.78737916,416.07,,,,,,
8654,5530,39.44,38.92,0.52,19800.76,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64909926,-119.78737965,416.07,,,,,,
8655,5540,41.39,39.44,41.39,19801.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:03,,,,35.64909854,-119.78738107,416.07,,,,,,
8656,5540,41.39,0.54,40.85,19801.82,Metal Loss Group,Internal,15,0.038,1.6,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.64909775,-119.78738263,416.07,,,,,,
8657,5540,41.39,0.85,40.54,19802.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64909728,-119.78738357,416.08,,,,,,
8658,5540,41.39,1.06,40.33,19802.34,Metal Loss,Internal,19,0.048,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64909696,-119.78738419,416.08,,,,,,
8659,5540,41.39,2.56,38.83,19803.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64909480,-119.78738846,416.09,,,,,,
8660,5540,41.39,6.47,34.92,19807.75,Metal Loss Group,Internal,12,0.030,1.9,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64908916,-119.78739957,416.11,,,,,,
8661,5540,41.39,10.07,31.32,19811.35,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64908390,-119.78740994,416.13,,,,,,
8662,5540,41.39,11.23,30.16,19812.51,Metal Loss Group,Internal,13,0.033,1.6,0.7,06:20,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.64908227,-119.78741316,416.14,,,,,,
8663,5540,41.39,12.13,29.26,19813.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64908095,-119.78741578,416.15,,,,,,
8664,5540,41.39,15.18,26.21,19816.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64907660,-119.78742435,416.17,,,,,,
8665,5540,41.39,34.47,6.92,19835.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64904853,-119.78747938,416.22,,,,,,
8666,5540,41.39,35.60,5.79,19836.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64904689,-119.78748258,416.22,,,,,,
8667,5550,41.41,41.39,41.41,19842.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:24,,,,35.64903843,-119.78749908,416.22,,,,,,
8668,5550,41.41,0.19,41.22,19842.86,Metal Loss Group,Internal,15,0.038,2.7,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.64903814,-119.78749966,416.22,,,,,,
8669,5550,41.41,1.32,40.09,19843.99,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64903648,-119.78750289,416.22,,,,,,
8670,5550,41.41,1.49,39.92,19844.16,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64903626,-119.78750332,416.22,,,,,,
8671,5550,41.41,2.96,38.45,19845.63,Metal Loss Group,Internal,18,0.045,0.3,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64903412,-119.78750750,416.22,,,,,,
8672,5550,41.41,5.15,36.26,19847.82,Metal Loss,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64903087,-119.78751381,416.23,,,,,,
8673,5550,41.41,5.40,36.01,19848.07,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64903052,-119.78751449,416.23,,,,,,
8674,5550,41.41,6.74,34.67,19849.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64902855,-119.78751831,416.24,,,,,,
8675,5550,41.41,8.23,33.17,19850.90,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64902635,-119.78752256,416.25,,,,,,
8676,5550,41.41,8.88,32.53,19851.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64902547,-119.78752427,416.25,,,,,,
8677,5550,41.41,9.46,31.95,19852.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64902455,-119.78752604,416.26,,,,,,
8678,5550,41.41,12.07,29.34,19854.74,Metal Loss,Internal,10,0.025,0.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64902080,-119.78753331,416.27,,,,,,
8679,5550,41.41,12.93,28.48,19855.60,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64901949,-119.78753584,416.28,,,,,,
8680,5550,41.41,13.49,27.92,19856.16,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64901868,-119.78753742,416.28,,,,,,
8681,5550,41.41,17.27,24.14,19859.94,Metal Loss,Internal,24,0.060,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64901317,-119.78754808,416.31,,,,,,
8682,5550,41.41,19.14,22.27,19861.81,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64901047,-119.78755330,416.32,,,,,,
