"Item
8683,5550,41.41,20.12,21.29,19862.79,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64900899,-119.78755617,416.33,,,,,,
8684,5550,41.41,23.34,18.07,19866.01,Metal Loss,Internal,13,0.033,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64900431,-119.78756522,416.35,,,,,,
8685,5550,41.41,24.45,16.96,19867.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64900267,-119.78756840,416.36,,,,,,
8686,5550,41.41,25.01,16.40,19867.68,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64900184,-119.78756999,416.36,,,,,,
8687,5550,41.41,26.17,15.24,19868.84,Metal Loss Group,Internal,11,0.028,1.2,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64900015,-119.78757327,416.37,,,,,,
8688,5550,41.41,27.92,13.49,19870.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64899751,-119.78757837,416.38,,,,,,
8689,5550,41.41,28.41,13.00,19871.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64899679,-119.78757977,416.39,,,,,,
8690,5550,41.41,28.62,12.79,19871.29,Metal Loss,Internal,13,0.033,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64899648,-119.78758037,416.39,,,,,,
8691,5550,41.41,29.02,12.39,19871.69,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64899593,-119.78758143,416.39,,,,,,
8692,5550,41.41,29.19,12.22,19871.86,Metal Loss,Internal,16,0.040,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64899564,-119.78758200,416.39,,,,,,
8693,5550,41.41,29.35,12.06,19872.02,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64899544,-119.78758239,416.39,,,,,,
8694,5550,41.41,34.16,7.25,19876.83,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64898829,-119.78759622,416.43,,,,,,
8695,5550,41.41,35.74,5.67,19878.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64898597,-119.78760071,416.44,,,,,,
8696,5550,41.41,36.02,5.39,19878.69,Metal Loss,Internal,18,0.045,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64898552,-119.78760159,416.45,,,,,,
8697,5550,41.41,36.19,5.22,19878.86,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64898531,-119.78760201,416.45,,,,,,
8698,5550,41.41,36.33,5.08,19879.00,Metal Loss,Internal,13,0.033,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64898511,-119.78760238,416.45,,,,,,
8699,5550,41.41,36.96,4.45,19879.63,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64898415,-119.78760425,416.46,,,,,,
8700,5550,41.41,37.15,4.26,19879.82,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64898392,-119.78760470,416.46,,,,,,
8701,5550,41.41,37.32,4.09,19879.99,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64898365,-119.78760523,416.46,,,,,,
8702,5550,41.41,37.53,3.88,19880.20,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64898333,-119.78760585,416.47,,,,,,
8703,5550,41.41,37.75,3.66,19880.42,Metal Loss,Internal,11,0.028,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64898299,-119.78760649,416.47,,,,,,
8704,5550,41.41,37.92,3.49,19880.59,Metal Loss Group,Internal,23,0.058,1.8,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.708,2035,2827,35.64898278,-119.78760691,416.47,,,,,,
8705,5560,39.22,41.41,39.22,19884.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:59,,,,35.64897761,-119.78761693,416.51,,,,,,
8706,5560,39.22,0.24,38.98,19884.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64897727,-119.78761760,416.51,,,,,,
8707,5560,39.22,0.67,38.55,19884.74,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64897662,-119.78761886,416.52,,,,,,
8708,5560,39.22,1.83,37.39,19885.90,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64897495,-119.78762209,416.53,,,,,,
8709,5560,39.22,4.56,34.66,19888.64,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64897094,-119.78762988,416.56,,,,,,
8710,5560,39.22,4.84,34.38,19888.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64897050,-119.78763072,416.57,,,,,,
8711,5560,39.22,5.51,33.71,19889.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64896950,-119.78763266,416.57,,,,,,
8712,5560,39.22,8.12,31.09,19892.20,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64896565,-119.78764012,416.60,,,,,,
8713,5560,39.22,12.20,27.01,19896.28,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64895973,-119.78765161,416.65,,,,,,
8714,5560,39.22,13.19,26.03,19897.26,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64895829,-119.78765439,416.66,,,,,,
8715,5560,39.22,14.49,24.73,19898.57,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64895641,-119.78765805,416.68,,,,,,
8716,5560,39.22,14.89,24.32,19898.97,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64895577,-119.78765929,416.68,,,,,,
8717,5560,39.22,17.45,21.77,19901.53,Metal Loss,Internal,10,0.025,0.6,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64895207,-119.78766645,416.71,,,,,,
8718,5560,39.22,18.41,20.81,19902.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64895063,-119.78766925,416.72,,,,,,
8719,5560,39.22,19.68,19.53,19903.76,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64894877,-119.78767283,416.74,,,,,,
8720,5560,39.22,22.61,16.61,19906.68,Metal Loss,Internal,22,0.055,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64894444,-119.78768122,416.79,,,,,,
8721,5560,39.22,25.41,13.81,19909.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64894027,-119.78768927,416.83,,,,,,
8722,5560,39.22,25.67,13.54,19909.75,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64893991,-119.78768996,416.84,,,,,,
8723,5560,39.22,26.67,12.55,19910.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64893842,-119.78769285,416.85,,,,,,
8724,5560,39.22,27.62,11.60,19911.70,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64893705,-119.78769549,416.87,,,,,,
8725,5560,39.22,27.80,11.42,19911.88,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64893675,-119.78769607,416.87,,,,,,
8726,5560,39.22,28.20,11.02,19912.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64893613,-119.78769726,416.88,,,,,,
8727,5560,39.22,28.64,10.58,19912.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64893555,-119.78769839,416.88,,,,,,
8728,5560,39.22,30.26,8.96,19914.33,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64893312,-119.78770308,416.91,,,,,,
8729,5560,39.22,31.29,7.92,19915.37,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64893161,-119.78770601,416.92,,,,,,
8730,5560,39.22,31.65,7.57,19915.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64893110,-119.78770698,416.93,,,,,,
8731,5560,39.22,32.45,6.77,19916.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64892991,-119.78770928,416.94,,,,,,
8732,5560,39.22,38.05,1.16,19922.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64892172,-119.78772511,417.03,,,,,,
8733,5570,41.33,39.22,41.33,19923.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:49,,,,35.64891994,-119.78772854,417.05,,,,,,
8734,5570,41.33,1.09,40.24,19924.38,Metal Loss,Internal,17,0.043,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64891841,-119.78773150,417.06,,,,,,
8735,5570,41.33,3.71,37.62,19927.01,Metal Loss,Internal,17,0.043,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64891458,-119.78773891,417.10,,,,,,
8736,5570,41.33,9.10,32.23,19932.39,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64890668,-119.78775412,417.17,,,,,,
8737,5570,41.33,17.85,23.47,19941.15,Metal Loss,Internal,18,0.045,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64889374,-119.78777900,417.28,,,,,,
8738,5570,41.33,19.22,22.11,19942.52,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64889173,-119.78778287,417.30,,,,,,
8739,5570,41.33,19.43,21.90,19942.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64889142,-119.78778346,417.30,,,,,,
8740,5570,41.33,20.24,21.09,19943.53,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64889021,-119.78778579,417.31,,,,,,
8741,5570,41.33,20.94,20.39,19944.23,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64888918,-119.78778776,417.32,,,,,,
8742,5570,41.33,22.92,18.41,19946.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64888623,-119.78779343,417.34,,,,,,
8743,5570,41.33,26.38,14.95,19949.67,Metal Loss,Internal,16,0.040,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64888116,-119.78780318,417.39,,,,,,
8744,5570,41.33,26.53,14.80,19949.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64888095,-119.78780359,417.39,,,,,,
8745,5570,41.33,26.84,14.49,19950.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64888046,-119.78780452,417.39,,,,,,
8746,5570,41.33,33.16,8.17,19956.45,Metal Loss,Internal,18,0.045,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64887120,-119.78782232,417.47,,,,,,
8747,5570,41.33,34.05,7.28,19957.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64886989,-119.78782484,417.48,,,,,,
8748,5570,41.33,38.93,2.40,19962.23,Metal Loss,Internal,22,0.055,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64886263,-119.78783873,417.49,,,,,,
8749,5580,41.39,41.33,41.39,19964.62,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.64885901,-119.78784567,417.49,,,,,,
8750,5580,41.39,1.90,39.49,19966.53,Metal Loss,Internal,12,0.030,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64885627,-119.78785091,417.49,,,,,,
8751,5580,41.39,3.05,38.35,19967.67,Metal Loss,Internal,10,0.025,0.6,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64885457,-119.78785416,417.49,,,,,,
8752,5580,41.39,5.01,36.38,19969.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64885163,-119.78785978,417.49,,,,,,
8753,5580,41.39,5.73,35.66,19970.35,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64885057,-119.78786180,417.49,,,,,,
8754,5580,41.39,5.99,35.40,19970.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64885020,-119.78786251,417.49,,,,,,
8755,5580,41.39,8.71,32.68,19973.33,Metal Loss,Internal,18,0.045,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64884617,-119.78787024,417.50,,,,,,
8756,5580,41.39,9.59,31.80,19974.22,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64884484,-119.78787278,417.50,,,,,,
8757,5580,41.39,13.94,27.45,19978.56,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64883843,-119.78788504,417.50,,,,,,
8758,5580,41.39,24.72,16.68,19989.34,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64882247,-119.78791557,417.51,,,,,,
8759,5580,41.39,25.40,15.99,19990.03,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64882144,-119.78791754,417.51,,,,,,
8760,5580,41.39,26.39,15.00,19991.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64881997,-119.78792034,417.51,,,,,,
8761,5580,41.39,26.50,14.90,19991.12,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64881982,-119.78792063,417.51,,,,,,
8762,5580,41.39,28.27,13.13,19992.89,Metal Loss,Internal,10,0.025,0.4,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64881713,-119.78792572,417.51,,,,,,
8763,5580,41.39,28.90,12.50,19993.52,Metal Loss,Internal,13,0.033,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64881623,-119.78792743,417.51,,,,,,
8764,5580,41.39,31.02,10.37,19995.64,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64881304,-119.78793348,417.51,,,,,,
8765,5580,41.39,31.99,9.41,19996.61,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64881164,-119.78793613,417.52,,,,,,
8766,5580,41.39,35.04,6.36,19999.66,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64880703,-119.78794488,417.52,,,,,,
8767,5580,41.39,37.98,3.41,20002.60,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64880263,-119.78795322,417.53,,,,,,
8768,5580,41.39,38.48,2.91,20003.11,Metal Loss,Internal,15,0.038,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64880191,-119.78795458,417.53,,,,,,
8769,5590,41.36,41.39,41.36,20006.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:13,,,,35.64879765,-119.78796265,417.53,,,,,,
8770,5590,41.36,0.13,41.23,20006.14,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64879740,-119.78796313,417.53,,,,,,
8771,5590,41.36,0.44,40.92,20006.46,Metal Loss,Internal,20,0.050,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64879699,-119.78796392,417.53,,,,,,
8772,5590,41.36,1.49,39.87,20007.50,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64879545,-119.78796683,417.53,,,,,,
8773,5590,41.36,1.66,39.70,20007.67,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64879516,-119.78796738,417.53,,,,,,
8774,5590,41.36,2.20,39.16,20008.22,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64879431,-119.78796898,417.53,,,,,,
8775,5590,41.36,2.72,38.64,20008.74,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64879359,-119.78797035,417.53,,,,,,
8776,5590,41.36,3.26,38.10,20009.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64879279,-119.78797187,417.54,,,,,,
8777,5590,41.36,3.69,37.67,20009.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64879210,-119.78797318,417.54,,,,,,
8778,5590,41.36,4.86,36.50,20010.87,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64879040,-119.78797640,417.54,,,,,,
8779,5590,41.36,5.43,35.93,20011.44,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64878956,-119.78797800,417.54,,,,,,
8780,5590,41.36,5.87,35.49,20011.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64878888,-119.78797927,417.54,,,,,,
8781,5590,41.36,6.13,35.23,20012.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64878852,-119.78797996,417.54,,,,,,
8782,5590,41.36,6.90,34.46,20012.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64878735,-119.78798217,417.54,,,,,,
8783,5590,41.36,7.18,34.18,20013.20,Metal Loss,Internal,10,0.025,0.6,1.1,06:07,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64878691,-119.78798300,417.54,,,,,,
8784,5590,41.36,8.27,33.09,20014.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64878533,-119.78798598,417.53,,,,,,
8785,5590,41.36,8.77,32.59,20014.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64878453,-119.78798749,417.53,,,,,,
8786,5590,41.36,9.90,31.46,20015.92,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64878283,-119.78799070,417.53,,,,,,
8787,5590,41.36,10.43,30.93,20016.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64878208,-119.78799209,417.52,,,,,,
8788,5590,41.36,11.86,29.50,20017.88,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64877992,-119.78799618,417.52,,,,,,
8789,5590,41.36,12.05,29.31,20018.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64877960,-119.78799678,417.52,,,,,,
8790,5590,41.36,13.04,28.32,20019.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64877820,-119.78799942,417.52,,,,,,
8791,5590,41.36,13.35,28.01,20019.36,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64877772,-119.78800032,417.51,,,,,,
8792,5590,41.36,13.68,27.68,20019.69,Metal Loss,Internal,16,0.040,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64877721,-119.78800128,417.51,,,,,,
8793,5590,41.36,15.28,26.08,20021.30,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64877480,-119.78800582,417.51,,,,,,
8794,5590,41.36,15.82,25.54,20021.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64877399,-119.78800735,417.51,,,,,,
8795,5590,41.36,18.08,23.28,20024.09,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64877060,-119.78801375,417.50,,,,,,
8796,5590,41.36,20.04,21.32,20026.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64876770,-119.78801921,417.49,,,,,,
8797,5590,41.36,22.04,19.32,20028.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64876465,-119.78802495,417.48,,,,,,
8798,5590,41.36,22.24,19.12,20028.25,Metal Loss,Internal,12,0.030,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64876435,-119.78802552,417.48,,,,,,
8799,5590,41.36,23.39,17.97,20029.40,Metal Loss,Internal,10,0.025,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64876265,-119.78802873,417.48,,,,,,
8800,5590,41.36,24.44,16.92,20030.45,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64876111,-119.78803162,417.48,,,,,,
8801,5590,41.36,24.78,16.58,20030.79,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64876060,-119.78803258,417.47,,,,,,
8802,5590,41.36,25.76,15.60,20031.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64875918,-119.78803527,417.47,,,,,,
8803,5590,41.36,26.17,15.19,20032.19,Metal Loss,Internal,16,0.040,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64875853,-119.78803649,417.47,,,,,,
8804,5590,41.36,27.08,14.28,20033.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64875719,-119.78803902,417.47,,,,,,
8805,5590,41.36,27.50,13.86,20033.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64875653,-119.78804026,417.47,,,,,,
8806,5590,41.36,27.71,13.65,20033.73,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64875620,-119.78804088,417.46,,,,,,
8807,5590,41.36,28.01,13.35,20034.03,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64875578,-119.78804168,417.46,,,,,,
8808,5590,41.36,28.30,13.06,20034.31,Metal Loss,Internal,13,0.033,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64875534,-119.78804251,417.46,,,,,,
8809,5590,41.36,29.72,11.64,20035.73,Metal Loss Group,Internal,16,0.040,1.5,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64875325,-119.78804645,417.46,,,,,,
8810,5590,41.36,30.04,11.32,20036.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64875276,-119.78804737,417.46,,,,,,
8811,5590,41.36,30.81,10.55,20036.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64875158,-119.78804958,417.45,,,,,,
8812,5590,41.36,33.23,8.13,20039.24,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64874801,-119.78805634,417.45,,,,,,
8813,5590,41.36,33.44,7.92,20039.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64874766,-119.78805700,417.45,,,,,,
8814,5590,41.36,34.43,6.93,20040.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64874620,-119.78805977,417.45,,,,,,
8815,5590,41.36,34.82,6.54,20040.84,Metal Loss,Internal,18,0.045,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64874565,-119.78806082,417.45,,,,,,
8816,5590,41.36,35.55,5.81,20041.57,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64874451,-119.78806298,417.45,,,,,,
8817,5590,41.36,36.00,5.36,20042.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64874383,-119.78806427,417.45,,,,,,
8818,5590,41.36,36.63,4.74,20042.64,Metal Loss,Internal,14,0.035,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64874294,-119.78806598,417.45,,,,,,
8819,5590,41.36,37.17,4.19,20043.19,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64874211,-119.78806754,417.45,,,,,,
8820,5590,41.36,39.52,1.84,20045.53,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64873858,-119.78807425,417.45,,,,,,
8821,5600,41.37,41.36,41.37,20047.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.64873588,-119.78807938,417.45,,,,,,
8822,5600,41.37,2.03,39.34,20049.41,Metal Loss,Internal,16,0.040,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64873284,-119.78808516,417.45,,,,,,
8823,5600,41.37,2.50,38.87,20049.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64873216,-119.78808646,417.45,,,,,,
8824,5600,41.37,2.62,38.76,20049.99,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64873200,-119.78808677,417.45,,,,,,
8825,5600,41.37,2.73,38.64,20050.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64873183,-119.78808709,417.45,,,,,,
8826,5600,41.37,2.89,38.48,20050.26,Metal Loss Group,Internal,18,0.045,1.8,1.6,06:31,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.64873161,-119.78808750,417.45,,,,,,
8827,5600,41.37,3.26,38.12,20050.63,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64873102,-119.78808863,417.45,,,,,,
8828,5600,41.37,3.74,37.64,20051.11,Metal Loss,Internal,10,0.025,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64873030,-119.78808999,417.45,,,,,,
8829,5600,41.37,4.01,37.37,20051.38,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64872994,-119.78809068,417.45,,,,,,
8830,5600,41.37,4.62,36.76,20051.99,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64872898,-119.78809250,417.45,,,,,,
8831,5600,41.37,4.91,36.47,20052.28,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64872856,-119.78809329,417.45,,,,,,
8832,5600,41.37,6.73,34.64,20054.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64872579,-119.78809856,417.45,,,,,,
8833,5600,41.37,9.64,31.73,20057.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64872150,-119.78810670,417.47,,,,,,
8834,5600,41.37,10.51,30.86,20057.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64872019,-119.78810918,417.47,,,,,,
8835,5600,41.37,10.67,30.70,20058.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64871995,-119.78810962,417.47,,,,,,
8836,5600,41.37,11.40,29.98,20058.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64871885,-119.78811171,417.48,,,,,,
8837,5600,41.37,12.71,28.66,20060.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64871692,-119.78811537,417.49,,,,,,
8838,5600,41.37,16.12,25.25,20063.49,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64871183,-119.78812503,417.50,,,,,,
8839,5600,41.37,17.52,23.85,20064.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64870970,-119.78812906,417.51,,,,,,
8840,5600,41.37,22.00,19.37,20069.38,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64870305,-119.78814168,417.54,,,,,,
8841,5600,41.37,26.03,15.34,20073.40,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64869702,-119.78815310,417.56,,,,,,
8842,5600,41.37,26.46,14.91,20073.83,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64869643,-119.78815422,417.56,,,,,,
8843,5600,41.37,29.22,12.15,20076.59,Metal Loss,Internal,10,0.025,0.6,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64869229,-119.78816207,417.58,,,,,,
8844,5600,41.37,29.57,11.80,20076.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64869177,-119.78816305,417.58,,,,,,
8845,5600,41.37,29.86,11.51,20077.24,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64869139,-119.78816379,417.58,,,,,,
8846,5600,41.37,30.82,10.55,20078.19,Metal Loss,Internal,13,0.033,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64868991,-119.78816658,417.59,,,,,,
8847,5600,41.37,32.69,8.68,20080.07,Metal Loss,Internal,17,0.043,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64868716,-119.78817180,417.60,,,,,,
8848,5600,41.37,34.57,6.80,20081.94,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64868433,-119.78817716,417.61,,,,,,
8849,5600,41.37,35.03,6.35,20082.40,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64868366,-119.78817844,417.61,,,,,,
8850,5600,41.37,37.26,4.11,20084.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64868038,-119.78818465,417.62,,,,,,
8851,5600,41.37,37.65,3.72,20085.02,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64867975,-119.78818584,417.63,,,,,,
8852,5600,41.37,37.94,3.43,20085.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64867936,-119.78818658,417.63,,,,,,
8853,5600,41.37,39.07,2.30,20086.44,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64867767,-119.78818979,417.63,,,,,,
8854,5600,41.37,39.41,1.96,20086.78,Metal Loss,Internal,10,0.025,0.6,1.0,06:10,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64867718,-119.78819073,417.63,,,,,,
8855,5610,41.31,41.37,41.31,20088.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.64867430,-119.78819623,417.64,,,,,,
8856,5610,41.31,0.05,41.26,20088.80,Metal Loss,Internal,13,0.033,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64867419,-119.78819644,417.64,,,,,,
8857,5610,41.31,0.83,40.48,20089.58,Metal Loss,Internal,14,0.035,0.4,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64867302,-119.78819867,417.64,,,,,,
8858,5610,41.31,1.97,39.34,20090.71,Metal Loss,Internal,14,0.035,0.6,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64867133,-119.78820189,417.65,,,,,,
8859,5610,41.31,2.14,39.17,20090.89,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64867110,-119.78820233,417.65,,,,,,
8860,5610,41.31,2.30,39.01,20091.04,Metal Loss,Internal,18,0.045,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64867084,-119.78820282,417.65,,,,,,
8861,5610,41.31,2.68,38.63,20091.43,Metal Loss,Internal,10,0.025,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64867031,-119.78820384,417.65,,,,,,
8862,5610,41.31,3.13,38.18,20091.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64866962,-119.78820516,417.65,,,,,,
8863,5610,41.31,3.60,37.71,20092.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64866895,-119.78820645,417.65,,,,,,
8864,5610,41.31,4.46,36.85,20093.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64866766,-119.78820890,417.66,,,,,,
8865,5610,41.31,5.01,36.30,20093.76,Metal Loss,Internal,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64866682,-119.78821051,417.66,,,,,,
8866,5610,41.31,5.33,35.98,20094.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64866642,-119.78821128,417.66,,,,,,
8867,5610,41.31,5.93,35.38,20094.67,Metal Loss,Internal,10,0.025,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64866547,-119.78821308,417.66,,,,,,
8868,5610,41.31,6.66,34.65,20095.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64866442,-119.78821509,417.67,,,,,,
8869,5610,41.31,7.66,33.65,20096.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64866292,-119.78821796,417.67,,,,,,
8870,5610,41.31,8.39,32.92,20097.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64866187,-119.78821996,417.67,,,,,,
8871,5610,41.31,8.66,32.65,20097.40,Metal Loss Group,Internal,10,0.025,1.1,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64866143,-119.78822080,417.67,,,,,,
8872,5610,41.31,9.29,32.02,20098.03,Metal Loss,Internal,14,0.035,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64866052,-119.78822253,417.68,,,,,,
8873,5610,41.31,9.83,31.48,20098.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64865973,-119.78822404,417.68,,,,,,
8874,5610,41.31,10.42,30.89,20099.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64865886,-119.78822571,417.68,,,,,,
8875,5610,41.31,11.05,30.26,20099.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64865790,-119.78822753,417.68,,,,,,
8876,5610,41.31,11.30,30.01,20100.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64865754,-119.78822823,417.68,,,,,,
8877,5610,41.31,12.09,29.22,20100.83,Metal Loss Group,Internal,11,0.028,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64865636,-119.78823047,417.69,,,,,,
8878,5610,41.31,13.00,28.31,20101.74,Metal Loss,Internal,11,0.028,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64865503,-119.78823301,417.69,,,,,,
8879,5610,41.31,13.47,27.84,20102.22,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64865433,-119.78823436,417.69,,,,,,
8880,5610,41.31,13.75,27.56,20102.49,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64865395,-119.78823508,417.69,,,,,,
8881,5610,41.31,14.18,27.13,20102.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64865331,-119.78823630,417.69,,,,,,
8882,5610,41.31,14.41,26.90,20103.16,Metal Loss,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64865294,-119.78823700,417.69,,,,,,
8883,5610,41.31,14.97,26.34,20103.72,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64865211,-119.78823860,417.70,,,,,,
8884,5610,41.31,15.13,26.18,20103.88,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64865184,-119.78823911,417.70,,,,,,
8885,5610,41.31,15.27,26.04,20104.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64865165,-119.78823946,417.70,,,,,,
8886,5610,41.31,15.55,25.76,20104.30,Metal Loss,Internal,12,0.030,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64865128,-119.78824018,417.70,,,,,,
8887,5610,41.31,15.89,25.42,20104.64,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64865076,-119.78824118,417.70,,,,,,
8888,5610,41.31,16.02,25.29,20104.77,Metal Loss Group,Internal,10,0.025,1.0,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64865050,-119.78824166,417.70,,,,,,
8889,5610,41.31,16.29,25.02,20105.04,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64865014,-119.78824235,417.70,,,,,,
8890,5610,41.31,16.85,24.46,20105.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64864931,-119.78824393,417.70,,,,,,
8891,5610,41.31,17.80,23.51,20106.54,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64864792,-119.78824660,417.71,,,,,,
8892,5610,41.31,17.99,23.31,20106.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64864761,-119.78824719,417.71,,,,,,
8893,5610,41.31,18.88,22.43,20107.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64864628,-119.78824972,417.71,,,,,,
8894,5610,41.31,19.16,22.15,20107.91,Metal Loss,Internal,10,0.025,0.5,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64864589,-119.78825046,417.71,,,,,,
8895,5610,41.31,19.76,21.55,20108.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64864497,-119.78825223,417.71,,,,,,
8896,5610,41.31,20.84,20.47,20109.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64864339,-119.78825523,417.72,,,,,,
8897,5610,41.31,21.98,19.33,20110.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64864170,-119.78825847,417.72,,,,,,
8898,5610,41.31,22.24,19.07,20110.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64864134,-119.78825916,417.72,,,,,,
8899,5610,41.31,22.79,18.52,20111.54,Metal Loss,Internal,16,0.040,0.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64864053,-119.78826071,417.73,,,,,,
8900,5610,41.31,23.20,18.11,20111.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64863988,-119.78826195,417.73,,,,,,
8901,5610,41.31,23.67,17.64,20112.41,Metal Loss,Internal,15,0.038,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64863920,-119.78826324,417.73,,,,,,
8902,5610,41.31,24.31,17.00,20113.05,Metal Loss,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64863823,-119.78826508,417.73,,,,,,
8903,5610,41.31,24.44,16.87,20113.18,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64863802,-119.78826549,417.73,,,,,,
8904,5610,41.31,24.81,16.49,20113.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64863749,-119.78826651,417.73,,,,,,
8905,5610,41.31,24.94,16.37,20113.69,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64863733,-119.78826681,417.73,,,,,,
8906,5610,41.31,25.34,15.97,20114.09,Metal Loss,Internal,22,0.055,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64863671,-119.78826800,417.73,,,,,,
8907,5610,41.31,25.60,15.71,20114.34,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64863633,-119.78826872,417.74,,,,,,
8908,5610,41.31,25.91,15.40,20114.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64863583,-119.78826966,417.74,,,,,,
8909,5610,41.31,26.60,14.70,20115.35,Metal Loss,Internal,15,0.038,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64863483,-119.78827157,417.74,,,,,,
8910,5610,41.31,27.01,14.29,20115.76,Metal Loss,Internal,10,0.025,0.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64863420,-119.78827278,417.74,,,,,,
8911,5610,41.31,28.21,13.10,20116.96,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64863247,-119.78827609,417.75,,,,,,
8912,5610,41.31,28.77,12.54,20117.52,Metal Loss,Internal,10,0.025,0.6,1.1,06:40,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64863162,-119.78827771,417.75,,,,,,
8913,5610,41.31,29.43,11.88,20118.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64863064,-119.78827958,417.75,,,,,,
8914,5610,41.31,30.79,10.51,20119.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64862861,-119.78828346,417.76,,,,,,
8915,5610,41.31,31.49,9.82,20120.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64862760,-119.78828539,417.76,,,,,,
8916,5610,41.31,32.04,9.27,20120.78,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64862677,-119.78828697,417.76,,,,,,
8917,5610,41.31,32.76,8.55,20121.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64862575,-119.78828893,417.76,,,,,,
8918,5610,41.31,33.20,8.11,20121.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64862508,-119.78829021,417.77,,,,,,
8919,5610,41.31,33.75,7.56,20122.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64862427,-119.78829176,417.77,,,,,,
8920,5610,41.31,35.05,6.26,20123.79,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64862238,-119.78829538,417.77,,,,,,
8921,5610,41.31,37.14,4.17,20125.89,Metal Loss,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64861925,-119.78830138,417.78,,,,,,
8922,5610,41.31,37.99,3.31,20126.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64861804,-119.78830369,417.79,,,,,,
8923,5610,41.31,39.19,2.12,20127.93,Metal Loss,Internal,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64861624,-119.78830714,417.79,,,,,,
8924,5610,41.31,39.41,1.90,20128.15,Metal Loss Group,Internal,20,0.050,1.5,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.692,2080,2890,35.64861591,-119.78830777,417.79,,,,,,
8925,5610,41.31,39.74,1.57,20128.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64861542,-119.78830870,417.80,,,,,,
8926,5610,41.31,40.59,0.71,20129.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64861419,-119.78831106,417.80,,,,,,
8927,5610,41.31,40.88,0.43,20129.63,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64861373,-119.78831195,417.80,,,,,,
8928,5610,41.31,41.00,0.31,20129.75,Metal Loss Group,Internal,18,0.045,1.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.64861356,-119.78831227,417.80,,,,,,
8929,5610,41.31,41.20,0.10,20129.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64861325,-119.78831287,417.80,,,,,,
8930,5620,41.35,41.31,41.35,20130.05,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:42,,,,35.64861309,-119.78831317,417.80,,,,,,
8931,5620,41.35,0.21,41.14,20130.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64861283,-119.78831367,417.80,,,,,,
8932,5620,41.35,0.35,40.99,20130.41,Metal Loss,Internal,10,0.025,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64861257,-119.78831416,417.80,,,,,,
8933,5620,41.35,1.49,39.86,20131.54,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64861089,-119.78831738,417.81,,,,,,
8934,5620,41.35,1.93,39.42,20131.98,Metal Loss,Internal,12,0.030,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64861022,-119.78831865,417.81,,,,,,
8935,5620,41.35,2.23,39.12,20132.28,Metal Loss,Internal,10,0.025,0.5,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64860983,-119.78831940,417.81,,,,,,
8936,5620,41.35,2.46,38.89,20132.51,Metal Loss,Internal,12,0.030,0.4,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64860951,-119.78832002,417.81,,,,,,
8937,5620,41.35,2.69,38.66,20132.74,Metal Loss,Internal,11,0.028,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64860915,-119.78832071,417.81,,,,,,
8938,5620,41.35,2.84,38.51,20132.89,Metal Loss Group,Internal,10,0.025,1.7,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64860889,-119.78832120,417.82,,,,,,
8939,5620,41.35,3.79,37.55,20133.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64860752,-119.78832383,417.82,,,,,,
8940,5620,41.35,4.14,37.21,20134.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64860701,-119.78832480,417.82,,,,,,
8941,5620,41.35,4.32,37.03,20134.37,Metal Loss Group,Internal,10,0.025,1.2,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64860669,-119.78832541,417.82,,,,,,
8942,5620,41.35,4.53,36.82,20134.58,Metal Loss,Internal,21,0.053,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64860639,-119.78832600,417.82,,,,,,
8943,5620,41.35,4.71,36.63,20134.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64860614,-119.78832647,417.82,,,,,,
8944,5620,41.35,4.89,36.46,20134.94,Metal Loss Group,Internal,14,0.035,1.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64860587,-119.78832699,417.82,,,,,,
8945,5620,41.35,5.16,36.19,20135.21,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64860549,-119.78832771,417.83,,,,,,
8946,5620,41.35,5.35,36.00,20135.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64860519,-119.78832828,417.83,,,,,,
8947,5620,41.35,5.92,35.42,20135.98,Metal Loss,Internal,16,0.040,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64860433,-119.78832994,417.83,,,,,,
8948,5620,41.35,6.99,34.36,20137.04,Metal Loss,Internal,10,0.025,0.4,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64860280,-119.78833287,417.83,,,,,,
8949,5620,41.35,7.52,33.83,20137.57,Metal Loss,Internal,10,0.025,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64860199,-119.78833441,417.84,,,,,,
8950,5620,41.35,7.71,33.64,20137.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64860168,-119.78833501,417.84,,,,,,
8951,5620,41.35,7.90,33.45,20137.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64860146,-119.78833543,417.84,,,,,,
8952,5620,41.35,8.97,32.38,20139.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64859983,-119.78833855,417.84,,,,,,
8953,5620,41.35,9.48,31.87,20139.53,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64859910,-119.78833995,417.85,,,,,,
8954,5620,41.35,9.60,31.75,20139.65,Metal Loss Group,Internal,12,0.030,0.9,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.64859893,-119.78834028,417.85,,,,,,
8955,5620,41.35,10.54,30.81,20140.59,Metal Loss Group,Internal,22,0.055,0.6,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64859748,-119.78834304,417.85,,,,,,
8956,5620,41.35,10.98,30.37,20141.03,Metal Loss Group,Internal,13,0.033,0.6,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64859683,-119.78834429,417.85,,,,,,
8957,5620,41.35,11.20,30.15,20141.25,Metal Loss,Internal,17,0.043,0.3,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64859650,-119.78834492,417.85,,,,,,
8958,5620,41.35,11.48,29.87,20141.53,Metal Loss Group,Internal,17,0.043,0.8,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64859610,-119.78834568,417.85,,,,,,
8959,5620,41.35,12.35,28.99,20142.41,Metal Loss,Internal,19,0.048,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64859479,-119.78834820,417.86,,,,,,
8960,5620,41.35,12.77,28.57,20142.83,Metal Loss Group,Internal,15,0.038,0.6,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64859413,-119.78834945,417.86,,,,,,
8961,5620,41.35,13.04,28.31,20143.09,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64859378,-119.78835012,417.86,,,,,,
8962,5620,41.35,13.92,27.43,20143.97,Metal Loss,Internal,13,0.033,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64859245,-119.78835267,417.87,,,,,,
8963,5620,41.35,14.17,27.18,20144.22,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64859210,-119.78835334,417.87,,,,,,
8964,5620,41.35,14.48,26.87,20144.53,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64859163,-119.78835425,417.87,,,,,,
8965,5620,41.35,14.78,26.57,20144.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64859122,-119.78835503,417.87,,,,,,
8966,5620,41.35,15.13,26.22,20145.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64859064,-119.78835614,417.87,,,,,,
8967,5620,41.35,15.67,25.67,20145.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64858985,-119.78835766,417.87,,,,,,
8968,5620,41.35,16.42,24.93,20146.47,Metal Loss Group,Internal,10,0.025,1.2,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64858877,-119.78835972,417.88,,,,,,
8969,5620,41.35,16.62,24.73,20146.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64858844,-119.78836035,417.88,,,,,,
8970,5620,41.35,16.87,24.48,20146.92,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64858808,-119.78836104,417.88,,,,,,
8971,5620,41.35,18.46,22.89,20148.51,Metal Loss,Internal,10,0.025,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64858574,-119.78836551,417.89,,,,,,
8972,5620,41.35,18.89,22.45,20148.95,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64858508,-119.78836678,417.89,,,,,,
8973,5620,41.35,19.38,21.97,20149.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64858439,-119.78836810,417.89,,,,,,
8974,5620,41.35,20.61,20.73,20150.67,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64858254,-119.78837164,417.90,,,,,,
8975,5620,41.35,20.90,20.45,20150.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64858210,-119.78837248,417.90,,,,,,
8976,5620,41.35,22.11,19.24,20152.16,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64858036,-119.78837583,417.90,,,,,,
8977,5620,41.35,22.53,18.82,20152.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64857971,-119.78837707,417.91,,,,,,
8978,5620,41.35,23.22,18.13,20153.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64857871,-119.78837900,417.91,,,,,,
8979,5620,41.35,23.42,17.92,20153.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64857841,-119.78837958,417.91,,,,,,
