"Item
8980,5620,41.35,24.43,16.92,20154.48,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64857691,-119.78838247,417.92,,,,,,
8981,5620,41.35,25.55,15.80,20155.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64857525,-119.78838568,417.92,,,,,,
8982,5620,41.35,26.35,14.99,20156.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64857408,-119.78838793,417.93,,,,,,
8983,5620,41.35,26.55,14.79,20156.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64857384,-119.78838839,417.93,,,,,,
8984,5620,41.35,26.93,14.42,20156.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64857322,-119.78838958,417.93,,,,,,
8985,5620,41.35,27.32,14.03,20157.37,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64857269,-119.78839061,417.93,,,,,,
8986,5620,41.35,27.53,13.82,20157.58,Metal Loss Group,Internal,15,0.038,0.6,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64857238,-119.78839121,417.93,,,,,,
8987,5620,41.35,28.31,13.04,20158.36,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64857122,-119.78839345,417.94,,,,,,
8988,5620,41.35,28.92,12.43,20158.97,Metal Loss,Internal,20,0.050,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64857034,-119.78839515,417.94,,,,,,
8989,5620,41.35,29.35,12.00,20159.40,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64856970,-119.78839637,417.95,,,,,,
8990,5620,41.35,29.80,11.54,20159.86,Metal Loss,Internal,16,0.040,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64856901,-119.78839771,417.95,,,,,,
8991,5620,41.35,30.09,11.26,20160.14,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64856856,-119.78839857,417.95,,,,,,
8992,5620,41.35,30.89,10.46,20160.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64856741,-119.78840080,417.95,,,,,,
8993,5620,41.35,31.58,9.76,20161.64,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64856639,-119.78840276,417.96,,,,,,
8994,5620,41.35,31.72,9.63,20161.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64856620,-119.78840313,417.96,,,,,,
8995,5620,41.35,32.30,9.05,20162.35,Metal Loss,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64856537,-119.78840472,417.96,,,,,,
8996,5620,41.35,32.77,8.58,20162.82,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64856467,-119.78840608,417.97,,,,,,
8997,5620,41.35,33.16,8.19,20163.21,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64856407,-119.78840724,417.97,,,,,,
8998,5620,41.35,33.42,7.93,20163.47,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64856371,-119.78840794,417.97,,,,,,
8999,5620,41.35,33.73,7.62,20163.78,Metal Loss Group,Internal,10,0.025,1.1,1.5,06:22,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64856322,-119.78840888,417.97,,,,,,
9000,5620,41.35,34.17,7.18,20164.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64856257,-119.78841013,417.97,,,,,,
9001,5620,41.35,34.38,6.97,20164.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64856225,-119.78841076,417.98,,,,,,
9002,5620,41.35,34.97,6.38,20165.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64856140,-119.78841240,417.98,,,,,,
9003,5620,41.35,35.14,6.20,20165.20,Metal Loss,Internal,12,0.030,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64856119,-119.78841279,417.98,,,,,,
9004,5620,41.35,35.68,5.67,20165.73,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64856035,-119.78841440,417.98,,,,,,
9005,5620,41.35,36.27,5.08,20166.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64855952,-119.78841602,417.99,,,,,,
9006,5620,41.35,36.63,4.72,20166.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64855898,-119.78841706,417.99,,,,,,
9007,5620,41.35,37.45,3.89,20167.51,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64855773,-119.78841946,417.99,,,,,,
9008,5620,41.35,37.59,3.76,20167.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64855754,-119.78841984,417.99,,,,,,
9009,5620,41.35,37.92,3.43,20167.97,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64855704,-119.78842079,418.00,,,,,,
9010,5620,41.35,38.24,3.11,20168.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64855655,-119.78842173,418.00,,,,,,
9011,5620,41.35,39.48,1.86,20169.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64855474,-119.78842524,418.01,,,,,,
9012,5620,41.35,39.71,1.64,20169.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64855438,-119.78842593,418.01,,,,,,
9013,5620,41.35,39.90,1.45,20169.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64855416,-119.78842636,418.01,,,,,,
9014,5620,41.35,40.36,0.99,20170.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64855349,-119.78842764,418.01,,,,,,
9015,5620,41.35,40.88,0.46,20170.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64855269,-119.78842918,418.01,,,,,,
9016,5620,41.35,40.99,0.36,20171.04,Metal Loss,Internal,18,0.045,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64855252,-119.78842951,418.01,,,,,,
9017,5620,41.35,41.18,0.17,20171.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64855221,-119.78843010,418.02,,,,,,
9018,5630,41.35,41.35,41.35,20171.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.64855201,-119.78843050,418.02,,,,,,
9019,5630,41.35,0.48,40.87,20171.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64855132,-119.78843183,418.02,,,,,,
9020,5630,41.35,1.16,40.19,20172.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64855024,-119.78843391,418.02,,,,,,
9021,5630,41.35,1.53,39.82,20172.93,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64854972,-119.78843491,418.03,,,,,,
9022,5630,41.35,3.13,38.22,20174.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64854738,-119.78843943,418.04,,,,,,
9023,5630,41.35,3.73,37.62,20175.13,Metal Loss,Internal,17,0.043,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64854651,-119.78844110,418.04,,,,,,
9024,5630,41.35,4.80,36.55,20176.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64854490,-119.78844420,418.05,,,,,,
9025,5630,41.35,6.36,34.99,20177.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64854266,-119.78844853,418.05,,,,,,
9026,5630,41.35,6.64,34.71,20178.04,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64854222,-119.78844938,418.06,,,,,,
9027,5630,41.35,6.79,34.56,20178.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64854198,-119.78844984,418.06,,,,,,
9028,5630,41.35,7.08,34.27,20178.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64854154,-119.78845068,418.06,,,,,,
9029,5630,41.35,8.05,33.31,20179.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64854014,-119.78845338,418.06,,,,,,
9030,5630,41.35,8.28,33.07,20179.68,Metal Loss Group,Internal,12,0.030,0.3,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64853974,-119.78845416,418.07,,,,,,
9031,5630,41.35,8.63,32.72,20180.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64853923,-119.78845514,418.07,,,,,,
9032,5630,41.35,10.10,31.25,20181.50,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64853707,-119.78845931,418.08,,,,,,
9033,5630,41.35,10.26,31.09,20181.66,Metal Loss Group,Internal,14,0.035,1.5,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64853687,-119.78845969,418.08,,,,,,
9034,5630,41.35,12.28,29.08,20183.67,Metal Loss,Internal,12,0.030,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64853389,-119.78846545,418.09,,,,,,
9035,5630,41.35,13.40,27.95,20184.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64853229,-119.78846848,418.09,,,,,,
9036,5630,41.35,16.13,25.22,20187.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64852816,-119.78847630,418.08,,,,,,
9037,5630,41.35,17.42,23.93,20188.82,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64852626,-119.78847989,418.08,,,,,,
9038,5630,41.35,18.11,23.24,20189.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64852523,-119.78848184,418.08,,,,,,
9039,5630,41.35,18.47,22.88,20189.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64852471,-119.78848283,418.08,,,,,,
9040,5630,41.35,20.36,20.99,20191.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64852187,-119.78848820,418.07,,,,,,
9041,5630,41.35,22.12,19.23,20193.52,Metal Loss Group,Internal,11,0.028,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64851922,-119.78849321,418.07,,,,,,
9042,5630,41.35,23.42,17.93,20194.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64851732,-119.78849682,418.07,,,,,,
9043,5630,41.35,23.73,17.62,20195.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64851686,-119.78849768,418.07,,,,,,
9044,5630,41.35,26.45,14.90,20197.85,Metal Loss Group,Internal,13,0.033,1.2,1.7,06:12,,ERW,0.250,X42,8.625,1440,,0.676,2129,2958,35.64851279,-119.78850538,418.06,,,,,,
9045,5630,41.35,26.88,14.47,20198.28,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64851213,-119.78850663,418.06,,,,,,
9046,5630,41.35,27.93,13.42,20199.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64851059,-119.78850955,418.06,,,,,,
9047,5630,41.35,29.98,11.37,20201.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64850754,-119.78851532,418.05,,,,,,
9048,5630,41.35,30.20,11.15,20201.60,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64850721,-119.78851595,418.05,,,,,,
9049,5630,41.35,30.60,10.75,20202.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64850667,-119.78851696,418.05,,,,,,
9050,5630,41.35,30.99,10.36,20202.39,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64850602,-119.78851820,418.05,,,,,,
9051,5630,41.35,31.53,9.82,20202.93,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64850520,-119.78851975,418.05,,,,,,
9052,5630,41.35,32.26,9.10,20203.65,Metal Loss,Internal,11,0.028,0.4,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64850412,-119.78852179,418.05,,,,,,
9053,5630,41.35,33.09,8.26,20204.49,Metal Loss,Internal,10,0.025,0.5,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64850285,-119.78852419,418.05,,,,,,
9054,5630,41.35,33.85,7.50,20205.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64850177,-119.78852624,418.04,,,,,,
9055,5630,41.35,34.36,6.99,20205.76,Metal Loss,Internal,10,0.025,0.6,1.1,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64850097,-119.78852776,418.04,,,,,,
9056,5630,41.35,34.65,6.71,20206.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64850058,-119.78852850,418.04,,,,,,
9057,5630,41.35,34.89,6.46,20206.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64850016,-119.78852928,418.04,,,,,,
9058,5630,41.35,35.30,6.05,20206.70,Metal Loss,Internal,10,0.025,0.6,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64849958,-119.78853039,418.04,,,,,,
9059,5630,41.35,35.46,5.89,20206.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64849930,-119.78853092,418.04,,,,,,
9060,5630,41.35,36.36,4.99,20207.76,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64849794,-119.78853348,418.04,,,,,,
9061,5630,41.35,37.57,3.78,20208.97,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64849619,-119.78853679,418.04,,,,,,
9062,5640,41.38,41.35,41.38,20212.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.64849054,-119.78854748,418.03,,,,,,
9063,5640,41.38,2.29,39.09,20215.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64848712,-119.78855396,418.02,,,,,,
9064,5640,41.38,7.87,33.51,20220.62,Metal Loss Group,Internal,16,0.040,0.3,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64847879,-119.78856977,418.03,,,,,,
9065,5640,41.38,8.36,33.02,20221.11,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64847804,-119.78857118,418.04,,,,,,
9066,5640,41.38,9.03,32.35,20221.78,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64847705,-119.78857307,418.04,,,,,,
9067,5640,41.38,9.60,31.78,20222.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64847617,-119.78857473,418.04,,,,,,
9068,5640,41.38,11.97,29.41,20224.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64847264,-119.78858144,418.05,,,,,,
9069,5640,41.38,12.18,29.20,20224.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64847231,-119.78858206,418.05,,,,,,
9070,5640,41.38,12.46,28.92,20225.21,Metal Loss Group,Internal,10,0.025,1.7,1.5,06:17,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64847194,-119.78858277,418.05,,,,,,
9071,5640,41.38,13.02,28.36,20225.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64847110,-119.78858435,418.06,,,,,,
9072,5640,41.38,13.65,27.73,20226.40,Metal Loss,Internal,13,0.033,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64847011,-119.78858624,418.06,,,,,,
9073,5640,41.38,16.71,24.67,20229.46,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64846554,-119.78859490,418.07,,,,,,
9074,5640,41.38,16.98,24.40,20229.73,Metal Loss,Internal,10,0.025,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64846518,-119.78859560,418.07,,,,,,
9075,5640,41.38,17.11,24.27,20229.86,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64846499,-119.78859596,418.07,,,,,,
9076,5640,41.38,18.02,23.36,20230.77,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64846363,-119.78859853,418.08,,,,,,
9077,5640,41.38,20.06,21.32,20232.80,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64846060,-119.78860428,418.08,,,,,,
9078,5640,41.38,20.54,20.84,20233.29,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64845982,-119.78860577,418.09,,,,,,
9079,5640,41.38,20.75,20.63,20233.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64845956,-119.78860626,418.09,,,,,,
9080,5640,41.38,21.05,20.33,20233.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64845910,-119.78860713,418.09,,,,,,
9081,5640,41.38,21.26,20.12,20234.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64845880,-119.78860771,418.09,,,,,,
9082,5640,41.38,22.01,19.37,20234.76,Metal Loss Group,Internal,11,0.028,0.8,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64845763,-119.78860993,418.09,,,,,,
9083,5640,41.38,22.19,19.19,20234.93,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64845741,-119.78861033,418.09,,,,,,
9084,5640,41.38,22.46,18.92,20235.20,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64845703,-119.78861106,418.09,,,,,,
9085,5640,41.38,22.72,18.66,20235.47,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64845660,-119.78861188,418.09,,,,,,
9086,5640,41.38,22.89,18.49,20235.64,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64845639,-119.78861228,418.09,,,,,,
9087,5640,41.38,24.78,16.60,20237.53,Metal Loss,Internal,21,0.053,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64845355,-119.78861768,418.10,,,,,,
9088,5640,41.38,25.04,16.33,20237.79,Metal Loss Group,Internal,10,0.025,0.9,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64845318,-119.78861838,418.10,,,,,,
9089,5640,41.38,25.95,15.43,20238.70,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64845183,-119.78862093,418.11,,,,,,
9090,5640,41.38,26.08,15.30,20238.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64845164,-119.78862130,418.11,,,,,,
9091,5640,41.38,26.52,14.86,20239.27,Metal Loss Group,Internal,14,0.035,0.9,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.672,2141,2974,35.64845097,-119.78862256,418.11,,,,,,
9092,5640,41.38,27.09,14.29,20239.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64845015,-119.78862411,418.11,,,,,,
9093,5640,41.38,27.24,14.14,20239.99,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64844993,-119.78862455,418.11,,,,,,
9094,5640,41.38,28.95,12.43,20241.69,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64844741,-119.78862932,418.12,,,,,,
9095,5640,41.38,29.19,12.19,20241.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64844699,-119.78863012,418.12,,,,,,
9096,5640,41.38,29.71,11.67,20242.46,Metal Loss,Internal,10,0.025,0.6,1.1,06:05,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64844626,-119.78863150,418.12,,,,,,
9097,5640,41.38,31.42,9.96,20244.17,Metal Loss Group,Internal,15,0.038,0.8,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64844373,-119.78863631,418.13,,,,,,
9098,5640,41.38,31.80,9.58,20244.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64844310,-119.78863751,418.13,,,,,,
9099,5640,41.38,32.80,8.58,20245.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64844168,-119.78864020,418.13,,,,,,
9100,5640,41.38,33.70,7.68,20246.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64844034,-119.78864275,418.14,,,,,,
9101,5640,41.38,34.64,6.74,20247.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64843889,-119.78864550,418.14,,,,,,
9102,5640,41.38,35.11,6.27,20247.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64843819,-119.78864682,418.14,,,,,,
9103,5640,41.38,35.64,5.74,20248.39,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64843746,-119.78864822,418.15,,,,,,
9104,5640,41.38,36.10,5.28,20248.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64843673,-119.78864960,418.15,,,,,,
9105,5640,41.38,36.37,5.01,20249.12,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64843632,-119.78865037,418.15,,,,,,
9106,5640,41.38,36.59,4.79,20249.33,Metal Loss,Internal,11,0.028,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64843600,-119.78865097,418.15,,,,,,
9107,5640,41.38,36.74,4.64,20249.49,Metal Loss Group,Internal,18,0.045,0.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64843580,-119.78865136,418.15,,,,,,
9108,5640,41.38,37.74,3.64,20250.49,Metal Loss Group,Internal,12,0.030,1.0,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.672,2142,2976,35.64843429,-119.78865422,418.15,,,,,,
9109,5640,41.38,38.25,3.13,20250.99,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64843359,-119.78865556,418.16,,,,,,
9110,5640,41.38,39.29,2.09,20252.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64843194,-119.78865868,418.16,,,,,,
9111,5640,41.38,39.57,1.81,20252.32,Metal Loss Group,Internal,17,0.043,0.7,1.7,06:19,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64843157,-119.78865938,418.16,,,,,,
9112,5640,41.38,39.92,1.46,20252.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64843105,-119.78866037,418.16,,,,,,
9113,5640,41.38,40.15,1.23,20252.90,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64843071,-119.78866101,418.17,,,,,,
9114,5650,41.34,41.38,41.34,20254.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:53,,,,35.64842886,-119.78866453,418.17,,,,,,
9115,5650,41.34,0.85,40.49,20254.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64842754,-119.78866703,418.18,,,,,,
9116,5650,41.34,1.11,40.23,20255.24,Metal Loss Group,Internal,18,0.045,0.6,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64842718,-119.78866770,418.18,,,,,,
9117,5650,41.34,2.12,39.22,20256.25,Metal Loss Group,Internal,18,0.045,1.7,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.64842566,-119.78867060,418.18,,,,,,
9118,5650,41.34,2.41,38.94,20256.54,Metal Loss,Internal,13,0.033,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64842527,-119.78867134,418.18,,,,,,
9119,5650,41.34,2.85,38.50,20256.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64842461,-119.78867259,418.18,,,,,,
9120,5650,41.34,3.10,38.25,20257.23,Metal Loss Group,Internal,14,0.035,0.8,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.64842424,-119.78867330,418.19,,,,,,
9121,5650,41.34,3.66,37.68,20257.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64842339,-119.78867491,418.19,,,,,,
9122,5650,41.34,4.34,37.00,20258.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64842239,-119.78867681,418.19,,,,,,
9123,5650,41.34,5.45,35.90,20259.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64842073,-119.78867996,418.20,,,,,,
9124,5650,41.34,6.65,34.69,20260.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64841890,-119.78868342,418.20,,,,,,
9125,5650,41.34,7.72,33.63,20261.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64841733,-119.78868639,418.21,,,,,,
9126,5650,41.34,8.08,33.26,20262.21,Metal Loss Group,Internal,13,0.033,0.6,1.7,06:19,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64841681,-119.78868739,418.21,,,,,,
9127,5650,41.34,8.56,32.78,20262.69,Metal Loss,Internal,12,0.030,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64841610,-119.78868874,418.21,,,,,,
9128,5650,41.34,9.69,31.65,20263.82,Metal Loss,Internal,12,0.030,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64841443,-119.78869189,418.22,,,,,,
9129,5650,41.34,11.60,29.74,20265.73,Metal Loss Group,Internal,14,0.035,0.7,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64841157,-119.78869732,418.22,,,,,,
9130,5650,41.34,11.79,29.56,20265.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64841125,-119.78869793,418.23,,,,,,
9131,5650,41.34,14.51,26.84,20268.64,Metal Loss Group,Internal,20,0.050,0.9,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64840721,-119.78870560,418.24,,,,,,
9132,5650,41.34,14.90,26.44,20269.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64840666,-119.78870665,418.24,,,,,,
9133,5650,41.34,16.06,25.29,20270.19,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64840495,-119.78870989,418.25,,,,,,
9134,5650,41.34,16.29,25.05,20270.42,Metal Loss,Internal,11,0.028,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64840459,-119.78871056,418.25,,,,,,
9135,5650,41.34,17.12,24.22,20271.25,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64840334,-119.78871294,418.25,,,,,,
9136,5650,41.34,17.69,23.66,20271.82,Metal Loss Group,Internal,14,0.035,0.4,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64840249,-119.78871456,418.25,,,,,,
9137,5650,41.34,18.52,22.82,20272.65,Metal Loss,Internal,10,0.025,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64840129,-119.78871683,418.26,,,,,,
9138,5650,41.34,18.68,22.67,20272.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64840107,-119.78871724,418.26,,,,,,
9139,5650,41.34,21.43,19.91,20275.56,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64839701,-119.78872495,418.27,,,,,,
9140,5650,41.34,21.76,19.59,20275.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64839649,-119.78872592,418.27,,,,,,
9141,5650,41.34,22.09,19.26,20276.22,Metal Loss Group,Internal,11,0.028,1.3,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64839600,-119.78872687,418.27,,,,,,
9142,5650,41.34,22.44,18.90,20276.57,Metal Loss Group,Internal,10,0.025,1.7,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64839549,-119.78872784,418.27,,,,,,
9143,5650,41.34,22.70,18.64,20276.83,Metal Loss,Internal,15,0.038,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64839513,-119.78872851,418.28,,,,,,
9144,5650,41.34,22.91,18.43,20277.04,Metal Loss Group,Internal,14,0.035,3.0,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.64839479,-119.78872916,418.28,,,,,,
9145,5650,41.34,24.02,17.33,20278.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64839315,-119.78873227,418.28,,,,,,
9146,5650,41.34,24.74,16.60,20278.87,Metal Loss Group,Internal,20,0.050,0.7,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.64839209,-119.78873429,418.29,,,,,,
9147,5650,41.34,25.71,15.64,20279.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64839060,-119.78873710,418.29,,,,,,
9148,5650,41.34,26.96,14.38,20281.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64838875,-119.78874061,418.30,,,,,,
9149,5650,41.34,27.42,13.92,20281.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64838805,-119.78874194,418.30,,,,,,
9150,5650,41.34,27.80,13.54,20281.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64838752,-119.78874294,418.30,,,,,,
9151,5650,41.34,28.11,13.23,20282.24,Metal Loss,Internal,10,0.025,0.6,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64838705,-119.78874383,418.30,,,,,,
9152,5650,41.34,29.21,12.13,20283.34,Metal Loss,Internal,10,0.025,0.7,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64838538,-119.78874700,418.31,,,,,,
9153,5650,41.34,30.03,11.31,20284.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64838416,-119.78874930,418.31,,,,,,
9154,5650,41.34,30.27,11.07,20284.40,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64838382,-119.78874996,418.31,,,,,,
9155,5650,41.34,30.59,10.75,20284.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64838334,-119.78875085,418.31,,,,,,
9156,5650,41.34,31.00,10.35,20285.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64838278,-119.78875191,418.31,,,,,,
9157,5650,41.34,32.51,8.83,20286.64,Metal Loss,Internal,10,0.025,0.6,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64838053,-119.78875616,418.32,,,,,,
9158,5650,41.34,33.32,8.02,20287.45,Metal Loss Group,Internal,12,0.030,0.3,1.0,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64837926,-119.78875857,418.32,,,,,,
9159,5650,41.34,34.10,7.25,20288.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64837818,-119.78876061,418.33,,,,,,
9160,5650,41.34,35.02,6.32,20289.15,Metal Loss Group,Internal,11,0.028,0.7,1.2,06:35,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64837671,-119.78876337,418.33,,,,,,
9161,5650,41.34,35.52,5.83,20289.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64837600,-119.78876472,418.33,,,,,,
9162,5650,41.34,36.49,4.85,20290.62,Metal Loss Group,Internal,16,0.040,0.4,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64837458,-119.78876740,418.34,,,,,,
9163,5650,41.34,37.37,3.98,20291.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64837324,-119.78876995,418.34,,,,,,
9164,5650,41.34,38.15,3.19,20292.28,Metal Loss Group,Internal,11,0.028,1.1,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64837209,-119.78877211,418.34,,,,,,
9165,5650,41.34,38.59,2.76,20292.72,Metal Loss,Internal,13,0.033,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64837142,-119.78877338,418.35,,,,,,
9166,5650,41.34,39.07,2.28,20293.20,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64837071,-119.78877471,418.35,,,,,,
9167,5650,41.34,39.26,2.08,20293.39,Metal Loss,Internal,10,0.025,0.5,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64837040,-119.78877530,418.35,,,,,,
9168,5650,41.34,39.39,1.95,20293.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64837023,-119.78877563,418.35,,,,,,
9169,5650,41.34,39.88,1.46,20294.01,Metal Loss Group,Internal,10,0.025,1.6,1.7,06:14,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64836953,-119.78877695,418.35,,,,,,
9170,5650,41.34,40.34,1.00,20294.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64836881,-119.78877830,418.35,,,,,,
9171,5660,41.44,41.34,41.44,20295.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:39,,,,35.64836733,-119.78878110,418.36,,,,,,
9172,5660,41.44,0.13,41.30,20295.60,Metal Loss,Internal,14,0.035,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64836713,-119.78878149,418.36,,,,,,
9173,5660,41.44,0.54,40.89,20296.01,Metal Loss Group,Internal,10,0.025,0.5,1.6,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64836648,-119.78878272,418.36,,,,,,
9174,5660,41.44,0.97,40.47,20296.44,Metal Loss Group,Internal,10,0.025,1.6,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64836585,-119.78878390,418.36,,,,,,
9175,5660,41.44,1.28,40.15,20296.75,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64836543,-119.78878469,418.36,,,,,,
9176,5660,41.44,2.37,39.07,20297.84,Metal Loss,Internal,21,0.053,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64836378,-119.78878781,418.37,,,,,,
9177,5660,41.44,2.49,38.95,20297.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64836360,-119.78878816,418.37,,,,,,
9178,5660,41.44,2.61,38.83,20298.08,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64836344,-119.78878846,418.37,,,,,,
9179,5660,41.44,2.87,38.57,20298.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64836307,-119.78878915,418.37,,,,,,
9180,5660,41.44,3.44,37.99,20298.92,Metal Loss Group,Internal,10,0.025,0.6,1.4,06:13,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64836219,-119.78879082,418.37,,,,,,
9181,5660,41.44,3.60,37.83,20299.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64836193,-119.78879132,418.37,,,,,,
9182,5660,41.44,4.29,37.14,20299.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64836091,-119.78879324,418.38,,,,,,
9183,5660,41.44,4.68,36.75,20300.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64836035,-119.78879430,418.38,,,,,,
9184,5660,41.44,4.95,36.48,20300.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64835989,-119.78879516,418.38,,,,,,
9185,5660,41.44,5.41,36.02,20300.88,Metal Loss,Internal,15,0.038,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64835922,-119.78879644,418.38,,,,,,
9186,5660,41.44,5.67,35.76,20301.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64835884,-119.78879715,418.38,,,,,,
9187,5660,41.44,7.32,34.11,20302.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64835641,-119.78880174,418.39,,,,,,
9188,5660,41.44,8.16,33.27,20303.63,Metal Loss,Internal,21,0.053,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64835514,-119.78880415,418.39,,,,,,
9189,5660,41.44,8.92,32.52,20304.39,Metal Loss,Internal,16,0.040,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64835405,-119.78880621,418.39,,,,,,
9190,5660,41.44,9.41,32.03,20304.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64835326,-119.78880769,418.40,,,,,,
9191,5660,41.44,9.73,31.71,20305.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64835284,-119.78880848,418.40,,,,,,
9192,5660,41.44,9.93,31.51,20305.40,Metal Loss Group,Internal,10,0.025,0.5,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64835254,-119.78880905,418.40,,,,,,
9193,5660,41.44,10.31,31.13,20305.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64835190,-119.78881027,418.40,,,,,,
9194,5660,41.44,10.77,30.66,20306.24,Metal Loss,Internal,10,0.025,0.4,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64835122,-119.78881156,418.40,,,,,,
9195,5660,41.44,10.95,30.48,20306.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64835100,-119.78881197,418.40,,,,,,
9196,5660,41.44,11.08,30.36,20306.55,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64835081,-119.78881232,418.40,,,,,,
9197,5660,41.44,11.25,30.19,20306.72,Metal Loss,Internal,11,0.028,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64835051,-119.78881289,418.40,,,,,,
9198,5660,41.44,12.67,28.77,20308.14,Metal Loss Group,Internal,12,0.030,0.6,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.64834844,-119.78881681,418.41,,,,,,
9199,5660,41.44,12.96,28.48,20308.43,Metal Loss Group,Internal,10,0.025,2.2,1.8,06:07,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.64834797,-119.78881769,418.41,,,,,,
9200,5660,41.44,13.58,27.86,20309.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64834706,-119.78881941,418.41,,,,,,
9201,5660,41.44,14.23,27.20,20309.70,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64834608,-119.78882127,418.42,,,,,,
9202,5660,41.44,15.52,25.91,20310.99,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64834410,-119.78882500,418.42,,,,,,
9203,5660,41.44,16.52,24.92,20311.99,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64834267,-119.78882771,418.43,,,,,,
9204,5660,41.44,17.20,24.23,20312.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64834165,-119.78882964,418.43,,,,,,
9205,5660,41.44,17.75,23.69,20313.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64834081,-119.78883123,418.43,,,,,,
9206,5660,41.44,18.09,23.34,20313.56,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64834029,-119.78883220,418.43,,,,,,
9207,5660,41.44,18.37,23.07,20313.84,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64833985,-119.78883303,418.44,,,,,,
9208,5660,41.44,18.56,22.88,20314.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64833960,-119.78883350,418.44,,,,,,
9209,5660,41.44,18.93,22.50,20314.40,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64833899,-119.78883467,418.44,,,,,,
9210,5660,41.44,19.08,22.35,20314.56,Metal Loss,Internal,13,0.033,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64833881,-119.78883502,418.44,,,,,,
9211,5660,41.44,19.23,22.21,20314.70,Metal Loss,Internal,16,0.040,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64833861,-119.78883540,418.44,,,,,,
9212,5660,41.44,19.78,21.66,20315.25,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64833778,-119.78883699,418.45,,,,,,
9213,5660,41.44,20.77,20.66,20316.24,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64833629,-119.78883984,418.46,,,,,,
9214,5660,41.44,21.42,20.02,20316.89,Metal Loss Group,Internal,15,0.038,0.4,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64833532,-119.78884168,418.47,,,,,,
9215,5660,41.44,21.73,19.70,20317.20,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64833488,-119.78884252,418.48,,,,,,
9216,5660,41.44,22.33,19.10,20317.80,Metal Loss,Internal,14,0.035,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64833396,-119.78884429,418.48,,,,,,
9217,5660,41.44,23.55,17.88,20319.02,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64833222,-119.78884761,418.50,,,,,,
9218,5660,41.44,23.88,17.55,20319.36,Metal Loss Group,Internal,10,0.025,1.1,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64833172,-119.78884857,418.50,,,,,,
9219,5660,41.44,24.09,17.34,20319.56,Metal Loss Group,Internal,11,0.028,0.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64833142,-119.78884915,418.51,,,,,,
9220,5660,41.44,24.27,17.16,20319.74,Metal Loss,Internal,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64833112,-119.78884972,418.51,,,,,,
9221,5660,41.44,24.71,16.72,20320.18,Metal Loss,Internal,18,0.045,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64833044,-119.78885102,418.51,,,,,,
9222,5660,41.44,24.99,16.45,20320.46,Metal Loss Group,Internal,12,0.030,1.2,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64833007,-119.78885171,418.52,,,,,,
9223,5660,41.44,25.29,16.14,20320.76,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64832960,-119.78885261,418.52,,,,,,
9224,5660,41.44,26.12,15.32,20321.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64832837,-119.78885496,418.53,,,,,,
9225,5660,41.44,26.30,15.13,20321.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64832808,-119.78885551,418.53,,,,,,
9226,5660,41.44,26.44,14.99,20321.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64832790,-119.78885585,418.53,,,,,,
9227,5660,41.44,26.61,14.83,20322.08,Metal Loss,Internal,10,0.025,0.6,1.1,06:03,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64832768,-119.78885628,418.54,,,,,,
9228,5660,41.44,26.75,14.68,20322.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64832743,-119.78885677,418.54,,,,,,
9229,5660,41.44,27.35,14.08,20322.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64832654,-119.78885845,418.55,,,,,,
9230,5660,41.44,27.60,13.84,20323.07,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64832619,-119.78885913,418.55,,,,,,
9231,5660,41.44,28.22,13.22,20323.69,Metal Loss,Internal,13,0.033,0.4,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64832526,-119.78886092,418.56,,,,,,
9232,5660,41.44,28.36,13.07,20323.83,Metal Loss Group,Internal,10,0.025,2.5,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64832506,-119.78886129,418.56,,,,,,
9233,5660,41.44,28.84,12.60,20324.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64832436,-119.78886264,418.56,,,,,,
9234,5660,41.44,29.04,12.39,20324.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64832404,-119.78886324,418.57,,,,,,
9235,5660,41.44,29.31,12.13,20324.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64832368,-119.78886392,418.57,,,,,,
9236,5660,41.44,29.42,12.01,20324.89,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64832352,-119.78886424,418.57,,,,,,
9237,5660,41.44,30.01,11.42,20325.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64832264,-119.78886591,418.58,,,,,,
9238,5660,41.44,30.12,11.32,20325.59,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64832250,-119.78886618,418.58,,,,,,
9239,5660,41.44,30.32,11.11,20325.80,Metal Loss Group,Internal,10,0.025,1.6,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64832218,-119.78886679,418.58,,,,,,
9240,5660,41.44,30.63,10.80,20326.11,Metal Loss,Internal,11,0.028,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64832171,-119.78886770,418.59,,,,,,
9241,5660,41.44,30.99,10.45,20326.46,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64832120,-119.78886867,418.59,,,,,,
9242,5660,41.44,31.16,10.28,20326.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64832097,-119.78886910,418.59,,,,,,
9243,5660,41.44,31.30,10.13,20326.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64832071,-119.78886960,418.60,,,,,,
9244,5660,41.44,31.48,9.96,20326.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64832048,-119.78887003,418.60,,,,,,
9245,5660,41.44,31.78,9.65,20327.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64831999,-119.78887098,418.60,,,,,,
9246,5660,41.44,31.97,9.47,20327.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64831971,-119.78887151,418.60,,,,,,
9247,5660,41.44,32.23,9.21,20327.70,Metal Loss Group,Internal,19,0.048,1.2,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.64831937,-119.78887217,418.61,,,,,,
9248,5660,41.44,32.56,8.88,20328.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64831886,-119.78887313,418.61,,,,,,
9249,5660,41.44,32.74,8.69,20328.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64831863,-119.78887358,418.61,,,,,,
9250,5660,41.44,32.91,8.52,20328.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64831832,-119.78887416,418.62,,,,,,
9251,5660,41.44,33.58,7.85,20329.05,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64831735,-119.78887602,418.62,,,,,,
9252,5660,41.44,33.74,7.70,20329.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64831715,-119.78887640,418.63,,,,,,
9253,5660,41.44,34.13,7.31,20329.60,Metal Loss Group,Internal,10,0.025,1.1,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64831653,-119.78887759,418.63,,,,,,
9254,5660,41.44,34.53,6.90,20330.00,Metal Loss,Internal,16,0.040,0.4,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64831595,-119.78887869,418.64,,,,,,
9255,5660,41.44,35.69,5.74,20331.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64831427,-119.78888190,418.65,,,,,,
9256,5660,41.44,35.95,5.48,20331.42,Metal Loss,Internal,20,0.050,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64831383,-119.78888275,418.65,,,,,,
9257,5660,41.44,36.16,5.27,20331.63,Metal Loss Group,Internal,10,0.025,2.9,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.64831351,-119.78888336,418.66,,,,,,
9258,5660,41.44,36.55,4.89,20332.02,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64831298,-119.78888437,418.66,,,,,,
9259,5660,41.44,37.05,4.38,20332.52,Metal Loss,Internal,13,0.033,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64831227,-119.78888572,418.67,,,,,,
9260,5660,41.44,37.20,4.24,20332.67,Metal Loss Group,Internal,11,0.028,2.3,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.64831199,-119.78888626,418.67,,,,,,
9261,5660,41.44,37.61,3.83,20333.08,Metal Loss,Internal,12,0.030,0.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64831142,-119.78888735,418.67,,,,,,
9262,5660,41.44,38.13,3.31,20333.60,Metal Loss,Internal,20,0.050,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64831063,-119.78888885,418.68,,,,,,
9263,5660,41.44,38.30,3.13,20333.78,Metal Loss,Internal,13,0.033,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64831044,-119.78888923,418.68,,,,,,
9264,5660,41.44,38.43,3.01,20333.90,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64831024,-119.78888960,418.68,,,,,,
9265,5660,41.44,38.55,2.88,20334.02,Metal Loss,Internal,17,0.043,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64830998,-119.78889010,418.69,,,,,,
9266,5660,41.44,40.34,1.09,20335.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64830737,-119.78889508,418.71,,,,,,
9267,5660,41.44,40.63,0.81,20336.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64830694,-119.78889591,418.71,,,,,,
9268,5660,41.44,41.22,0.22,20336.69,Metal Loss,Internal,16,0.040,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64830609,-119.78889753,418.72,,,,,,
9269,5660,41.44,41.34,0.09,20336.81,Metal Loss,Internal,17,0.043,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64830590,-119.78889789,418.72,,,,,,
9270,5670,41.38,41.44,41.38,20336.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:26,,,,35.64830575,-119.78889818,418.72,,,,,,
9271,5670,41.38,0.38,41.01,20337.28,Metal Loss Group,Internal,16,0.040,1.6,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64830521,-119.78889922,418.73,,,,,,
9272,5670,41.38,1.36,40.03,20338.26,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64830373,-119.78890204,418.74,,,,,,
9273,5670,41.38,1.68,39.70,20338.59,Metal Loss,Internal,10,0.025,0.4,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64830325,-119.78890295,418.74,,,,,,
9274,5670,41.38,2.57,38.81,20339.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64830192,-119.78890550,418.75,,,,,,
9275,5670,41.38,3.15,38.24,20340.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64830106,-119.78890715,418.76,,,,,,
