"Item
9276,5670,41.38,3.35,38.04,20340.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64830083,-119.78890758,418.76,,,,,,
9277,5670,41.38,3.99,37.39,20340.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829986,-119.78890943,418.77,,,,,,
9278,5670,41.38,4.22,37.16,20341.13,Metal Loss,Internal,10,0.025,0.7,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64829952,-119.78891009,418.77,,,,,,
9279,5670,41.38,4.66,36.73,20341.56,Metal Loss Group,Internal,14,0.035,1.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64829884,-119.78891139,418.78,,,,,,
9280,5670,41.38,5.52,35.87,20342.42,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64829751,-119.78891393,418.79,,,,,,
9281,5670,41.38,5.84,35.54,20342.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64829703,-119.78891484,418.79,,,,,,
9282,5670,41.38,5.99,35.39,20342.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829684,-119.78891521,418.80,,,,,,
9283,5670,41.38,6.42,34.97,20343.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829618,-119.78891646,418.80,,,,,,
9284,5670,41.38,6.60,34.79,20343.50,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64829596,-119.78891688,418.80,,,,,,
9285,5670,41.38,7.22,34.16,20344.13,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64829500,-119.78891873,418.81,,,,,,
9286,5670,41.38,7.49,33.90,20344.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64829461,-119.78891948,418.82,,,,,,
9287,5670,41.38,7.77,33.61,20344.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829416,-119.78892032,418.82,,,,,,
9288,5670,41.38,7.89,33.49,20344.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829399,-119.78892065,418.82,,,,,,
9289,5670,41.38,8.10,33.28,20345.01,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64829368,-119.78892124,418.82,,,,,,
9290,5670,41.38,8.45,32.94,20345.35,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64829315,-119.78892226,418.83,,,,,,
9291,5670,41.38,9.25,32.13,20346.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64829196,-119.78892452,418.84,,,,,,
9292,5670,41.38,9.40,31.99,20346.30,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64829177,-119.78892489,418.84,,,,,,
9293,5670,41.38,9.51,31.87,20346.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64829160,-119.78892523,418.84,,,,,,
9294,5670,41.38,9.79,31.59,20346.70,Metal Loss Group,Internal,12,0.030,2.0,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64829114,-119.78892609,418.84,,,,,,
9295,5670,41.38,10.18,31.21,20347.08,Metal Loss,Internal,10,0.025,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64829052,-119.78892729,418.84,,,,,,
9296,5670,41.38,10.78,30.61,20347.68,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64828966,-119.78892893,418.85,,,,,,
9297,5670,41.38,10.99,30.39,20347.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64828931,-119.78892960,418.85,,,,,,
9298,5670,41.38,11.37,30.01,20348.28,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64828877,-119.78893063,418.85,,,,,,
9299,5670,41.38,11.68,29.70,20348.59,Metal Loss,Internal,12,0.030,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64828830,-119.78893152,418.85,,,,,,
9300,5670,41.38,11.92,29.47,20348.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64828796,-119.78893217,418.86,,,,,,
9301,5670,41.38,13.28,28.10,20350.19,Metal Loss,Internal,17,0.043,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64828594,-119.78893605,418.86,,,,,,
9302,5670,41.38,13.52,27.87,20350.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64828559,-119.78893671,418.87,,,,,,
9303,5670,41.38,13.82,27.56,20350.73,Metal Loss Group,Internal,11,0.028,2.5,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64828510,-119.78893766,418.87,,,,,,
9304,5670,41.38,14.20,27.18,20351.10,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64828457,-119.78893866,418.87,,,,,,
9305,5670,41.38,14.66,26.72,20351.57,Metal Loss Group,Internal,10,0.025,1.3,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64828389,-119.78893996,418.87,,,,,,
9306,5670,41.38,14.92,26.46,20351.83,Metal Loss,Internal,10,0.025,0.7,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64828346,-119.78894079,418.87,,,,,,
9307,5670,41.38,15.19,26.19,20352.10,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64828309,-119.78894151,418.88,,,,,,
9308,5670,41.38,15.51,25.88,20352.41,Metal Loss,Internal,10,0.025,0.7,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64828259,-119.78894246,418.88,,,,,,
9309,5670,41.38,15.69,25.70,20352.59,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64828230,-119.78894302,418.88,,,,,,
9310,5670,41.38,15.93,25.46,20352.83,Metal Loss,Internal,10,0.025,0.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64828195,-119.78894368,418.88,,,,,,
9311,5670,41.38,16.88,24.51,20353.78,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64828055,-119.78894637,418.89,,,,,,
9312,5670,41.38,18.59,22.80,20355.49,Metal Loss,Internal,16,0.040,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64827802,-119.78895120,418.90,,,,,,
9313,5670,41.38,19.20,22.19,20356.10,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64827717,-119.78895283,418.90,,,,,,
9314,5670,41.38,20.24,21.14,20357.15,Metal Loss,Internal,18,0.045,0.6,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64827557,-119.78895589,418.91,,,,,,
9315,5670,41.38,22.18,19.20,20359.09,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64827270,-119.78896138,418.92,,,,,,
9316,5670,41.38,23.01,18.38,20359.91,Metal Loss,Internal,12,0.030,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64827149,-119.78896369,418.93,,,,,,
9317,5670,41.38,23.51,17.87,20360.42,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64827073,-119.78896515,418.93,,,,,,
9318,5670,41.38,23.65,17.73,20360.56,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64827052,-119.78896555,418.93,,,,,,
9319,5670,41.38,24.06,17.32,20360.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64826989,-119.78896676,418.93,,,,,,
9320,5670,41.38,24.74,16.64,20361.65,Metal Loss Group,Internal,15,0.038,1.5,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.64826895,-119.78896856,418.94,,,,,,
9321,5670,41.38,25.00,16.39,20361.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64826855,-119.78896933,418.94,,,,,,
9322,5670,41.38,25.39,15.99,20362.30,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64826798,-119.78897041,418.94,,,,,,
9323,5670,41.38,25.96,15.43,20362.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64826716,-119.78897198,418.94,,,,,,
9324,5670,41.38,26.61,14.77,20363.52,Metal Loss,Internal,15,0.038,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64826617,-119.78897387,418.95,,,,,,
9325,5670,41.38,27.05,14.33,20363.96,Metal Loss Group,Internal,16,0.040,1.5,1.8,06:20,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64826553,-119.78897510,418.95,,,,,,
9326,5670,41.38,27.76,13.62,20364.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64826451,-119.78897706,418.96,,,,,,
9327,5670,41.38,28.07,13.32,20364.97,Metal Loss,Internal,21,0.053,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64826412,-119.78897780,418.96,,,,,,
9328,5670,41.38,28.08,13.30,20364.99,AGM 7,,,,,,,AGM 7 Sta. 281+95 P/L Marker- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.64826402,-119.78897800,418.96,,,,,,
9329,5670,41.38,28.66,12.73,20365.56,Metal Loss,Internal,14,0.035,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64826317,-119.78897961,418.96,,,,,,
9330,5670,41.38,29.11,12.28,20366.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64826258,-119.78898076,418.96,,,,,,
9331,5670,41.38,29.25,12.13,20366.16,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64826232,-119.78898124,418.96,,,,,,
9332,5670,41.38,29.39,11.99,20366.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64826213,-119.78898161,418.96,,,,,,
9333,5670,41.38,29.85,11.53,20366.75,Metal Loss Group,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64826146,-119.78898291,418.97,,,,,,
9334,5670,41.38,30.93,10.45,20367.84,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64825988,-119.78898594,418.97,,,,,,
9335,5670,41.38,31.34,10.04,20368.24,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64825928,-119.78898709,418.98,,,,,,
9336,5670,41.38,31.45,9.93,20368.36,Metal Loss,Internal,22,0.055,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64825910,-119.78898743,418.98,,,,,,
9337,5670,41.38,31.65,9.73,20368.55,Metal Loss,Internal,18,0.045,0.3,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64825880,-119.78898800,418.98,,,,,,
9338,5670,41.38,32.23,9.16,20369.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64825795,-119.78898964,418.98,,,,,,
9339,5670,41.38,32.48,8.90,20369.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64825759,-119.78899033,418.98,,,,,,
9340,5670,41.38,32.64,8.74,20369.55,Metal Loss Group,Internal,14,0.035,1.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64825738,-119.78899074,418.98,,,,,,
9341,5670,41.38,32.91,8.47,20369.82,Metal Loss Group,Internal,10,0.025,1.5,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64825694,-119.78899158,418.98,,,,,,
9342,5670,41.38,33.40,7.98,20370.31,Metal Loss Group,Internal,15,0.038,1.2,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64825625,-119.78899289,418.99,,,,,,
9343,5670,41.38,33.77,7.62,20370.67,Metal Loss,Internal,15,0.038,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64825573,-119.78899389,418.99,,,,,,
9344,5670,41.38,34.27,7.11,20371.18,Metal Loss,Internal,14,0.035,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64825494,-119.78899542,418.99,,,,,,
9345,5670,41.38,36.21,5.18,20373.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64825217,-119.78900072,419.00,,,,,,
9346,5670,41.38,37.63,3.75,20374.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64825004,-119.78900481,419.01,,,,,,
9347,5680,41.37,41.38,41.37,20378.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:29,,,,35.64824449,-119.78901546,419.03,,,,,,
9348,5680,41.37,1.48,39.89,20379.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64824229,-119.78901969,419.04,,,,,,
9349,5680,41.37,3.26,38.11,20381.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64823965,-119.78902474,419.05,,,,,,
9350,5680,41.37,7.73,33.64,20386.01,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64823309,-119.78903740,419.05,,,,,,
9351,5680,41.37,8.68,32.68,20386.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64823163,-119.78904022,419.05,,,,,,
9352,5680,41.37,8.99,32.38,20387.28,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64823123,-119.78904098,419.05,,,,,,
9353,5680,41.37,9.22,32.15,20387.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64823088,-119.78904166,419.05,,,,,,
9354,5680,41.37,9.50,31.86,20387.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64823043,-119.78904253,419.05,,,,,,
9355,5680,41.37,10.97,30.39,20389.26,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64822825,-119.78904676,419.05,,,,,,
9356,5680,41.37,11.15,30.22,20389.44,Metal Loss Group,Internal,17,0.043,0.8,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64822803,-119.78904717,419.04,,,,,,
9357,5680,41.37,11.42,29.95,20389.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64822760,-119.78904800,419.04,,,,,,
9358,5680,41.37,11.65,29.72,20389.93,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64822728,-119.78904863,419.04,,,,,,
9359,5680,41.37,11.84,29.52,20390.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64822705,-119.78904907,419.04,,,,,,
9360,5680,41.37,12.60,28.77,20390.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64822590,-119.78905129,419.04,,,,,,
9361,5680,41.37,14.30,27.07,20392.59,Metal Loss,Internal,11,0.028,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64822340,-119.78905613,419.04,,,,,,
9362,5680,41.37,14.49,26.87,20392.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64822310,-119.78905671,419.04,,,,,,
9363,5680,41.37,15.27,26.10,20393.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64822194,-119.78905894,419.04,,,,,,
9364,5680,41.37,23.00,18.37,20401.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64821069,-119.78908071,419.02,,,,,,
9365,5680,41.37,25.12,16.25,20403.41,Metal Loss,Internal,21,0.053,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64820754,-119.78908679,419.01,,,,,,
9366,5680,41.37,30.19,11.18,20408.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64820007,-119.78910124,419.00,,,,,,
9367,5680,41.37,33.85,7.51,20412.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64819468,-119.78911166,418.99,,,,,,
9368,5680,41.37,37.38,3.99,20415.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64818953,-119.78912162,418.98,,,,,,
9369,5680,41.37,38.96,2.40,20417.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64818719,-119.78912612,418.98,,,,,,
9370,5680,41.37,39.79,1.57,20418.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64818600,-119.78912842,418.98,,,,,,
9371,5680,41.37,39.94,1.43,20418.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64818580,-119.78912880,418.98,,,,,,
9372,5680,41.37,40.37,1.00,20418.65,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64818516,-119.78913003,418.97,,,,,,
9373,5690,41.45,41.37,41.45,20419.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:35,,,,35.64818368,-119.78913288,418.97,,,,,,
9374,5690,41.45,0.81,40.64,20420.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64818249,-119.78913516,418.97,,,,,,
9375,5690,41.45,1.91,39.53,20421.57,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64818087,-119.78913828,418.96,,,,,,
9376,5690,41.45,2.45,39.00,20422.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64818007,-119.78913983,418.96,,,,,,
9377,5690,41.45,3.75,37.70,20423.40,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64817820,-119.78914342,418.96,,,,,,
9378,5690,41.45,11.87,29.57,20431.52,Metal Loss,Internal,18,0.045,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64816633,-119.78916625,418.93,,,,,,
9379,5690,41.45,14.50,26.95,20434.15,Metal Loss Group,Internal,15,0.038,1.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64816238,-119.78917384,418.92,,,,,,
9380,5690,41.45,24.77,16.68,20444.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64814717,-119.78920310,418.88,,,,,,
9381,5690,41.45,25.72,15.73,20445.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64814574,-119.78920585,418.87,,,,,,
9382,5690,41.45,25.86,15.58,20445.52,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64814553,-119.78920625,418.87,,,,,,
9383,5690,41.45,26.14,15.30,20445.80,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64814518,-119.78920694,418.87,,,,,,
9384,5690,41.45,26.64,14.80,20446.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64814437,-119.78920848,418.87,,,,,,
9385,5690,41.45,27.12,14.32,20446.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64814368,-119.78920979,418.87,,,,,,
9386,5690,41.45,27.82,13.63,20447.47,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64814264,-119.78921178,418.88,,,,,,
9387,5690,41.45,28.04,13.41,20447.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64814234,-119.78921235,418.88,,,,,,
9388,5690,41.45,28.40,13.05,20448.05,Metal Loss Group,Internal,10,0.025,0.6,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64814181,-119.78921335,418.88,,,,,,
9389,5690,41.45,29.13,12.32,20448.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64814066,-119.78921555,418.88,,,,,,
9390,5690,41.45,29.41,12.04,20449.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64814028,-119.78921628,418.88,,,,,,
9391,5690,41.45,29.66,11.79,20449.31,Metal Loss,Internal,15,0.038,0.4,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64813986,-119.78921706,418.88,,,,,,
9392,5690,41.45,29.90,11.54,20449.56,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64813953,-119.78921771,418.88,,,,,,
9393,5690,41.45,30.20,11.24,20449.86,Metal Loss,Internal,18,0.045,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64813912,-119.78921849,418.88,,,,,,
9394,5690,41.45,30.57,10.88,20450.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64813852,-119.78921963,418.89,,,,,,
9395,5690,41.45,30.90,10.55,20450.55,Metal Loss,Internal,22,0.055,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64813803,-119.78922057,418.89,,,,,,
9396,5690,41.45,31.23,10.22,20450.88,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64813753,-119.78922150,418.89,,,,,,
9397,5690,41.45,31.56,9.88,20451.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64813703,-119.78922246,418.89,,,,,,
9398,5690,41.45,32.28,9.16,20451.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64813597,-119.78922449,418.89,,,,,,
9399,5690,41.45,32.67,8.77,20452.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64813544,-119.78922550,418.89,,,,,,
9400,5690,41.45,33.12,8.33,20452.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64813478,-119.78922674,418.89,,,,,,
9401,5690,41.45,33.24,8.21,20452.89,Metal Loss Group,Internal,10,0.025,1.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64813462,-119.78922706,418.89,,,,,,
9402,5690,41.45,33.57,7.87,20453.23,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64813410,-119.78922804,418.90,,,,,,
9403,5690,41.45,33.94,7.50,20453.60,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64813351,-119.78922917,418.90,,,,,,
9404,5690,41.45,34.06,7.38,20453.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64813334,-119.78922950,418.90,,,,,,
9405,5690,41.45,34.50,6.95,20454.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64813272,-119.78923068,418.90,,,,,,
9406,5690,41.45,34.84,6.60,20454.50,Metal Loss Group,Internal,15,0.038,1.4,1.4,06:31,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64813216,-119.78923175,418.90,,,,,,
9407,5690,41.45,35.36,6.08,20455.02,Metal Loss Group,Internal,15,0.038,0.6,1.6,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64813145,-119.78923309,418.90,,,,,,
9408,5690,41.45,35.60,5.84,20455.26,Metal Loss,Internal,10,0.025,0.4,0.8,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64813110,-119.78923377,418.90,,,,,,
9409,5690,41.45,35.82,5.62,20455.48,Metal Loss Group,Internal,16,0.040,0.5,2.1,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64813075,-119.78923443,418.90,,,,,,
9410,5690,41.45,36.36,5.08,20456.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64812994,-119.78923597,418.90,,,,,,
9411,5690,41.45,36.51,4.93,20456.17,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64812974,-119.78923636,418.90,,,,,,
9412,5690,41.45,36.84,4.61,20456.49,Metal Loss,Internal,13,0.033,0.4,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64812925,-119.78923729,418.91,,,,,,
9413,5690,41.45,37.09,4.35,20456.75,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64812889,-119.78923798,418.91,,,,,,
9414,5690,41.45,37.51,3.94,20457.16,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64812823,-119.78923923,418.91,,,,,,
9415,5690,41.45,37.67,3.77,20457.33,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64812797,-119.78923974,418.91,,,,,,
9416,5690,41.45,37.85,3.59,20457.51,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64812772,-119.78924020,418.91,,,,,,
9417,5690,41.45,38.06,3.39,20457.71,Metal Loss Group,Internal,17,0.043,0.4,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64812743,-119.78924075,418.91,,,,,,
9418,5690,41.45,38.25,3.20,20457.90,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64812713,-119.78924132,418.91,,,,,,
9419,5690,41.45,38.39,3.05,20458.05,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64812694,-119.78924170,418.91,,,,,,
9420,5690,41.45,38.53,2.92,20458.18,Metal Loss Group,Internal,10,0.025,0.5,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64812676,-119.78924203,418.91,,,,,,
9421,5690,41.45,38.75,2.69,20458.41,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64812640,-119.78924271,418.91,,,,,,
9422,5690,41.45,39.15,2.30,20458.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64812579,-119.78924389,418.91,,,,,,
9423,5690,41.45,41.09,0.35,20460.75,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64812292,-119.78924935,418.92,,,,,,
9424,5700,41.40,41.45,41.40,20461.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:00,,,,35.64812242,-119.78925030,418.92,,,,,,
9425,5700,41.40,0.11,41.29,20461.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64812226,-119.78925062,418.92,,,,,,
9426,5700,41.40,0.23,41.17,20461.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64812207,-119.78925096,418.92,,,,,,
9427,5700,41.40,0.44,40.96,20461.54,Metal Loss,Internal,10,0.025,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64812174,-119.78925160,418.92,,,,,,
9428,5700,41.40,0.89,40.51,20461.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64812109,-119.78925285,418.92,,,,,,
9429,5700,41.40,1.47,39.93,20462.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64812024,-119.78925446,418.93,,,,,,
9430,5700,41.40,2.84,38.55,20463.94,Metal Loss,Internal,10,0.025,0.4,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64811820,-119.78925834,418.93,,,,,,
9431,5700,41.40,7.51,33.89,20468.61,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64811130,-119.78927159,418.97,,,,,,
9432,5700,41.40,8.24,33.16,20469.34,Metal Loss,Internal,13,0.033,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64811021,-119.78927369,418.98,,,,,,
9433,5700,41.40,8.70,32.70,20469.80,Metal Loss,Internal,10,0.025,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64810951,-119.78927503,418.98,,,,,,
9434,5700,41.40,9.39,32.00,20470.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64810852,-119.78927694,418.99,,,,,,
9435,5700,41.40,9.77,31.63,20470.87,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64810799,-119.78927795,418.99,,,,,,
9436,5700,41.40,10.21,31.19,20471.31,Metal Loss,Internal,18,0.045,0.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64810732,-119.78927924,419.00,,,,,,
9437,5700,41.40,10.34,31.06,20471.44,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64810714,-119.78927960,419.00,,,,,,
9438,5700,41.40,11.02,30.38,20472.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64810616,-119.78928149,419.01,,,,,,
9439,5700,41.40,11.92,29.48,20473.02,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64810481,-119.78928408,419.02,,,,,,
9440,5700,41.40,13.29,28.11,20474.38,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64810279,-119.78928796,419.03,,,,,,
9441,5700,41.40,14.46,26.94,20475.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64810111,-119.78929120,419.04,,,,,,
9442,5700,41.40,16.64,24.76,20477.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64809782,-119.78929753,419.07,,,,,,
9443,5700,41.40,16.82,24.58,20477.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809759,-119.78929797,419.07,,,,,,
9444,5700,41.40,17.11,24.29,20478.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64809713,-119.78929886,419.07,,,,,,
9445,5700,41.40,17.50,23.90,20478.59,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64809658,-119.78929992,419.08,,,,,,
9446,5700,41.40,17.78,23.62,20478.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809613,-119.78930078,419.08,,,,,,
9447,5700,41.40,18.11,23.28,20479.21,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809564,-119.78930173,419.08,,,,,,
9448,5700,41.40,18.34,23.05,20479.44,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809532,-119.78930234,419.09,,,,,,
9449,5700,41.40,18.64,22.75,20479.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64809493,-119.78930310,419.09,,,,,,
9450,5700,41.40,19.05,22.35,20480.15,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809427,-119.78930437,419.09,,,,,,
9451,5700,41.40,19.38,22.02,20480.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64809379,-119.78930528,419.10,,,,,,
9452,5700,41.40,19.63,21.77,20480.72,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64809344,-119.78930596,419.10,,,,,,
9453,5700,41.40,20.20,21.20,20481.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64809260,-119.78930758,419.11,,,,,,
9454,5700,41.40,20.58,20.81,20481.68,Metal Loss Group,Internal,10,0.025,1.6,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64809205,-119.78930864,419.11,,,,,,
9455,5700,41.40,20.84,20.55,20481.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64809163,-119.78930944,419.11,,,,,,
9456,5700,41.40,21.03,20.36,20482.13,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64809140,-119.78930989,419.12,,,,,,
9457,5700,41.40,21.48,19.92,20482.58,Metal Loss Group,Internal,13,0.033,1.1,1.1,06:13,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64809075,-119.78931114,419.12,,,,,,
9458,5700,41.40,21.96,19.44,20483.06,Metal Loss,Internal,13,0.033,0.6,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64809005,-119.78931249,419.13,,,,,,
9459,5700,41.40,22.14,19.26,20483.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64808975,-119.78931307,419.13,,,,,,
9460,5700,41.40,22.25,19.14,20483.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808958,-119.78931339,419.13,,,,,,
9461,5700,41.40,22.53,18.87,20483.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808921,-119.78931411,419.13,,,,,,
9462,5700,41.40,22.77,18.62,20483.87,Metal Loss,Internal,10,0.025,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64808880,-119.78931490,419.13,,,,,,
9463,5700,41.40,23.21,18.19,20484.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64808820,-119.78931604,419.14,,,,,,
9464,5700,41.40,23.65,17.75,20484.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808756,-119.78931728,419.14,,,,,,
9465,5700,41.40,23.83,17.57,20484.92,Metal Loss Group,Internal,12,0.030,0.9,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.64808726,-119.78931785,419.15,,,,,,
9466,5700,41.40,24.08,17.32,20485.18,Metal Loss Group,Internal,10,0.025,2.3,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64808690,-119.78931855,419.15,,,,,,
9467,5700,41.40,24.43,16.97,20485.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808639,-119.78931953,419.15,,,,,,
9468,5700,41.40,24.64,16.76,20485.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808607,-119.78932015,419.15,,,,,,
9469,5700,41.40,24.85,16.54,20485.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64808576,-119.78932074,419.16,,,,,,
9470,5700,41.40,25.04,16.36,20486.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64808554,-119.78932118,419.16,,,,,,
9471,5700,41.40,25.50,15.89,20486.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64808486,-119.78932247,419.16,,,,,,
9472,5700,41.40,25.78,15.61,20486.88,Metal Loss,Internal,14,0.035,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64808438,-119.78932340,419.17,,,,,,
9473,5700,41.40,26.00,15.40,20487.10,Metal Loss,Internal,12,0.030,0.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64808407,-119.78932400,419.17,,,,,,
9474,5700,41.40,26.60,14.80,20487.70,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64808322,-119.78932564,419.18,,,,,,
9475,5700,41.40,26.76,14.64,20487.86,Metal Loss Group,Internal,12,0.030,0.4,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64808301,-119.78932603,419.18,,,,,,
9476,5700,41.40,27.24,14.15,20488.34,Metal Loss,Internal,15,0.038,0.5,1.0,06:46,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64808223,-119.78932754,419.18,,,,,,
9477,5700,41.40,27.96,13.44,20489.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64808121,-119.78932949,419.19,,,,,,
9478,5700,41.40,28.11,13.28,20489.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64808101,-119.78932989,419.19,,,,,,
9479,5700,41.40,28.45,12.94,20489.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64808049,-119.78933088,419.20,,,,,,
9480,5700,41.40,29.80,11.60,20490.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64807852,-119.78933467,419.21,,,,,,
9481,5700,41.40,30.13,11.27,20491.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64807800,-119.78933569,419.21,,,,,,
9482,5700,41.40,30.87,10.52,20491.97,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64807690,-119.78933779,419.22,,,,,,
9483,5700,41.40,31.35,10.04,20492.45,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64807622,-119.78933910,419.23,,,,,,
9484,5700,41.40,31.64,9.76,20492.74,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64807574,-119.78934003,419.23,,,,,,
9485,5700,41.40,31.82,9.57,20492.92,Metal Loss Group,Internal,13,0.033,0.4,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64807553,-119.78934044,419.23,,,,,,
9486,5700,41.40,32.28,9.12,20493.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64807486,-119.78934173,419.24,,,,,,
9487,5700,41.40,33.48,7.92,20494.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64807305,-119.78934521,419.25,,,,,,
9488,5700,41.40,33.72,7.68,20494.82,Metal Loss,Internal,19,0.048,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64807272,-119.78934585,419.25,,,,,,
9489,5700,41.40,35.13,6.27,20496.23,Metal Loss,Internal,12,0.030,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64807068,-119.78934982,419.26,,,,,,
9490,5700,41.40,35.73,5.66,20496.83,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64806980,-119.78935153,419.26,,,,,,
9491,5700,41.40,36.34,5.06,20497.44,Metal Loss,Internal,15,0.038,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64806889,-119.78935330,419.27,,,,,,
9492,5700,41.40,36.84,4.56,20497.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64806818,-119.78935467,419.27,,,,,,
9493,5700,41.40,37.11,4.28,20498.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64806774,-119.78935553,419.27,,,,,,
9494,5700,41.40,37.54,3.86,20498.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64806718,-119.78935663,419.28,,,,,,
9495,5700,41.40,38.00,3.39,20499.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64806650,-119.78935795,419.28,,,,,,
9496,5700,41.40,38.88,2.52,20499.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64806521,-119.78936045,419.29,,,,,,
9497,5700,41.40,39.21,2.18,20500.31,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64806472,-119.78936139,419.29,,,,,,
9498,5700,41.40,39.54,1.85,20500.64,Metal Loss,Internal,13,0.033,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64806423,-119.78936235,419.29,,,,,,
9499,5700,41.40,39.75,1.64,20500.85,Metal Loss Group,Internal,11,0.028,1.2,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64806391,-119.78936297,419.29,,,,,,
9500,5700,41.40,40.23,1.16,20501.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64806321,-119.78936434,419.29,,,,,,
9501,5700,41.40,40.70,0.70,20501.80,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64806254,-119.78936563,419.30,,,,,,
9502,5700,41.40,41.11,0.28,20502.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64806200,-119.78936669,419.30,,,,,,
9503,5710,41.40,41.40,41.40,20502.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:27,,,,35.64806153,-119.78936759,419.30,,,,,,
9504,5710,41.40,0.10,41.29,20502.60,Metal Loss Group,Internal,16,0.040,1.0,1.7,06:14,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64806138,-119.78936789,419.30,,,,,,
9505,5710,41.40,0.39,41.01,20502.88,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64806100,-119.78936864,419.30,,,,,,
9506,5710,41.40,0.58,40.82,20503.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64806070,-119.78936922,419.31,,,,,,
9507,5710,41.40,1.52,39.88,20504.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64805934,-119.78937185,419.31,,,,,,
9508,5710,41.40,3.08,38.32,20505.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64805705,-119.78937631,419.32,,,,,,
9509,5710,41.40,3.61,37.79,20506.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64805626,-119.78937785,419.33,,,,,,
9510,5710,41.40,4.50,36.89,20507.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64805493,-119.78938042,419.33,,,,,,
9511,5710,41.40,4.79,36.61,20507.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64805455,-119.78938116,419.33,,,,,,
9512,5710,41.40,5.38,36.01,20507.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64805369,-119.78938283,419.34,,,,,,
9513,5710,41.40,7.09,34.30,20509.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64805121,-119.78938764,419.35,,,,,,
9514,5710,41.40,7.84,33.56,20510.33,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64805007,-119.78938986,419.35,,,,,,
9515,5710,41.40,8.90,32.50,20511.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64804853,-119.78939287,419.36,,,,,,
9516,5710,41.40,9.05,32.34,20511.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64804827,-119.78939337,419.36,,,,,,
9517,5710,41.40,9.49,31.91,20511.98,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64804771,-119.78939446,419.36,,,,,,
9518,5710,41.40,10.00,31.40,20512.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64804692,-119.78939599,419.37,,,,,,
9519,5710,41.40,11.59,29.81,20514.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64804456,-119.78940057,419.38,,,,,,
9520,5710,41.40,12.63,28.76,20515.13,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64804307,-119.78940348,419.39,,,,,,
9521,5710,41.40,13.87,27.53,20516.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64804125,-119.78940701,419.39,,,,,,
9522,5710,41.40,15.35,26.05,20517.84,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64803908,-119.78941123,419.40,,,,,,
9523,5710,41.40,15.83,25.56,20518.33,Metal Loss Group,Internal,17,0.043,1.2,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64803829,-119.78941276,419.41,,,,,,
9524,5710,41.40,16.16,25.24,20518.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64803788,-119.78941356,419.41,,,,,,
9525,5710,41.40,16.93,24.47,20519.42,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64803673,-119.78941580,419.41,,,,,,
9526,5710,41.40,17.29,24.10,20519.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64803622,-119.78941679,419.42,,,,,,
9527,5710,41.40,18.15,23.24,20520.65,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64803494,-119.78941927,419.42,,,,,,
9528,5710,41.40,18.84,22.55,20521.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64803393,-119.78942123,419.43,,,,,,
9529,5710,41.40,19.10,22.30,20521.59,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64803358,-119.78942191,419.43,,,,,,
9530,5710,41.40,19.80,21.59,20522.30,Metal Loss,Internal,22,0.055,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64803254,-119.78942393,419.43,,,,,,
9531,5710,41.40,20.14,21.25,20522.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64803207,-119.78942485,419.43,,,,,,
9532,5710,41.40,20.79,20.61,20523.28,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64803109,-119.78942675,419.44,,,,,,
9533,5710,41.40,22.40,18.99,20524.90,Metal Loss,Internal,16,0.040,0.5,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64802873,-119.78943134,419.45,,,,,,
9534,5710,41.40,22.73,18.67,20525.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64802824,-119.78943229,419.45,,,,,,
9535,5710,41.40,23.22,18.18,20525.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64802749,-119.78943376,419.46,,,,,,
9536,5710,41.40,23.37,18.03,20525.86,Metal Loss Group,Internal,11,0.028,1.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64802730,-119.78943412,419.46,,,,,,
9537,5710,41.40,23.90,17.50,20526.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64802655,-119.78943557,419.46,,,,,,
9538,5710,41.40,24.23,17.17,20526.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64802607,-119.78943651,419.46,,,,,,
9539,5710,41.40,24.57,16.82,20527.07,Metal Loss,Internal,14,0.035,0.6,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64802556,-119.78943750,419.46,,,,,,
9540,5710,41.40,24.91,16.48,20527.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64802507,-119.78943844,419.47,,,,,,
9541,5710,41.40,25.99,15.40,20528.49,Metal Loss,Internal,12,0.030,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64802347,-119.78944157,419.48,,,,,,
9542,5710,41.40,26.50,14.90,20528.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64802277,-119.78944293,419.48,,,,,,
9543,5710,41.40,26.90,14.50,20529.40,Metal Loss Group,Internal,10,0.025,2.7,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64802213,-119.78944417,419.49,,,,,,
9544,5710,41.40,28.74,12.66,20531.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801946,-119.78944935,419.51,,,,,,
9545,5710,41.40,28.95,12.44,20531.45,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801915,-119.78944995,419.51,,,,,,
9546,5710,41.40,29.65,11.75,20532.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801815,-119.78945190,419.52,,,,,,
9547,5710,41.40,30.03,11.36,20532.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801760,-119.78945297,419.52,,,,,,
9548,5710,41.40,30.28,11.12,20532.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801727,-119.78945361,419.52,,,,,,
9549,5710,41.40,30.65,10.74,20533.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64801668,-119.78945476,419.53,,,,,,
9550,5710,41.40,30.91,10.49,20533.40,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801633,-119.78945544,419.53,,,,,,
9551,5710,41.40,31.88,9.52,20534.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801493,-119.78945816,419.54,,,,,,
9552,5710,41.40,32.34,9.05,20534.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64801427,-119.78945944,419.55,,,,,,
9553,5710,41.40,32.92,8.48,20535.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801336,-119.78946122,419.55,,,,,,
9554,5710,41.40,33.11,8.28,20535.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801312,-119.78946167,419.55,,,,,,
9555,5710,41.40,33.26,8.14,20535.75,Metal Loss Group,Internal,11,0.028,1.5,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64801286,-119.78946218,419.56,,,,,,
9556,5710,41.40,33.47,7.93,20535.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801262,-119.78946264,419.56,,,,,,
9557,5710,41.40,34.05,7.35,20536.54,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64801179,-119.78946426,419.56,,,,,,
9558,5710,41.40,34.23,7.17,20536.72,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64801149,-119.78946485,419.57,,,,,,
9559,5710,41.40,34.89,6.51,20537.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801052,-119.78946673,419.57,,,,,,
9560,5710,41.40,35.12,6.27,20537.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64801018,-119.78946739,419.57,,,,,,
9561,5710,41.40,35.90,5.50,20538.40,Metal Loss Group,Internal,11,0.028,2.0,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.64800902,-119.78946964,419.58,,,,,,
9562,5710,41.40,36.68,4.72,20539.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64800793,-119.78947177,419.59,,,,,,
9563,5710,41.40,36.89,4.50,20539.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64800763,-119.78947234,419.59,,,,,,
9564,5710,41.40,37.56,3.84,20540.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64800662,-119.78947430,419.60,,,,,,
9565,5710,41.40,37.84,3.55,20540.34,Metal Loss,Internal,11,0.028,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64800619,-119.78947515,419.60,,,,,,
9566,5710,41.40,38.49,2.91,20540.98,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64800521,-119.78947704,419.61,,,,,,
9567,5710,41.40,39.08,2.32,20541.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64800436,-119.78947870,419.62,,,,,,
9568,5710,41.40,39.49,1.90,20541.99,Metal Loss,Internal,10,0.025,0.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64800379,-119.78947981,419.62,,,,,,
9569,5710,41.40,40.26,1.13,20542.76,Metal Loss,Internal,18,0.045,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64800264,-119.78948205,419.63,,,,,,
9570,5710,41.40,40.38,1.02,20542.87,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64800248,-119.78948235,419.63,,,,,,
9571,5710,41.40,40.71,0.69,20543.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64800200,-119.78948329,419.63,,,,,,
