"Item
9572,5710,41.40,41.07,0.33,20543.56,Metal Loss,Internal,18,0.045,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64800145,-119.78948435,419.64,,,,,,
9573,5710,41.40,41.23,0.17,20543.72,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64800121,-119.78948481,419.64,,,,,,
9574,5720,41.13,41.40,41.13,20543.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,05:40,,,,35.64800098,-119.78948527,419.64,,,,,,
9575,5720,41.13,0.23,40.90,20544.12,Metal Loss Group,Internal,11,0.028,1.0,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64800063,-119.78948594,419.64,,,,,,
9576,5720,41.13,0.42,40.70,20544.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64800035,-119.78948649,419.65,,,,,,
9577,5720,41.13,0.64,40.49,20544.53,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64800004,-119.78948710,419.65,,,,,,
9578,5720,41.13,0.86,40.27,20544.75,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64799971,-119.78948774,419.65,,,,,,
9579,5720,41.13,1.37,39.76,20545.26,Metal Loss,Internal,11,0.028,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64799898,-119.78948915,419.66,,,,,,
9580,5720,41.13,1.63,39.50,20545.52,Metal Loss Group,Internal,10,0.025,2.5,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.688,2093,2908,35.64799856,-119.78948997,419.66,,,,,,
9581,5720,41.13,1.99,39.14,20545.88,Metal Loss Group,Internal,10,0.025,1.6,1.3,06:17,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64799805,-119.78949096,419.66,,,,,,
9582,5720,41.13,3.17,37.96,20547.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64799633,-119.78949430,419.68,,,,,,
9583,5720,41.13,3.39,37.74,20547.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64799601,-119.78949492,419.68,,,,,,
9584,5720,41.13,3.65,37.48,20547.54,Metal Loss,Internal,12,0.030,0.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64799566,-119.78949561,419.68,,,,,,
9585,5720,41.13,3.90,37.23,20547.79,Metal Loss,Internal,16,0.040,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64799524,-119.78949641,419.68,,,,,,
9586,5720,41.13,4.83,36.30,20548.72,Metal Loss Group,Internal,10,0.025,1.0,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64799389,-119.78949904,419.69,,,,,,
9587,5720,41.13,5.24,35.89,20549.13,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64799331,-119.78950016,419.70,,,,,,
9588,5720,41.13,5.66,35.47,20549.54,Metal Loss,Internal,10,0.025,0.7,1.2,06:13,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64799267,-119.78950141,419.70,,,,,,
9589,5720,41.13,6.06,35.07,20549.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64799207,-119.78950258,419.71,,,,,,
9590,5720,41.13,6.52,34.61,20550.41,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64799140,-119.78950388,419.71,,,,,,
9591,5720,41.13,7.13,34.00,20551.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64799053,-119.78950557,419.72,,,,,,
9592,5720,41.13,8.07,33.06,20551.96,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64798917,-119.78950823,419.73,,,,,,
9593,5720,41.13,9.25,31.88,20553.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64798742,-119.78951162,419.74,,,,,,
9594,5720,41.13,9.87,31.26,20553.75,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64798652,-119.78951337,419.75,,,,,,
9595,5720,41.13,10.02,31.11,20553.91,Metal Loss,Internal,10,0.025,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64798627,-119.78951386,419.75,,,,,,
9596,5720,41.13,10.37,30.76,20554.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64798575,-119.78951485,419.75,,,,,,
9597,5720,41.13,10.66,30.47,20554.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64798537,-119.78951560,419.75,,,,,,
9598,5720,41.13,10.96,30.16,20554.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64798491,-119.78951650,419.76,,,,,,
9599,5720,41.13,11.17,29.96,20555.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64798458,-119.78951715,419.76,,,,,,
9600,5720,41.13,11.63,29.50,20555.52,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64798390,-119.78951845,419.77,,,,,,
9601,5720,41.13,13.70,27.43,20557.59,Metal Loss,Internal,17,0.043,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64798088,-119.78952434,419.79,,,,,,
9602,5720,41.13,13.86,27.27,20557.75,Metal Loss,Internal,10,0.025,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64798060,-119.78952488,419.79,,,,,,
9603,5720,41.13,14.07,27.06,20557.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64798028,-119.78952549,419.79,,,,,,
9604,5720,41.13,15.44,25.69,20559.33,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64797829,-119.78952937,419.81,,,,,,
9605,5720,41.13,15.70,25.43,20559.59,Metal Loss,Internal,19,0.048,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64797793,-119.78953006,419.81,,,,,,
9606,5720,41.13,15.88,25.24,20559.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64797769,-119.78953053,419.81,,,,,,
9607,5720,41.13,17.34,23.79,20561.23,Metal Loss,Internal,13,0.033,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64797556,-119.78953466,419.82,,,,,,
9608,5720,41.13,17.48,23.65,20561.37,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64797538,-119.78953501,419.82,,,,,,
9609,5720,41.13,18.02,23.11,20561.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64797456,-119.78953660,419.82,,,,,,
9610,5720,41.13,18.25,22.88,20562.14,Metal Loss Group,Internal,10,0.025,0.9,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64797424,-119.78953723,419.82,,,,,,
9611,5720,41.13,18.59,22.53,20562.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64797372,-119.78953822,419.82,,,,,,
9612,5720,41.13,19.11,22.02,20563.00,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64797295,-119.78953973,419.82,,,,,,
9613,5720,41.13,19.23,21.90,20563.12,Metal Loss,Internal,10,0.025,0.7,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64797278,-119.78954005,419.83,,,,,,
9614,5720,41.13,19.49,21.64,20563.38,Metal Loss Group,Internal,12,0.030,1.6,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64797242,-119.78954075,419.83,,,,,,
9615,5720,41.13,20.38,20.75,20564.27,Metal Loss Group,Internal,14,0.035,0.7,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.64797111,-119.78954329,419.83,,,,,,
9616,5720,41.13,20.61,20.52,20564.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64797078,-119.78954394,419.83,,,,,,
9617,5720,41.13,20.91,20.22,20564.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64797039,-119.78954470,419.83,,,,,,
9618,5720,41.13,21.20,19.93,20565.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64796991,-119.78954562,419.83,,,,,,
9619,5720,41.13,21.59,19.54,20565.48,Metal Loss Group,Internal,10,0.025,1.4,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64796937,-119.78954667,419.83,,,,,,
9620,5720,41.13,21.95,19.18,20565.84,Metal Loss,Internal,12,0.030,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64796886,-119.78954767,419.84,,,,,,
9621,5720,41.13,22.24,18.89,20566.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64796840,-119.78954855,419.84,,,,,,
9622,5720,41.13,22.43,18.70,20566.32,Metal Loss,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64796811,-119.78954913,419.84,,,,,,
9623,5720,41.13,23.25,17.88,20567.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64796694,-119.78955140,419.84,,,,,,
9624,5720,41.13,23.42,17.70,20567.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64796671,-119.78955184,419.84,,,,,,
9625,5720,41.13,24.28,16.85,20568.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64796542,-119.78955434,419.84,,,,,,
9626,5720,41.13,24.48,16.65,20568.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64796511,-119.78955494,419.85,,,,,,
9627,5720,41.13,24.77,16.35,20568.66,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64796474,-119.78955567,419.85,,,,,,
9628,5720,41.13,25.33,15.80,20569.22,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64796390,-119.78955729,419.85,,,,,,
9629,5720,41.13,25.63,15.50,20569.52,Metal Loss Group,Internal,16,0.040,1.2,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64796342,-119.78955822,419.85,,,,,,
9630,5720,41.13,28.98,12.15,20572.87,Metal Loss,Internal,13,0.033,0.6,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64795856,-119.78956766,419.86,,,,,,
9631,5720,41.13,29.45,11.68,20573.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795789,-119.78956896,419.86,,,,,,
9632,5720,41.13,29.91,11.22,20573.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64795719,-119.78957031,419.87,,,,,,
9633,5720,41.13,30.16,10.97,20574.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795679,-119.78957110,419.87,,,,,,
9634,5720,41.13,30.65,10.48,20574.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795610,-119.78957243,419.87,,,,,,
9635,5720,41.13,30.92,10.20,20574.81,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64795572,-119.78957317,419.87,,,,,,
9636,5720,41.13,32.09,9.04,20575.98,Metal Loss,Internal,10,0.025,0.6,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64795404,-119.78957643,419.87,,,,,,
9637,5720,41.13,32.36,8.77,20576.25,Metal Loss Group,Internal,18,0.045,1.6,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.64795361,-119.78957727,419.88,,,,,,
9638,5720,41.13,33.22,7.91,20577.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795238,-119.78957966,419.88,,,,,,
9639,5720,41.13,33.81,7.31,20577.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795145,-119.78958145,419.88,,,,,,
9640,5720,41.13,34.01,7.12,20577.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795120,-119.78958195,419.88,,,,,,
9641,5720,41.13,34.13,7.00,20578.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64795102,-119.78958229,419.88,,,,,,
9642,5720,41.13,34.31,6.82,20578.20,Metal Loss Group,Internal,10,0.025,1.0,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64795074,-119.78958282,419.88,,,,,,
9643,5720,41.13,34.96,6.17,20578.85,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64794978,-119.78958469,419.89,,,,,,
9644,5720,41.13,35.35,5.78,20579.24,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64794924,-119.78958574,419.89,,,,,,
9645,5720,41.13,35.48,5.65,20579.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64794905,-119.78958612,419.89,,,,,,
9646,5720,41.13,35.91,5.22,20579.80,Metal Loss,Internal,11,0.028,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64794840,-119.78958737,419.89,,,,,,
9647,5720,41.13,36.20,4.93,20580.09,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64794802,-119.78958811,419.89,,,,,,
9648,5720,41.13,36.65,4.48,20580.54,Metal Loss Group,Internal,11,0.028,1.6,1.0,06:13,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64794733,-119.78958945,419.89,,,,,,
9649,5720,41.13,37.41,3.71,20581.30,Metal Loss Group,Internal,14,0.035,1.1,1.2,06:33,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64794621,-119.78959163,419.90,,,,,,
9650,5730,41.41,41.13,41.41,20585.02,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:00,,,,35.64794072,-119.78960225,419.90,,,,,,
9651,5730,41.41,3.07,38.34,20588.09,Metal Loss,Internal,14,0.035,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64793620,-119.78961097,419.89,,,,,,
9652,5730,41.41,12.27,29.14,20597.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64792260,-119.78963720,419.86,,,,,,
9653,5730,41.41,13.26,28.15,20598.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64792120,-119.78963990,419.86,,,,,,
9654,5730,41.41,13.40,28.02,20598.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64792095,-119.78964038,419.86,,,,,,
9655,5730,41.41,15.54,25.87,20600.56,Metal Loss,Internal,20,0.050,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64791778,-119.78964650,419.85,,,,,,
9656,5730,41.41,15.93,25.48,20600.95,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64791723,-119.78964755,419.85,,,,,,
9657,5730,41.41,16.63,24.78,20601.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64791622,-119.78964950,419.85,,,,,,
9658,5730,41.41,16.75,24.66,20601.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64791605,-119.78964984,419.85,,,,,,
9659,5730,41.41,29.20,12.21,20614.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64789771,-119.78968506,419.86,,,,,,
9660,5730,41.41,29.74,11.67,20614.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64789695,-119.78968651,419.86,,,,,,
9661,5730,41.41,30.81,10.60,20615.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64789533,-119.78968961,419.87,,,,,,
9662,5730,41.41,30.97,10.45,20615.99,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64789510,-119.78969004,419.87,,,,,,
9663,5730,41.41,31.14,10.27,20616.16,Metal Loss Group,Internal,10,0.025,0.8,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64789483,-119.78969056,419.87,,,,,,
9664,5730,41.41,32.03,9.38,20617.05,Metal Loss,Internal,10,0.025,0.4,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64789356,-119.78969298,419.87,,,,,,
9665,5730,41.41,32.60,8.81,20617.62,Metal Loss,Internal,16,0.040,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64789263,-119.78969475,419.88,,,,,,
9666,5730,41.41,33.01,8.40,20618.03,Metal Loss Group,Internal,10,0.025,0.6,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64789207,-119.78969582,419.88,,,,,,
9667,5730,41.41,33.47,7.94,20618.49,Metal Loss Group,Internal,10,0.025,1.2,2.3,05:58,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64789141,-119.78969709,419.88,,,,,,
9668,5730,41.41,33.71,7.71,20618.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64789105,-119.78969776,419.88,,,,,,
9669,5730,41.41,33.99,7.42,20619.01,Metal Loss,Internal,12,0.030,0.4,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64789060,-119.78969864,419.89,,,,,,
9670,5730,41.41,34.79,6.63,20619.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64788943,-119.78970086,419.89,,,,,,
9671,5730,41.41,36.61,4.81,20621.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64788674,-119.78970601,419.90,,,,,,
9672,5730,41.41,36.94,4.47,20621.96,Metal Loss,Internal,10,0.025,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64788623,-119.78970696,419.90,,,,,,
9673,5730,41.41,37.88,3.54,20622.90,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64788487,-119.78970957,419.91,,,,,,
9674,5730,41.41,39.04,2.37,20624.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64788316,-119.78971284,419.91,,,,,,
9675,5730,41.41,39.29,2.12,20624.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64788279,-119.78971354,419.92,,,,,,
9676,5740,41.38,41.41,41.38,20626.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:30,,,,35.64787961,-119.78971960,419.93,,,,,,
9677,5740,41.38,0.88,40.50,20627.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64787828,-119.78972215,419.93,,,,,,
9678,5740,41.38,1.23,40.15,20627.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64787777,-119.78972312,419.94,,,,,,
9679,5740,41.38,2.45,38.93,20628.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64787593,-119.78972663,419.94,,,,,,
9680,5740,41.38,4.77,36.61,20631.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64787254,-119.78973310,419.96,,,,,,
9681,5740,41.38,5.81,35.57,20632.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64787100,-119.78973603,419.96,,,,,,
9682,5740,41.38,7.10,34.29,20633.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64786910,-119.78973964,419.98,,,,,,
9683,5740,41.38,8.69,32.70,20635.12,Metal Loss,Internal,14,0.035,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64786675,-119.78974410,419.99,,,,,,
9684,5740,41.38,8.88,32.50,20635.31,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64786644,-119.78974469,419.99,,,,,,
9685,5740,41.38,9.12,32.26,20635.55,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64786609,-119.78974536,419.99,,,,,,
9686,5740,41.38,9.26,32.13,20635.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64786591,-119.78974570,419.99,,,,,,
9687,5740,41.38,9.44,31.94,20635.87,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64786560,-119.78974629,419.99,,,,,,
9688,5740,41.38,9.75,31.63,20636.18,Metal Loss,Internal,16,0.040,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64786518,-119.78974708,420.00,,,,,,
9689,5740,41.38,10.04,31.34,20636.47,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64786473,-119.78974793,420.00,,,,,,
9690,5740,41.38,10.47,30.92,20636.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64786415,-119.78974904,420.00,,,,,,
9691,5740,41.38,10.78,30.61,20637.21,Metal Loss Group,Internal,18,0.045,1.1,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2114,2937,35.64786367,-119.78974995,420.01,,,,,,
9692,5740,41.38,10.99,30.39,20637.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64786335,-119.78975055,420.01,,,,,,
9693,5740,41.38,11.13,30.26,20637.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64786316,-119.78975093,420.01,,,,,,
9694,5740,41.38,11.50,29.88,20637.93,Metal Loss,Internal,10,0.025,0.6,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64786262,-119.78975195,420.01,,,,,,
9695,5740,41.38,11.85,29.53,20638.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64786211,-119.78975291,420.01,,,,,,
9696,5740,41.38,12.08,29.30,20638.51,Metal Loss,Internal,19,0.048,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64786170,-119.78975369,420.02,,,,,,
9697,5740,41.38,12.19,29.19,20638.62,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64786153,-119.78975402,420.02,,,,,,
9698,5740,41.38,12.59,28.79,20639.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64786096,-119.78975510,420.02,,,,,,
9699,5740,41.38,13.29,28.10,20639.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64785995,-119.78975703,420.03,,,,,,
9700,5740,41.38,13.64,27.75,20640.07,Metal Loss Group,Internal,11,0.028,0.8,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64785943,-119.78975801,420.03,,,,,,
9701,5740,41.38,14.00,27.39,20640.43,Metal Loss,Internal,15,0.038,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64785889,-119.78975903,420.03,,,,,,
9702,5740,41.38,14.14,27.25,20640.57,Metal Loss Group,Internal,13,0.033,1.3,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64785864,-119.78975950,420.03,,,,,,
9703,5740,41.38,14.53,26.86,20640.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64785810,-119.78976054,420.04,,,,,,
9704,5740,41.38,15.04,26.34,20641.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64785730,-119.78976206,420.04,,,,,,
9705,5740,41.38,15.23,26.15,20641.66,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64785707,-119.78976250,420.04,,,,,,
9706,5740,41.38,15.79,25.59,20642.22,Metal Loss Group,Internal,10,0.025,1.3,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64785622,-119.78976410,420.05,,,,,,
9707,5740,41.38,16.37,25.01,20642.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64785537,-119.78976573,420.05,,,,,,
9708,5740,41.38,16.64,24.75,20643.07,Metal Loss Group,Internal,10,0.025,0.7,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64785492,-119.78976657,420.05,,,,,,
9709,5740,41.38,17.00,24.38,20643.43,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64785440,-119.78976756,420.06,,,,,,
9710,5740,41.38,17.63,23.75,20644.06,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64785349,-119.78976928,420.06,,,,,,
9711,5740,41.38,17.79,23.60,20644.22,Metal Loss,Internal,10,0.025,0.6,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64785328,-119.78976969,420.06,,,,,,
9712,5740,41.38,18.09,23.29,20644.52,Metal Loss,Internal,19,0.048,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64785283,-119.78977055,420.07,,,,,,
9713,5740,41.38,18.49,22.89,20644.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64785218,-119.78977177,420.07,,,,,,
9714,5740,41.38,18.73,22.65,20645.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64785185,-119.78977241,420.07,,,,,,
9715,5740,41.38,18.98,22.41,20645.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64785149,-119.78977308,420.07,,,,,,
9716,5740,41.38,19.21,22.18,20645.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64785114,-119.78977375,420.08,,,,,,
9717,5740,41.38,19.73,21.65,20646.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64785034,-119.78977528,420.08,,,,,,
9718,5740,41.38,19.91,21.47,20646.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64785012,-119.78977570,420.08,,,,,,
9719,5740,41.38,20.47,20.91,20646.90,Metal Loss Group,Internal,10,0.025,1.4,1.4,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64784928,-119.78977728,420.09,,,,,,
9720,5740,41.38,20.77,20.61,20647.20,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64784880,-119.78977820,420.09,,,,,,
9721,5740,41.38,21.22,20.16,20647.65,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64784813,-119.78977947,420.09,,,,,,
9722,5740,41.38,22.17,19.22,20648.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64784674,-119.78978211,420.10,,,,,,
9723,5740,41.38,22.69,18.69,20649.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64784593,-119.78978365,420.10,,,,,,
9724,5740,41.38,22.80,18.58,20649.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64784584,-119.78978382,420.11,,,,,,
9725,5740,41.38,23.09,18.29,20649.52,Metal Loss Group,Internal,13,0.033,0.9,1.6,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64784537,-119.78978471,420.11,,,,,,
9726,5740,41.38,23.36,18.02,20649.79,Metal Loss Group,Internal,10,0.025,0.8,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64784500,-119.78978542,420.11,,,,,,
9727,5740,41.38,23.55,17.84,20649.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64784470,-119.78978599,420.11,,,,,,
9728,5740,41.38,23.80,17.58,20650.23,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64784431,-119.78978673,420.11,,,,,,
9729,5740,41.38,24.14,17.24,20650.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64784383,-119.78978765,420.12,,,,,,
9730,5740,41.38,24.25,17.14,20650.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64784366,-119.78978796,420.12,,,,,,
9731,5740,41.38,24.44,16.94,20650.87,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64784336,-119.78978854,420.12,,,,,,
9732,5740,41.38,24.77,16.62,20651.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64784286,-119.78978948,420.12,,,,,,
9733,5740,41.38,25.21,16.17,20651.64,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64784218,-119.78979077,420.13,,,,,,
9734,5740,41.38,25.42,15.96,20651.85,Metal Loss Group,Internal,10,0.025,1.9,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64784186,-119.78979138,420.13,,,,,,
9735,5740,41.38,25.85,15.54,20652.28,Metal Loss,Internal,10,0.025,0.6,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64784128,-119.78979248,420.13,,,,,,
9736,5740,41.38,26.29,15.10,20652.72,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64784060,-119.78979378,420.13,,,,,,
9737,5740,41.38,26.43,14.95,20652.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64784041,-119.78979414,420.14,,,,,,
9738,5740,41.38,27.02,14.36,20653.45,Metal Loss,Internal,15,0.038,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64783946,-119.78979594,420.14,,,,,,
9739,5740,41.38,27.37,14.01,20653.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64783898,-119.78979686,420.14,,,,,,
9740,5740,41.38,27.93,13.45,20654.36,Metal Loss Group,Internal,14,0.035,0.4,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64783812,-119.78979848,420.15,,,,,,
9741,5740,41.38,28.30,13.08,20654.73,Metal Loss,Internal,10,0.025,0.6,1.1,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64783758,-119.78979952,420.15,,,,,,
9742,5740,41.38,28.65,12.73,20655.08,Metal Loss,Internal,10,0.025,0.6,1.1,06:02,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64783707,-119.78980048,420.15,,,,,,
9743,5740,41.38,28.91,12.48,20655.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64783671,-119.78980116,420.16,,,,,,
9744,5740,41.38,29.20,12.18,20655.63,Metal Loss,Internal,18,0.045,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64783623,-119.78980207,420.16,,,,,,
9745,5740,41.38,29.32,12.06,20655.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64783606,-119.78980240,420.16,,,,,,
9746,5740,41.38,29.56,11.83,20655.99,Metal Loss Group,Internal,11,0.028,1.1,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64783571,-119.78980307,420.16,,,,,,
9747,5740,41.38,29.94,11.44,20656.37,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64783517,-119.78980409,420.16,,,,,,
9748,5740,41.38,30.06,11.32,20656.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64783499,-119.78980444,420.17,,,,,,
9749,5740,41.38,30.38,11.01,20656.81,Metal Loss Group,Internal,15,0.038,0.8,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64783451,-119.78980534,420.17,,,,,,
9750,5740,41.38,30.87,10.52,20657.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64783372,-119.78980684,420.17,,,,,,
9751,5740,41.38,31.05,10.34,20657.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64783349,-119.78980728,420.17,,,,,,
9752,5740,41.38,31.19,10.19,20657.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64783330,-119.78980765,420.18,,,,,,
9753,5740,41.38,31.45,9.93,20657.88,Metal Loss,Internal,11,0.028,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64783286,-119.78980848,420.18,,,,,,
9754,5740,41.38,33.26,8.12,20659.69,Metal Loss,Internal,10,0.025,0.6,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64783023,-119.78981347,420.19,,,,,,
9755,5740,41.38,35.44,5.94,20661.87,Metal Loss Group,Internal,11,0.028,1.1,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64782692,-119.78981976,420.21,,,,,,
9756,5740,41.38,36.05,5.34,20662.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64782605,-119.78982142,420.22,,,,,,
9757,5740,41.38,36.24,5.14,20662.67,Metal Loss,Internal,16,0.040,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64782574,-119.78982201,420.22,,,,,,
9758,5740,41.38,36.67,4.71,20663.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64782507,-119.78982328,420.22,,,,,,
9759,5740,41.38,37.02,4.37,20663.45,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64782457,-119.78982424,420.22,,,,,,
9760,5740,41.38,37.20,4.19,20663.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64782435,-119.78982467,420.23,,,,,,
9761,5740,41.38,37.61,3.77,20664.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64782372,-119.78982587,420.23,,,,,,
9762,5740,41.38,37.86,3.52,20664.29,Metal Loss,Internal,10,0.025,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64782333,-119.78982661,420.23,,,,,,
9763,5740,41.38,38.11,3.28,20664.54,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64782299,-119.78982726,420.23,,,,,,
9764,5740,41.38,38.79,2.60,20665.22,Metal Loss,Internal,10,0.025,0.6,1.1,06:43,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64782199,-119.78982917,420.24,,,,,,
9765,5740,41.38,39.31,2.08,20665.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64782118,-119.78983071,420.25,,,,,,
9766,5740,41.38,39.74,1.65,20666.17,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64782052,-119.78983196,420.25,,,,,,
9767,5740,41.38,39.97,1.41,20666.40,Metal Loss Group,Internal,10,0.025,0.9,1.1,06:13,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64782019,-119.78983259,420.25,,,,,,
9768,5740,41.38,40.23,1.15,20666.66,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64781983,-119.78983328,420.25,,,,,,
9769,5740,41.38,40.69,0.70,20667.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781914,-119.78983460,420.26,,,,,,
9770,5740,41.38,40.84,0.54,20667.27,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64781897,-119.78983493,420.26,,,,,,
9771,5740,41.38,41.10,0.29,20667.53,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64781851,-119.78983581,420.26,,,,,,
9772,5740,41.38,41.25,0.13,20667.68,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64781831,-119.78983619,420.26,,,,,,
9773,5750,41.41,41.38,41.41,20667.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:59,,,,35.64781813,-119.78983654,420.26,,,,,,
9774,5750,41.41,0.56,40.85,20668.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64781730,-119.78983811,420.27,,,,,,
9775,5750,41.41,0.78,40.63,20668.59,Metal Loss Group,Internal,17,0.043,1.2,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64781697,-119.78983874,420.27,,,,,,
9776,5750,41.41,1.00,40.41,20668.81,Metal Loss Group,Internal,12,0.030,0.9,1.6,06:13,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.64781662,-119.78983941,420.27,,,,,,
9777,5750,41.41,1.23,40.18,20669.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781628,-119.78984005,420.28,,,,,,
9778,5750,41.41,1.40,40.01,20669.21,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64781607,-119.78984046,420.28,,,,,,
9779,5750,41.41,1.63,39.78,20669.44,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64781573,-119.78984111,420.28,,,,,,
9780,5750,41.41,1.88,39.54,20669.69,Metal Loss Group,Internal,10,0.025,0.9,1.7,06:13,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64781540,-119.78984174,420.28,,,,,,
9781,5750,41.41,2.51,38.90,20670.32,Metal Loss Group,Internal,17,0.043,1.2,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64781441,-119.78984364,420.29,,,,,,
9782,5750,41.41,3.05,38.36,20670.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64781360,-119.78984518,420.29,,,,,,
9783,5750,41.41,3.71,37.70,20671.52,Metal Loss Group,Internal,16,0.040,1.3,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64781260,-119.78984709,420.30,,,,,,
9784,5750,41.41,4.30,37.12,20672.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781175,-119.78984870,420.30,,,,,,
9785,5750,41.41,4.70,36.71,20672.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781119,-119.78984977,420.31,,,,,,
9786,5750,41.41,4.85,36.56,20672.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781091,-119.78985030,420.31,,,,,,
9787,5750,41.41,5.44,35.97,20673.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64781006,-119.78985194,420.31,,,,,,
9788,5750,41.41,5.75,35.66,20673.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64780958,-119.78985284,420.32,,,,,,
9789,5750,41.41,6.17,35.24,20673.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64780901,-119.78985392,420.32,,,,,,
9790,5750,41.41,6.66,34.75,20674.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64780822,-119.78985545,420.33,,,,,,
9791,5750,41.41,6.85,34.56,20674.66,Metal Loss,Internal,18,0.045,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64780798,-119.78985589,420.33,,,,,,
9792,5750,41.41,7.25,34.16,20675.07,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64780737,-119.78985705,420.33,,,,,,
9793,5750,41.41,7.55,33.86,20675.36,Metal Loss Group,Internal,10,0.025,0.7,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64780697,-119.78985782,420.33,,,,,,
9794,5750,41.41,7.82,33.60,20675.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64780653,-119.78985866,420.34,,,,,,
9795,5750,41.41,8.25,33.16,20676.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64780587,-119.78985992,420.34,,,,,,
9796,5750,41.41,8.43,32.98,20676.24,Metal Loss Group,Internal,12,0.030,3.2,1.7,06:11,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.64780564,-119.78986036,420.34,,,,,,
9797,5750,41.41,8.84,32.57,20676.66,Metal Loss,Internal,16,0.040,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64780501,-119.78986156,420.35,,,,,,
9798,5750,41.41,9.08,32.33,20676.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64780468,-119.78986220,420.35,,,,,,
9799,5750,41.41,9.99,31.42,20677.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64780331,-119.78986480,420.36,,,,,,
9800,5750,41.41,10.72,30.70,20678.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64780224,-119.78986686,420.36,,,,,,
9801,5750,41.41,10.94,30.47,20678.76,Metal Loss,Internal,10,0.025,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64780191,-119.78986748,420.37,,,,,,
9802,5750,41.41,11.64,29.78,20679.45,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64780091,-119.78986939,420.37,,,,,,
9803,5750,41.41,11.86,29.55,20679.67,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64780057,-119.78987004,420.37,,,,,,
9804,5750,41.41,12.10,29.32,20679.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64780016,-119.78987082,420.38,,,,,,
9805,5750,41.41,12.33,29.08,20680.14,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64779981,-119.78987149,420.38,,,,,,
9806,5750,41.41,12.55,28.86,20680.36,Metal Loss Group,Internal,14,0.035,1.1,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64779948,-119.78987211,420.38,,,,,,
9807,5750,41.41,12.85,28.56,20680.66,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64779909,-119.78987287,420.38,,,,,,
9808,5750,41.41,13.18,28.23,20681.00,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64779860,-119.78987380,420.39,,,,,,
9809,5750,41.41,13.49,27.92,20681.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64779811,-119.78987474,420.39,,,,,,
9810,5750,41.41,14.23,27.18,20682.05,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64779705,-119.78987676,420.40,,,,,,
9811,5750,41.41,16.00,25.42,20683.81,Metal Loss Group,Internal,10,0.025,1.3,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64779442,-119.78988177,420.41,,,,,,
9812,5750,41.41,16.44,24.97,20684.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64779373,-119.78988309,420.42,,,,,,
9813,5750,41.41,16.84,24.58,20684.65,Metal Loss,Internal,10,0.025,0.6,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64779317,-119.78988416,420.42,,,,,,
9814,5750,41.41,17.36,24.05,20685.17,Metal Loss Group,Internal,10,0.025,0.6,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64779239,-119.78988564,420.43,,,,,,
9815,5750,41.41,17.67,23.74,20685.48,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64779191,-119.78988656,420.43,,,,,,
9816,5750,41.41,18.07,23.35,20685.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64779135,-119.78988764,420.43,,,,,,
9817,5750,41.41,18.94,22.48,20686.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64779005,-119.78989012,420.44,,,,,,
9818,5750,41.41,19.83,21.58,20687.64,Metal Loss Group,Internal,20,0.050,1.4,1.8,06:15,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64778871,-119.78989266,420.45,,,,,,
9819,5750,41.41,20.40,21.01,20688.21,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64778788,-119.78989425,420.45,,,,,,
9820,5750,41.41,21.48,19.93,20689.29,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64778630,-119.78989726,420.46,,,,,,
9821,5750,41.41,21.62,19.79,20689.43,Metal Loss,Internal,10,0.025,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64778612,-119.78989761,420.46,,,,,,
9822,5750,41.41,21.85,19.56,20689.66,Metal Loss,Internal,17,0.043,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64778576,-119.78989829,420.46,,,,,,
9823,5750,41.41,22.23,19.18,20690.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64778515,-119.78989945,420.46,,,,,,
9824,5750,41.41,22.70,18.71,20690.52,Metal Loss,Internal,16,0.040,0.3,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64778448,-119.78990073,420.46,,,,,,
9825,5750,41.41,22.84,18.57,20690.66,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64778429,-119.78990109,420.46,,,,,,
9826,5750,41.41,24.87,16.54,20692.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64778129,-119.78990682,420.48,,,,,,
9827,5750,41.41,25.06,16.35,20692.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64778098,-119.78990741,420.48,,,,,,
9828,5750,41.41,25.42,16.00,20693.23,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64778046,-119.78990840,420.48,,,,,,
9829,5750,41.41,25.94,15.48,20693.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64777974,-119.78990977,420.48,,,,,,
9830,5750,41.41,26.15,15.26,20693.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64777938,-119.78991046,420.49,,,,,,
9831,5750,41.41,26.49,14.92,20694.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64777889,-119.78991140,420.49,,,,,,
9832,5750,41.41,27.47,13.94,20695.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64777743,-119.78991417,420.49,,,,,,
9833,5750,41.41,28.38,13.03,20696.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64777607,-119.78991677,420.50,,,,,,
9834,5750,41.41,28.71,12.70,20696.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64777558,-119.78991770,420.50,,,,,,
9835,5750,41.41,30.00,11.41,20697.81,Metal Loss Group,Internal,12,0.030,1.3,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.64777371,-119.78992128,420.51,,,,,,
9836,5750,41.41,30.27,11.14,20698.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64777326,-119.78992214,420.51,,,,,,
9837,5750,41.41,32.60,8.81,20700.41,Metal Loss,Internal,18,0.045,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64776982,-119.78992868,420.53,,,,,,
9838,5750,41.41,32.90,8.51,20700.72,Metal Loss,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64776936,-119.78992956,420.53,,,,,,
9839,5750,41.41,33.20,8.21,20701.01,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64776890,-119.78993045,420.53,,,,,,
9840,5750,41.41,33.46,7.96,20701.27,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64776852,-119.78993117,420.53,,,,,,
9841,5750,41.41,33.95,7.46,20701.76,Metal Loss Group,Internal,10,0.025,0.8,1.2,06:12,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64776781,-119.78993252,420.53,,,,,,
9842,5750,41.41,34.31,7.10,20702.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64776730,-119.78993349,420.54,,,,,,
9843,5750,41.41,34.88,6.54,20702.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64776638,-119.78993525,420.54,,,,,,
9844,5750,41.41,35.21,6.21,20703.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64776595,-119.78993606,420.54,,,,,,
9845,5750,41.41,35.42,6.00,20703.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64776563,-119.78993668,420.54,,,,,,
9846,5750,41.41,36.03,5.38,20703.85,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64776469,-119.78993847,420.55,,,,,,
9847,5750,41.41,36.21,5.20,20704.02,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64776447,-119.78993889,420.55,,,,,,
9848,5750,41.41,36.65,4.76,20704.46,Metal Loss,Internal,16,0.040,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64776378,-119.78994021,420.55,,,,,,
9849,5750,41.41,37.55,3.86,20705.36,Metal Loss,Internal,20,0.050,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64776244,-119.78994276,420.56,,,,,,
9850,5750,41.41,37.96,3.46,20705.77,Metal Loss,Internal,17,0.043,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64776183,-119.78994392,420.56,,,,,,
9851,5750,41.41,38.14,3.27,20705.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64776159,-119.78994437,420.56,,,,,,
9852,5750,41.41,38.33,3.08,20706.15,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64776129,-119.78994494,420.56,,,,,,
9853,5750,41.41,38.49,2.93,20706.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64776109,-119.78994532,420.56,,,,,,
9854,5750,41.41,38.79,2.62,20706.60,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64776062,-119.78994622,420.56,,,,,,
9855,5750,41.41,39.01,2.41,20706.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64776028,-119.78994688,420.57,,,,,,
9856,5750,41.41,39.17,2.24,20706.98,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64775999,-119.78994742,420.57,,,,,,
9857,5750,41.41,39.29,2.13,20707.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64775983,-119.78994774,420.57,,,,,,
9858,5750,41.41,39.87,1.54,20707.68,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64775898,-119.78994935,420.57,,,,,,
9859,5750,41.41,40.30,1.12,20708.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64775842,-119.78995042,420.57,,,,,,
9860,5750,41.41,40.89,0.52,20708.71,Metal Loss Group,Internal,17,0.043,0.4,1.2,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64775747,-119.78995224,420.58,,,,,,
9861,5760,39.67,41.41,39.67,20709.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:35,,,,35.64775674,-119.78995363,420.58,,,,,,
9862,5760,39.67,0.03,39.64,20709.25,Metal Loss,Internal,20,0.050,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64775671,-119.78995368,420.58,,,,,,
9863,5760,39.67,0.28,39.39,20709.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64775628,-119.78995450,420.58,,,,,,
9864,5760,39.67,0.42,39.25,20709.64,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64775608,-119.78995487,420.58,,,,,,
9865,5760,39.67,0.70,38.97,20709.93,Metal Loss,Internal,12,0.030,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64775570,-119.78995561,420.58,,,,,,
9866,5760,39.67,1.13,38.54,20710.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64775506,-119.78995683,420.59,,,,,,
